datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1656885600000,2022,7,2021,10,40,7,0.496,0.137,0.359,20595.7,135,135,122.6,3,3,3,820.8,759.6,887.9,593.8,532.6,227,227,227,0,0,0,0.277,0.256,0.299,593.8,532.6,660.9,990.5,990.5,990.5,967.2,966.9,967.5,23.3,23,23.6,0.309,0.275,0.348,0.198,0.157,0.242,0.0085,0.0067,0.011,0.717,0.614,0.83,0.031,0.026,0.036,22.6,22.22,22.95,0.953,0.949,0.957,0.977,0.972,0.98,0.932,0.922,0.938,41.8,37.93,45.92,40.86,36.85,45,0,0,0,0,0,0,0.681,0,0.137,0.28,0.72,0.28,41.5
1657490400000,2022,7,2021,10,41,7,0.415,0.137,0.278,16273.1,106.8,106.8,96.86,3,2,2.2857142857142856,686.2,636.8,740.8,459.2,409.8,227,227,227,0,0,0,0.332,0.306,0.356,459.2,409.8,513.8,990.5,990.5,990.5,966.6,966.4,966.9,23.9,23.6,24.1,0.234,0.208,0.264,0.116,0.0924,0.144,0.0049,0.0038,0.0061,0.569,0.52,0.624,0.024,0.022,0.026,23.29,23.05,23.53,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.79,35.83,51.37,43.41,34.76,48.2,0,0,0,0,0,0,0.538,0,0.137,0.33,0.67,0.33,39.2
1658095200000,2022,7,2021,10,42,7,0.355,0.137,0.217,13057.5,87.14,87.14,77.72,2,2,2,586.3,549.8,629.7,359.3,322.8,227,227,227,0,0,0,0.388,0.36,0.413,359.3,322.8,402.7,990.5,990.5,990.5,966.2,966.1,966.4,24.3,24.1,24.4,0.191,0.178,0.206,0.0686,0.0514,0.0891,0.0028,0.0021,0.0037,0.444,0.389,0.509,0.018,0.016,0.021,23.82,23.57,24.04,0.949,0.944,0.955,0.975,0.97,0.98,0.926,0.916,0.936,39.84,35.93,44.46,38.86,34.85,43.57,0,0,0,0,0,0,0.432,0,0.138,0.39,0.61,0.39,36.8
1658700000000,2022,7,2021,10,43,7,0.313,0.137,0.175,10531.7,67.71,67.71,62.69,2,2,2,516.9,493.1,540.4,289.9,266.1,227,227,227,0,0,0,0.44,0.42,0.46,289.9,266.1,313.4,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.166,0.158,0.174,0.0358,0.0246,0.0469,0.0015,0.001,0.0019,0.34,0.304,0.375,0.014,0.012,0.015,24.23,24.09,24.38,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.914,32.31,29.68,34.9,31.34,28.79,33.86,0,0,0,0,0,0,0.348,0,0.138,0.44,0.56,0.44,33.6
1659304800000,2022,8,2021,11,44,7,0.285,0.111,0.174,10544.1,66.19,66.19,62.76,2,2,2,471.9,454.4,487.7,287.9,270.4,184,184,184,0,0,0,0.39,0.377,0.405,287.9,270.4,303.7,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.162,0.156,0.168,0.0349,0.0266,0.0424,0.0014,0.0011,0.0017,0.334,0.308,0.358,0.013,0.012,0.014,24.44,24.35,24.55,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,32.35,30.39,34.12,31.38,29.48,33.1,0,0,0,0,0,0,0.349,0,0.111,0.39,0.61,0.39,37
1659909600000,2022,8,2021,11,45,7,0.261,0.111,0.15,9071.07,57.39,57.39,53.99,2,2,2,431.7,418.8,447.2,247.7,234.8,184,184,184,0,0,0,0.426,0.411,0.439,247.7,234.8,263.2,990.5,990.5,990.5,965.5,965.5,965.6,25,24.9,25,0.148,0.143,0.153,0.0182,0.0157,0.0232,0.00073,0.00063,0.00093,0.276,0.26,0.297,0.011,0.01,0.012,24.68,24.59,24.76,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.83,26.35,29.58,27,25.56,28.7,0,0,0,0,0,0,0.3,0,0.111,0.43,0.57,0.43,34.8
1660514400000,2022,8,2021,11,46,7,0.244,0.111,0.132,8134.86,49.93,49.93,48.42,2,1,1.2857142857142858,402.8,389.6,413.5,218.8,205.6,184,184,184,0,0,0,0.457,0.445,0.472,218.8,205.6,229.5,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.138,0.133,0.142,0.0144,0.0132,0.0153,0.00057,0.00053,0.00061,0.346,0.253,0.4,0.014,0.01,0.016,24.74,24.66,24.79,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.94,25.66,52.03,41.3,24.89,48.2,0,0,0,0,0,0,0.269,0,0.112,0.45,0.54,0.46,33.3
1661119200000,2022,8,2021,11,47,7,0.224,0.111,0.112,7090.04,44.38,44.38,42.2,1,1,1,369.6,355.4,378.9,185.6,171.4,184,184,184,0,0,0,0.498,0.486,0.518,185.6,171.4,194.9,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.126,0.121,0.129,0.0115,0.0103,0.0123,0.00046,0.00041,0.00049,0.331,0.305,0.347,0.013,0.012,0.014,24.92,24.86,25.02,0.95,0.946,0.953,0.979,0.976,0.98,0.93,0.923,0.934,43.1,39.78,45.29,42.2,38.8,44.38,0,0,0,0,0,0,0.234,0,0.112,0.5,0.5,0.5,31.7
1661724000000,2022,8,2021,11,48,7,0.208,0.0885,0.119,7360.88,49.71,49.71,43.81,2,1,1.1428571428571428,343.4,333.9,354.2,197.1,161.7,146.3,118,184,0,0,0,0.425,0.343,0.532,197.1,161.7,225.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.126,0.118,0.133,0.0125,0.00949,0.0149,0.00049,0.00037,0.00059,0.325,0.243,0.388,0.013,0.0096,0.015,25.06,25.01,25.14,0.947,0.921,0.959,0.975,0.97,0.98,0.924,0.893,0.94,42.21,25.62,52.21,40.26,24.85,48.2,0,0,0,0,0,0,0.243,0,0.089,0.43,0.57,0.43,35.4
1662328800000,2022,9,2021,12,49,7,0.195,0.0714,0.124,7900.42,48.2,48.2,47.03,1,1,1,322.4,314.4,329.9,204.4,196.4,118,118,118,0,0,0,0.366,0.358,0.375,204.4,196.4,211.9,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.125,0.123,0.128,0.0131,0.0124,0.0138,0.00051,0.00049,0.00054,0.357,0.343,0.37,0.014,0.013,0.015,25.13,25.08,25.19,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,48.13,46.26,49.89,47.03,45.33,48.2,0,0,0,0,0,0,0.261,0,0.071,0.37,0.64,0.36,40.5
1662933600000,2022,9,2021,12,50,7,0.182,0.0714,0.111,7106.19,44.53,44.53,42.3,1,1,1,301.6,290,311,183.6,172,118,118,118,0,0,0,0.391,0.379,0.407,183.6,172,193,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.118,0.114,0.121,0.0114,0.0104,0.0122,0.00044,0.0004,0.00048,0.32,0.299,0.336,0.012,0.012,0.013,25.27,25.21,25.34,0.949,0.945,0.952,0.98,0.977,0.98,0.93,0.923,0.933,43.18,40.4,45.44,42.3,39.46,44.53,0,0,0,0,0,0,0.235,0,0.071,0.39,0.61,0.39,39
1663538400000,2022,9,2021,12,51,7,0.17,0.0714,0.0987,6257.14,38.84,38.84,37.24,1,1,1,281.1,273.6,287.5,163.1,155.6,118,118,118,0,0,0,0.42,0.41,0.431,163.1,155.6,169.5,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.111,0.108,0.113,0.00962,0.00898,0.0102,0.00037,0.00035,0.0004,0.283,0.27,0.295,0.011,0.01,0.011,25.39,25.36,25.44,0.942,0.94,0.944,0.973,0.97,0.976,0.917,0.912,0.921,38.29,36.49,39.81,37.24,35.39,38.84,0,0,0,0,0,0,0.207,0,0.0713,0.42,0.58,0.42,36.8
1664143200000,2022,9,2021,12,52,7,0.16,0.07,0.0903,5703.14,34.8,34.8,33.95,1,1,1,265,261.9,270.8,149.3,145.5,115.7,110,118,0,0,0,0.437,0.418,0.448,149.3,145.5,152.9,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.106,0.105,0.107,0.00844,0.00812,0.00874,0.00033,0.00032,0.00034,0.258,0.252,0.265,0.01,0.0098,0.01,25.48,25.45,25.49,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.908,0.911,35,34.07,35.88,33.95,33.05,34.8,0,0,0,0,0,0,0.189,0,0.0697,0.44,0.56,0.44,35.6
1664748000000,2022,10,2022,1,1,7,0.155,0.0665,0.0887,5604.75,34.53,34.53,33.36,1,1,1,256.7,252,261.7,146.7,142,110,110,110,0,0,0,0.429,0.42,0.436,146.7,142,151.7,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.104,0.107,0.00822,0.00782,0.00864,0.00032,0.0003,0.00034,0.254,0.246,0.263,0.0099,0.0095,0.01,25.52,25.49,25.55,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.39,33.28,35.59,33.36,32.28,34.53,0,0,0,0,0,0,0.185,0,0.0663,0.43,0.57,0.43,36.2
1665352800000,2022,10,2022,1,2,7,0.147,0.0598,0.0873,5529.52,34.29,34.29,32.91,1,1,1,243.3,236.8,250.6,144.4,139.8,98.86,97,110,0,0,0,0.406,0.392,0.439,144.4,139.8,150.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.103,0.101,0.104,0.00803,0.00763,0.00852,0.00031,0.00029,0.00033,0.248,0.24,0.258,0.0096,0.0093,0.01,25.59,25.55,25.64,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.93,32.84,35.35,32.91,31.86,34.29,0,0,0,0,0,0,0.183,0,0.0597,0.41,0.59,0.41,37.6
1665957600000,2022,10,2022,1,3,7,0.141,0.0587,0.082,5187.79,31.86,31.86,30.88,1,1,1,232.6,228.8,236.8,135.6,131.8,97,97,97,0,0,0,0.417,0.41,0.424,135.6,131.8,139.8,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.0993,0.0979,0.101,0.00727,0.00695,0.00763,0.00028,0.00027,0.00029,0.232,0.225,0.24,0.009,0.0087,0.0093,25.67,25.64,25.7,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.83,30.93,32.84,30.88,30,31.86,0,0,0,0,0,0,0.172,0,0.059,0.42,0.58,0.42,36.8
1666562400000,2022,10,2022,1,4,7,0.143,0.0587,0.0843,5336.96,33.09,33.09,31.77,1,1,1,236.4,233.8,242.1,139.4,136.8,97,97,97,0,0,0,0.41,0.401,0.415,139.4,136.8,145.1,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.101,0.0997,0.103,0.0076,0.00738,0.00809,0.00029,0.00028,0.00031,0.239,0.234,0.249,0.0092,0.009,0.0096,25.64,25.6,25.66,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.75,32.12,34.12,31.77,31.16,33.09,0,0,0,0,0,0,0.176,0,0.0587,0.41,0.59,0.41,37.3
1667167200000,2022,10,2022,1,5,7,0.145,0.0566,0.0885,5613.05,37.27,37.27,33.41,1,1,1,239.9,232.8,255.7,146.3,135.8,93.57,93,97,0,0,0,0.39,0.364,0.417,146.3,135.8,162.7,990.5,990.5,990.5,964.6,964.6,964.7,25.9,25.8,25.9,0.103,0.0994,0.108,0.00819,0.0073,0.00958,0.00032,0.00028,0.00037,0.251,0.233,0.28,0.0097,0.009,0.011,25.61,25.5,25.67,0.937,0.933,0.942,0.97,0.97,0.972,0.909,0.905,0.916,34.43,31.9,38.33,33.41,30.94,37.27,0,0,0,0,0,0,0.186,0,0.0565,0.39,0.61,0.39,38.7
1667772000000,2022,11,2022,2,6,7,0.163,0.0596,0.104,6633.72,41.06,41.06,39.49,1,1,1,270.1,258.2,281.7,171.5,165.2,98.57,93,106,0,0,0,0.365,0.344,0.387,171.5,165.2,177.5,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.113,0.109,0.115,0.0103,0.00979,0.0108,0.0004,0.00038,0.00042,0.297,0.285,0.307,0.012,0.011,0.012,25.42,25.37,25.48,0.945,0.943,0.947,0.977,0.974,0.98,0.923,0.918,0.928,40.42,38.94,41.9,39.49,37.92,41.06,0,0,0,0,0,0,0.219,0,0.059,0.37,0.64,0.36,40.7
1668376800000,2022,11,2022,2,7,7,0.186,0.0641,0.122,7726.99,48.2,48.2,45.99,1,1,1,307,287.2,321.2,201,181.2,106,106,106,0,0,0,0.346,0.33,0.369,201,181.2,215.2,990.5,990.5,990.5,964.9,964.8,965,25.6,25.5,25.7,0.124,0.117,0.129,0.0128,0.0112,0.014,0.0005,0.00043,0.00055,0.351,0.315,0.376,0.014,0.012,0.015,25.21,25.12,25.34,0.954,0.948,0.958,0.98,0.98,0.98,0.935,0.929,0.939,47.42,42.7,50.79,45.99,41.84,48.2,0,0,0,0,0,0,0.256,0,0.064,0.34,0.66,0.34,41.5
1668981600000,2022,11,2022,2,8,7,0.196,0.0641,0.132,8097.6,48.2,48.2,48.2,1,1,1,323.7,320.9,328.2,217.7,214.9,106,106,106,0,0,0,0.328,0.323,0.33,217.7,214.9,222.2,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.13,0.129,0.132,0.0143,0.014,0.0146,0.00056,0.00055,0.00057,0.381,0.376,0.389,0.015,0.015,0.015,25.1,25.07,25.12,0.958,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.36,50.71,52.4,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.67,0.33,41.3
1669586400000,2022,11,2022,2,9,7,0.217,0.0683,0.149,9134.91,56.94,56.94,54.37,2,2,2,359,338.1,375.9,246.1,232.1,112.9,106,118,0,0,0,0.314,0.298,0.324,246.1,232.1,257.9,990.5,990.5,990.5,965.2,965.1,965.3,25.3,25.2,25.4,0.141,0.135,0.146,0.0171,0.0155,0.0207,0.00068,0.00061,0.00082,0.267,0.25,0.283,0.011,0.0098,0.011,25.04,24.94,25.16,0.927,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,28.03,26.42,29.35,27.19,25.63,28.47,0,0,0,0,0,0,0.302,0,0.068,0.31,0.69,0.31,42.1
1670191200000,2022,12,2022,3,10,7,0.248,0.0714,0.177,10846.5,67.55,67.55,64.56,2,2,2,410.7,381.1,424.4,292.7,263.1,118,118,118,0,0,0,0.288,0.278,0.31,292.7,263.1,306.4,990.5,990.5,990.5,965.4,965.3,965.5,25.1,25,25.2,0.158,0.147,0.163,0.0372,0.0232,0.0436,0.0015,0.00092,0.0017,0.335,0.291,0.356,0.013,0.012,0.014,24.72,24.63,24.9,0.938,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.913,33.28,29.94,34.82,32.28,29.04,33.78,0,0,0,0,0,0,0.359,0,0.071,0.29,0.71,0.29,43.7
1670796000000,2022,12,2022,3,11,7,0.263,0.0714,0.192,11750.6,71.99,71.99,69.94,2,2,2,435.5,423.3,445,317.5,305.3,118,118,118,0,0,0,0.271,0.265,0.279,317.5,305.3,327,990.5,990.5,990.5,965.6,965.5,965.6,24.9,24.9,25,0.167,0.162,0.17,0.0489,0.0431,0.0534,0.002,0.0017,0.0021,0.372,0.354,0.387,0.015,0.014,0.016,24.57,24.51,24.64,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.916,36.05,34.7,37.11,34.97,33.66,35.99,0,0,0,0,0,0,0.389,0,0.071,0.27,0.73,0.27,44.7
1671400800000,2022,12,2022,3,12,7,0.284,0.0653,0.219,13473.7,85.14,85.14,80.2,2,2,2,470,448.6,487.6,362,330.6,108,104,118,0,0,0,0.23,0.213,0.263,362,330.6,383.6,990.5,990.5,990.5,965.7,965.6,965.8,24.8,24.7,24.9,0.181,0.171,0.188,0.0699,0.055,0.0801,0.0028,0.0022,0.0032,0.437,0.392,0.469,0.018,0.016,0.019,24.35,24.24,24.49,0.949,0.945,0.953,0.977,0.971,0.98,0.928,0.917,0.934,41.04,37.5,43.44,40.1,36.4,42.57,0,0,0,0,0,0,0.446,0,0.065,0.23,0.77,0.23,47.4
1672005600000,2022,12,2022,3,13,7,0.309,0.0643,0.245,15053.9,94.34,94.34,89.61,2,2,2,511.3,489.5,531.9,405.1,385.5,106.3,104,120,0,0,0,0.208,0.196,0.232,405.1,385.5,427.9,990.5,990.5,990.5,965.9,965.8,966,24.6,24.5,24.7,0.195,0.188,0.203,0.0902,0.0809,0.101,0.0037,0.0033,0.0041,0.501,0.472,0.535,0.02,0.019,0.022,24.1,23.97,24.23,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.72,43.64,48.13,44.8,42.76,47.17,0,0,0,0,0,0,0.498,0,0.064,0.21,0.79,0.21,48.7
1672610400000,2023,1,2022,4,14,7,0.332,0.0726,0.26,15758,96.4,96.4,93.8,2,2,2,549.6,528.4,576.1,429.6,408.4,120,120,120,0,0,0,0.219,0.208,0.227,429.6,408.4,456.1,990.5,990.5,990.5,966.1,966,966.2,24.4,24.3,24.5,0.205,0.198,0.215,0.102,0.0917,0.114,0.0042,0.0037,0.0047,0.539,0.508,0.579,0.022,0.021,0.024,23.89,23.73,24.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.14,45.95,50.82,46.9,45.04,48.2,0,0,0,0,0,0,0.521,0,0.072,0.22,0.78,0.22,47.5
1673215200000,2023,1,2022,4,15,7,0.404,0.0726,0.331,19459.1,130,130,115.8,3,3,3,667.5,610.3,738.2,547.5,490.3,120,120,120,0,0,0,0.181,0.163,0.197,547.5,490.3,618.2,990.5,990.5,990.5,966.6,966.3,966.9,23.9,23.6,24.2,0.267,0.234,0.307,0.167,0.13,0.214,0.007,0.0054,0.009,0.623,0.528,0.741,0.026,0.022,0.031,23.31,22.91,23.63,0.95,0.945,0.955,0.975,0.97,0.98,0.926,0.917,0.936,39.6,35.8,44.23,38.61,34.72,43.34,0,0,0,0,0,0,0.643,0,0.073,0.18,0.82,0.18,48.2
1673820000000,2023,1,2022,4,16,7,0.482,0.0759,0.406,23316.2,144.6,144.6,138.8,3,3,3,796.9,746.1,867.2,671.5,626.1,125.4,120,139,0,0,0,0.157,0.149,0.167,671.5,626.1,728.2,990.5,990.5,990.5,967.1,966.9,967.4,23.4,23.1,23.6,0.339,0.311,0.376,0.25,0.219,0.287,0.011,0.0093,0.012,0.833,0.755,0.933,0.036,0.032,0.04,22.58,22.2,22.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.4,44.72,50.56,46.26,43.82,48.2,0,0,0,0,0,0,0.771,0,0.076,0.16,0.84,0.16,48.4
1674424800000,2023,1,2022,4,17,7,0.575,0.0841,0.491,27067,169.6,169.6,161.1,4,3,3.857142857142857,951.5,887.8,996.9,812.5,748.8,139,139,139,0,0,0,0.146,0.139,0.157,812.5,748.8,857.9,990.5,990.5,990.5,967.7,967.5,967.9,22.8,22.6,23,0.453,0.394,0.494,0.332,0.301,0.354,0.015,0.013,0.016,1.01,0.943,1.08,0.044,0.041,0.048,21.78,21.53,22.07,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.25,40.01,51.7,42,39.05,48.2,0,0,0,0,0,0,0.895,0,0.084,0.15,0.85,0.15,47.1
1675029600000,2023,1,2022,4,18,7,0.695,0.094,0.598,31245.5,192.8,192.8,186,4,4,4,1150,1033,1301,994.1,893.5,155.4,139,162,5.616,0,39.31,0.135,0.124,0.148,988.5,893.5,1100,990.5,990.5,990.5,968.4,968,968.8,22.1,21.7,22.5,0.643,0.527,0.809,0.466,0.371,0.648,0.021,0.017,0.03,1.38,1.14,1.76,0.063,0.051,0.081,20.75,19.9,21.36,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.98,44.72,51.23,46.5,43.83,48.2,0,0,0,0,0,0,1.03,0,0.097,0.14,0.86,0.14,45
1675634400000,2023,2,2022,5,19,7,1.2,0.098,0.665,29827.5,192.8,192.8,177.5,4,4,4,1978,1456,2331,1816,1294,162,162,162,716.2,194,1069,0.0842,0.0695,0.111,1100,1100,1100,990.5,990.5,990.5,970.9,969.3,971.9,19.6,18.6,21.2,0.916,0.874,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.82,1.87,0.095,0.086,0.1,17.71,16.73,19.34,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.37,42.73,49.71,44.39,41.87,48.2,0,0,0,0,0,0,0.986,0,0.535,0.082,0.55,0.45,24.9
1676239200000,2023,2,2022,5,20,7,1.49,0.098,0.665,27555.5,166.7,166.7,164,4,4,4,2465,2364,2551,2303,2202,162,162,162,1203,1102,1289,0.0657,0.0635,0.0685,1100,1100,1100,990.5,990.5,990.5,972.2,972,972.4,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.2,16.65,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.86,41.31,42.51,41.01,40.43,41.66,0,0,0,0,0,0,0.911,0,0.825,0.066,0.45,0.55,18.5
1676844000000,2023,2,2022,5,21,7,1.57,0.098,0.665,26954.4,161.4,161.4,160.4,4,4,4,2597,2562,2617,2435,2400,162,162,162,1335,1300,1355,0.0624,0.0619,0.0632,1100,1100,1100,990.5,990.5,990.5,972.5,972.5,972.6,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.08,16.04,16.17,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.925,41.01,40.87,41.23,40.11,39.97,40.35,0,0,0,0,0,0,0.891,0,0.905,0.062,0.42,0.58,17.2
1677448800000,2023,2,2022,5,22,7,1.57,0.131,0.665,26985.2,161.5,161.5,160.6,4,4,4,2590,2560,2619,2373,2321,217,162,239,1273,1221,1357,0.0839,0.0618,0.0934,1100,1100,1100,990.5,990.5,990.5,972.5,972.5,972.6,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.1,16.03,16.17,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.925,41.05,40.86,41.24,40.16,39.96,40.36,0,0,0,0,0,0,0.892,0,0.905,0.083,0.42,0.58,17.2
1678053600000,2023,3,2022,6,23,7,1.52,0.145,0.665,27335.8,164.2,164.2,162.7,4,4,4,2515,2462,2551,2276,2223,239,239,239,1176,1123,1212,0.0951,0.0937,0.0971,1100,1100,1100,990.5,990.5,990.5,972.3,972.2,972.4,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.2,16.41,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.54,41.31,41.88,40.68,40.43,41.04,0,0,0,0,0,0,0.904,0,0.855,0.095,0.44,0.56,18
1678658400000,2023,3,2022,6,24,7,1.44,0.145,0.665,27890.5,167.5,167.5,166,4,4,4,2389,2332,2442,2150,2093,239,239,239,1050,992.9,1103,0.1,0.0979,0.102,1100,1100,1100,990.5,990.5,990.5,972,971.9,972.2,18.5,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.46,16.72,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.35,42.01,42.72,41.5,41.17,41.87,0,0,0,0,0,0,0.922,0,0.775,0.1,0.46,0.54,19.4
1679263200000,2023,3,2022,6,25,7,1.37,0.116,0.665,28396.8,170.6,170.6,169,4,4,4,2271,2208,2314,2080,2025,191,183,239,979.8,925.3,1026,0.0841,0.0793,0.103,1100,1100,1100,990.5,990.5,990.5,971.8,971.6,971.9,18.7,18.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.87,16.77,17.02,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.12,42.84,43.53,42.26,41.98,42.66,0,0,0,0,0,0,0.939,0,0.705,0.085,0.49,0.51,20.7
1679868000000,2023,3,2022,6,26,7,1.28,0.117,0.665,29037.6,174.9,174.9,172.8,4,4,4,2122,2042,2198,1929,1825,192.7,183,217,829,725.4,914.7,0.091,0.0833,0.106,1100,1100,1100,990.5,990.5,990.5,971.4,971.2,971.6,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,17.05,17.42,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.09,43.6,44.61,43.21,42.72,43.72,0,0,0,0,0,0,0.96,0,0.615,0.091,0.52,0.48,22.7
1680472800000,2023,4,2022,7,27,7,1.19,0.131,0.665,29777.2,179.2,179.2,177.2,4,4,4,1964,1905,2028,1747,1688,217,217,217,647.3,587.9,710.7,0.111,0.107,0.114,1100,1100,1100,990.5,990.5,990.5,971,970.8,971.2,19.5,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.46,17.83,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.22,44.71,45.73,44.31,43.81,44.81,0,0,0,0,0,0,0.985,0,0.525,0.11,0.56,0.44,25
1681077600000,2023,4,2022,7,28,7,1.13,0.0955,0.665,30362,181.3,181.3,180.7,4,4,4,1862,1845,1889,1704,1672,157.9,148,217,604,571.5,631.8,0.0847,0.0787,0.115,1100,1100,1100,990.5,990.5,990.5,970.7,970.6,970.7,19.8,19.8,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.97,17.89,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.1,45.87,46.25,45.18,44.95,45.33,0,0,0,0,0,0,1,0,0.465,0.085,0.59,0.41,26.9
1681682400000,2023,4,2022,7,29,7,1.14,0.0895,0.665,30243.3,181.3,181.3,180,4,4,4,1882,1845,1947,1734,1697,148,148,148,634.4,596.8,699.2,0.0787,0.076,0.0802,1100,1100,1100,990.5,990.5,990.5,970.7,970.6,970.9,19.8,19.6,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.91,17.7,18.03,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.92,45.35,46.25,45,44.45,45.33,0,0,0,0,0,0,1,0,0.475,0.079,0.58,0.42,26.5
1682287200000,2023,4,2022,7,30,7,1.29,0.0895,0.665,29000.9,176.1,176.1,172.6,4,4,4,2130,1997,2265,1982,1849,148,148,148,882.4,749.3,1017,0.0696,0.0653,0.0741,1100,1100,1100,990.5,990.5,990.5,971.4,971.1,971.7,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.21,16.89,17.53,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.04,43.16,44.91,43.16,42.29,44.02,0,0,0,0,0,0,0.959,0,0.625,0.069,0.52,0.48,22.5
1682892000000,2023,5,2022,8,31,7,1.47,0.116,0.665,27687.7,168,168,164.8,4,4,4,2435,2313,2562,2243,2121,192,192,192,1143,1021,1270,0.079,0.0749,0.083,1100,1100,1100,990.5,990.5,990.5,972.1,971.9,972.5,18.4,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.48,16.17,16.77,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,42.06,41.23,42.85,41.2,40.35,41.99,0,0,0,0,0,0,0.916,0,0.805,0.079,0.45,0.55,18.8
1683496800000,2023,5,2022,8,32,7,1.63,0.145,0.665,26480.3,160.5,160.5,157.6,4,4,4,2698,2595,2764,2458,2403,240,192,276,1358,1303,1393,0.0887,0.0715,0.102,1100,1100,1100,990.5,990.5,990.5,972.8,972.5,972.9,17.7,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.68,16.09,0.944,0.944,0.945,0.977,0.976,0.978,0.922,0.921,0.925,40.34,39.91,41.02,39.41,38.95,40.12,0,0,0,0,0,0,0.876,0,0.965,0.089,0.41,0.59,16.2
1684101600000,2023,5,2022,8,33,7,1.65,0.171,0.665,26314.5,158,158,156.6,4,4,4,2734,2685,2768,2451,2364,282.4,276,321,1351,1264,1392,0.103,0.0997,0.12,1100,1100,1100,990.5,990.5,990.5,972.9,972.8,973,17.6,17.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.67,15.87,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.923,40.11,39.88,40.43,39.16,38.92,39.5,0,0,0,0,0,0,0.87,0,0.985,0.1,0.4,0.6,15.9
1684706400000,2023,5,2022,8,34,7,1.54,0.194,0.665,27193,164.6,164.6,161.9,4,4,4,2545,2445,2648,2224,2124,321,321,321,1124,1024,1227,0.126,0.121,0.131,1100,1100,1100,990.5,990.5,990.5,972.4,972.2,972.7,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.96,16.45,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.924,0.927,41.34,40.67,41.99,40.47,39.75,41.15,0,0,0,0,0,0,0.899,0,0.875,0.13,0.43,0.57,17.7
1685311200000,2023,5,2022,8,35,7,1.39,0.172,0.665,28295.9,171.9,171.9,168.4,4,4,4,2294,2157,2411,2010,1900,284.4,257,321,910,799.9,990.1,0.124,0.111,0.137,1100,1100,1100,990.5,990.5,990.5,971.8,971.5,972.1,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.81,16.53,17.15,0.947,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.93,42.97,42.21,43.86,42.11,41.36,42.98,0,0,0,0,0,0,0.936,0,0.725,0.12,0.48,0.52,20.4
1685916000000,2023,6,2022,9,36,7,1.18,0.155,0.665,29870.4,183,183,177.8,4,4,4,1953,1794,2113,1696,1537,257,257,257,595.9,436.5,756,0.132,0.122,0.143,1100,1100,1100,990.5,990.5,990.5,970.9,970.4,971.4,19.6,19.1,20.1,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.7,17.25,18.19,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.36,44.15,46.69,44.45,43.27,45.75,0,0,0,0,0,0,0.988,0,0.515,0.13,0.56,0.44,25.3
1686520800000,2023,6,2022,9,37,7,0.973,0.155,0.665,31782.7,192.8,192.8,189.2,4,4,4,1608,1484,1742,1351,1227,257,257,257,251.4,127.4,385.1,0.16,0.148,0.173,1100,1100,1100,990.5,990.5,990.5,969.8,969.4,970.3,20.7,20.2,21.1,0.912,0.881,0.926,0.648,0.648,0.648,0.031,0.031,0.032,1.86,1.83,1.87,0.09,0.087,0.093,18.8,18.36,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.12,49.45,47.3,46.18,48.2,0,0,0,0,0,0,1.05,0,0.308,0.16,0.68,0.32,32.7
1687125600000,2023,6,2022,9,38,7,0.797,0.155,0.631,31932.9,192.8,192.8,190.1,4,4,4,1317,1224,1440,1060,966.8,257,257,257,16.29,0,82.73,0.196,0.179,0.21,1044,966.8,1100,990.5,990.5,990.5,968.9,968.6,969.3,21.6,21.2,21.9,0.752,0.632,0.862,0.531,0.407,0.648,0.025,0.019,0.031,1.57,1.31,1.81,0.073,0.06,0.085,20.03,19.4,20.59,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.9,46.64,50.39,47.52,45.71,48.2,0,0,0,0,0,0,1.06,0,0.166,0.19,0.79,0.21,40.1
1687730400000,2023,6,2022,9,39,7,0.667,0.15,0.517,27803.1,179.3,179.3,165.5,4,4,4,1103,1018,1199,854.2,791.2,248.4,227,257,0,0,0,0.226,0.214,0.242,854.2,791.2,942.4,990.5,990.5,990.5,968.2,968,968.5,22.3,22,22.5,0.515,0.452,0.598,0.352,0.322,0.395,0.016,0.014,0.018,1.1,0.984,1.25,0.049,0.044,0.057,21.18,20.72,21.56,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,42.29,39.86,45.75,41.37,38.89,44.84,0,0,0,0,0,0,0.919,0,0.15,0.22,0.78,0.22,41.7
1688335200000,2023,7,2022,10,40,7,0.553,0.137,0.416,23152.6,144.6,144.6,137.8,3,3,3,914.5,844,987.2,687.5,617,227,227,227,0,0,0,0.249,0.23,0.269,687.5,617,760.2,990.5,990.5,990.5,967.6,967.3,967.8,22.9,22.7,23.2,0.368,0.323,0.424,0.26,0.213,0.307,0.011,0.0092,0.014,0.88,0.756,1.01,0.038,0.033,0.045,22.06,21.64,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.38,43.28,51.44,45.94,42.41,48.2,0,0,0,0,0,0,0.766,0,0.137,0.25,0.75,0.25,41.9
1688940000000,2023,7,2022,10,41,7,0.462,0.137,0.325,18662.4,125.3,125.3,111.1,3,2,2.857142857142857,763.7,701,833.1,536.7,474,227,227,227,0,0,0,0.298,0.272,0.324,536.7,474,606.1,990.5,990.5,990.5,967,966.7,967.2,23.5,23.3,23.8,0.277,0.241,0.316,0.16,0.123,0.206,0.0068,0.0052,0.0088,0.636,0.558,0.738,0.027,0.024,0.032,22.91,22.53,23.17,0.951,0.946,0.956,0.975,0.97,0.98,0.927,0.918,0.937,40.66,35.74,51.5,39.32,34.67,48.2,0,0,0,0,0,0,0.617,0,0.137,0.3,0.7,0.3,40.4
1689544800000,2023,7,2022,10,42,7,0.382,0.137,0.245,14675.3,96.4,96.4,87.35,2,2,2,632.1,590.1,680.8,405.1,363.1,227,227,227,0,0,0,0.36,0.333,0.385,405.1,363.1,453.8,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.208,0.192,0.23,0.0902,0.0704,0.113,0.0038,0.0029,0.0047,0.514,0.45,0.592,0.021,0.019,0.025,23.56,23.28,23.79,0.955,0.95,0.958,0.979,0.977,0.98,0.935,0.928,0.939,44.66,40.26,49.63,43.68,39.31,48.2,0,0,0,0,0,0,0.485,0,0.137,0.36,0.64,0.36,38.4
1690149600000,2023,7,2022,10,43,7,0.33,0.137,0.192,11548.6,75.51,75.51,68.74,2,2,2,545.1,513.2,576.3,318.1,286.2,227,227,227,0,0,0,0.417,0.394,0.442,318.1,286.2,349.3,990.5,990.5,990.5,966.1,965.9,966.2,24.4,24.3,24.6,0.176,0.165,0.187,0.0492,0.0341,0.0639,0.002,0.0014,0.0026,0.382,0.335,0.429,0.016,0.014,0.018,24.06,23.88,24.26,0.943,0.938,0.948,0.971,0.97,0.973,0.916,0.909,0.923,35.41,31.91,38.78,34.37,30.96,37.75,0,0,0,0,0,0,0.382,0,0.138,0.42,0.58,0.42,35
1690754400000,2023,7,2022,10,44,7,0.297,0.115,0.182,10990.9,69.43,69.43,65.42,2,2,2,490.7,476,510,300.5,283,190.1,184,227,0,0,0,0.387,0.366,0.445,300.5,283,319,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.167,0.164,0.173,0.0409,0.0326,0.0495,0.0017,0.0013,0.002,0.353,0.33,0.381,0.014,0.013,0.015,24.34,24.26,24.42,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.72,31.56,35.79,32.71,30.61,34.71,0,0,0,0,0,0,0.363,0,0.115,0.39,0.61,0.39,37
1691359200000,2023,8,2022,11,45,7,0.273,0.111,0.162,9806.33,62.48,62.48,58.37,2,2,2,451.7,436.9,470.6,267.7,252.9,184,184,184,0,0,0,0.408,0.391,0.421,267.7,252.9,286.6,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.155,0.15,0.162,0.0253,0.0184,0.0343,0.001,0.00074,0.0014,0.304,0.281,0.332,0.012,0.011,0.013,24.56,24.45,24.65,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,30.09,28.43,32.21,29.19,27.58,31.24,0,0,0,0,0,0,0.324,0,0.111,0.41,0.59,0.41,35.9
1691964000000,2023,8,2022,11,46,7,0.25,0.111,0.139,8407.15,53.73,53.73,50.04,2,1,1.4285714285714286,413.7,402.9,430.5,229.7,218.9,184,184,184,0,0,0,0.445,0.427,0.457,229.7,218.9,246.5,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.142,0.138,0.148,0.0153,0.0144,0.0167,0.00061,0.00057,0.00067,0.34,0.263,0.4,0.014,0.011,0.016,24.7,24.66,24.74,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.94,26.61,52.03,38.79,25.81,48.2,0,0,0,0,0,0,0.278,0,0.111,0.44,0.56,0.44,33.6
1692568800000,2023,8,2022,11,47,7,0.232,0.111,0.121,7649.1,48.2,48.2,45.53,1,1,1,384.2,372.1,397.5,200.2,188.1,184,184,184,0,0,0,0.479,0.463,0.495,200.2,188.1,213.5,990.5,990.5,990.5,965.3,965.3,965.4,25.2,25.1,25.2,0.131,0.127,0.136,0.0128,0.0117,0.0139,0.00051,0.00047,0.00055,0.357,0.335,0.381,0.014,0.013,0.015,24.82,24.73,24.9,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.51,43.69,49.56,45.53,42.81,48.2,0,0,0,0,0,0,0.253,0,0.111,0.48,0.52,0.48,33
1693173600000,2023,8,2022,11,48,7,0.213,0.0994,0.114,7208.45,48.2,48.2,42.91,1,1,1,352.5,339.6,366.3,188.2,170.4,164.3,138,184,0,0,0,0.465,0.395,0.519,188.2,170.4,211.1,990.5,990.5,990.5,965.2,965.1,965.2,25.3,25.3,25.4,0.125,0.121,0.131,0.0117,0.0102,0.0137,0.00046,0.0004,0.00054,0.334,0.303,0.372,0.013,0.012,0.015,25,24.94,25.05,0.951,0.945,0.957,0.978,0.975,0.98,0.93,0.922,0.938,43.9,39.52,49.49,42.91,38.54,48.2,0,0,0,0,0,0,0.238,0,0.099,0.47,0.54,0.46,33.8
1693778400000,2023,9,2022,12,49,7,0.2,0.0835,0.117,7467.08,46.11,46.11,44.45,1,1,1,331.4,322.1,338.6,193.4,184.1,138,138,138,0,0,0,0.417,0.408,0.428,193.4,184.1,200.6,990.5,990.5,990.5,965.1,965,965.1,25.4,25.4,25.5,0.125,0.121,0.127,0.0122,0.0114,0.0128,0.00048,0.00045,0.0005,0.34,0.324,0.353,0.013,0.013,0.014,25.1,25.05,25.17,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,45.35,43.14,47.05,44.45,42.28,46.11,0,0,0,0,0,0,0.247,0,0.083,0.42,0.58,0.42,37.3
1694383200000,2023,9,2022,12,50,7,0.188,0.0835,0.104,6623.72,41.62,41.62,39.43,1,1,1,310.4,299.6,319.3,172.4,161.6,138,138,138,0,0,0,0.445,0.432,0.461,172.4,161.6,181.3,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.117,0.113,0.12,0.0104,0.00948,0.0112,0.00041,0.00037,0.00044,0.303,0.283,0.319,0.012,0.011,0.012,25.24,25.19,25.32,0.946,0.942,0.949,0.977,0.971,0.98,0.923,0.915,0.93,40.37,37.79,42.46,39.43,36.7,41.62,0,0,0,0,0,0,0.219,0,0.084,0.44,0.55,0.45,35.2
1694988000000,2023,9,2022,12,51,7,0.174,0.0835,0.0907,5708.63,35.81,35.81,33.98,1,1,1,288,281.9,295.9,150,143.9,138,138,138,0,0,0,0.479,0.466,0.489,150,143.9,157.9,990.5,990.5,990.5,964.9,964.8,964.9,25.6,25.6,25.7,0.109,0.107,0.112,0.0085,0.00798,0.00917,0.00033,0.00031,0.00036,0.263,0.252,0.277,0.01,0.0098,0.011,25.39,25.34,25.42,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,35.03,33.58,36.92,33.98,32.57,35.81,0,0,0,0,0,0,0.189,0,0.0833,0.48,0.52,0.48,32.8
1695592800000,2023,9,2022,12,52,7,0.165,0.081,0.0837,5263.15,36.07,36.07,31.33,1,1,1,272.5,268.3,280.1,138.5,130.3,134,110,138,0,0,0,0.492,0.41,0.514,138.5,130.3,158.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.105,0.102,0.109,0.00752,0.00683,0.00921,0.00029,0.00027,0.00036,0.242,0.228,0.275,0.0094,0.0088,0.011,25.47,25.43,25.5,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,32.3,30.33,37.19,31.33,29.42,36.07,0,0,0,0,0,0,0.174,0,0.0813,0.49,0.51,0.49,31.9
1696197600000,2023,10,2023,1,1,7,0.162,0.0665,0.0952,6024.97,36.32,36.32,35.86,1,1,1,267.4,263.2,269.3,157.4,153.2,110,110,110,0,0,0,0.411,0.408,0.418,157.4,153.2,159.3,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.109,0.108,0.11,0.00913,0.00877,0.00929,0.00035,0.00034,0.00036,0.273,0.266,0.277,0.011,0.01,0.011,25.46,25.45,25.48,0.941,0.939,0.941,0.97,0.97,0.97,0.913,0.911,0.913,36.97,35.97,37.42,35.86,34.89,36.32,0,0,0,0,0,0,0.199,0,0.0668,0.41,0.59,0.41,37.2
1696802400000,2023,10,2023,1,2,7,0.155,0.0665,0.0884,5583.2,33.61,33.61,33.23,1,1,1,256.1,252.9,257.7,146.1,142.9,110,110,110,0,0,0,0.43,0.427,0.435,146.1,142.9,147.7,990.5,990.5,990.5,964.7,964.7,964.7,25.8,25.8,25.8,0.105,0.104,0.106,0.00817,0.00789,0.00831,0.00032,0.00031,0.00032,0.253,0.247,0.256,0.0098,0.0096,0.0099,25.52,25.51,25.54,0.937,0.935,0.937,0.97,0.97,0.97,0.909,0.907,0.909,34.26,33.47,34.65,33.23,32.47,33.61,0,0,0,0,0,0,0.185,0,0.0666,0.43,0.57,0.43,36
1697407200000,2023,10,2023,1,3,7,0.148,0.0665,0.0815,5138.09,32.11,32.11,30.58,1,1,1,244.7,238.2,251.3,134.7,128.2,110,110,110,0,0,0,0.45,0.438,0.462,134.7,128.2,141.3,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.101,0.0988,0.103,0.0072,0.00665,0.00776,0.00028,0.00026,0.0003,0.233,0.221,0.244,0.009,0.0085,0.0095,25.6,25.55,25.65,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.53,29.99,33.11,30.58,29.09,32.11,0,0,0,0,0,0,0.17,0,0.0665,0.45,0.55,0.45,34.7
1698012000000,2023,10,2023,1,4,7,0.159,0.0665,0.0922,5831.54,36.87,36.87,34.71,1,1,1,262.4,251.3,271.5,152.4,141.3,110,110,110,0,0,0,0.42,0.405,0.438,152.4,141.3,161.5,990.5,990.5,990.5,964.7,964.7,964.8,25.8,25.7,25.8,0.107,0.103,0.111,0.00871,0.00776,0.00948,0.00034,0.0003,0.00037,0.264,0.244,0.281,0.01,0.0095,0.011,25.49,25.43,25.55,0.939,0.935,0.942,0.97,0.97,0.972,0.911,0.907,0.915,35.77,33.11,37.95,34.71,32.11,36.87,0,0,0,0,0,0,0.193,0,0.0668,0.42,0.58,0.42,36.7
1698616800000,2023,10,2023,1,5,7,0.165,0.0648,0.0999,6355.6,38.37,38.37,37.83,1,1,1,272.4,267.4,276.4,165.3,161.4,107.1,106,110,0,0,0,0.393,0.388,0.398,165.3,161.4,167.4,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.112,0.11,0.112,0.0098,0.00947,0.00998,0.00038,0.00037,0.00039,0.287,0.28,0.291,0.011,0.011,0.011,25.42,25.41,25.45,0.943,0.942,0.944,0.974,0.972,0.975,0.918,0.915,0.92,38.86,37.93,39.37,37.83,36.85,38.37,0,0,0,0,0,0,0.21,0,0.0651,0.39,0.61,0.39,38.5
1699221600000,2023,11,2023,2,6,7,0.168,0.0641,0.104,6628.04,41.36,41.36,39.45,1,1,1,277.6,270.9,285.2,171.6,164.9,106,106,106,0,0,0,0.382,0.372,0.391,171.6,164.9,179.2,990.5,990.5,990.5,964.8,964.8,964.8,25.7,25.7,25.7,0.114,0.111,0.116,0.0103,0.00977,0.011,0.0004,0.00038,0.00043,0.298,0.286,0.312,0.012,0.011,0.012,25.39,25.35,25.43,0.945,0.943,0.948,0.977,0.973,0.98,0.923,0.918,0.929,40.39,38.79,42.2,39.45,37.75,41.36,0,0,0,0,0,0,0.219,0,0.064,0.38,0.62,0.38,39.5
1699826400000,2023,11,2023,2,7,7,0.18,0.0641,0.116,7454.59,45.76,45.76,44.37,1,1,1,297.9,287.6,303.8,191.9,181.6,106,106,106,0,0,0,0.356,0.349,0.369,191.9,181.6,197.8,990.5,990.5,990.5,964.9,964.9,964.9,25.6,25.6,25.6,0.121,0.117,0.123,0.0121,0.0112,0.0126,0.00047,0.00044,0.00049,0.335,0.316,0.345,0.013,0.012,0.013,25.27,25.24,25.33,0.952,0.948,0.954,0.98,0.98,0.98,0.933,0.929,0.935,45.28,42.8,46.69,44.37,41.94,45.76,0,0,0,0,0,0,0.247,0,0.064,0.36,0.64,0.36,41.4
1700431200000,2023,11,2023,2,8,7,0.187,0.0641,0.123,7913.17,47.91,47.91,47.1,1,1,1,309.6,307.5,313.1,203.6,201.5,106,106,106,0,0,0,0.342,0.339,0.345,203.6,201.5,207.1,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.125,0.124,0.126,0.0131,0.0129,0.0134,0.00051,0.0005,0.00052,0.355,0.352,0.362,0.014,0.014,0.014,25.2,25.17,25.21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.06,47.57,48.88,47.1,46.62,47.91,0,0,0,0,0,0,0.262,0,0.064,0.34,0.66,0.34,42.3
1701036000000,2023,11,2023,2,9,7,0.188,0.0636,0.125,7947.47,48.2,48.2,47.31,1,1,1,311,303.3,319.3,205.9,197.3,105.1,104,106,0,0,0,0.338,0.326,0.349,205.9,197.3,215.3,990.5,990.5,990.5,965,964.9,965,25.5,25.5,25.6,0.125,0.123,0.128,0.0132,0.0125,0.014,0.00052,0.00049,0.00055,0.359,0.344,0.375,0.014,0.013,0.015,25.19,25.13,25.24,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.61,46.57,50.82,47.31,45.64,48.2,0,0,0,0,0,0,0.263,0,0.063,0.34,0.66,0.34,42.3
1701640800000,2023,12,2023,3,10,7,0.209,0.0629,0.146,8976.71,58.85,58.85,53.43,2,1,1.8571428571428572,345.6,322.2,369.9,241.6,218.2,104,104,104,0,0,0,0.301,0.281,0.323,241.6,218.2,265.9,990.5,990.5,990.5,965.1,965,965.2,25.4,25.3,25.5,0.137,0.129,0.146,0.0174,0.0143,0.0245,0.00068,0.00056,0.00097,0.281,0.245,0.38,0.011,0.0096,0.015,25.09,24.96,25.19,0.931,0.922,0.959,0.971,0.97,0.98,0.905,0.894,0.939,31.35,26.05,51.5,30.16,25.27,48.2,0,0,0,0,0,0,0.297,0,0.063,0.3,0.7,0.3,43
1702245600000,2023,12,2023,3,11,7,0.249,0.0629,0.186,11405.8,74.75,74.75,67.89,2,2,2,411.2,384,442.1,307.2,280,104,104,104,0,0,0,0.254,0.235,0.271,307.2,280,338.1,990.5,990.5,990.5,965.4,965.3,965.6,25.1,24.9,25.2,0.161,0.151,0.171,0.044,0.0312,0.0586,0.0018,0.0012,0.0024,0.354,0.314,0.401,0.014,0.012,0.016,24.7,24.51,24.87,0.941,0.935,0.946,0.97,0.97,0.973,0.913,0.907,0.92,34.98,31.93,38.43,33.95,30.97,37.38,0,0,0,0,0,0,0.377,0,0.063,0.25,0.75,0.25,45.8
1702850400000,2023,12,2023,3,12,7,0.273,0.0629,0.21,12936.5,80.11,80.11,77,2,2,2,451.7,440.9,464.9,347.7,336.9,104,104,104,0,0,0,0.23,0.224,0.236,347.7,336.9,360.9,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.175,0.171,0.18,0.0631,0.058,0.0694,0.0025,0.0023,0.0028,0.415,0.399,0.435,0.017,0.016,0.018,24.45,24.37,24.52,0.947,0.946,0.949,0.975,0.972,0.978,0.924,0.919,0.929,39.49,38.3,40.95,38.5,37.24,40.05,0,0,0,0,0,0,0.428,0,0.063,0.23,0.77,0.23,47.4
1703455200000,2023,12,2023,3,13,7,0.295,0.0629,0.232,14305.6,89.41,89.41,85.15,2,2,2,487.7,474.8,507.8,383.7,370.8,104,104,104,0,0,0,0.213,0.205,0.219,383.7,370.8,403.8,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.188,0.183,0.195,0.0801,0.074,0.0896,0.0032,0.003,0.0036,0.469,0.45,0.499,0.019,0.018,0.02,24.24,24.12,24.31,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,43.44,42.04,45.62,42.58,41.2,44.71,0,0,0,0,0,0,0.473,0,0.063,0.21,0.79,0.21,48.5
1704060000000,2024,1,2023,4,14,7,0.338,0.0726,0.265,15890,103.6,103.6,94.58,3,2,2.142857142857143,558.9,515.6,607.3,438.9,395.6,120,120,120,0,0,0,0.215,0.198,0.233,438.9,395.6,487.3,990.5,990.5,990.5,966.1,965.9,966.3,24.4,24.2,24.6,0.21,0.193,0.232,0.106,0.0857,0.129,0.0044,0.0035,0.0053,0.539,0.488,0.608,0.022,0.02,0.025,23.85,23.62,24.09,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.916,0.939,46.42,35.59,52.39,44.83,34.52,48.2,0,0,0,0,0,0,0.525,0,0.073,0.21,0.78,0.22,47
1704664800000,2024,1,2023,4,15,7,0.379,0.0726,0.306,18051.5,110,110,107.4,3,3,3,626.6,611.4,639.1,506.6,491.4,120,120,120,0,0,0,0.192,0.188,0.196,506.6,491.4,519.1,990.5,990.5,990.5,966.4,966.3,966.5,24.1,24,24.2,0.243,0.235,0.25,0.14,0.131,0.148,0.0058,0.0054,0.0061,0.554,0.529,0.574,0.023,0.022,0.024,23.54,23.47,23.63,0.947,0.945,0.948,0.97,0.97,0.971,0.919,0.917,0.921,36.91,35.87,37.76,35.82,34.79,36.67,0,0,0,0,0,0,0.597,0,0.073,0.19,0.81,0.19,47.6
1705269600000,2024,1,2023,4,16,7,0.395,0.0726,0.323,18995.2,114,114,113.1,3,3,3,653.5,647.6,657.9,533.5,527.6,120,120,120,0,0,0,0.184,0.182,0.185,533.5,527.6,537.9,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.259,0.255,0.261,0.157,0.153,0.16,0.0066,0.0064,0.0067,0.599,0.589,0.606,0.025,0.025,0.025,23.39,23.36,23.42,0.949,0.949,0.95,0.973,0.972,0.974,0.924,0.923,0.925,38.72,38.33,39.01,37.69,37.27,38,0,0,0,0,0,0,0.628,0,0.072,0.18,0.82,0.18,48.1
1705874400000,2024,1,2023,4,17,7,0.409,0.0726,0.337,19815.9,121.1,121.1,118,3,3,3,676.7,664.4,691.9,556.7,544.4,120,120,120,0,0,0,0.177,0.173,0.181,556.7,544.4,571.9,990.5,990.5,990.5,966.6,966.6,966.7,23.9,23.8,23.9,0.272,0.265,0.28,0.173,0.165,0.183,0.0072,0.0069,0.0077,0.638,0.617,0.663,0.027,0.026,0.028,23.26,23.17,23.33,0.951,0.95,0.953,0.977,0.975,0.979,0.929,0.926,0.932,40.26,39.44,41.26,39.32,38.45,40.38,0,0,0,0,0,0,0.655,0,0.072,0.18,0.82,0.18,48.4
1706479200000,2024,1,2023,4,18,7,0.43,0.0674,0.363,21287.2,131,131,126.7,3,3,3,710.9,693.6,726.4,599.5,573.6,111.4,105,120,0,0,0,0.157,0.145,0.173,599.5,573.6,621.4,990.5,990.5,990.5,966.7,966.7,966.8,23.8,23.7,23.8,0.295,0.281,0.306,0.201,0.184,0.216,0.0085,0.0077,0.0091,0.709,0.666,0.745,0.03,0.028,0.031,23.05,22.95,23.16,0.954,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,43.1,41.37,44.55,42.24,40.5,43.66,0,0,0,0,0,0,0.704,0,0.067,0.16,0.84,0.16,49.5
1707084000000,2024,2,2023,5,19,7,0.444,0.0635,0.38,22218.3,133.4,133.4,132.3,3,3,3,733.3,727.2,739.4,628.3,622.2,105,105,105,0,0,0,0.143,0.142,0.144,628.3,622.2,634.4,990.5,990.5,990.5,966.8,966.8,966.9,23.7,23.6,23.7,0.31,0.307,0.314,0.221,0.217,0.225,0.0093,0.0091,0.0095,0.756,0.746,0.766,0.032,0.031,0.032,22.91,22.88,22.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,44.98,44.6,45.36,44.08,43.71,44.45,0,0,0,0,0,0,0.735,0,0.064,0.14,0.86,0.14,50
1707688800000,2024,2,2023,5,20,7,0.451,0.0635,0.387,22594.3,135.3,135.3,134.5,3,3,3,745.6,740.8,750.2,640.6,635.8,105,105,105,0,0,0,0.141,0.14,0.142,640.6,635.8,645.2,990.5,990.5,990.5,966.9,966.9,966.9,23.6,23.6,23.6,0.317,0.315,0.32,0.229,0.226,0.232,0.0097,0.0095,0.0098,0.777,0.769,0.785,0.033,0.033,0.033,22.84,22.81,22.87,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.74,45.45,46.03,44.83,44.54,45.11,0,0,0,0,0,0,0.747,0,0.064,0.14,0.86,0.14,50.1
1708293600000,2024,2,2023,5,21,7,0.455,0.0635,0.391,22795,136.5,136.5,135.7,3,3,3,752.2,748.9,756.7,647.2,643.9,105,105,105,0,0,0,0.14,0.139,0.14,647.2,643.9,651.7,990.5,990.5,990.5,966.9,966.9,966.9,23.6,23.6,23.6,0.321,0.319,0.324,0.233,0.231,0.236,0.0099,0.0098,0.01,0.788,0.782,0.796,0.033,0.033,0.034,22.8,22.78,22.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.15,45.95,46.43,45.23,45.03,45.5,0,0,0,0,0,0,0.754,0,0.064,0.14,0.86,0.14,50.1
1708898400000,2024,2,2023,5,22,7,0.451,0.064,0.387,22544.3,135.1,135.1,134.2,3,3,3,745,736.6,748.9,639.1,629.6,105.9,105,107,0,0,0,0.142,0.14,0.145,639.1,629.6,643.9,990.5,990.5,990.5,966.9,966.8,966.9,23.6,23.6,23.7,0.317,0.313,0.319,0.228,0.222,0.231,0.0096,0.0094,0.0098,0.775,0.76,0.782,0.033,0.032,0.033,22.85,22.82,22.89,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.64,45.04,45.95,44.73,44.14,45.03,0,0,0,0,0,0,0.746,0,0.064,0.14,0.86,0.14,50
1709503200000,2024,3,2023,6,23,7,0.43,0.0647,0.366,21466.3,131.3,131.3,127.8,3,3,3,711.5,690.5,730.4,604.5,583.5,107,107,107,0,0,0,0.15,0.146,0.155,604.5,583.5,623.4,990.5,990.5,990.5,966.7,966.7,966.8,23.8,23.7,23.8,0.298,0.287,0.309,0.205,0.191,0.217,0.0086,0.008,0.0092,0.718,0.682,0.75,0.03,0.029,0.032,23.04,22.93,23.16,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,43.46,42.11,44.66,42.59,41.27,43.76,0,0,0,0,0,0,0.71,0,0.064,0.15,0.85,0.15,49.9
1710108000000,2024,3,2023,6,24,7,0.399,0.0647,0.334,19705.3,121.8,121.8,117.3,3,3,3,659.2,641.8,680.8,552.2,534.8,107,107,107,0,0,0,0.162,0.157,0.167,552.2,534.8,573.8,990.5,990.5,990.5,966.5,966.5,966.6,24,23.9,24,0.269,0.259,0.281,0.17,0.158,0.184,0.0071,0.0066,0.0077,0.63,0.6,0.666,0.026,0.025,0.028,23.33,23.21,23.43,0.951,0.949,0.953,0.976,0.974,0.979,0.928,0.924,0.933,40.05,38.89,41.48,39.1,37.87,40.61,0,0,0,0,0,0,0.652,0,0.065,0.16,0.84,0.16,49.4
1710712800000,2024,3,2023,6,25,7,0.38,0.0647,0.315,18612.5,112.2,112.2,110.8,3,3,3,628.5,615.5,635.3,521.5,508.5,107,107,107,0,0,0,0.17,0.168,0.174,521.5,508.5,528.3,990.5,990.5,990.5,966.4,966.4,966.4,24.1,24.1,24.1,0.251,0.244,0.255,0.149,0.141,0.154,0.0062,0.0058,0.0064,0.578,0.556,0.589,0.024,0.023,0.024,23.51,23.47,23.58,0.948,0.947,0.949,0.972,0.97,0.973,0.921,0.918,0.923,38,37.12,38.46,36.93,36,37.41,0,0,0,0,0,0,0.615,0,0.065,0.17,0.83,0.17,49
1711317600000,2024,3,2023,6,26,7,0.382,0.0647,0.318,18738.1,119,119,111.5,3,3,3,632,610.1,667.1,525,503.1,107,107,107,0,0,0,0.169,0.16,0.175,525,503.1,560.1,990.5,990.5,990.5,966.4,966.3,966.6,24.1,23.9,24.2,0.253,0.241,0.273,0.152,0.137,0.175,0.0063,0.0057,0.0073,0.584,0.547,0.643,0.024,0.023,0.027,23.49,23.29,23.61,0.948,0.946,0.952,0.972,0.97,0.977,0.922,0.918,0.93,38.23,36.75,40.57,37.18,35.65,39.65,0,0,0,0,0,0,0.62,0,0.064,0.17,0.83,0.17,49.1
1711922400000,2024,4,2023,7,27,7,0.393,0.0756,0.318,18692.7,112.2,112.2,111.3,3,3,3,650.6,646.3,655.2,525.6,521.3,125,125,125,0,0,0,0.192,0.191,0.193,525.6,521.3,530.2,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.258,0.256,0.261,0.152,0.149,0.155,0.0063,0.0062,0.0065,0.589,0.582,0.597,0.025,0.024,0.025,23.41,23.38,23.43,0.949,0.948,0.949,0.972,0.971,0.973,0.922,0.921,0.923,38.15,37.86,38.46,37.09,36.78,37.41,0,0,0,0,0,0,0.618,0,0.075,0.19,0.81,0.19,47.6
1712527200000,2024,4,2023,7,28,7,0.392,0.0756,0.316,18576.8,110.9,110.9,110.6,3,3,3,647.3,646.3,648.8,522.3,521.3,125,125,125,0,0,0,0.193,0.193,0.193,522.3,521.3,523.8,990.5,990.5,990.5,966.5,966.5,966.5,24,24,24,0.256,0.256,0.257,0.15,0.149,0.151,0.0062,0.0062,0.0063,0.584,0.582,0.586,0.024,0.024,0.024,23.43,23.42,23.43,0.948,0.948,0.949,0.972,0.971,0.972,0.921,0.921,0.922,37.94,37.86,38.04,36.86,36.78,36.96,0,0,0,0,0,0,0.614,0,0.076,0.19,0.81,0.19,47.4
1713132000000,2024,4,2023,7,29,7,0.401,0.0756,0.325,19116.8,116.6,116.6,113.8,3,3,3,662.6,650.8,675.9,537.6,525.8,125,125,125,0,0,0,0.189,0.185,0.192,537.6,525.8,550.9,990.5,990.5,990.5,966.6,966.5,966.6,23.9,23.9,24,0.265,0.258,0.273,0.16,0.152,0.169,0.0067,0.0063,0.0071,0.609,0.59,0.632,0.025,0.025,0.026,23.34,23.26,23.41,0.95,0.949,0.951,0.974,0.972,0.976,0.925,0.922,0.928,38.95,38.17,39.83,37.93,37.1,38.86,0,0,0,0,0,0,0.632,0,0.076,0.19,0.81,0.19,47.7
1713736800000,2024,4,2023,7,30,7,0.424,0.0756,0.349,20464.1,127.5,127.5,121.8,3,3,3,701.3,674.5,730.4,576.3,549.5,125,125,125,0,0,0,0.178,0.171,0.185,576.3,549.5,605.4,990.5,990.5,990.5,966.7,966.6,966.8,23.8,23.7,23.9,0.287,0.272,0.304,0.186,0.168,0.205,0.0078,0.007,0.0087,0.675,0.63,0.724,0.028,0.026,0.031,23.12,22.95,23.27,0.953,0.951,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41.5,39.74,43.38,40.6,38.77,42.51,0,0,0,0,0,0,0.677,0,0.075,0.18,0.82,0.18,48.3
1714341600000,2024,4,2023,7,31,7,0.456,0.0851,0.371,21589,131.1,131.1,128.5,3,3,3,753.4,733.3,774.4,612.6,601.9,140.7,125,147,0,0,0,0.187,0.169,0.196,612.6,601.9,627.4,990.5,990.5,990.5,966.9,966.8,967,23.6,23.5,23.7,0.308,0.302,0.317,0.21,0.203,0.22,0.0089,0.0086,0.0094,0.736,0.718,0.762,0.031,0.03,0.032,22.85,22.74,22.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.71,42.99,44.58,42.84,42.13,43.68,0,0,0,0,0,0,0.714,0,0.085,0.19,0.81,0.19,47.3
1714946400000,2024,5,2023,8,32,7,0.481,0.0889,0.392,22638.2,138.9,138.9,134.8,3,3,3,794.9,775.2,818.1,647.9,628.2,147,147,147,0,0,0,0.185,0.18,0.19,647.9,628.2,671.1,990.5,990.5,990.5,967.1,967,967.2,23.4,23.3,23.5,0.328,0.317,0.341,0.234,0.221,0.249,0.01,0.0094,0.011,0.796,0.763,0.835,0.034,0.032,0.036,22.62,22.49,22.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.83,44.63,47.24,44.92,43.73,46.3,0,0,0,0,0,0,0.749,0,0.089,0.18,0.81,0.19,47.1
1715551200000,2024,5,2023,8,33,7,0.506,0.0889,0.417,23873.9,144.4,144.4,142.1,3,3,3,837.1,822.7,851.1,690.1,675.7,147,147,147,0,0,0,0.176,0.173,0.179,690.1,675.7,704.1,990.5,990.5,990.5,967.2,967.2,967.3,23.3,23.2,23.3,0.352,0.344,0.36,0.262,0.252,0.271,0.011,0.011,0.012,0.867,0.843,0.891,0.037,0.036,0.038,22.38,22.3,22.47,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.34,47.52,49.13,47.37,46.57,48.15,0,0,0,0,0,0,0.789,0,0.089,0.18,0.82,0.18,47.2
1716156000000,2024,5,2023,8,34,7,0.524,0.0889,0.435,24292.8,144.6,144.6,144.6,3,3,3,867,858.1,875.5,720,711.1,147,147,147,0,0,0,0.17,0.168,0.171,720,711.1,728.5,990.5,990.5,990.5,967.4,967.3,967.4,23.1,23.1,23.2,0.37,0.364,0.376,0.282,0.276,0.288,0.012,0.012,0.012,0.918,0.903,0.934,0.04,0.039,0.04,22.21,22.16,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.03,49.53,50.5,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.089,0.17,0.83,0.17,46.4
1716760800000,2024,5,2023,8,35,7,0.525,0.0841,0.441,24292.8,144.6,144.6,144.6,3,3,3,868.9,859.6,875.5,729.9,720.2,139,119,147,0,0,0,0.16,0.138,0.17,729.9,720.2,745.2,990.5,990.5,990.5,967.4,967.3,967.4,23.1,23.1,23.2,0.376,0.369,0.388,0.289,0.282,0.299,0.012,0.012,0.013,0.936,0.918,0.964,0.04,0.04,0.042,22.19,22.16,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.65,50.04,51.69,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.3
1717365600000,2024,6,2023,9,36,7,0.494,0.072,0.422,23962.7,144.6,144.6,142.6,3,3,3,817.6,775.6,849.6,698.6,656.6,119,119,119,0,0,0,0.146,0.14,0.153,698.6,656.6,730.6,990.5,990.5,990.5,967.2,967,967.3,23.3,23.2,23.5,0.355,0.331,0.374,0.268,0.24,0.289,0.011,0.01,0.012,0.879,0.808,0.934,0.038,0.034,0.04,22.45,22.27,22.69,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.938,49.05,46.6,50.88,47.54,45.67,48.2,0,0,0,0,0,0,0.792,0,0.072,0.15,0.85,0.15,48.5
1717970400000,2024,6,2023,9,37,7,0.424,0.0937,0.331,19205.8,135,135,114.3,3,2,2.857142857142857,701.6,636.8,764.3,546.6,475.8,155,119,161,0,0,0,0.223,0.156,0.253,546.6,475.8,645.3,990.5,990.5,990.5,966.7,966.4,967,23.8,23.5,24.1,0.273,0.233,0.325,0.167,0.124,0.232,0.007,0.0051,0.0099,0.644,0.54,0.789,0.027,0.023,0.034,23.15,22.75,23.44,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.937,41.82,35.76,52.26,40.4,34.68,48.2,0,0,0,0,0,0,0.635,0,0.093,0.22,0.78,0.22,45.3
1718575200000,2024,6,2023,9,38,7,0.347,0.0974,0.25,15074.7,96.4,96.4,89.73,2,2,2,573.9,531.9,620.4,412.9,370.9,161,161,161,0,0,0,0.281,0.26,0.303,412.9,370.9,459.4,990.5,990.5,990.5,966.2,966,966.4,24.3,24.1,24.5,0.204,0.189,0.224,0.0939,0.074,0.116,0.0039,0.003,0.0048,0.519,0.456,0.592,0.021,0.019,0.025,23.8,23.53,24.05,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.932,0.938,46.01,41.6,50.74,44.87,40.75,48.2,0,0,0,0,0,0,0.499,0,0.097,0.28,0.72,0.28,43.4
1719180000000,2024,6,2023,9,39,7,0.3,0.0974,0.203,12329.7,79.1,79.1,73.39,2,2,2,496.5,474.8,521.5,335.5,313.8,161,161,161,0,0,0,0.325,0.309,0.339,335.5,313.8,360.5,990.5,990.5,990.5,965.8,965.7,965.9,24.7,24.6,24.8,0.177,0.169,0.185,0.0573,0.0471,0.0692,0.0023,0.0019,0.0028,0.403,0.37,0.44,0.016,0.015,0.018,24.26,24.11,24.39,0.946,0.942,0.95,0.972,0.97,0.977,0.919,0.914,0.928,37.74,35.37,40.48,36.7,34.31,39.55,0,0,0,0,0,0,0.408,0,0.097,0.32,0.68,0.32,41.1
1719784800000,2024,7,2023,10,40,7,0.274,0.0816,0.192,11714.8,73.85,73.85,69.73,2,2,2,452.4,436.9,471.1,317.4,301.9,135,135,135,0,0,0,0.299,0.287,0.309,317.4,301.9,336.1,990.5,990.5,990.5,965.6,965.6,965.7,24.9,24.8,24.9,0.168,0.163,0.175,0.0488,0.0415,0.0577,0.002,0.0017,0.0023,0.374,0.351,0.402,0.015,0.014,0.016,24.49,24.38,24.58,0.943,0.94,0.946,0.97,0.97,0.972,0.915,0.912,0.919,35.93,34.22,38,34.87,33.19,36.92,0,0,0,0,0,0,0.387,0,0.082,0.3,0.7,0.3,42.8
1720389600000,2024,7,2023,10,41,7,0.249,0.0816,0.167,10224.7,62.41,62.41,60.86,2,2,2,411.7,404.5,418.8,276.7,269.5,135,135,135,0,0,0,0.328,0.322,0.334,276.7,269.5,283.8,990.5,990.5,990.5,965.5,965.4,965.5,25,25,25.1,0.154,0.151,0.157,0.0296,0.0262,0.0329,0.0012,0.001,0.0013,0.313,0.302,0.324,0.012,0.012,0.013,24.73,24.69,24.78,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,31.37,30.56,32.17,30.43,29.64,31.21,0,0,0,0,0,0,0.338,0,0.082,0.33,0.67,0.33,41.1
1720994400000,2024,7,2023,10,42,7,0.237,0.0816,0.155,9498.16,59.18,59.18,56.54,2,2,2,392,380.8,404,257,245.8,135,135,135,0,0,0,0.345,0.334,0.355,257,245.8,269,990.5,990.5,990.5,965.4,965.3,965.4,25.1,25.1,25.2,0.147,0.143,0.151,0.0206,0.0166,0.026,0.00082,0.00066,0.001,0.284,0.268,0.301,0.011,0.011,0.012,24.86,24.78,24.93,0.93,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,29.14,27.87,30.5,28.27,27.04,29.59,0,0,0,0,0,0,0.314,0,0.082,0.34,0.65,0.35,40.1
1721599200000,2024,7,2023,10,43,7,0.22,0.0816,0.139,8418.8,52.9,52.9,50.11,2,1,1.5714285714285714,364.1,354.2,375.6,229.1,219.2,135,135,135,0,0,0,0.371,0.359,0.381,229.1,219.2,240.6,990.5,990.5,990.5,965.2,965.2,965.3,25.3,25.2,25.3,0.137,0.134,0.141,0.0152,0.0144,0.0162,0.0006,0.00057,0.00064,0.314,0.25,0.396,0.012,0.0099,0.016,24.97,24.91,25.03,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.46,25.95,52.64,35.38,25.17,48.2,0,0,0,0,0,0,0.278,0,0.081,0.37,0.63,0.37,38.3
1722204000000,2024,7,2023,10,44,7,0.207,0.0747,0.132,8176.28,50.2,50.2,48.67,2,1,1.2857142857142858,342.6,334.6,350.2,219,209.6,123.6,115,135,0,0,0,0.36,0.336,0.392,219,209.6,227.7,990.5,990.5,990.5,965.1,965.1,965.2,25.4,25.3,25.4,0.132,0.13,0.134,0.0144,0.0136,0.0151,0.00057,0.00053,0.0006,0.341,0.242,0.39,0.013,0.0095,0.015,25.05,24.97,25.16,0.947,0.921,0.959,0.977,0.97,0.98,0.926,0.893,0.94,43.61,25.51,52.42,41.55,24.75,48.2,0,0,0,0,0,0,0.27,0,0.075,0.36,0.64,0.36,39.5
1722808800000,2024,8,2023,11,45,7,0.195,0.0696,0.126,7986.37,48.2,48.2,47.54,1,1,1,322.7,314.8,329.9,207.7,199.8,115,115,115,0,0,0,0.356,0.349,0.365,207.7,199.8,214.9,990.5,990.5,990.5,965,965,965,25.5,25.5,25.5,0.127,0.124,0.129,0.0134,0.0127,0.014,0.00053,0.0005,0.00055,0.363,0.349,0.376,0.014,0.014,0.015,25.12,25.07,25.18,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.94,47.09,50.62,47.54,46.15,48.2,0,0,0,0,0,0,0.264,0,0.069,0.36,0.65,0.35,41
1723413600000,2024,8,2023,11,46,7,0.183,0.0696,0.114,7275.5,45.5,45.5,43.31,1,1,1,302.7,294.9,312,187.7,179.9,115,115,115,0,0,0,0.38,0.369,0.39,187.7,179.9,197,990.5,990.5,990.5,964.9,964.9,965,25.6,25.5,25.6,0.12,0.117,0.123,0.0117,0.011,0.0125,0.00046,0.00043,0.00049,0.327,0.313,0.344,0.013,0.012,0.013,25.26,25.2,25.31,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.19,42.32,46.43,43.31,41.47,45.5,0,0,0,0,0,0,0.241,0,0.069,0.38,0.62,0.38,39.8
1724018400000,2024,8,2023,11,47,7,0.17,0.0696,0.1,6368.2,39.65,39.65,37.91,1,1,1,280.7,270.5,287.6,165.7,155.5,115,115,115,0,0,0,0.41,0.4,0.425,165.7,155.5,172.6,990.5,990.5,990.5,964.8,964.8,964.9,25.7,25.6,25.7,0.112,0.108,0.114,0.00983,0.00897,0.0104,0.00038,0.00035,0.00041,0.288,0.27,0.3,0.011,0.01,0.012,25.39,25.35,25.45,0.943,0.94,0.945,0.974,0.97,0.977,0.919,0.912,0.924,38.92,36.49,40.58,37.91,35.39,39.65,0,0,0,0,0,0,0.211,0,0.07,0.41,0.59,0.41,37.5
1724623200000,2024,8,2023,11,48,7,0.159,0.0675,0.0915,5789.96,37.78,37.78,34.46,1,1,1,262.9,255.6,268.3,151.4,145.9,111.6,91,115,0,0,0,0.424,0.356,0.441,151.4,145.9,164.6,990.5,990.5,990.5,964.8,964.7,964.8,25.7,25.7,25.8,0.107,0.105,0.109,0.00862,0.00816,0.00974,0.00033,0.00032,0.00038,0.262,0.253,0.284,0.01,0.0098,0.011,25.49,25.46,25.5,0.939,0.937,0.943,0.97,0.97,0.973,0.911,0.909,0.918,35.51,34.19,38.81,34.46,33.17,37.78,0,0,0,0,0,0,0.191,0,0.0675,0.42,0.58,0.42,36.4
1725228000000,2024,9,2023,12,49,7,0.149,0.055,0.0944,5998.02,37.93,37.93,35.7,1,1,1,247.1,238.2,256.2,156.1,147.2,91,91,91,0,0,0,0.369,0.355,0.382,156.1,147.2,165.2,990.5,990.5,990.5,964.7,964.6,964.7,25.8,25.8,25.9,0.106,0.103,0.109,0.00902,0.00827,0.00979,0.00035,0.00032,0.00038,0.268,0.253,0.285,0.01,0.0098,0.011,25.55,25.49,25.62,0.94,0.937,0.943,0.971,0.97,0.974,0.913,0.909,0.918,36.77,34.67,38.95,35.7,33.63,37.93,0,0,0,0,0,0,0.198,0,0.0546,0.37,0.63,0.37,40.3
1725832800000,2024,9,2023,12,50,7,0.14,0.055,0.0854,5416.07,33.39,33.39,32.24,1,1,1,232.3,229.1,237.2,141.3,138.1,91,91,91,0,0,0,0.392,0.384,0.397,141.3,138.1,146.2,990.5,990.5,990.5,964.6,964.6,964.6,25.9,25.9,25.9,0.101,0.0998,0.103,0.00776,0.00749,0.00818,0.0003,0.00029,0.00032,0.242,0.236,0.251,0.0093,0.0091,0.0097,25.66,25.63,25.69,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.24,32.49,34.43,32.24,31.52,33.39,0,0,0,0,0,0,0.179,0,0.0546,0.39,0.61,0.39,38.7
1726437600000,2024,9,2023,12,51,7,0.138,0.055,0.0833,5276.3,33.39,33.39,31.41,1,1,1,228.7,217.9,237.2,137.7,126.9,91,91,91,0,0,0,0.398,0.384,0.418,137.7,126.9,146.2,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0996,0.0958,0.103,0.00745,0.00653,0.00818,0.00029,0.00025,0.00032,0.235,0.216,0.251,0.0091,0.0083,0.0097,25.69,25.63,25.78,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,32.38,29.8,34.43,31.41,28.91,33.39,0,0,0,0,0,0,0.174,0,0.0547,0.4,0.6,0.4,38.2
1727042400000,2024,9,2023,12,52,7,0.138,0.055,0.083,5260.32,31.96,31.96,31.31,1,1,1,228.3,221.4,231.1,137.3,130.4,91,91,91,0,0,0,0.399,0.394,0.411,137.3,130.4,140.1,990.5,990.5,990.5,964.6,964.5,964.6,25.9,25.9,26,0.0995,0.0971,0.1,0.00742,0.00683,0.00766,0.00029,0.00026,0.0003,0.235,0.222,0.24,0.0091,0.0086,0.0093,25.7,25.67,25.75,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,32.28,30.64,32.95,31.31,29.72,31.96,0,0,0,0,0,0,0.174,0,0.055,0.4,0.6,0.4,38.1
1727647200000,2024,9,2023,12,53,1,0.0188,0.00786,0.011,693.756,28.91,28.91,28.91,1,1,1,217.9,217.9,217.9,126.9,126.9,91,91,91,0,0,0,0.418,0.418,0.418,126.9,126.9,126.9,990.5,990.5,990.5,964.5,964.5,964.5,26,26,26,0.0958,0.0958,0.0958,0.00653,0.00653,0.00653,0.00025,0.00025,0.00025,0.216,0.216,0.216,0.0083,0.0083,0.0083,25.78,25.78,25.78,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,29.8,29.8,29.8,28.91,28.91,28.91,0,0,0,0,0,0,0.161,0,0.0078,0.42,0.59,0.41,36.9