datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-875844000000,1942,4,1941,7,30,4.76,0.384,2.83,126592,192.8,192.8,175.8,4,4,4,1837,1164,2220,1689,1016,148,148,148,595.9,0,971.9,0.0847,0.0667,0.127,1093,1016,1100,990,990,990,970.5,968.4,971.6,19.5,18.4,21.6,0.888,0.672,0.926,0.633,0.459,0.648,0.033,0.021,0.035,1.82,1.41,1.87,0.094,0.066,0.1,17.67,16.49,20.17,0.95,0.946,0.955,0.98,0.98,0.98,0.931,0.928,0.936,44.94,42.11,50.26,43.96,41.26,48.2,0,0,0,0,0,0,0.977,0,1.93,0.081,0.59,0.41,26.6
-873252000000,1942,5,1941,8,31,4.16,0.514,2.86,135071,192.8,192.8,181.5,4,4,4,1552,1059,2073,1360,866.6,192,192,192,291.3,0,780.9,0.128,0.0926,0.181,1069,866.6,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.833,0.51,0.926,0.594,0.358,0.648,0.029,0.016,0.035,1.72,1.1,1.87,0.085,0.05,0.1,18.63,16.85,20.81,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.33,42.2,49.72,45.39,41.36,48.2,0,0,0,0,0,0,1.01,0,1.3,0.12,0.69,0.31,32.5
-870573600000,1942,6,1941,9,30,1.73,0.381,1.35,76548.6,167.5,167.5,106.3,4,2,2.566666666666667,666.6,446.6,1035,519.6,327.6,147,119,161,0,0,0,0.231,0.156,0.303,519.6,327.6,874.3,990,990,990,966.5,965.6,968,23.5,22,24.4,0.27,0.171,0.514,0.158,0.0536,0.362,0.0069,0.0022,0.016,0.642,0.388,1.11,0.028,0.016,0.051,22.82,20.88,24,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.64,35.86,51.84,41.49,34.79,48.2,0,0,0,0,0,0,0.591,0,0.38,0.22,0.78,0.22,44.2
-867981600000,1942,7,1941,10,31,1.01,0.338,0.673,40831.8,72.34,72.34,54.88,2,1,1.5806451612903225,377.5,327.5,442.7,251.3,192.5,126.3,108,135,0,0,0,0.34,0.244,0.412,251.3,192.5,334.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.124,0.172,0.0248,0.0121,0.057,0.001,0.00049,0.0023,0.34,0.254,0.404,0.014,0.01,0.016,24.38,24.01,24.62,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.33,25.91,52.46,37.15,25.13,48.2,0,0,0,0,0,0,0.305,0,0.337,0.33,0.67,0.33,40.4
-865303200000,1942,8,1941,11,31,0.751,0.268,0.483,30327.8,47.3,47.3,40.76,1,1,1,280.4,246.5,324.1,180.3,153.5,100.1,93,115,0,0,0,0.357,0.321,0.39,180.3,153.5,209.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.106,0.127,0.0111,0.0088,0.0135,0.00044,0.00035,0.00054,0.313,0.264,0.366,0.012,0.01,0.015,24.86,24.61,25.06,0.949,0.94,0.956,0.977,0.97,0.98,0.927,0.912,0.937,41.71,35.47,48.26,40.76,34.4,47.3,0,0,0,0,0,0,0.226,0,0.268,0.36,0.64,0.36,40.4
-862624800000,1942,9,1941,12,30,0.555,0.219,0.335,20823.9,33.94,33.94,28.92,1,1,1,214,188.8,242.4,129.3,112.9,84.67,72,91,0,0,0,0.395,0.353,0.446,129.3,112.9,151.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0962,0.0909,0.104,0.00674,0.00535,0.00862,0.00026,0.00021,0.00034,0.22,0.191,0.26,0.0086,0.0075,0.01,25.29,25.09,25.39,0.93,0.92,0.939,0.97,0.97,0.97,0.902,0.892,0.911,29.82,25.85,34.99,28.92,25.08,33.94,0,0,0,0,0,0,0.161,0,0.22,0.39,0.6,0.4,37.5
-860032800000,1942,10,1942,1,31,0.531,0.177,0.353,22033.4,32.65,32.65,29.61,1,1,1,198.1,170.2,208.1,131.8,118.2,66.23,52,73,0,0,0,0.333,0.264,0.371,131.8,118.2,144.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0878,0.0972,0.00696,0.00579,0.00804,0.00027,0.00023,0.00031,0.222,0.196,0.243,0.0087,0.0077,0.0095,25.36,25.32,25.39,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,30.53,27.13,33.66,29.61,26.31,32.65,0,0,0,0,0,0,0.165,0,0.178,0.33,0.66,0.34,41.5
-857354400000,1942,11,1942,2,30,0.596,0.241,0.355,22055.8,36.81,36.81,30.63,1,1,1,230,211.9,256.9,137,118.9,93,93,93,0,0,0,0.406,0.362,0.439,137,118.9,163.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.093,0.109,0.00739,0.00585,0.00968,0.00029,0.00023,0.00038,0.234,0.202,0.282,0.0092,0.0079,0.011,25.19,24.99,25.33,0.933,0.924,0.943,0.97,0.97,0.971,0.905,0.896,0.917,31.58,27.29,37.89,30.63,26.47,36.81,0,0,0,0,0,0,0.17,0,0.241,0.4,0.6,0.4,37
-854762400000,1942,12,1942,3,31,0.85,0.191,0.66,40366.5,69.44,69.44,54.26,2,1,1.6451612903225807,317.4,250.3,396.1,246.2,173.3,71.19,59,77,0,0,0,0.231,0.17,0.308,246.2,173.3,319.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.136,0.11,0.162,0.0251,0.0105,0.0496,0.001,0.00041,0.002,0.313,0.239,0.386,0.013,0.0095,0.015,24.68,24.25,25,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.53,25.7,52.27,34.5,24.93,48.2,0,0,0,0,0,0,0.301,0,0.19,0.22,0.78,0.22,47.5
-852084000000,1943,1,1942,4,31,1.29,0.211,1.08,64544.2,96.4,96.4,86.75,2,2,2,483.3,402.5,542.7,404.5,311.5,78.81,73,91,0,0,0,0.166,0.135,0.226,404.5,311.5,469.7,990,990,990,965.8,965.4,966,24.2,24,24.6,0.192,0.161,0.215,0.0899,0.046,0.121,0.0037,0.0019,0.005,0.498,0.359,0.595,0.021,0.015,0.025,23.73,23.36,24.23,0.953,0.942,0.958,0.977,0.97,0.98,0.932,0.914,0.939,44.83,34.87,51.47,43.38,33.83,48.2,0,0,0,0,0,0,0.482,0,0.21,0.16,0.84,0.16,50
-849405600000,1943,2,1942,5,28,1.56,0.206,1.36,78158.7,135.5,135.5,116.3,3,2,2.8214285714285716,646.8,542.7,745.4,561.8,457.7,85,85,85,0,0,0,0.133,0.114,0.157,561.8,457.7,660.4,990,990,990,966.5,966,966.9,23.5,23.1,24,0.269,0.212,0.325,0.178,0.115,0.242,0.0076,0.0048,0.01,0.661,0.514,0.807,0.028,0.022,0.035,22.86,22.31,23.38,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,43,34.94,52.45,41.64,33.89,48.2,0,0,0,0,0,0,0.646,0,0.2,0.13,0.87,0.13,50.1
-846986400000,1943,3,1942,6,31,2.61,0.307,2.29,121704,192.8,192.8,163.6,4,3,3.6451612903225805,973.2,764,1276,858.4,657,114.8,107,129,2.422,0,46.72,0.119,0.101,0.14,856,657,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.503,0.328,0.8,0.378,0.24,0.648,0.017,0.01,0.031,1.14,0.806,1.75,0.052,0.035,0.082,21.12,19.49,22.24,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.36,39.62,51.7,45.06,38.64,48.2,0,0,0,0,0,0,0.909,0,0.32,0.12,0.88,0.12,46.6
-844308000000,1943,4,1942,7,30,4.16,0.384,2.85,132624,192.8,192.8,184.2,4,4,4,1605,1312,1669,1457,1164,148,148,148,357.4,64.38,421.3,0.0925,0.0887,0.113,1100,1100,1100,990,990,990,969.8,968.9,970,20.2,20,21.1,0.912,0.822,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.77,1.87,0.092,0.084,0.094,18.31,18.1,19.35,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.01,46.44,49.75,46.05,45.51,48.2,0,0,0,0,0,0,1.02,0,1.31,0.092,0.69,0.31,31.9
-841716000000,1943,5,1942,8,31,4.24,0.514,2.95,137748,192.8,192.8,185.1,4,4,4,1582,1364,1669,1390,1172,192,192,192,290.4,72.01,377.3,0.122,0.115,0.141,1100,1100,1100,990,990,990,969.8,969,970,20.2,20,21,0.9,0.827,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.77,1.87,0.091,0.085,0.093,18.4,18.1,19.18,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.23,46.45,49.29,46.29,45.52,48.2,0,0,0,0,0,0,1.03,0,1.29,0.12,0.7,0.3,32.5
-839037600000,1943,6,1942,9,30,2.62,0.502,2.1,109733,192.8,192.8,152.4,4,2,3.4,1010,643.9,1323,816.5,433.9,193.7,161,210,5.734,0,61.67,0.206,0.122,0.326,810.7,433.9,1100,990,990,990,967.9,966.5,968.9,22.1,21.1,23.5,0.505,0.217,0.818,0.364,0.104,0.648,0.017,0.0044,0.031,1.13,0.556,1.77,0.052,0.024,0.084,21.02,19.32,22.97,0.955,0.949,0.958,0.979,0.97,0.98,0.934,0.92,0.939,46.23,36.76,52.46,44.83,35.66,48.2,0,0,0,0,0,0,0.847,0,0.52,0.19,0.8,0.2,41.9
-836445600000,1943,7,1942,10,31,1.28,0.406,0.875,52147.8,94.4,94.4,70.09,2,2,2,478.1,385.2,631.8,326.6,250.2,151.5,135,186,0,0,0,0.317,0.272,0.363,326.6,250.2,445.8,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.173,0.145,0.219,0.0532,0.0171,0.109,0.0022,0.00069,0.0046,0.389,0.273,0.572,0.016,0.011,0.024,23.86,23,24.4,0.944,0.93,0.958,0.973,0.97,0.98,0.918,0.902,0.939,36.02,27.83,48.16,35.05,27,47.2,0,0,0,0,0,0,0.389,0,0.405,0.32,0.68,0.32,40.7
-833767200000,1943,8,1942,11,31,0.876,0.308,0.568,34910.1,57.95,57.95,46.92,2,1,1.2903225806451613,327,281.5,382.6,212,166.5,115,115,115,0,0,0,0.355,0.301,0.409,212,166.5,267.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.148,0.0145,0.0099,0.0253,0.00058,0.00039,0.001,0.322,0.25,0.401,0.013,0.01,0.016,24.64,24.39,24.88,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.19,25.9,52.62,38.99,25.12,48.2,0,0,0,0,0,0,0.261,0,0.308,0.35,0.65,0.35,39.9
-831088800000,1943,9,1942,12,30,0.621,0.259,0.362,22447.5,36.75,36.75,31.18,1,1,1,239.6,205.9,273.3,139.6,114.9,100,91,118,0,0,0,0.417,0.357,0.459,139.6,114.9,163.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0916,0.109,0.00761,0.00552,0.00965,0.0003,0.00022,0.00038,0.24,0.195,0.282,0.0094,0.0076,0.011,25.13,24.94,25.37,0.934,0.921,0.943,0.97,0.97,0.971,0.906,0.894,0.916,32.14,26.35,37.83,31.18,25.56,36.75,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.1
-828496800000,1943,10,1943,1,31,0.509,0.196,0.314,19421.6,29.39,29.39,26.1,1,1,1,190.1,176.4,203.9,117.1,103.4,73,73,73,0,0,0,0.385,0.358,0.414,117.1,103.4,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0854,0.0951,0.00571,0.00454,0.00688,0.00022,0.00018,0.00027,0.197,0.172,0.221,0.0077,0.0067,0.0086,25.38,25.36,25.39,0.922,0.913,0.931,0.97,0.97,0.97,0.895,0.886,0.903,26.91,23.5,30.3,26.1,22.79,29.39,0,0,0,0,0,0,0.145,0,0.195,0.39,0.62,0.38,38.2
-825818400000,1943,11,1943,2,30,0.564,0.174,0.39,24470,46.1,46.1,33.99,1,1,1,217.5,187.6,268.9,150.5,120.6,67,67,67,0,0,0,0.311,0.249,0.357,150.5,120.6,201.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0904,0.119,0.00854,0.006,0.0129,0.00034,0.00023,0.00051,0.255,0.202,0.347,0.01,0.0079,0.014,25.24,24.88,25.38,0.938,0.925,0.955,0.972,0.97,0.98,0.912,0.898,0.936,34.94,27.77,47.04,33.99,26.93,46.1,0,0,0,0,0,0,0.189,0,0.174,0.31,0.69,0.31,43.4
-823226400000,1943,12,1943,3,31,1.05,0.279,0.773,46661.7,96.4,96.4,62.72,2,1,1.7741935483870968,392.5,259.4,561.5,288.5,155.4,104,104,104,0,0,0,0.277,0.185,0.401,288.5,155.4,457.5,990,990,990,965.4,964.7,966.1,24.6,23.9,25.3,0.154,0.107,0.214,0.0414,0.00896,0.115,0.0017,0.00035,0.0048,0.36,0.257,0.58,0.015,0.01,0.024,24.29,23.29,24.99,0.943,0.926,0.959,0.974,0.97,0.98,0.918,0.898,0.94,37.01,26.8,52.34,35.95,26,48.2,0,0,0,0,0,0,0.348,0,0.277,0.27,0.74,0.26,44.4
-820548000000,1944,1,1943,4,31,1.99,0.338,1.66,93191.4,158.1,158.1,125.3,4,2,3,744.3,570.2,928.7,618.2,450.2,126.1,120,139,0,0,0,0.172,0.129,0.21,618.2,450.2,808.7,990,990,990,966.9,966.2,967.6,23.1,22.4,23.8,0.311,0.212,0.442,0.214,0.111,0.33,0.0093,0.0047,0.015,0.747,0.558,0.988,0.032,0.024,0.044,22.38,21.4,23.26,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.33,36.33,52.58,42.05,35.24,48.2,0,0,0,0,0,0,0.696,0,0.33,0.17,0.83,0.17,46.8
-817869600000,1944,2,1943,5,29,3.34,0.406,2.54,125008,192.8,192.8,179.6,4,3,3.9655172413793105,1333,941.1,1856,1171,779.1,162,162,162,155.6,0,593.6,0.127,0.0873,0.172,1016,779.1,1100,990,990,990,969,967.7,970.6,21,19.4,22.3,0.733,0.427,0.926,0.535,0.316,0.648,0.026,0.014,0.033,1.55,0.99,1.87,0.074,0.044,0.097,19.5,17.49,21.31,0.953,0.95,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46.45,39.88,51.89,45.32,38.91,48.2,0,0,0,0,0,0,0.998,0,0.8,0.12,0.76,0.24,37.4
-815364000000,1944,3,1943,6,31,5.63,0.539,2.95,125025,173,173,168,4,4,4,2103,1930,2291,1902,1691,201.1,183,239,802.2,591.3,1008,0.096,0.0799,0.124,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.32,17.25,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.87,41.64,44.14,42.01,40.79,43.26,0,0,0,0,0,0,0.934,0,2.68,0.096,0.52,0.48,22.2
-812685600000,1944,4,1943,7,30,6.34,0.562,2.85,114377,162.3,162.3,158.9,4,4,4,2447,2321,2529,2230,2104,217,217,217,1130,1004,1212,0.0888,0.0858,0.0935,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.75,16.25,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.922,0.926,40.63,40.09,41.45,39.71,39.14,40.58,0,0,0,0,0,0,0.883,0,3.49,0.089,0.45,0.55,18
-810093600000,1944,5,1943,8,31,5.21,0.739,2.95,129047,191.3,191.3,173.5,4,4,4,1946,1419,2445,1670,1143,276,276,276,569.7,43.18,1069,0.145,0.113,0.194,1100,1100,1100,990,990,990,970.8,969.2,972.2,19.2,17.8,20.8,0.917,0.835,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.78,1.87,0.098,0.086,0.11,17.29,15.95,18.99,0.949,0.945,0.952,0.98,0.977,0.98,0.93,0.923,0.933,44.26,40.64,48.79,43.36,39.73,47.81,0,0,0,0,0,0,0.964,0,2.26,0.14,0.57,0.43,24.8
-807415200000,1944,6,1943,9,30,2.36,0.46,1.89,101049,192.8,192.8,140.3,4,2,3.2,910.5,561.5,1388,733.2,400.5,177.3,161,210,4.712,0,77.56,0.206,0.151,0.287,728.5,400.5,1100,990,990,990,967.5,966.1,969.1,22.5,20.9,23.9,0.434,0.199,0.844,0.297,0.088,0.648,0.014,0.0037,0.031,0.975,0.5,1.79,0.044,0.021,0.086,21.55,19.09,23.37,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.11,35.49,51.84,43.93,34.43,48.2,0,0,0,0,0,0,0.78,0,0.47,0.19,0.8,0.2,42.8
-804823200000,1944,7,1943,10,31,1.17,0.362,0.804,48244.6,87.77,87.77,64.84,2,1,1.8064516129032258,435.3,347.3,542.7,300.3,212.3,135,135,135,0,0,0,0.316,0.249,0.389,300.3,212.3,407.7,990,990,990,965.6,965.1,966,24.4,24,24.9,0.162,0.131,0.2,0.0432,0.0138,0.0914,0.0018,0.00055,0.0038,0.38,0.262,0.509,0.016,0.011,0.021,24.07,23.45,24.49,0.945,0.926,0.959,0.974,0.97,0.98,0.921,0.899,0.94,38.33,26.68,52.46,37.08,25.88,48.2,0,0,0,0,0,0,0.36,0,0.366,0.31,0.69,0.31,41.2
-802144800000,1944,8,1943,11,31,0.797,0.308,0.489,30188.1,48.2,48.2,40.58,1,1,1,297.6,254.6,343.7,182.6,139.6,115,115,115,0,0,0,0.39,0.335,0.452,182.6,139.6,228.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.103,0.134,0.0113,0.00761,0.0152,0.00045,0.0003,0.00061,0.318,0.241,0.401,0.013,0.0095,0.016,24.78,24.48,25.04,0.948,0.935,0.959,0.976,0.97,0.98,0.925,0.907,0.94,42.1,32.04,52.62,40.58,31.08,48.2,0,0,0,0,0,0,0.225,0,0.308,0.39,0.61,0.39,37.9
-799466400000,1944,9,1943,12,30,0.573,0.236,0.337,19719.2,36.75,36.75,27.39,1,1,1,221,201.4,254.6,130,110.4,91,91,91,0,0,0,0.414,0.357,0.452,130,110.4,163.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0969,0.09,0.109,0.0068,0.00514,0.00965,0.00027,0.0002,0.00038,0.222,0.187,0.282,0.0087,0.0073,0.011,25.25,25,25.4,0.868,0,0.943,0.905,0,0.971,0.842,0,0.916,28.23,0,37.83,27.39,0,36.75,0,2,0,0,0.0667,0,0.152,0.0667,0.236,0.41,0.59,0.41,34.4
-796874400000,1944,10,1944,1,31,0.53,0.196,0.335,20839.6,28.83,28.83,28.01,1,1,1,198,195.3,201.4,125,122.3,73,73,73,0,0,0,0.369,0.362,0.374,125,122.3,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0943,0.00637,0.00614,0.00667,0.00025,0.00024,0.00026,0.211,0.206,0.217,0.0082,0.008,0.0085,25.38,25.37,25.39,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.899,0.902,28.88,28.2,29.72,28.01,27.35,28.83,0,0,0,0,0,0,0.156,0,0.195,0.37,0.63,0.37,39.3
-794196000000,1944,11,1944,2,30,0.606,0.196,0.41,25713.1,45.84,45.84,35.71,1,1,1,233.8,199.9,294.6,158.2,132.9,75.67,67,93,0,0,0,0.323,0.268,0.365,158.2,132.9,201.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0948,0.122,0.00919,0.00705,0.0129,0.00036,0.00028,0.00051,0.27,0.224,0.35,0.011,0.0087,0.014,25.14,24.77,25.38,0.941,0.932,0.955,0.973,0.97,0.98,0.915,0.904,0.936,36.69,30.81,46.77,35.71,29.89,45.84,0,0,0,0,0,0,0.198,0,0.196,0.32,0.68,0.32,42.4
-791604000000,1944,12,1944,3,31,1.09,0.279,0.816,49301,81.29,81.29,66.26,2,1,1.8709677419354838,408.7,302.6,477.8,304.7,198.6,104,104,104,0,0,0,0.259,0.218,0.344,304.7,198.6,373.8,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.16,0.122,0.184,0.0452,0.0126,0.0754,0.0018,0.0005,0.0031,0.371,0.247,0.454,0.015,0.0099,0.019,24.2,23.8,24.74,0.944,0.923,0.959,0.973,0.97,0.98,0.919,0.895,0.94,37.21,25.74,51.65,36.15,24.97,48.2,0,0,0,0,0,0,0.368,0,0.274,0.26,0.75,0.25,45.2
-788925600000,1945,1,1944,4,31,1.56,0.269,1.29,75513.2,131.5,131.5,101.5,3,2,2.4516129032258065,582.8,477.8,729.9,482.4,357.8,100.4,91,120,0,0,0,0.178,0.125,0.251,482.4,357.8,638.9,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.232,0.18,0.314,0.133,0.0679,0.228,0.0056,0.0028,0.0098,0.575,0.432,0.772,0.024,0.018,0.033,23.22,22.41,23.82,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.08,35.71,52.16,41.88,34.64,48.2,0,0,0,0,0,0,0.564,0,0.27,0.17,0.83,0.17,48.4
-786247200000,1945,2,1944,5,28,2.26,0.304,1.95,104655,192.8,192.8,155.7,4,3,3.392857142857143,932.3,741,1222,806.8,636,125.6,105,137,0,0,0,0.136,0.112,0.16,806.8,636,1085,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.454,0.315,0.757,0.339,0.226,0.615,0.015,0.0098,0.029,1.06,0.769,1.67,0.047,0.033,0.078,21.35,19.73,22.37,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.931,0.938,47.5,40.13,52.31,46.07,39.18,48.2,0,0,0,0,0,0,0.865,0,0.31,0.13,0.86,0.14,46.3
-783828000000,1945,3,1944,6,31,6.86,0.543,2.84,112391,192.8,192.8,151.1,4,4,4,2561,982,3909,2358,799,202.9,183,239,1300,0,2570,0.0932,0.0597,0.186,1059,799,1100,990,990,990,972.2,967.8,975.5,17.8,14.5,22.2,0.847,0.448,0.926,0.594,0.326,0.648,0.035,0.015,0.045,1.73,0.986,1.87,0.1,0.044,0.13,16.03,12.64,21.19,0.942,0.926,0.955,0.975,0.97,0.98,0.918,0.898,0.936,38.73,31.56,49.28,37.77,30.61,48.2,0,0,0,0,0,0,0.839,0,4.02,0.079,0.41,0.59,16.4
-781149600000,1945,4,1944,7,30,8.27,0.697,2.85,100430,157.5,157.5,139.5,4,4,4,3192,2496,3901,2923,2279,269,217,295,1823,1179,2506,0.0846,0.0755,0.102,1100,1100,1100,990,990,990,973.9,972.3,975.5,16.1,14.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.21,12.65,15.83,0.936,0.926,0.944,0.971,0.97,0.977,0.909,0.898,0.922,35.89,31.6,40.31,34.87,30.65,39.37,0,0,0,0,0,0,0.775,0,5.42,0.084,0.34,0.66,12.1
-778557600000,1945,5,1944,8,31,5.24,0.739,2.95,128888,190.3,190.3,173.2,4,4,4,1955,1445,2471,1679,1169,276,276,276,578.5,69.29,1095,0.145,0.112,0.191,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.917,0.846,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.79,1.87,0.098,0.087,0.11,17.28,15.89,18.9,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.21,40.48,48.54,43.31,39.55,47.57,0,0,0,0,0,0,0.962,0,2.29,0.14,0.56,0.44,24.6
-775879200000,1945,6,1944,9,30,2.45,0.46,1.98,105660,192.8,192.8,146.7,4,2,3.3666666666666667,945.3,631.8,1388,767.9,470.8,177.3,161,210,3.643,0,77.56,0.194,0.151,0.255,764.3,470.8,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.454,0.23,0.844,0.318,0.121,0.648,0.014,0.0051,0.031,1.02,0.551,1.79,0.046,0.024,0.086,21.37,19.09,22.96,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,44.75,35.49,51.84,43.55,34.43,48.2,0,0,0,0,0,0,0.815,0,0.47,0.19,0.81,0.19,43.1
-773287200000,1945,7,1944,10,31,1.29,0.41,0.881,52561.1,96.4,96.4,70.65,2,1,1.8709677419354838,482.1,402.5,599.5,329,216.5,153.1,135,186,0,0,0,0.327,0.225,0.462,329,216.5,464.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.136,0.224,0.0562,0.0142,0.118,0.0023,0.00058,0.005,0.414,0.261,0.598,0.017,0.011,0.025,23.82,23.1,24.24,0.947,0.925,0.958,0.975,0.97,0.98,0.924,0.897,0.939,39.56,25.98,51.34,38.43,25.2,48.2,0,0,0,0,0,0,0.392,0,0.409,0.32,0.68,0.32,40.7
-770608800000,1945,8,1944,11,31,0.903,0.415,0.488,29979,51.77,51.77,40.29,2,1,1.096774193548387,337.1,283.2,396.1,182.1,128.2,155,155,155,0,0,0,0.464,0.391,0.547,182.1,128.2,241.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.102,0.142,0.0112,0.00665,0.0162,0.00045,0.00026,0.00066,0.305,0.225,0.407,0.012,0.0089,0.016,24.61,24.27,24.94,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.95,25.94,52.47,37.84,25.17,48.2,0,0,0,0,0,0,0.224,0,0.415,0.46,0.54,0.46,33.2
-767930400000,1945,9,1944,12,30,0.64,0.283,0.357,22126.6,36.99,36.99,30.73,1,1,1,246.8,223.4,283.2,137.8,113.5,109,91,118,0,0,0,0.441,0.393,0.51,137.8,113.5,165.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0932,0.111,0.00747,0.0054,0.00979,0.00029,0.00021,0.00039,0.237,0.194,0.287,0.0094,0.0076,0.011,25.1,24.88,25.23,0.934,0.921,0.944,0.97,0.97,0.972,0.906,0.893,0.917,31.68,25.85,38.06,30.73,25.08,36.99,0,0,0,0,0,0,0.171,0,0.283,0.44,0.56,0.44,34.6
-765338400000,1945,10,1945,1,31,0.553,0.237,0.316,17370.4,30.34,30.34,23.35,1,1,1,206.6,197.9,220.7,118.2,104.4,88.48,73,97,0,0,0,0.428,0.351,0.482,118.2,104.4,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0883,0.0966,0.00579,0.00463,0.00723,0.00023,0.00018,0.00028,0.2,0.176,0.229,0.0078,0.0069,0.0089,25.36,25.26,25.41,0.805,0,0.933,0.845,0,0.97,0.781,0,0.905,24.07,0,31.28,23.35,0,30.34,0,4,0,0,0.129,0,0.13,0.129,0.237,0.43,0.57,0.43,31.4
-762660000000,1945,11,1945,2,30,0.616,0.241,0.375,23378.5,47.64,47.64,32.47,1,1,1,237.7,203.8,302.6,144.7,110.8,93,93,93,0,0,0,0.396,0.307,0.456,144.7,110.8,209.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.125,0.00805,0.00517,0.0136,0.00032,0.0002,0.00054,0.248,0.187,0.364,0.0098,0.0073,0.015,25.14,24.72,25.39,0.935,0.918,0.956,0.972,0.97,0.98,0.909,0.891,0.937,33.39,25.34,48.62,32.47,24.58,47.64,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,38
-760068000000,1945,12,1945,3,31,1.07,0.279,0.794,48064.4,87.38,87.38,64.6,2,1,1.8064516129032258,400.5,305.9,507,296.5,201.9,104,104,104,0,0,0,0.267,0.205,0.34,296.5,201.9,403,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.157,0.123,0.194,0.0427,0.0129,0.0892,0.0017,0.00052,0.0037,0.37,0.247,0.498,0.015,0.0099,0.021,24.24,23.62,24.72,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,37.94,25.74,51.65,36.89,24.97,48.2,0,0,0,0,0,0,0.359,0,0.276,0.26,0.74,0.26,44.9
-757389600000,1946,1,1945,4,31,2.02,0.339,1.68,94100.8,163.2,163.2,126.5,4,2,2.935483870967742,754.8,515.4,982,628.1,395.4,126.7,120,139,0,0,0,0.174,0.142,0.233,628.1,395.4,843,990,990,990,966.9,965.9,967.8,23.1,22.2,24.1,0.324,0.193,0.481,0.221,0.0856,0.347,0.0097,0.0036,0.016,0.778,0.488,1.05,0.034,0.02,0.048,22.31,21.12,23.59,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,44.87,36.48,52.17,43.63,35.38,48.2,0,0,0,0,0,0,0.703,0,0.34,0.17,0.83,0.17,46.6
-754711200000,1946,2,1945,5,28,2.38,0.375,2,107503,163.6,163.6,160,4,4,4,982,982,982,827.2,820,154.9,137,162,0,0,0,0.158,0.14,0.165,827.2,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.468,0.464,0.479,0.339,0.336,0.348,0.015,0.015,0.016,1.03,1.02,1.05,0.046,0.046,0.048,21.14,21.12,21.15,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.932,0.935,40.89,40.55,41.75,39.99,39.63,40.91,0,0,0,0,0,0,0.889,0,0.38,0.16,0.84,0.16,45.2
-752292000000,1946,3,1945,6,31,3.01,0.346,2.67,137137,192.8,192.8,184.3,4,4,4,1125,982,1222,996.3,853,129,129,129,0,0,0,0.115,0.106,0.131,996.3,853,1093,990,990,990,968.3,967.8,968.6,21.7,21.4,22.2,0.644,0.487,0.771,0.481,0.352,0.633,0.022,0.016,0.03,1.4,1.07,1.7,0.065,0.048,0.08,20.31,19.7,21.1,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.29,42.12,50.39,46.08,41.28,48.2,0,0,0,0,0,0,1.02,0,0.34,0.11,0.89,0.11,45.6
-749613600000,1946,4,1945,7,30,3.57,0.384,2.85,137403,192.8,192.8,190.8,4,4,4,1379,1241,1546,1231,1093,148,148,148,131.5,0,298.4,0.108,0.0957,0.119,1099,1093,1100,990,990,990,969.1,968.7,969.6,20.9,20.4,21.3,0.85,0.785,0.911,0.646,0.632,0.648,0.031,0.03,0.032,1.8,1.71,1.86,0.086,0.08,0.091,19.11,18.51,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.07,47.51,50.3,47.71,46.56,48.2,0,0,0,0,0,0,1.06,0,0.72,0.11,0.8,0.2,38.5
-747021600000,1946,5,1945,8,31,3.83,0.514,2.94,141365,192.8,192.8,190,4,4,4,1430,1241,1571,1238,1049,192,192,192,140.7,0,279.2,0.135,0.122,0.155,1097,1049,1100,990,990,990,969.3,968.7,969.7,20.7,20.3,21.3,0.851,0.722,0.909,0.641,0.533,0.648,0.031,0.025,0.032,1.79,1.54,1.86,0.086,0.072,0.092,18.95,18.43,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.55,47.3,49.79,47.5,46.36,48.2,0,0,0,0,0,0,1.06,0,0.89,0.13,0.77,0.23,36.9
-744343200000,1946,6,1945,9,30,2.19,0.417,1.77,96799.5,191.8,191.8,134.4,4,2,3.1,845.7,536.9,1212,684.7,375.9,161,161,161,0,0,0,0.202,0.133,0.3,684.7,375.9,1051,990,990,990,967.3,966,968.6,22.7,21.4,24,0.383,0.191,0.721,0.256,0.0764,0.538,0.011,0.0032,0.025,0.877,0.463,1.55,0.039,0.019,0.072,21.87,19.88,23.52,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.75,35.49,51.84,43.51,34.43,48.2,0,0,0,0,0,0,0.747,0,0.42,0.19,0.81,0.19,44.2
-741751200000,1946,7,1945,10,31,1.09,0.362,0.727,43768.4,81.52,81.52,58.83,2,1,1.7419354838709677,406.3,337.2,512.2,271.3,202.2,135,135,135,0,0,0,0.337,0.264,0.4,271.3,202.2,377.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.152,0.128,0.189,0.031,0.0129,0.077,0.0013,0.00052,0.0032,0.346,0.254,0.464,0.014,0.01,0.019,24.23,23.63,24.56,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.65,25.91,52.46,35.52,25.13,48.2,0,0,0,0,0,0,0.327,0,0.363,0.33,0.67,0.33,40.2
-739072800000,1946,8,1945,11,31,0.774,0.308,0.466,29007,48.2,48.2,38.99,1,1,1,288.8,250.3,334.4,173.8,135.3,115,115,115,0,0,0,0.401,0.344,0.459,173.8,135.3,219.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.131,0.0105,0.00725,0.0144,0.00042,0.00029,0.00058,0.303,0.234,0.384,0.012,0.0092,0.015,24.84,24.54,25.07,0.946,0.933,0.958,0.975,0.97,0.98,0.923,0.905,0.939,40.07,31.03,50.6,38.99,30.1,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.5
-736394400000,1946,9,1945,12,30,0.567,0.236,0.331,20528.4,35.72,35.72,28.51,1,1,1,218.7,203.5,250.3,127.7,112.5,91,91,91,0,0,0,0.418,0.364,0.447,127.7,112.5,159.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0908,0.107,0.00661,0.00531,0.00929,0.00026,0.00021,0.00037,0.218,0.19,0.274,0.0085,0.0074,0.011,25.27,25.02,25.39,0.928,0.919,0.942,0.97,0.97,0.97,0.9,0.892,0.914,29.39,25.76,36.82,28.51,24.99,35.72,0,0,0,0,0,0,0.158,0,0.236,0.42,0.58,0.42,36.2
-733802400000,1946,10,1946,1,31,0.532,0.196,0.336,20956,28.83,28.83,28.17,1,1,1,198.6,196.6,201.4,125.6,123.6,73,73,73,0,0,0,0.368,0.362,0.371,125.6,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0943,0.00643,0.00626,0.00667,0.00025,0.00024,0.00026,0.212,0.208,0.217,0.0083,0.0081,0.0085,25.38,25.37,25.39,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.04,28.54,29.72,28.17,27.68,28.83,0,0,0,0,0,0,0.156,0,0.196,0.37,0.63,0.37,39.4
-731124000000,1946,11,1946,2,30,0.547,0.159,0.388,24357.7,48.2,48.2,33.83,1,1,1,210.9,196.6,261.9,149.6,129.6,61.33,50,67,0,0,0,0.296,0.191,0.341,149.6,129.6,211.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0936,0.121,0.00846,0.00677,0.0138,0.00033,0.00026,0.00054,0.253,0.218,0.363,0.0099,0.0085,0.014,25.27,24.89,25.38,0.937,0.93,0.957,0.973,0.97,0.98,0.912,0.902,0.938,34.76,30.01,49.49,33.83,29.11,48.2,0,0,0,0,0,0,0.188,0,0.159,0.29,0.71,0.29,44.5
-728532000000,1946,12,1946,3,31,1.02,0.255,0.76,46008.6,83.96,83.96,61.84,2,1,1.8387096774193548,379.1,266,490.4,283.8,189,95.29,77,104,0,0,0,0.254,0.212,0.299,283.8,189,386.4,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.151,0.116,0.188,0.0361,0.0118,0.0814,0.0015,0.00047,0.0034,0.344,0.247,0.473,0.014,0.0099,0.02,24.37,23.72,24.91,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.73,26.19,52.42,34.65,25.41,48.2,0,0,0,0,0,0,0.344,0,0.26,0.25,0.75,0.25,45.1
-725853600000,1947,1,1946,4,31,1.64,0.321,1.32,76734,128.4,128.4,103.1,3,2,2.4516129032258065,612.6,492.5,745.4,492.6,372.5,120,120,120,0,0,0,0.199,0.161,0.244,492.6,372.5,625.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.239,0.185,0.311,0.138,0.0748,0.219,0.0059,0.0031,0.0095,0.594,0.454,0.754,0.025,0.019,0.033,23.07,22.36,23.73,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,43.86,35.17,52.58,42.64,34.11,48.2,0,0,0,0,0,0,0.573,0,0.32,0.2,0.8,0.2,46.8
-723175200000,1947,2,1946,5,28,2.06,0.282,1.78,97738.6,192,192,145.4,4,3,3.2857142857142856,851.6,741,1140,735.2,604,116.4,105,137,0,0,0,0.141,0.0921,0.185,735.2,604,1035,990,990,990,967.3,966.9,968.3,22.7,21.7,23.1,0.393,0.301,0.672,0.286,0.204,0.502,0.013,0.0088,0.023,0.922,0.72,1.46,0.041,0.031,0.067,21.78,20.2,22.42,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,45.5,41.45,52.18,44.31,40.59,48.2,0,0,0,0,0,0,0.808,0,0.28,0.14,0.86,0.14,47.4
-720756000000,1947,3,1946,6,31,5.57,0.49,2.92,126345,192.8,192.8,169.8,4,4,4,2079,1155,3954,1896,972.3,183,183,183,804.5,0,2671,0.0995,0.0463,0.158,1092,972.3,1100,990,990,990,971,968.4,975.6,19,14.4,21.6,0.884,0.61,0.926,0.632,0.41,0.648,0.034,0.019,0.045,1.81,1.29,1.87,0.097,0.06,0.13,17.14,12.54,20.32,0.947,0.925,0.955,0.978,0.97,0.98,0.926,0.897,0.936,43.43,31.29,49.71,42.45,30.35,48.2,0,0,0,0,0,0,0.943,0,2.65,0.088,0.52,0.48,22.7
-718077600000,1947,4,1946,7,30,11.4,0.765,2.85,80981.4,122.6,122.6,112.5,4,4,4,4384,3901,4776,4089,3606,295,295,295,2989,2506,3381,0.0675,0.0618,0.0756,1100,1100,1100,990,990,990,976.4,975.5,977.1,13.6,12.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.74,11.02,12.65,0.917,0.91,0.926,0.97,0.97,0.97,0.89,0.883,0.898,29.06,27.07,31.6,28.12,25.78,30.65,0,0,0,0,0,0,0.625,0,8.55,0.067,0.25,0.75,7.1
-715485600000,1947,5,1946,8,31,8.4,0.86,2.95,104920,162.3,162.3,141,4,4,4,3137,2321,3882,2816,2000,321,321,321,1716,900.1,2461,0.105,0.0827,0.138,1100,1100,1100,990,990,990,973.8,971.9,975.4,16.2,14.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.35,12.7,16.25,0.936,0.926,0.946,0.972,0.97,0.979,0.91,0.898,0.926,36.25,31.71,41.45,35.26,30.76,40.58,0,0,0,0,0,0,0.783,0,5.45,0.1,0.35,0.65,12.5
-712807200000,1947,6,1946,9,30,4.16,0.666,2.76,128959,192.6,192.6,179.1,4,4,4,1606,1147,2291,1349,890.3,257,257,257,285.3,0,934.3,0.167,0.112,0.224,1063,890.3,1100,990,990,990,969.8,968.4,971.8,20.2,18.2,21.6,0.835,0.55,0.926,0.587,0.37,0.648,0.029,0.017,0.036,1.71,1.16,1.87,0.086,0.054,0.1,18.48,16.32,20.47,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.69,41.64,49.14,44.78,40.79,48.15,0,0,0,0,0,0,0.995,0,1.4,0.16,0.66,0.34,31
-710215200000,1947,7,1946,10,31,2.11,0.608,1.5,83595.1,169,169,112.4,4,2,2.6774193548387095,788.7,561.5,1123,561.7,334.5,227,227,227,0,0,0,0.301,0.202,0.404,561.7,334.5,896.2,990,990,990,967,966.1,968.3,23,21.7,23.9,0.303,0.182,0.548,0.182,0.0569,0.373,0.0081,0.0024,0.017,0.709,0.407,1.17,0.031,0.017,0.054,22.25,20.55,23.47,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,43.34,35.55,52.61,42.13,34.49,48.2,0,0,0,0,0,0,0.624,0,0.61,0.29,0.71,0.29,39.6
-707536800000,1947,8,1946,11,31,1.23,0.493,0.737,43883.2,76.55,76.55,58.98,2,1,1.8064516129032258,459.1,385.2,542.7,275.1,201.2,184,184,184,0,0,0,0.405,0.339,0.478,275.1,201.2,358.7,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.132,0.187,0.0321,0.0129,0.0683,0.0013,0.00052,0.0029,0.346,0.259,0.44,0.014,0.011,0.018,23.99,23.52,24.32,0.941,0.925,0.958,0.972,0.97,0.98,0.915,0.897,0.939,35.13,25.76,51.76,34.04,24.98,48.2,0,0,0,0,0,0,0.328,0,0.493,0.4,0.6,0.4,35.7
-704858400000,1947,9,1946,12,30,0.854,0.358,0.496,30573.2,52.72,52.72,42.46,2,1,1.1,329.4,294.6,382.6,191.4,156.6,138,138,138,0,0,0,0.422,0.361,0.468,191.4,156.6,244.6,990,990,990,965,964.9,965.3,25,24.7,25.1,0.124,0.112,0.143,0.012,0.00906,0.0165,0.00048,0.00036,0.00067,0.321,0.258,0.406,0.013,0.01,0.016,24.63,24.35,24.85,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.898,0.94,41.09,26.32,52.69,39.87,25.53,48.2,0,0,0,0,0,0,0.236,0,0.358,0.42,0.58,0.42,35.8
-702266400000,1947,10,1947,1,31,0.728,0.295,0.434,27006.3,40.72,40.72,36.3,1,1,1,271.9,261.9,290,161.9,151.9,110,110,110,0,0,0,0.405,0.379,0.42,161.9,151.9,180,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.00951,0.00866,0.0111,0.00038,0.00034,0.00044,0.281,0.263,0.314,0.011,0.01,0.012,24.93,24.83,24.99,0.943,0.94,0.949,0.972,0.97,0.979,0.917,0.912,0.929,37.33,34.98,41.58,36.3,33.93,40.72,0,0,0,0,0,0,0.202,0,0.294,0.41,0.6,0.4,37.1
-699588000000,1947,11,1947,2,30,0.724,0.264,0.46,28696.7,49.56,49.56,39.86,2,1,1.0333333333333334,279.2,259.4,324.1,177.5,153.4,101.7,93,106,0,0,0,0.367,0.29,0.409,177.5,153.4,228.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.107,0.132,0.0108,0.00879,0.0151,0.00043,0.00035,0.00061,0.303,0.243,0.381,0.012,0.0097,0.015,24.88,24.6,25,0.946,0.922,0.958,0.974,0.97,0.98,0.922,0.895,0.939,40.12,25.55,50.39,39.03,24.78,48.2,0,0,0,0,0,0,0.221,0,0.264,0.36,0.64,0.36,39.6
-696996000000,1947,12,1947,3,31,1.09,0.279,0.81,48920.4,96.4,96.4,65.75,2,1,1.903225806451613,406.4,294.6,554.6,302.4,190.6,104,104,104,0,0,0,0.262,0.188,0.353,302.4,190.6,450.6,990,990,990,965.4,964.9,966.1,24.6,23.9,25.1,0.159,0.119,0.211,0.0441,0.012,0.112,0.0018,0.00048,0.0047,0.363,0.247,0.57,0.015,0.0099,0.024,24.22,23.33,24.79,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36,25.74,49.41,35.05,24.97,48.2,0,0,0,0,0,0,0.365,0,0.28,0.26,0.74,0.26,44.9
-694317600000,1948,1,1947,4,31,1.93,0.339,1.59,90351.4,143.8,143.8,121.4,3,2,2.806451612903226,719.5,512.2,858,592.7,392.2,126.7,120,139,0,0,0,0.179,0.15,0.234,592.7,392.2,719,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.295,0.192,0.369,0.199,0.0841,0.281,0.0086,0.0035,0.012,0.723,0.483,0.916,0.031,0.02,0.04,22.5,21.75,23.61,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.55,35.17,51.31,43.47,34.11,48.2,0,0,0,0,0,0,0.675,0,0.34,0.18,0.82,0.18,46.8
-691639200000,1948,2,1947,5,29,3.7,0.384,2.41,116133,192.8,192.8,166.9,4,3,3.8620689655172415,1477,871.9,3879,1324,734.9,153.4,137,162,360,0,2617,0.121,0.0418,0.157,963.7,734.9,1100,990,990,990,969.3,967.4,975.4,20.7,14.6,22.6,0.668,0.378,0.926,0.482,0.292,0.648,0.024,0.013,0.044,1.42,0.943,1.87,0.071,0.042,0.13,19.31,12.7,21.67,0.951,0.926,0.957,0.979,0.97,0.98,0.931,0.899,0.938,44.59,31.73,51.83,43.38,30.78,48.2,0,0,0,0,0,0,0.927,0,1.29,0.1,0.65,0.35,31.4
-689133600000,1948,3,1947,6,31,15.5,0.778,2.95,54012.2,110.8,110.8,72.6,4,4,4,5769,4481,6157,5478,4242,290.5,239,315,4378,3142,4818,0.0504,0.0388,0.0555,1100,1100,1100,990.07,990,990.1,978.7,976.6,979.2,11.4,10.9,13.4,0.9,0.889,0.926,0.648,0.648,0.648,0.057,0.048,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.538,9.02,11.57,0.826,0.782,0.916,0.965,0.961,0.97,0.797,0.752,0.888,21.28,19.03,28.56,18.15,15.47,27.71,0,0,0,0,0,0,0.403,0,12.55,0.05,0.19,0.81,3.48
-686455200000,1948,4,1947,7,30,13.2,0.943,2.85,66721.2,117.1,117.1,92.67,4,4,4,5099,4166,5680,4735,3802,364,364,364,3635,2702,4216,0.072,0.0641,0.0874,1100,1100,1100,990.03,990,990.06,977.6,976,978.6,12.4,11.5,14,0.917,0.903,0.926,0.648,0.648,0.648,0.052,0.046,0.056,1.86,1.85,1.87,0.15,0.13,0.16,10.54,9.654,12.14,0.886,0.841,0.921,0.97,0.967,0.97,0.859,0.813,0.894,25.25,21.9,30.17,23.17,18.83,29.26,0,0,0,0,0,0,0.515,0,10.35,0.071,0.22,0.78,5.05
-683863200000,1948,5,1947,8,31,8.55,0.86,2.95,103886,160.9,160.9,139.6,4,4,4,3191,2373,4103,2870,2052,321,321,321,1770,951.7,2682,0.103,0.0782,0.135,1100,1100,1100,990,990,990,973.9,972,975.9,16.1,14.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.22,12.26,16.13,0.936,0.922,0.945,0.972,0.97,0.978,0.909,0.895,0.925,35.91,30.49,41.12,34.91,29.57,40.23,0,0,0,0,0,0,0.776,0,5.6,0.1,0.35,0.65,12.2
-681184800000,1948,6,1947,9,30,4.54,0.666,2.82,128257,192.8,192.8,178.1,4,4,4,1751,1235,2329,1494,977.6,257,257,257,405.7,0,972.2,0.152,0.11,0.208,1088,977.6,1100,990,990,990,970.3,968.6,971.9,19.7,18.1,21.4,0.885,0.648,0.926,0.624,0.412,0.648,0.032,0.019,0.036,1.81,1.33,1.87,0.092,0.062,0.1,17.94,16.23,20.03,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.45,41.4,49.28,44.53,40.53,48.2,0,0,0,0,0,0,0.99,0,1.72,0.15,0.62,0.38,28.3
-678592800000,1948,7,1947,10,31,2.35,0.608,1.74,94550.3,180.6,180.6,127.1,4,2,2.935483870967742,876.3,612.2,1204,649.3,385.2,227,227,227,0,0,0,0.269,0.188,0.371,649.3,385.2,977.3,990,990,990,967.4,966.3,968.5,22.6,21.5,23.7,0.36,0.2,0.636,0.231,0.0808,0.412,0.01,0.0034,0.019,0.832,0.483,1.32,0.037,0.02,0.062,21.79,20.14,23.17,0.955,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.07,35.91,52.61,43.65,34.83,48.2,0,0,0,0,0,0,0.706,0,0.61,0.26,0.74,0.26,40.2
-675914400000,1948,8,1947,11,31,1.31,0.493,0.821,48737,89.94,89.94,65.51,2,1,1.903225806451613,490.6,402.5,606.9,306.6,218.5,184,184,184,0,0,0,0.381,0.303,0.457,306.6,218.5,422.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.138,0.21,0.0454,0.0143,0.0986,0.0019,0.00058,0.0042,0.378,0.259,0.536,0.016,0.011,0.023,23.81,23.14,24.26,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.16,25.76,51.76,35.09,24.98,48.2,0,0,0,0,0,0,0.364,0,0.489,0.38,0.63,0.37,37.2
-673236000000,1948,9,1947,12,30,0.877,0.358,0.519,31789.7,55.65,55.65,44.15,2,1,1.2333333333333334,338.2,283.2,396.1,200.2,145.2,138,138,138,0,0,0,0.412,0.348,0.487,200.2,145.2,258.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.147,0.013,0.00809,0.0208,0.00052,0.00032,0.00085,0.314,0.254,0.406,0.013,0.01,0.016,24.59,24.33,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.898,0.94,39.11,26.32,52.69,37.92,25.53,48.2,0,0,0,0,0,0,0.245,0,0.358,0.41,0.59,0.41,36.2
-670644000000,1948,10,1948,1,31,0.782,0.295,0.487,30530.6,48.2,48.2,41.04,1,1,1,291.9,283.2,324.1,181.9,173.2,110,110,110,0,0,0,0.378,0.339,0.388,181.9,173.2,214.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.129,0.0112,0.0105,0.0139,0.00045,0.00042,0.00056,0.317,0.301,0.374,0.013,0.012,0.015,24.81,24.61,24.87,0.949,0.946,0.957,0.977,0.976,0.98,0.927,0.924,0.938,42,39.98,49.44,41.04,39.02,48.2,0,0,0,0,0,0,0.228,0,0.295,0.38,0.62,0.38,39
-667965600000,1948,11,1948,2,30,0.912,0.282,0.63,37866.5,58.37,58.37,52.59,2,1,1.8666666666666667,351.8,327.5,375.1,243.1,221.5,108.7,106,114,0,0,0,0.309,0.283,0.332,243.1,221.5,269.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.131,0.148,0.0176,0.0146,0.026,0.00071,0.00058,0.0011,0.284,0.249,0.4,0.011,0.01,0.016,24.56,24.43,24.67,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.74,25.6,52.67,29.51,24.84,48.2,0,0,0,0,0,0,0.292,0,0.282,0.31,0.69,0.31,41.5
-665373600000,1948,12,1948,3,31,1.08,0.303,0.78,46925.9,65.63,65.63,63.07,2,2,2,404.3,379,406.7,291.3,261,113,104,118,0,0,0,0.28,0.256,0.311,291.3,261,302.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.147,0.159,0.0365,0.0222,0.0419,0.0015,0.0009,0.0017,0.332,0.288,0.348,0.014,0.012,0.014,24.25,24.22,24.42,0.939,0.932,0.941,0.97,0.97,0.97,0.91,0.904,0.913,32.51,29.12,33.83,31.54,28.25,32.81,0,0,0,0,0,0,0.35,0,0.3,0.28,0.72,0.28,43.4
-662695200000,1949,1,1948,4,31,1.22,0.227,0.995,60083.5,90.81,90.81,80.76,2,2,2,455.9,406.7,490.4,371.3,315.7,84.61,73,91,0,0,0,0.187,0.149,0.224,371.3,315.7,417.4,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.181,0.162,0.196,0.0743,0.048,0.096,0.0031,0.002,0.004,0.449,0.366,0.516,0.018,0.015,0.021,23.9,23.68,24.2,0.951,0.943,0.956,0.976,0.97,0.98,0.928,0.915,0.937,41.36,35.33,46.33,40.38,34.27,45.4,0,0,0,0,0,0,0.449,0,0.225,0.19,0.82,0.18,49.2
-660016800000,1949,2,1948,5,28,1.31,0.206,1.1,65298.2,116.5,116.5,97.17,3,2,2.357142857142857,541.5,490.4,643.9,456.5,405.4,85,85,85,0,0,0,0.158,0.132,0.173,456.5,405.4,558.9,990,990,990,966,965.8,966.5,24,23.5,24.2,0.215,0.193,0.267,0.116,0.0903,0.174,0.0048,0.0037,0.0074,0.54,0.5,0.636,0.023,0.021,0.027,23.43,22.89,23.69,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.31,34.94,51.35,42.18,33.89,48.2,0,0,0,0,0,0,0.54,0,0.21,0.16,0.84,0.16,49.8
-657597600000,1949,3,1948,6,31,1.99,0.287,1.7,96871.5,143.3,143.3,130.2,3,3,3,743.2,643.9,817.2,636.2,536.9,107,107,107,0,0,0,0.145,0.131,0.166,636.2,536.9,710.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.26,0.359,0.226,0.16,0.275,0.0098,0.0068,0.012,0.771,0.604,0.896,0.033,0.026,0.039,22.36,21.94,22.92,0.955,0.95,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.35,38.21,48.73,43.4,37.15,47.76,0,0,0,0,0,0,0.723,0,0.29,0.14,0.85,0.15,48.7
-654919200000,1949,4,1948,7,30,2.29,0.324,1.97,104716,155.4,155.4,145.4,4,3,3.1666666666666665,883.7,817.2,919.2,758.7,692.2,125,125,125,0,0,0,0.142,0.136,0.153,758.7,692.2,794.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.405,0.353,0.435,0.304,0.263,0.323,0.013,0.012,0.014,0.975,0.87,1.02,0.043,0.038,0.045,21.59,21.45,21.96,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.95,39.43,52.17,46.33,38.44,48.2,0,0,0,0,0,0,0.808,0,0.32,0.14,0.86,0.14,45.7
-652327200000,1949,5,1948,8,31,1.98,0.394,1.58,88645,144.6,144.6,119.1,3,2,2.7096774193548385,737.6,512.2,902.5,590.6,365.2,147,147,147,0,0,0,0.206,0.163,0.287,590.6,365.2,755.5,990,990,990,966.8,965.9,967.5,23.2,22.5,24.1,0.3,0.185,0.401,0.2,0.0714,0.305,0.0087,0.003,0.014,0.736,0.446,0.987,0.032,0.018,0.044,22.42,21.5,23.65,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.5,35.32,52.58,44.03,34.26,48.2,0,0,0,0,0,0,0.662,0,0.4,0.2,0.8,0.2,44.8
-649648800000,1949,6,1948,9,30,1.08,0.308,0.773,46397.7,80.96,80.96,64.44,2,2,2,417.1,364,492.5,298.1,245,119,119,119,0,0,0,0.288,0.242,0.327,298.1,245,373.5,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.16,0.141,0.187,0.0401,0.0166,0.0753,0.0016,0.00067,0.0031,0.344,0.266,0.457,0.014,0.011,0.019,24.18,23.73,24.51,0.939,0.928,0.952,0.971,0.97,0.979,0.912,0.9,0.932,33.18,27.33,41.35,32.22,26.51,40.48,0,0,0,0,0,0,0.358,0,0.307,0.29,0.72,0.28,43
-647056800000,1949,7,1948,10,31,0.87,0.289,0.581,35789.5,55.54,55.54,48.1,2,1,1.2580645161290323,325,283.2,364,217,175.2,108,108,108,0,0,0,0.334,0.297,0.381,217,175.2,256,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.115,0.144,0.0146,0.0106,0.0198,0.00059,0.00042,0.0008,0.336,0.252,0.397,0.013,0.01,0.016,24.64,24.5,24.86,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,42.39,26.08,52.23,41.06,25.3,48.2,0,0,0,0,0,0,0.267,0,0.289,0.33,0.67,0.33,41.1
-644378400000,1949,8,1948,11,31,0.701,0.249,0.452,28345.6,43.21,43.21,38.1,1,1,1,261.9,236.2,283.2,168.9,143.2,93,93,93,0,0,0,0.357,0.328,0.394,168.9,143.2,190.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.102,0.119,0.0101,0.00792,0.0119,0.0004,0.00031,0.00047,0.292,0.246,0.33,0.012,0.0097,0.013,24.97,24.84,25.14,0.945,0.936,0.952,0.975,0.97,0.98,0.921,0.908,0.933,39.08,33.04,44.1,38.1,32.05,43.21,0,0,0,0,0,0,0.212,0,0.249,0.36,0.64,0.36,40.4
-641700000000,1949,9,1948,12,30,0.552,0.203,0.349,18881.2,36.67,36.67,26.22,1,1,1,213,196.6,234.6,134.7,105.6,78.33,72,91,0,0,0,0.37,0.307,0.463,134.7,105.6,162.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0883,0.107,0.0072,0.00473,0.00957,0.00028,0.00018,0.00038,0.229,0.178,0.279,0.009,0.007,0.011,25.29,25.11,25.42,0.778,0,0.943,0.808,0,0.971,0.755,0,0.916,27.03,0,37.76,26.22,0,36.67,0,5,0,0,0.167,0,0.146,0.167,0.203,0.37,0.63,0.37,34.2
-639108000000,1949,10,1949,1,31,0.466,0.177,0.288,17737.3,27.35,27.35,23.84,1,1,1,173.9,170.2,195.3,107.6,97.15,66.23,52,73,0,0,0,0.381,0.306,0.429,107.6,97.15,122.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0832,0.0921,0.0049,0.00401,0.00614,0.00019,0.00016,0.00024,0.179,0.161,0.206,0.007,0.0063,0.008,25.37,25.34,25.38,0.918,0.911,0.926,0.969,0.968,0.97,0.89,0.882,0.899,24.6,22.1,28.2,23.84,21.38,27.35,0,0,0,0,0,0,0.132,0,0.178,0.38,0.62,0.38,38.1
-636429600000,1949,11,1949,2,30,0.504,0.13,0.375,23492.7,42.62,42.62,32.63,1,1,1,194.5,170.2,236.2,144.5,120.2,50,50,50,0,0,0,0.26,0.212,0.294,144.5,120.2,186.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0882,0.111,0.00804,0.00596,0.0116,0.00031,0.00023,0.00046,0.242,0.199,0.317,0.0095,0.0078,0.012,25.3,25.07,25.35,0.935,0.925,0.95,0.971,0.97,0.98,0.909,0.897,0.931,33.58,27.62,43.49,32.63,26.8,42.62,0,0,0,0,0,0,0.181,0,0.129,0.26,0.74,0.26,46.6
-633837600000,1949,12,1949,3,31,0.853,0.206,0.647,39810.8,76.34,76.34,53.51,2,1,1.4838709677419355,318.6,242.4,427.1,241.6,165.4,77,77,77,0,0,0,0.248,0.18,0.318,241.6,165.4,350.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.173,0.0239,0.00981,0.0643,0.00096,0.00039,0.0026,0.333,0.247,0.416,0.013,0.0099,0.017,24.66,24.06,25.06,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.44,26.19,52.42,38.34,25.41,48.2,0,0,0,0,0,0,0.297,0,0.206,0.24,0.76,0.24,46.7
-631159200000,1950,1,1949,4,31,1.61,0.296,1.32,76615.6,130.2,130.2,103,3,2,2.5483870967741935,602.8,435.1,755.5,492.1,344.1,110.6,91,120,0,0,0,0.185,0.159,0.212,492.1,344.1,635.5,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.239,0.172,0.317,0.137,0.0614,0.225,0.0058,0.0025,0.0098,0.582,0.408,0.771,0.025,0.017,0.033,23.13,22.31,24.03,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,42.2,35.68,52.58,40.99,34.61,48.2,0,0,0,0,0,0,0.572,0,0.29,0.18,0.82,0.18,47.6
-628480800000,1950,2,1949,5,28,5.64,0.349,2.35,96889.1,188.3,188.3,144.2,4,3,3.75,2333,764,5234,2189,627,144.1,137,162,1216,0,3972,0.0917,0.031,0.179,973.2,627,1100,990,990,990.03,971.3,967,977.9,18.7,12.2,23,0.735,0.314,0.926,0.52,0.22,0.648,0.031,0.0095,0.053,1.54,0.759,1.87,0.09,0.033,0.15,17.12,10.29,22.29,0.94,0.884,0.957,0.976,0.97,0.98,0.918,0.857,0.938,40.04,24.53,51.44,38.88,22.19,48.2,0,0,0,0,0,0,0.801,0,3.29,0.062,0.42,0.58,17.2
-626061600000,1950,3,1949,6,31,11.8,0.771,2.95,82213.8,122.4,122.4,110.5,4,4,4,4422,3909,5234,4134,3670,288,239,315,3034,2570,3819,0.0652,0.0588,0.0771,1100,1100,1100,990,990,990.03,976.4,975.5,977.9,13.6,12.2,14.5,0.925,0.917,0.926,0.648,0.648,0.648,0.048,0.045,0.053,1.87,1.86,1.87,0.14,0.13,0.15,11.69,10.29,12.64,0.914,0.884,0.926,0.97,0.97,0.97,0.886,0.857,0.898,28.84,24.53,31.56,27.63,22.19,30.61,0,0,0,0,0,0,0.614,0,8.85,0.065,0.25,0.75,6.97
-623383200000,1950,4,1949,7,30,9.64,0.765,2.85,91268.2,132.2,132.2,126.8,4,4,4,3720,3479,3909,3425,3184,295,295,295,2325,2084,2514,0.0793,0.0755,0.0848,1100,1100,1100,990,990,990,975.1,974.6,975.5,14.9,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.67,31.56,34.07,31.69,30.61,33.05,0,0,0,0,0,0,0.704,0,6.79,0.079,0.3,0.7,9.47
-620791200000,1950,5,1949,8,31,6.86,0.86,2.95,115934,178.2,178.2,155.8,4,4,4,2563,1780,3405,2242,1459,321,321,321,1142,359,1984,0.13,0.0943,0.18,1100,1100,1100,990,990,990,972.4,970.4,974.4,17.6,15.6,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.096,0.12,15.69,13.71,17.74,0.943,0.933,0.95,0.975,0.97,0.98,0.92,0.905,0.931,39.92,34.5,45.46,38.96,33.46,44.55,0,0,0,0,0,0,0.866,0,3.91,0.13,0.43,0.57,16.9
-618112800000,1950,6,1949,9,30,3.15,0.544,2.4,120855,192.8,192.8,167.9,4,3,3.7,1214,790.3,1734,1004,580.3,210,210,210,77.41,0,424.3,0.182,0.121,0.266,926.7,580.3,1100,990,990,990,968.6,967.1,970.2,21.4,19.8,22.9,0.642,0.3,0.926,0.46,0.189,0.648,0.022,0.0082,0.033,1.37,0.692,1.87,0.065,0.03,0.095,20.07,17.88,22.25,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.43,40.05,51.7,45.33,39.09,48.2,0,0,0,0,0,0,0.933,0,0.75,0.17,0.76,0.24,38.4
-615520800000,1950,7,1949,10,31,1.54,0.498,1.04,60717.1,120.3,120.3,81.61,3,2,2.193548387096774,574.5,442.7,776.2,388.5,256.7,186,186,186,0,0,0,0.333,0.24,0.42,388.5,256.7,590.2,990,990,990,966.2,965.6,967,23.8,23,24.4,0.202,0.15,0.301,0.0844,0.0202,0.195,0.0036,0.00083,0.0085,0.467,0.286,0.704,0.02,0.012,0.031,23.36,22.29,24.12,0.947,0.931,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.23,28.28,51.49,37.16,27.43,48.2,0,0,0,0,0,0,0.453,0,0.5,0.32,0.68,0.32,39.4
-612842400000,1950,8,1949,11,31,0.997,0.415,0.582,35359.6,60.93,60.93,47.53,2,1,1.3548387096774193,372.2,305.9,438.5,217.2,150.9,155,155,155,0,0,0,0.422,0.353,0.507,217.2,150.9,283.5,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.134,0.11,0.157,0.0163,0.00858,0.0328,0.00066,0.00034,0.0013,0.323,0.261,0.407,0.013,0.011,0.016,24.42,24.1,24.81,0.945,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.65,26.45,52.47,37.48,25.66,48.2,0,0,0,0,0,0,0.264,0,0.415,0.42,0.58,0.42,35.5
-610164000000,1950,9,1949,12,30,0.67,0.306,0.364,22552.9,41.75,41.75,31.32,1,1,1,258.6,216.8,302.6,140.6,98.76,118,118,118,0,0,0,0.462,0.39,0.544,140.6,98.76,184.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.088,0.118,0.0077,0.00414,0.0114,0.0003,0.00016,0.00046,0.243,0.168,0.322,0.0096,0.0066,0.013,25.04,24.77,25.33,0.933,0.912,0.95,0.971,0.968,0.98,0.906,0.883,0.931,32.25,22.38,42.61,31.32,21.67,41.75,0,0,0,0,0,0,0.174,0,0.306,0.46,0.54,0.46,33.7
-607572000000,1950,10,1950,1,31,0.551,0.216,0.334,19145.3,32.33,32.33,25.73,1,1,1,205.6,196.6,216.8,124.9,99.62,80.74,73,97,0,0,0,0.393,0.337,0.493,124.9,99.62,143.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0866,0.0997,0.00636,0.00422,0.00797,0.00025,0.00016,0.00031,0.211,0.168,0.244,0.0083,0.0066,0.0096,25.35,25.26,25.43,0.839,0,0.936,0.876,0,0.97,0.813,0,0.908,26.53,0,33.33,25.73,0,32.33,0,3,0,0,0.0968,0,0.143,0.0968,0.217,0.39,0.61,0.39,34.7
-604893600000,1950,11,1950,2,30,0.586,0.196,0.389,24359.5,48.2,48.2,33.83,1,1,1,225.9,203.8,283.2,150.3,123.8,75.67,67,93,0,0,0,0.339,0.237,0.429,150.3,123.8,216.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0947,0.124,0.00852,0.00627,0.0141,0.00034,0.00025,0.00056,0.256,0.211,0.373,0.01,0.0083,0.015,25.2,24.79,25.35,0.937,0.928,0.958,0.972,0.97,0.98,0.912,0.9,0.939,34.83,28.47,50.35,33.83,27.62,48.2,0,0,0,0,0,0,0.188,0,0.197,0.33,0.66,0.34,41.6
-602301600000,1950,12,1950,3,31,1.01,0.279,0.734,44536.7,83.96,83.96,59.86,2,1,1.7096774193548387,377.9,290,490.4,273.9,186,104,104,104,0,0,0,0.281,0.212,0.359,273.9,186,386.4,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.149,0.118,0.188,0.0338,0.0116,0.0814,0.0014,0.00046,0.0034,0.35,0.247,0.473,0.014,0.0099,0.02,24.37,23.72,24.82,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.68,25.74,51.65,36.6,24.97,48.2,0,0,0,0,0,0,0.333,0,0.276,0.28,0.73,0.27,44.1
