datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1341093600000,2012,7,2011,10,31,1.68,0.498,1.19,68556.5,135.5,135.5,92.15,3,2,2.3225806451612905,628.7,477.3,861.7,442.7,291.3,186,186,186,0,0,0,0.305,0.216,0.39,442.7,291.3,675.7,990,990,990,966.4,965.7,967.3,23.6,22.7,24.3,0.227,0.163,0.35,0.113,0.0365,0.252,0.0049,0.0015,0.011,0.539,0.338,0.849,0.023,0.014,0.037,23.06,21.8,23.91,0.951,0.939,0.958,0.975,0.97,0.98,0.928,0.911,0.939,40.76,32.07,51.62,39.67,31.11,48.2,0,0,0,0,0,0,0.512,0,0.49,0.3,0.71,0.29,40.8
1343772000000,2012,8,2011,11,31,1.1,0.415,0.682,40964.8,69.1,69.1,55.06,2,1,1.6451612903225807,409.8,341.5,477.3,254.8,186.5,155,155,155,0,0,0,0.382,0.325,0.454,254.8,186.5,322.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.147,0.123,0.171,0.0252,0.0116,0.0511,0.001,0.00047,0.0021,0.337,0.256,0.408,0.014,0.01,0.017,24.23,23.87,24.56,0.943,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.94,37,25.91,52.57,35.7,25.13,48.2,0,0,0,0,0,0,0.306,0,0.418,0.38,0.62,0.38,37.2
1346450400000,2012,9,2011,12,30,0.757,0.306,0.451,27983.7,48.2,48.2,38.87,1,1,1,291.9,251.7,341.5,173.9,133.7,118,118,118,0,0,0,0.408,0.346,0.469,173.9,133.7,223.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.132,0.0105,0.00712,0.0147,0.00042,0.00028,0.00059,0.302,0.231,0.391,0.012,0.0091,0.016,24.82,24.5,25.06,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.94,40.06,30.65,51.49,38.87,29.73,48.2,0,0,0,0,0,0,0.216,0,0.306,0.4,0.6,0.4,37
1349042400000,2012,10,2012,1,31,0.632,0.26,0.373,23133.7,33.52,33.52,31.09,1,1,1,236.1,221.3,246.7,139.1,124.3,97,97,97,0,0,0,0.412,0.393,0.438,139.1,124.3,149.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0953,0.104,0.00757,0.00631,0.00848,0.0003,0.00025,0.00033,0.238,0.212,0.257,0.0094,0.0083,0.01,25.15,25.06,25.26,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.911,32.06,28.57,34.55,31.09,27.71,33.52,0,0,0,0,0,0,0.173,0,0.259,0.41,0.59,0.41,36.6
1351720800000,2012,11,2012,2,30,0.759,0.264,0.496,30489.7,51.71,51.71,42.35,2,1,1.1666666666666667,293,230.1,344.5,191.3,137.1,101.7,93,106,0,0,0,0.351,0.308,0.405,191.3,137.1,238.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.12,0.0994,0.137,0.012,0.0074,0.016,0.00048,0.00029,0.00064,0.307,0.234,0.397,0.012,0.0092,0.016,24.81,24.54,25.19,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.57,25.63,52.3,38.14,24.86,48.2,0,0,0,0,0,0,0.235,0,0.263,0.35,0.65,0.35,40.2
1354312800000,2012,12,2012,3,31,1.39,0.316,1.07,62995.4,133.9,133.9,84.67,3,2,2.2580645161290325,518.2,349.1,774.5,400.2,231.1,118,118,118,0,0,0,0.242,0.152,0.338,400.2,231.1,656.5,990,990,990,965.9,965.1,967,24.1,23,24.9,0.204,0.136,0.33,0.093,0.0154,0.24,0.0039,0.00062,0.01,0.475,0.25,0.808,0.02,0.01,0.035,23.61,22.19,24.6,0.946,0.923,0.958,0.974,0.97,0.98,0.922,0.896,0.939,38.13,25.74,51.19,37.11,24.97,48.2,0,0,0,0,0,0,0.47,0,0.32,0.23,0.77,0.23,45.3
1356991200000,2013,1,2012,4,31,3.31,0.392,2.46,123479,192.8,192.8,166,4,3,3.806451612903226,1237,786.5,2258,1091,647.5,146.5,139,150,173.1,0,1008,0.13,0.0664,0.177,917.5,647.5,1100,990,990,990,968.6,967,971.7,21.4,18.3,23,0.615,0.328,0.926,0.445,0.234,0.648,0.021,0.01,0.035,1.32,0.795,1.87,0.063,0.035,0.1,20.07,16.4,22.16,0.953,0.946,0.957,0.979,0.975,0.98,0.934,0.927,0.938,44.76,39.74,50.65,43.73,38.77,48.2,0,0,0,0,0,0,0.922,0,0.85,0.12,0.74,0.26,37.3
1359669600000,2013,2,2012,5,28,7.59,0.477,2.66,94530.4,161.7,161.7,140.7,4,4,4,3138,2346,3569,2941,2149,197,197,197,1841,1049,2272,0.0637,0.0552,0.084,1100,1100,1100,990,990,990,973.8,971.9,974.8,16.2,15.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.12,0.1,0.12,14.32,13.36,16.19,0.937,0.931,0.946,0.971,0.97,0.979,0.91,0.903,0.926,36.2,33.55,41.29,35.17,32.54,40.42,0,0,0,0,0,0,0.782,0,4.93,0.063,0.35,0.65,12.5
1362088800000,2013,3,2012,6,31,9.09,0.64,2.95,99790.6,142.1,142.1,134.1,4,4,4,3395,3054,3649,3156,2815,239,239,239,2056,1715,2310,0.0707,0.0655,0.0783,1100,1100,1100,990,990,990,974.4,973.6,974.9,15.6,15.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.73,13.19,14.48,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,34.57,33.08,36.63,33.53,32.09,35.53,0,0,0,0,0,0,0.745,0,6.14,0.07,0.32,0.68,11
1364767200000,2013,4,2012,7,30,7.86,0.562,2.85,102750,144.7,144.7,142.7,4,4,4,3032,2957,3078,2815,2740,217,217,217,1715,1640,1761,0.0716,0.0705,0.0734,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.42,14.72,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.78,36.47,37.28,35.68,35.37,36.17,0,0,0,0,0,0,0.793,0,5.01,0.072,0.36,0.64,13.1
1367359200000,2013,5,2012,8,31,6.09,0.739,2.95,121972,186,186,163.9,4,4,4,2272,1558,2920,1996,1282,276,276,276,896.1,181.6,1544,0.126,0.0945,0.177,1100,1100,1100,990,990,990,971.7,969.7,973.3,18.3,16.7,20.3,0.924,0.899,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.43,14.8,18.48,0.946,0.94,0.952,0.977,0.971,0.98,0.925,0.912,0.933,41.92,37.52,47.45,40.99,36.43,46.5,0,0,0,0,0,0,0.911,0,3.14,0.12,0.48,0.52,20
1370037600000,2013,6,2012,9,30,2.65,0.544,2.05,107133,192.8,192.8,148.8,4,2,3.3666666666666667,1021,692.2,1520,810.6,482.2,210,210,210,21.49,0,210.1,0.216,0.138,0.303,789.1,482.2,1100,990,990,990,967.9,966.7,969.5,22.1,20.5,23.3,0.49,0.244,0.909,0.343,0.127,0.648,0.016,0.0054,0.032,1.09,0.567,1.86,0.05,0.024,0.091,21.02,18.59,22.69,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.4,35.52,52.07,44.11,34.45,48.2,0,0,0,0,0,0,0.827,0,0.6,0.21,0.77,0.23,40.4
1372629600000,2013,7,2012,10,31,1.38,0.498,0.882,51751.2,96.4,96.4,69.56,2,1,1.8709677419354838,515.2,413.3,678.3,329.2,227.3,186,186,186,0,0,0,0.37,0.274,0.45,329.2,227.3,492.3,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.177,0.14,0.246,0.056,0.0151,0.131,0.0023,0.00061,0.0056,0.418,0.258,0.652,0.017,0.011,0.028,23.67,22.74,24.25,0.946,0.924,0.958,0.975,0.97,0.98,0.923,0.897,0.939,39.35,25.72,52.47,37.89,24.95,48.2,0,0,0,0,0,0,0.386,0,0.498,0.36,0.64,0.36,37.5
1375308000000,2013,8,2012,11,31,0.959,0.415,0.544,33196.3,55.51,55.51,44.62,2,1,1.2258064516129032,358,306.7,413.3,203,151.7,155,155,155,0,0,0,0.436,0.375,0.505,203,151.7,258.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.148,0.0132,0.00864,0.0209,0.00053,0.00034,0.00085,0.321,0.256,0.404,0.013,0.01,0.016,24.49,24.25,24.8,0.946,0.925,0.959,0.976,0.97,0.98,0.923,0.897,0.94,39.89,25.91,52.1,38.64,25.13,48.2,0,0,0,0,0,0,0.248,0,0.415,0.43,0.57,0.43,34.6
1377986400000,2013,9,2012,12,30,0.684,0.306,0.379,23481.1,40.91,40.91,32.61,1,1,1,264,232.5,299,146,114.5,118,118,118,0,0,0,0.45,0.395,0.508,146,114.5,181,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0936,0.117,0.00816,0.00548,0.0111,0.00032,0.00022,0.00044,0.253,0.196,0.315,0.01,0.0077,0.013,25,24.79,25.21,0.937,0.922,0.949,0.972,0.97,0.98,0.91,0.894,0.93,33.55,26.08,41.75,32.61,25.3,40.91,0,0,0,0,0,0,0.181,0,0.305,0.45,0.55,0.45,34.3
1380578400000,2013,10,2013,1,31,0.564,0.26,0.305,13318,30.26,30.26,17.9,1,1,1,210.7,198.1,232.5,113.7,101.1,97,97,97,0,0,0,0.462,0.417,0.49,113.7,101.1,135.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0871,0.0992,0.00541,0.00435,0.00726,0.00021,0.00017,0.00029,0.193,0.17,0.232,0.0076,0.0067,0.0091,25.34,25.17,25.43,0.626,0,0.933,0.657,0,0.97,0.607,0,0.905,18.45,0,31.2,17.9,0,30.26,0,10,0,0,0.323,0,0.0994,0.323,0.259,0.46,0.54,0.46,23.6
1383256800000,2013,11,2013,2,30,0.645,0.219,0.426,26650.3,50.43,50.43,37.01,2,1,1.0333333333333334,248.8,209.1,325.1,164.4,128.3,84.33,67,93,0,0,0,0.339,0.286,0.42,164.4,128.3,232.1,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0963,0.133,0.00973,0.00665,0.0155,0.00038,0.00026,0.00062,0.277,0.219,0.364,0.011,0.0086,0.015,25.05,24.72,25.31,0.942,0.924,0.956,0.973,0.97,0.98,0.916,0.896,0.937,37.17,26,48.6,36.17,25.22,47.63,0,0,0,0,0,0,0.206,0,0.219,0.34,0.66,0.34,41.3
1385848800000,2013,12,2013,3,31,1.51,0.304,1.21,70305.5,144.6,144.6,94.5,3,2,2.3548387096774195,564.2,341.5,839.1,450.7,237.5,113.5,104,118,0,0,0,0.216,0.141,0.305,450.7,237.5,721.1,990,990,990,966.1,965.1,967.3,23.9,22.7,24.9,0.229,0.136,0.367,0.123,0.0159,0.283,0.0053,0.00064,0.012,0.546,0.255,0.917,0.023,0.01,0.04,23.35,21.83,24.64,0.949,0.925,0.957,0.976,0.97,0.98,0.926,0.898,0.938,40.29,26.55,49.23,39.33,25.76,48.2,0,0,0,0,0,0,0.525,0,0.3,0.2,0.8,0.2,46.6
1388527200000,2014,1,2013,4,31,2.24,0.382,1.86,103295,166.3,166.3,138.8,4,3,3.161290322580645,836,763.1,1002,693.5,624.1,142.5,139,150,0,0,0,0.172,0.139,0.194,693.5,624.1,863.1,990,990,990,967.2,967,967.9,22.8,22.1,23,0.362,0.315,0.499,0.262,0.218,0.357,0.012,0.0095,0.016,0.863,0.756,1.09,0.038,0.033,0.049,21.89,21,22.29,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,45.13,40.15,51.72,44.11,39.21,48.2,0,0,0,0,0,0,0.771,0,0.38,0.17,0.83,0.17,46.1
1391205600000,2014,2,2013,5,28,3.43,0.392,2.56,123749,192.8,192.8,184.1,4,4,4,1418,1030,1987,1256,867.6,162,162,162,198.5,0,724.5,0.118,0.0815,0.157,1057,867.6,1100,990,990,990,969.2,968,971.1,20.8,18.9,22,0.79,0.508,0.926,0.575,0.359,0.648,0.028,0.016,0.034,1.65,1.1,1.87,0.08,0.05,0.099,19.12,17.07,20.91,0.953,0.948,0.955,0.98,0.98,0.98,0.934,0.929,0.936,47.08,42.45,50.22,46.04,41.6,48.2,0,0,0,0,0,0,1.02,0,0.87,0.11,0.75,0.25,36.1
1393624800000,2014,3,2013,6,31,6.34,0.539,2.95,119740,172.8,172.8,160.9,4,4,4,2366,1937,3234,2165,1698,201.1,183,239,1065,597.9,1951,0.0879,0.0566,0.123,1100,1100,1100,990,990,990,972,970.9,974.1,18,15.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.041,1.87,1.87,1.87,0.1,0.098,0.12,16.15,14.07,17.23,0.945,0.935,0.949,0.977,0.97,0.98,0.924,0.907,0.93,41.15,35.49,44.09,40.24,34.43,43.2,0,0,0,0,0,0,0.894,0,3.39,0.085,0.47,0.53,18.9
1396303200000,2014,4,2013,7,30,8.95,0.697,2.85,95580.6,136.2,136.2,132.8,4,4,4,3454,3301,3614,3185,3006,269,217,295,2085,1906,2297,0.0781,0.06,0.0894,1100,1100,1100,990,990,990,974.5,974.2,974.9,15.5,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.26,13.93,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.21,33.29,35.1,33.19,32.29,34.05,0,0,0,0,0,0,0.738,0,6.1,0.078,0.32,0.68,10.7
1398895200000,2014,5,2013,8,31,8.61,0.86,2.95,103022,150.3,150.3,138.5,4,4,4,3214,2755,3470,2893,2434,321,321,321,1793,1334,2049,0.1,0.0925,0.117,1100,1100,1100,990,990,990,974,972.9,974.6,16,15.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.57,15.2,0.936,0.932,0.942,0.97,0.97,0.973,0.908,0.904,0.916,35.67,34.12,38.62,34.62,33.1,37.58,0,0,0,0,0,0,0.769,0,5.66,0.1,0.34,0.66,12
1401573600000,2014,6,2013,9,30,5.38,0.759,2.85,122205,189.7,189.7,169.7,4,4,4,2074,1456,2684,1781,1163,293,293,293,680.7,62.71,1291,0.146,0.109,0.201,1100,1100,1100,990,990,990,971.2,969.3,972.8,18.8,17.2,20.7,0.921,0.864,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.95,15.37,18.85,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.34,39.08,48.4,42.43,38.07,47.44,0,0,0,0,0,0,0.943,0,2.53,0.14,0.53,0.47,22.7
1404165600000,2014,7,2013,10,31,2.63,0.686,1.94,102889,192.4,192.4,138.3,4,2,3.161290322580645,981.7,663.6,1397,725.7,407.6,256,256,256,1.314,0,40.73,0.274,0.183,0.386,724.3,407.6,1100,990,990,990,967.8,966.6,969.2,22.2,20.8,23.4,0.437,0.21,0.845,0.287,0.0914,0.648,0.013,0.0039,0.031,0.972,0.519,1.79,0.044,0.022,0.086,21.28,19.06,22.93,0.954,0.948,0.958,0.978,0.97,0.98,0.934,0.919,0.938,45.03,35.83,51.91,43.82,34.75,48.2,0,0,0,0,0,0,0.768,0,0.69,0.26,0.74,0.26,39.1
1406844000000,2014,8,2013,11,31,1.33,0.508,0.825,48850.2,93.14,93.14,65.66,2,1,1.8709677419354838,497.7,398.5,642.9,307.9,214.5,189.8,184,202,0,0,0,0.387,0.314,0.462,307.9,214.5,440.9,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.17,0.136,0.221,0.0461,0.014,0.107,0.0019,0.00057,0.0046,0.386,0.261,0.569,0.016,0.011,0.024,23.78,22.96,24.25,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.09,25.95,51.96,35.93,25.17,48.2,0,0,0,0,0,0,0.365,0,0.505,0.38,0.62,0.38,36.7
1409522400000,2014,9,2013,12,30,0.863,0.358,0.505,30973.7,54.19,54.19,43.02,2,1,1.2,332.9,287.9,389.3,194.9,149.9,138,138,138,0,0,0,0.419,0.355,0.479,194.9,149.9,251.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.109,0.145,0.0123,0.00849,0.0176,0.0005,0.00034,0.00071,0.31,0.254,0.4,0.012,0.01,0.016,24.62,24.38,24.89,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.99,25.86,51.98,37.79,25.09,48.2,0,0,0,0,0,0,0.239,0,0.358,0.41,0.59,0.41,35.9
1412114400000,2014,10,2014,1,31,0.675,0.295,0.38,23574.5,40.18,40.18,31.69,1,1,1,251.9,235.3,287.9,141.9,125.3,110,110,110,0,0,0,0.438,0.382,0.468,141.9,125.3,177.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0977,0.116,0.00781,0.0064,0.0109,0.00031,0.00025,0.00043,0.246,0.216,0.31,0.0097,0.0085,0.012,25.06,24.84,25.17,0.935,0.929,0.948,0.971,0.97,0.978,0.908,0.901,0.927,32.63,28.72,41.07,31.69,27.86,40.18,0,0,0,0,0,0,0.176,0,0.295,0.44,0.56,0.44,34.9
1414792800000,2014,11,2014,2,30,0.689,0.252,0.437,27333.7,47.63,47.63,37.96,1,1,1,265.8,240.7,302.6,168.4,134.7,97.33,93,106,0,0,0,0.37,0.307,0.44,168.4,134.7,209.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.101,0.125,0.0101,0.0072,0.0136,0.0004,0.00028,0.00054,0.291,0.232,0.364,0.012,0.0092,0.015,24.95,24.72,25.12,0.944,0.933,0.956,0.974,0.97,0.98,0.92,0.905,0.937,38.94,30.96,48.6,37.96,30.03,47.63,0,0,0,0,0,0,0.211,0,0.252,0.37,0.63,0.37,39.7
1417384800000,2014,12,2014,3,31,1.06,0.279,0.781,47181.7,83.39,83.39,63.42,2,1,1.903225806451613,395.5,306.7,487.6,291.5,202.7,104,104,104,0,0,0,0.268,0.213,0.339,291.5,202.7,383.6,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.124,0.188,0.0385,0.013,0.0801,0.0016,0.00052,0.0033,0.347,0.248,0.469,0.014,0.01,0.019,24.29,23.74,24.71,0.941,0.923,0.958,0.973,0.97,0.98,0.915,0.896,0.939,34.98,25.87,51.1,34,25.09,48.2,0,0,0,0,0,0,0.352,0,0.279,0.26,0.74,0.26,44.5
1420063200000,2015,1,2014,4,31,1.69,0.321,1.37,79286.5,133.5,133.5,106.6,3,2,2.5483870967741935,631,490.2,774.5,511,370.2,120,120,120,0,0,0,0.194,0.155,0.245,511,370.2,654.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.249,0.184,0.327,0.149,0.0737,0.238,0.0063,0.003,0.01,0.614,0.45,0.803,0.026,0.019,0.035,22.97,22.2,23.74,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.5,35.27,52.18,42.35,34.21,48.2,0,0,0,0,0,0,0.592,0,0.32,0.19,0.81,0.19,46.9
1422741600000,2015,2,2014,5,28,2.15,0.331,1.81,99543.7,169.2,169.2,148.1,4,3,3.392857142857143,887,774.5,1018,750,637.5,137,137,137,0,0,0,0.156,0.135,0.177,750,637.5,880.6,990,990,990,967.4,967,968,22.6,22,23,0.399,0.32,0.511,0.296,0.227,0.365,0.013,0.0099,0.017,0.938,0.776,1.12,0.042,0.034,0.051,21.61,20.93,22.23,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.13,39.85,50.79,44.08,38.88,48.2,0,0,0,0,0,0,0.823,0,0.34,0.15,0.84,0.16,46.3
1425160800000,2015,3,2014,6,31,3.13,0.392,2.71,137924,192.8,192.8,185.4,4,4,4,1168,1042,1285,1021,858.6,146.4,129,183,8.15,0,55.67,0.127,0.1,0.176,1013,858.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.673,0.502,0.804,0.507,0.355,0.648,0.024,0.016,0.031,1.46,1.09,1.75,0.068,0.05,0.083,20.12,19.45,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.61,41.95,50.48,46.35,41.11,48.2,0,0,0,0,0,0,1.03,0,0.42,0.13,0.87,0.13,44.1
1427839200000,2015,4,2014,7,30,3.4,0.384,2.85,138816,192.8,192.8,192.8,4,4,4,1314,1285,1333,1166,1137,148,148,148,65.59,36.67,85.18,0.113,0.111,0.115,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.823,0.811,0.831,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.084,19.34,19.27,19.45,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.74,49.55,50.01,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.55,0.11,0.84,0.16,40.8
1430431200000,2015,5,2014,8,31,3.77,0.514,2.95,142219,192.8,192.8,191.2,4,4,4,1407,1313,1466,1215,1121,192,192,192,115,21.46,173.8,0.137,0.131,0.146,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.845,0.806,0.87,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.82,0.086,0.083,0.088,19.02,18.81,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.3,49.78,47.79,47.34,48.2,0,0,0,0,0,0,1.06,0,0.82,0.14,0.78,0.22,37.7
1433109600000,2015,6,2014,9,30,2.75,0.502,2.23,115333,192.8,192.8,160.2,4,3,3.6,1061,716.2,1319,866.9,506.2,193.7,161,210,7.612,0,58.17,0.193,0.122,0.293,859.3,506.2,1100,990,990,990,968,966.8,968.9,22,21.1,23.2,0.545,0.258,0.817,0.399,0.139,0.648,0.018,0.006,0.031,1.2,0.567,1.76,0.055,0.024,0.084,20.76,19.33,22.67,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.937,45.57,35.52,52.07,44.27,34.45,48.2,0,0,0,0,0,0,0.89,0,0.52,0.18,0.81,0.19,41.9
1435701600000,2015,7,2014,10,31,1.38,0.498,0.879,51782.9,103.8,103.8,69.6,3,1,1.935483870967742,514.3,403.1,692.2,328.3,217.1,186,186,186,0,0,0,0.371,0.269,0.461,328.3,217.1,506.2,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.177,0.136,0.253,0.0555,0.0142,0.139,0.0023,0.00058,0.006,0.407,0.258,0.636,0.017,0.011,0.027,23.68,22.77,24.25,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.75,25.72,51.62,36.57,24.95,48.2,0,0,0,0,0,0,0.387,0,0.501,0.36,0.64,0.36,37.5
1438380000000,2015,8,2014,11,31,0.898,0.415,0.483,29543.8,52.29,52.29,39.71,2,1,1.064516129032258,335.3,284.3,398.5,180.3,129.3,155,155,155,0,0,0,0.468,0.389,0.545,180.3,129.3,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.143,0.0111,0.00674,0.0164,0.00045,0.00027,0.00067,0.307,0.226,0.408,0.012,0.009,0.017,24.61,24.26,24.94,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.39,25.91,52.57,38.06,25.13,48.2,0,0,0,0,0,0,0.221,0,0.415,0.46,0.54,0.46,32.9
1441058400000,2015,9,2014,12,30,0.62,0.259,0.361,22418.4,36.67,36.67,31.14,1,1,1,239.4,207.1,281.9,139.4,116.1,100,91,118,0,0,0,0.417,0.373,0.484,139.4,116.1,163.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.092,0.111,0.0076,0.00562,0.00968,0.0003,0.00022,0.00038,0.239,0.197,0.285,0.0094,0.0077,0.011,25.13,24.89,25.36,0.934,0.922,0.944,0.97,0.97,0.971,0.906,0.895,0.916,32.1,26.63,37.75,31.14,25.84,36.67,0,0,0,0,0,0,0.173,0,0.259,0.42,0.58,0.42,36.2
1443650400000,2015,10,2015,1,31,0.52,0.196,0.324,20099.5,30.58,30.58,27.02,1,1,1,194,174.9,209.1,121,101.9,73,73,73,0,0,0,0.378,0.349,0.417,121,101.9,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0849,0.097,0.00604,0.00441,0.00732,0.00024,0.00017,0.00029,0.204,0.169,0.231,0.008,0.0066,0.009,25.36,25.31,25.39,0.924,0.912,0.933,0.97,0.97,0.97,0.897,0.884,0.905,27.85,23.12,31.52,27.02,22.42,30.58,0,0,0,0,0,0,0.15,0,0.196,0.38,0.62,0.38,38.7
1446328800000,2015,11,2015,2,30,0.528,0.174,0.354,22113.6,38.12,38.12,30.71,1,1,1,203.8,174.9,235.3,136.8,107.9,67,67,67,0,0,0,0.331,0.285,0.383,136.8,107.9,168.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0962,0.0859,0.107,0.00737,0.00492,0.0101,0.00029,0.00019,0.0004,0.231,0.179,0.287,0.009,0.007,0.011,25.3,25.1,25.38,0.932,0.916,0.945,0.97,0.97,0.974,0.904,0.889,0.92,31.65,24.59,39.13,30.71,23.85,38.12,0,0,0,0,0,0,0.171,0,0.174,0.33,0.67,0.33,41.9
1448920800000,2015,12,2015,3,31,0.814,0.191,0.623,38271.2,68,68,51.44,2,1,1.5483870967741935,303.7,240.7,389.3,232.5,163.7,71.19,59,77,0,0,0,0.24,0.184,0.32,232.5,163.7,312.3,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.131,0.107,0.16,0.0201,0.00966,0.0464,0.00081,0.00038,0.0019,0.307,0.24,0.384,0.012,0.0095,0.015,24.76,24.29,25.08,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.32,25.79,51.97,35.28,25.02,48.2,0,0,0,0,0,0,0.286,0,0.191,0.23,0.77,0.23,47
1451599200000,2016,1,2015,4,31,1.36,0.228,1.13,67116.4,113.2,113.2,90.21,3,2,2.193548387096774,506.4,398.5,634.6,421.2,325.5,85.19,73,91,0,0,0,0.169,0.143,0.194,421.2,325.5,543.6,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.201,0.164,0.26,0.0986,0.0526,0.164,0.0041,0.0021,0.007,0.504,0.379,0.619,0.021,0.015,0.026,23.62,22.95,24.23,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.74,35.79,52.39,41.61,34.71,48.2,0,0,0,0,0,0,0.501,0,0.23,0.17,0.83,0.17,49.4
1454277600000,2016,2,2015,5,29,2.19,0.288,1.89,102760,192.8,192.8,147.6,4,3,3.413793103448276,873,642.9,1333,758.1,537.9,114.9,105,137,4.634,0,96.18,0.134,0.103,0.163,753.4,537.9,1100,990,990,990,967.4,966.5,968.9,22.6,21.1,23.5,0.42,0.259,0.819,0.309,0.16,0.648,0.014,0.0068,0.031,0.966,0.604,1.77,0.043,0.026,0.084,21.67,19.29,22.92,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.938,44.34,38.28,51.29,43.25,37.23,48.2,0,0,0,0,0,0,0.82,0,0.3,0.13,0.86,0.14,46.9
1456783200000,2016,3,2015,6,31,6.47,0.539,2.95,118927,188.8,188.8,159.8,4,4,4,2417,1479,2720,2216,1296,201.1,183,239,1116,196.2,1437,0.0846,0.0673,0.124,1100,1100,1100,990,990,990,972.1,969.4,972.8,17.9,17.2,20.6,0.924,0.879,0.926,0.648,0.648,0.648,0.036,0.031,0.038,1.87,1.83,1.87,0.1,0.089,0.11,16.05,15.29,18.76,0.945,0.942,0.952,0.977,0.974,0.98,0.923,0.917,0.933,40.91,38.85,48.17,39.96,37.82,47.2,0,0,0,0,0,0,0.888,0,3.52,0.083,0.46,0.54,18.4
1459461600000,2016,4,2015,7,30,7.64,0.562,2.85,104366,150.1,150.1,145,4,4,4,2947,2762,2994,2730,2545,217,217,217,1630,1445,1677,0.0737,0.0725,0.0786,1100,1100,1100,990,990,990,973.4,972.9,973.5,16.6,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.63,15.19,0.939,0.939,0.942,0.97,0.97,0.973,0.912,0.911,0.916,37.34,37.03,38.57,36.24,35.92,37.53,0,0,0,0,0,0,0.805,0,4.79,0.074,0.37,0.63,13.7
1462053600000,2016,5,2015,8,31,6.6,0.821,2.95,117770,172.9,172.9,158.3,4,4,4,2464,1935,2900,2157,1614,306.5,276,321,1057,514.5,1524,0.127,0.0952,0.166,1100,1100,1100,990,990,990,972.2,970.9,973.3,17.8,16.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.91,14.85,17.23,0.944,0.94,0.949,0.976,0.971,0.98,0.922,0.913,0.93,40.52,37.66,44.1,39.57,36.57,43.22,0,0,0,0,0,0,0.879,0,3.65,0.12,0.45,0.55,17.8
1464732000000,2016,6,2015,9,30,3.23,0.544,2.4,119396,192.8,192.8,165.8,4,3,3.6666666666666665,1246,763.1,1870,1036,553.1,210,210,210,111.4,0,559.8,0.181,0.112,0.275,924.7,553.1,1100,990,990,990,968.6,967,970.7,21.4,19.3,23,0.652,0.285,0.926,0.464,0.17,0.648,0.022,0.0074,0.034,1.39,0.647,1.87,0.066,0.028,0.097,19.96,17.45,22.4,0.953,0.949,0.957,0.979,0.973,0.98,0.934,0.925,0.937,46.25,38.51,52.07,45.1,37.46,48.2,0,0,0,0,0,0,0.921,0,0.83,0.17,0.74,0.26,37
1467324000000,2016,7,2015,10,31,1.38,0.498,0.885,52126,114.6,114.6,70.06,3,1,1.967741935483871,516.4,398.5,747.4,330.4,212.5,186,186,186,0,0,0,0.371,0.249,0.467,330.4,212.5,561.4,990,990,990,965.9,965.4,966.9,24.1,23.1,24.6,0.179,0.135,0.285,0.0574,0.0138,0.176,0.0024,0.00056,0.0076,0.409,0.258,0.656,0.017,0.011,0.028,23.67,22.45,24.25,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.49,25.72,51.54,36.38,24.95,48.2,0,0,0,0,0,0,0.389,0,0.495,0.36,0.64,0.36,37.8
1470002400000,2016,8,2015,11,31,0.894,0.377,0.517,31917.9,52.29,52.29,42.9,2,1,1.064516129032258,333.9,281.9,398.5,193.1,156,140.8,115,155,0,0,0,0.421,0.37,0.498,193.1,156,243.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.112,0.143,0.0122,0.00901,0.0164,0.00049,0.00036,0.00067,0.329,0.261,0.408,0.013,0.011,0.017,24.6,24.26,24.88,0.949,0.926,0.958,0.977,0.97,0.98,0.928,0.898,0.939,42.47,26.4,52.57,41.23,25.61,48.2,0,0,0,0,0,0,0.238,0,0.377,0.42,0.58,0.42,35.7
1472680800000,2016,9,2015,12,30,0.624,0.259,0.365,22661.9,35.86,35.86,31.47,1,1,1,240.8,212.1,278.6,140.8,121.1,100,91,118,0,0,0,0.414,0.369,0.469,140.8,121.1,160.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0938,0.11,0.00772,0.00605,0.0094,0.0003,0.00024,0.00037,0.242,0.206,0.279,0.0095,0.0081,0.011,25.12,24.91,25.32,0.935,0.926,0.943,0.97,0.97,0.97,0.907,0.898,0.914,32.45,27.85,36.97,31.47,27.02,35.86,0,0,0,0,0,0,0.175,0,0.259,0.42,0.58,0.42,36.3
1475272800000,2016,10,2016,1,31,0.498,0.196,0.303,18681.3,30.58,30.58,25.11,1,1,1,186,165.5,209.1,113,92.48,73,73,73,0,0,0,0.394,0.349,0.441,113,92.48,136.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0816,0.097,0.00535,0.00361,0.00732,0.00021,0.00014,0.00029,0.189,0.153,0.231,0.0074,0.006,0.009,25.37,25.31,25.39,0.92,0.912,0.933,0.97,0.966,0.97,0.892,0.883,0.905,25.9,21.16,31.52,25.11,20.43,30.58,0,0,0,0,0,0,0.139,0,0.195,0.39,0.61,0.39,37.5
1477951200000,2016,11,2016,2,30,0.484,0.144,0.34,21211.1,40.38,40.38,29.46,1,1,1,186.8,155.5,226.7,131.1,88.53,55.67,50,67,0,0,0,0.306,0.221,0.431,131.1,88.53,176.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0927,0.0791,0.108,0.00689,0.00327,0.0108,0.00027,0.00013,0.00042,0.219,0.144,0.3,0.0086,0.0057,0.012,25.33,25.14,25.37,0.931,0.912,0.947,0.969,0.964,0.979,0.902,0.883,0.927,30.37,20.34,41.26,29.46,19.6,40.38,0,0,0,0,0,0,0.164,0,0.144,0.3,0.7,0.3,43.8
1480543200000,2016,12,2016,3,31,1,0.216,0.787,47622.3,107.1,107.1,64.01,3,1,1.903225806451613,374.7,236.7,619.4,293.9,177.7,80.77,59,104,0,0,0,0.217,0.168,0.249,293.9,177.7,515.4,990,990,990,965.3,964.6,966.4,24.7,23.6,25.4,0.154,0.11,0.246,0.0413,0.0109,0.145,0.0017,0.00043,0.0062,0.349,0.24,0.566,0.014,0.0095,0.024,24.39,23.06,25.08,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,35.31,25.79,51.2,34.32,25.02,48.2,0,0,0,0,0,0,0.356,0,0.213,0.22,0.79,0.21,47.6
1483221600000,2017,1,2016,4,31,2.31,0.356,1.96,106290,182.2,182.2,142.9,4,2,3.3225806451612905,863.5,470,1107,730.6,331,132.9,120,139,0,0,0,0.168,0.118,0.296,730.6,331,968,990,990,990,967.3,965.7,968.2,22.7,21.8,24.3,0.412,0.173,0.595,0.278,0.0552,0.408,0.012,0.0023,0.019,0.926,0.394,1.27,0.041,0.016,0.058,21.75,20.49,23.89,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.1,35.82,51.85,42.98,34.75,48.2,0,0,0,0,0,0,0.794,0,0.35,0.15,0.85,0.15,46
1485900000000,2017,2,2016,5,28,3.02,0.392,2.5,125407,192.8,192.8,186.6,4,4,4,1248,1066,1573,1086,903.8,162,162,162,51.54,0,310.8,0.131,0.103,0.152,1035,903.8,1100,990,990,990,968.7,968.1,969.7,21.3,20.3,21.9,0.72,0.541,0.902,0.531,0.376,0.648,0.025,0.017,0.032,1.54,1.16,1.85,0.072,0.053,0.091,19.78,18.43,20.73,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.78,43.88,50.23,46.65,43,48.2,0,0,0,0,0,0,1.04,0,0.52,0.13,0.83,0.17,41.5
1488319200000,2017,3,2016,6,31,6.48,0.49,2.95,119914,187.5,187.5,161.2,4,4,4,2420,1513,3892,2237,1330,183,183,183,1137,229.8,2609,0.085,0.047,0.121,1100,1100,1100,990,990,990,971.9,969.5,975.5,18.1,14.5,20.5,0.919,0.898,0.926,0.648,0.648,0.648,0.036,0.032,0.045,1.87,1.85,1.87,0.11,0.09,0.13,16.19,12.67,18.63,0.943,0.926,0.952,0.976,0.97,0.98,0.921,0.898,0.933,41.25,31.66,47.83,40.29,30.71,46.87,0,0,0,0,0,0,0.895,0,3.53,0.076,0.46,0.54,18.5
1490997600000,2017,4,2016,7,30,8.9,0.765,2.85,96065.7,148.3,148.3,133.4,4,4,4,3432,2826,3913,3137,2531,295,295,295,2037,1431,2518,0.0869,0.0754,0.104,1100,1100,1100,990,990,990,974.5,973.1,975.5,15.5,14.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.66,12.63,15.03,0.933,0.926,0.941,0.97,0.97,0.972,0.905,0.898,0.915,34.38,31.53,38.15,33.36,30.59,37.08,0,0,0,0,0,0,0.741,0,6.05,0.086,0.32,0.68,10.8
1493589600000,2017,5,2016,8,31,5.87,0.739,2.95,123533,184.1,184.1,166,4,4,4,2193,1611,2774,1917,1335,276,276,276,817.3,234.5,1398,0.129,0.0995,0.171,1100,1100,1100,990,990,990,971.5,969.8,973,18.5,17,20.2,0.925,0.914,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.092,0.11,16.61,15.16,18.3,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.916,0.933,42.42,38.49,46.96,41.51,37.45,46.02,0,0,0,0,0,0,0.922,0,2.92,0.13,0.5,0.5,21
1496268000000,2017,6,2016,9,30,2.93,0.544,2.28,116563,192.8,192.8,161.9,4,3,3.6333333333333333,1131,716.2,1593,921.5,506.2,210,210,210,42.42,0,282.9,0.196,0.132,0.293,879,506.2,1100,990,990,990,968.3,966.8,969.8,21.7,20.2,23.2,0.588,0.258,0.915,0.417,0.139,0.648,0.02,0.006,0.032,1.27,0.567,1.86,0.059,0.024,0.092,20.47,18.35,22.67,0.954,0.947,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.4,35.52,51.1,44.32,34.45,48.2,0,0,0,0,0,0,0.899,0,0.65,0.19,0.78,0.22,39.8
1498860000000,2017,7,2016,10,31,1.33,0.498,0.834,49307.7,102.5,102.5,66.27,3,1,1.8064516129032258,497.5,385.7,685.3,311.5,199.7,186,186,186,0,0,0,0.385,0.271,0.482,311.5,199.7,499.3,990,990,990,965.8,965.3,966.6,24.2,23.4,24.7,0.171,0.13,0.249,0.0495,0.0127,0.135,0.0021,0.00052,0.0058,0.402,0.258,0.636,0.017,0.011,0.027,23.76,22.79,24.32,0.946,0.924,0.958,0.975,0.97,0.98,0.922,0.897,0.939,39.13,25.72,51.62,37.91,24.95,48.2,0,0,0,0,0,0,0.368,0,0.496,0.37,0.63,0.37,37.1
1501538400000,2017,8,2016,11,31,0.856,0.308,0.548,33716.3,58.12,58.12,45.32,2,1,1.2903225806451613,319.7,261.5,383.4,204.7,146.5,115,115,115,0,0,0,0.364,0.3,0.44,204.7,146.5,268.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.126,0.105,0.148,0.0137,0.0082,0.0257,0.00055,0.00032,0.001,0.31,0.247,0.391,0.012,0.0099,0.016,24.69,24.39,25,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.64,25.58,51.5,37.52,24.81,48.2,0,0,0,0,0,0,0.252,0,0.308,0.36,0.64,0.36,39.4
1504216800000,2017,9,2016,12,30,0.581,0.236,0.345,20806.1,38.09,38.09,28.9,1,1,1,224,202,260,133,111,91,91,91,0,0,0,0.409,0.35,0.451,133,111,169,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0902,0.111,0.00705,0.00518,0.0101,0.00028,0.0002,0.0004,0.227,0.188,0.291,0.0089,0.0073,0.012,25.23,24.97,25.4,0.9,0,0.945,0.938,0,0.974,0.873,0,0.921,29.78,0,39.1,28.9,0,38.09,0,1,0,0,0.0333,0,0.161,0.0333,0.236,0.41,0.59,0.41,35.8
1506808800000,2017,10,2017,1,31,0.49,0.196,0.295,18141,27.9,27.9,24.38,1,1,1,183,171.9,197.5,110,98.93,73,73,73,0,0,0,0.399,0.37,0.425,110,98.93,124.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0839,0.0929,0.0051,0.00416,0.00633,0.0002,0.00016,0.00025,0.184,0.164,0.21,0.0072,0.0064,0.0082,25.38,25.38,25.39,0.918,0.912,0.928,0.97,0.968,0.97,0.89,0.883,0.9,25.14,22.45,28.76,24.38,21.74,27.9,0,0,0,0,0,0,0.135,0,0.195,0.4,0.6,0.4,37
1509487200000,2017,11,2017,2,30,0.549,0.174,0.375,23478.3,44.39,44.39,32.61,1,1,1,211.7,183,261.5,144.7,116,67,67,67,0,0,0,0.319,0.256,0.366,144.7,116,194.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0989,0.0888,0.117,0.00805,0.00561,0.0123,0.00032,0.00022,0.00049,0.245,0.194,0.334,0.0096,0.0076,0.013,25.27,24.92,25.38,0.936,0.922,0.953,0.971,0.97,0.98,0.909,0.894,0.934,33.55,26.61,45.29,32.61,25.82,44.39,0,0,0,0,0,0,0.181,0,0.174,0.32,0.68,0.32,42.8
1512079200000,2017,12,2017,3,31,1.06,0.232,0.825,49990,94.97,94.97,67.19,2,1,1.8064516129032258,394.6,269.6,545.1,308.1,192.6,86.58,77,104,0,0,0,0.225,0.175,0.286,308.1,192.6,441.1,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.159,0.117,0.208,0.0483,0.0121,0.107,0.002,0.00048,0.0045,0.385,0.243,0.555,0.016,0.0097,0.023,24.26,23.39,24.89,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.23,25.8,51.59,38.13,25.03,48.2,0,0,0,0,0,0,0.373,0,0.235,0.22,0.78,0.22,47.2
1514757600000,2018,1,2017,4,31,2.01,0.372,1.64,92055.2,163.4,163.4,123.7,4,2,2.967741935483871,750.7,572.7,983.4,611.7,433.7,139,139,139,0,0,0,0.19,0.141,0.243,611.7,433.7,844.4,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.313,0.209,0.482,0.209,0.104,0.348,0.0091,0.0044,0.016,0.744,0.535,1.06,0.032,0.023,0.048,22.35,21.11,23.27,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.29,35.03,51.72,42.1,33.98,48.2,0,0,0,0,0,0,0.687,0,0.37,0.19,0.82,0.18,45.8
1517436000000,2018,2,2017,5,28,4.76,0.392,2.59,113479,192.8,192.8,168.9,4,4,4,1967,971.7,2915,1805,809.7,162,162,162,735.4,0,1653,0.0923,0.0556,0.167,1070,809.7,1100,990,990,990,970.8,967.8,973.3,19.2,16.7,22.2,0.851,0.455,0.926,0.608,0.331,0.648,0.032,0.015,0.039,1.75,1,1.87,0.093,0.045,0.11,17.46,14.82,21.21,0.948,0.94,0.955,0.978,0.971,0.98,0.927,0.912,0.936,43.22,37.56,49.76,42.22,36.46,48.2,0,0,0,0,0,0,0.938,0,2.17,0.082,0.54,0.46,23.8
1519855200000,2018,3,2017,6,31,8.95,0.64,2.95,100669,144.1,144.1,135.3,4,4,4,3343,2978,3690,3104,2739,239,239,239,2004,1639,2351,0.0718,0.0648,0.0803,1100,1100,1100,990,990,990,974.3,973.5,975,15.7,15,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.84,13.1,14.67,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,34.87,32.85,37.14,33.83,31.86,36.03,0,0,0,0,0,0,0.752,0,6,0.072,0.33,0.67,11.2
1522533600000,2018,4,2017,7,30,10.8,0.765,2.85,84360.4,126.7,126.7,117.2,4,4,4,4166,3725,4670,3871,3430,295,295,295,2771,2330,3275,0.0712,0.0632,0.0792,1100,1100,1100,990,990,990,976,975.1,976.9,14,13.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.22,13.03,0.921,0.912,0.929,0.97,0.97,0.97,0.894,0.885,0.901,30.21,27.6,32.65,29.29,26.65,31.67,0,0,0,0,0,0,0.651,0,7.95,0.071,0.26,0.74,7.81
1525125600000,2018,5,2017,8,31,11.3,0.911,2.95,86426.7,138.4,138.4,116.2,4,4,4,4215,3202,4829,3875,2862,340,340,340,2775,1762,3389,0.0818,0.0704,0.106,1100,1100,1100,990,990,990,976,974,977.2,14,12.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.04,0.051,1.87,1.87,1.87,0.13,0.12,0.15,12.09,10.93,14.14,0.92,0.907,0.936,0.97,0.97,0.97,0.892,0.88,0.908,30.02,26.74,35.68,29.04,25.31,34.61,0,0,0,0,0,0,0.645,0,8.35,0.081,0.26,0.74,7.65
1527804000000,2018,6,2017,9,30,6.01,0.759,2.85,117202,187.6,187.6,162.8,4,4,4,2317,1513,3114,2024,1220,293,293,293,924.2,119.8,1721,0.133,0.0941,0.194,1100,1100,1100,990,990,990,971.8,969.5,973.8,18.2,16.2,20.5,0.924,0.891,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.84,1.87,0.1,0.09,0.12,16.33,14.34,18.64,0.945,0.937,0.952,0.977,0.97,0.98,0.924,0.909,0.933,41.65,36.23,47.85,40.69,35.15,46.89,0,0,0,0,0,0,0.904,0,3.16,0.13,0.47,0.53,19.5
1530396000000,2018,7,2017,10,31,2.77,0.686,2.06,107874,192.8,192.8,145,4,2,3.2903225806451615,1033,685.3,1466,776.6,429.3,256,256,256,7.903,0,109.8,0.261,0.175,0.374,768.7,429.3,1100,990,990,990,967.9,966.6,969.4,22.1,20.6,23.4,0.479,0.22,0.874,0.325,0.102,0.648,0.015,0.0044,0.031,1.06,0.554,1.82,0.049,0.024,0.088,21.01,18.8,22.8,0.954,0.949,0.958,0.979,0.97,0.98,0.934,0.92,0.938,45.27,36.44,51.91,44.08,35.34,48.2,0,0,0,0,0,0,0.806,0,0.71,0.25,0.74,0.26,38.9
1533074400000,2018,8,2017,11,31,1.37,0.524,0.843,49940.2,96.4,96.4,67.12,2,1,1.8709677419354838,510.5,383.4,669.1,314.9,199.4,195.6,184,202,0,0,0,0.391,0.302,0.48,314.9,199.4,467.1,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.174,0.131,0.236,0.0499,0.0127,0.119,0.0021,0.00051,0.0051,0.397,0.261,0.614,0.017,0.011,0.026,23.71,22.81,24.33,0.945,0.925,0.959,0.974,0.97,0.98,0.921,0.897,0.939,37.58,25.95,50.94,36.57,25.17,48.2,0,0,0,0,0,0,0.373,0,0.527,0.38,0.62,0.38,36.5
1535752800000,2018,9,2017,12,30,0.848,0.358,0.491,30024.3,52.9,52.9,41.7,2,1,1.2333333333333334,327.3,246.7,383.4,189.3,108.7,138,138,138,0,0,0,0.43,0.36,0.559,189.3,108.7,245.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.123,0.0947,0.143,0.0118,0.00499,0.0166,0.00048,0.0002,0.00067,0.295,0.189,0.391,0.012,0.0075,0.016,24.66,24.41,25.13,0.941,0.918,0.958,0.974,0.97,0.98,0.916,0.891,0.939,36.77,24.61,50.9,35.67,23.87,48.2,0,0,0,0,0,0,0.232,0,0.357,0.42,0.58,0.42,35.4
1538344800000,2018,10,2018,1,31,0.567,0.26,0.307,13848.3,32.83,32.83,18.61,1,1,1,211.6,183.5,243.7,114.6,86.46,97,97,97,0,0,0,0.462,0.398,0.529,114.6,86.46,146.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0919,0.0819,0.103,0.00549,0.0031,0.00822,0.00022,0.00012,0.00032,0.195,0.144,0.252,0.0076,0.0056,0.0099,25.32,25.09,25.43,0.627,0,0.938,0.657,0,0.97,0.608,0,0.91,19.19,0,33.84,18.61,0,32.83,0,10,0,0,0.323,0,0.103,0.323,0.26,0.46,0.54,0.46,24.4
1541023200000,2018,11,2018,2,30,0.521,0.159,0.362,22624.6,39.02,39.02,31.42,1,1,1,201.1,167.1,230.1,139.8,104.9,61.33,50,67,0,0,0,0.309,0.226,0.39,139.8,104.9,171.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0849,0.106,0.00763,0.00467,0.0103,0.0003,0.00018,0.0004,0.235,0.174,0.29,0.0092,0.0068,0.011,25.29,25.14,25.37,0.932,0.914,0.945,0.97,0.97,0.976,0.905,0.887,0.923,32.38,23.87,39.98,31.42,23.15,39.02,0,0,0,0,0,0,0.175,0,0.159,0.31,0.69,0.31,43.4
1543615200000,2018,12,2018,3,31,0.729,0.158,0.571,35449.2,74.15,74.15,47.65,2,1,1.3548387096774193,272.3,218.1,398.5,213.3,159.1,59,59,59,0,0,0,0.225,0.148,0.271,213.3,159.1,339.5,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.122,0.103,0.167,0.0184,0.00927,0.0592,0.00073,0.00036,0.0024,0.304,0.253,0.398,0.012,0.01,0.016,24.91,24.21,25.22,0.943,0.926,0.957,0.974,0.97,0.98,0.918,0.898,0.938,37.68,27.08,49.11,36.71,26.27,48.13,0,0,0,0,0,0,0.265,0,0.158,0.22,0.78,0.22,48.6
1546293600000,2019,1,2018,4,31,1.24,0.211,1.03,62109.5,94.48,94.48,83.48,2,2,2,462,383.4,508.7,383.2,310.4,78.81,73,91,0,0,0,0.171,0.143,0.194,383.2,310.4,435.7,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.185,0.158,0.203,0.0798,0.0455,0.105,0.0033,0.0018,0.0043,0.466,0.356,0.544,0.019,0.014,0.023,23.86,23.57,24.33,0.952,0.942,0.957,0.978,0.97,0.98,0.931,0.914,0.938,42.66,34.87,48.21,41.74,33.83,47.24,0,0,0,0,0,0,0.464,0,0.21,0.17,0.83,0.17,50.1
1548972000000,2019,2,2018,5,28,1.6,0.206,1.39,80089.3,142.4,142.4,119.2,3,2,2.75,660.2,486.1,786.5,575.2,401.1,85,85,85,0,0,0,0.132,0.108,0.175,575.2,401.1,701.5,990,990,990,966.5,965.8,967,23.5,23,24.2,0.278,0.192,0.348,0.188,0.0883,0.27,0.0081,0.0036,0.012,0.693,0.493,0.876,0.03,0.02,0.038,22.78,22.08,23.72,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.75,36.23,51.45,43.6,35.14,48.2,0,0,0,0,0,0,0.662,0,0.21,0.13,0.87,0.13,50.1
1551391200000,2019,3,2018,6,31,2.11,0.287,1.82,102379,144.6,144.6,137.6,3,3,3,785.9,747.4,861.7,678.9,640.4,107,107,107,0,0,0,0.136,0.124,0.143,678.9,640.4,754.7,990,990,990,967,966.9,967.3,23,22.7,23.1,0.341,0.319,0.392,0.254,0.229,0.304,0.011,0.0099,0.013,0.844,0.778,0.977,0.037,0.034,0.043,22.11,21.68,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.94,44.69,51.16,45.87,43.8,48.2,0,0,0,0,0,0,0.764,0,0.29,0.14,0.86,0.14,48.5
1554069600000,2019,4,2018,7,30,2.57,0.324,2.25,119963,182.4,182.4,166.6,4,3,3.8666666666666667,992.9,868.2,1092,867.9,743.2,125,125,125,0,0,0,0.126,0.114,0.144,867.9,743.2,966.9,990,990,990,967.9,967.4,968.2,22.1,21.8,22.6,0.503,0.388,0.593,0.359,0.297,0.407,0.016,0.013,0.019,1.11,0.954,1.27,0.05,0.042,0.058,21.04,20.54,21.66,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.41,39.45,51.77,43.26,38.46,48.2,0,0,0,0,0,0,0.926,0,0.32,0.13,0.88,0.12,46.7
1556661600000,2019,5,2018,8,31,2.63,0.394,2.23,119460,171,171,160.6,4,3,3.806451612903226,980.8,884.3,1042,833.8,737.3,147,147,147,0,0,0,0.15,0.141,0.166,833.8,737.3,894.6,990,990,990,967.8,967.4,968,22.2,22,22.6,0.472,0.384,0.528,0.342,0.294,0.372,0.015,0.013,0.017,1.05,0.952,1.14,0.048,0.042,0.052,21.13,20.83,21.61,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.928,0.938,43.67,39.35,51.74,42.47,38.35,48.2,0,0,0,0,0,0,0.892,0,0.4,0.15,0.85,0.15,45.4
1559340000000,2019,6,2018,9,30,1.91,0.381,1.53,86298.2,144.6,144.6,119.9,3,2,2.7666666666666666,738.1,578.9,874.5,591.1,417.9,147,119,161,0,0,0,0.205,0.136,0.278,591.1,417.9,755.5,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.298,0.206,0.397,0.198,0.0963,0.305,0.0086,0.004,0.013,0.728,0.526,0.983,0.032,0.022,0.043,22.42,21.62,23.27,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.01,34.91,52.17,43.62,33.86,48.2,0,0,0,0,0,0,0.666,0,0.38,0.2,0.8,0.2,45.2
1561932000000,2019,7,2018,10,31,1.18,0.362,0.823,49352.4,93.71,93.71,66.33,2,1,1.8064516129032258,442.3,344.5,572.7,307.3,209.5,135,135,135,0,0,0,0.313,0.236,0.392,307.3,209.5,437.7,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.165,0.13,0.211,0.0465,0.0136,0.106,0.0019,0.00054,0.0044,0.39,0.257,0.554,0.016,0.01,0.023,24.03,23.27,24.51,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.04,26.22,52.63,37.82,25.44,48.2,0,0,0,0,0,0,0.369,0,0.357,0.31,0.7,0.3,41.8
1564610400000,2019,8,2018,11,31,0.749,0.287,0.462,28729.7,48.2,48.2,38.62,1,1,1,279.7,226.7,341.5,172.5,133.7,107.2,93,115,0,0,0,0.385,0.337,0.44,172.5,133.7,226.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.099,0.133,0.0104,0.00711,0.015,0.00041,0.00028,0.0006,0.3,0.229,0.397,0.012,0.009,0.016,24.88,24.5,25.21,0.946,0.932,0.959,0.974,0.97,0.98,0.921,0.904,0.94,39.81,30.81,52.17,38.62,29.89,48.2,0,0,0,0,0,0,0.215,0,0.287,0.38,0.62,0.38,38.4
1567288800000,2019,9,2018,12,30,0.49,0.187,0.303,18798.2,34.2,34.2,26.11,1,1,1,189,156.7,223.9,117,84.69,72,72,72,0,0,0,0.385,0.322,0.46,117,84.69,151.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0795,0.103,0.0057,0.00295,0.00866,0.00022,0.00012,0.00034,0.197,0.139,0.259,0.0077,0.0055,0.01,25.35,25.2,25.38,0.925,0.911,0.939,0.969,0.962,0.97,0.896,0.882,0.911,26.94,19.56,35.26,26.11,18.82,34.2,0,0,0,0,0,0,0.145,0,0.187,0.38,0.62,0.38,38.4
1569880800000,2019,10,2019,1,31,0.389,0.139,0.25,15359.5,25.56,25.56,20.64,1,1,1,145.3,128.1,167.1,93.33,76.1,52,52,52,0,0,0,0.36,0.311,0.406,93.33,76.1,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.073,0.0867,0.00368,0.00222,0.00553,0.00014,0.000087,0.00022,0.151,0.12,0.19,0.0059,0.0047,0.0074,25.35,25.34,25.38,0.922,0.911,0.939,0.965,0.96,0.97,0.89,0.883,0.901,21.38,17.78,26.35,20.64,17.07,25.56,0,0,0,0,0,0,0.115,0,0.139,0.36,0.64,0.36,39.5
1572559200000,2019,11,2019,2,30,0.536,0.159,0.377,23628.2,40.21,40.21,32.82,1,1,1,206.9,171.9,243.7,145.6,121.9,61.33,50,67,0,0,0,0.296,0.253,0.338,145.6,121.9,176.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0986,0.0888,0.11,0.00813,0.00611,0.0108,0.00032,0.00024,0.00043,0.246,0.202,0.302,0.0096,0.0079,0.012,25.27,25.04,25.38,0.936,0.926,0.947,0.971,0.97,0.978,0.909,0.899,0.927,33.79,28.07,41.1,32.82,27.23,40.21,0,0,0,0,0,0,0.182,0,0.159,0.3,0.7,0.3,44.1
1575151200000,2019,12,2019,3,31,0.824,0.189,0.634,39006.3,73.03,73.03,52.43,2,1,1.4516129032258065,307.5,246.7,393.6,236.9,169.7,70.61,59,77,0,0,0,0.237,0.15,0.312,236.9,169.7,334.6,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.109,0.165,0.0226,0.0102,0.0569,0.00091,0.0004,0.0023,0.33,0.243,0.391,0.013,0.0097,0.016,24.72,24.24,25.03,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,39.63,25.8,52.4,38.35,25.03,48.2,0,0,0,0,0,0,0.291,0,0.19,0.23,0.77,0.23,47.3
1577829600000,2020,1,2019,4,31,1.42,0.228,1.19,70128.6,120.2,120.2,94.26,3,2,2.2903225806451615,528.9,398.5,669.1,443.7,325.5,85.19,73,91,0,0,0,0.162,0.136,0.187,443.7,325.5,578.1,990,990,990,966,965.4,966.6,24,23.4,24.6,0.211,0.164,0.279,0.11,0.0526,0.187,0.0046,0.0021,0.008,0.529,0.379,0.669,0.022,0.015,0.029,23.49,22.75,24.23,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,43.08,35.08,52.39,41.8,34.03,48.2,0,0,0,0,0,0,0.524,0,0.23,0.16,0.84,0.16,49.4
1580508000000,2020,2,2019,5,29,2.16,0.263,1.89,103386,192.8,192.8,148.5,4,3,3.310344827586207,862.8,685.3,1275,757.8,580.3,105,105,105,2.421,0,70.21,0.124,0.0823,0.153,755.4,580.3,1100,990,990,990,967.3,966.6,968.8,22.7,21.2,23.4,0.408,0.283,0.797,0.305,0.189,0.648,0.014,0.0081,0.031,0.962,0.675,1.74,0.043,0.029,0.082,21.71,19.49,22.68,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.31,39.61,51.97,45.01,38.62,48.2,0,0,0,0,0,0,0.825,0,0.27,0.12,0.87,0.13,47.9
1583013600000,2020,3,2019,6,31,8.9,0.592,2.95,102864,192.8,192.8,138.3,4,4,4,3322,1333,4390,3101,1150,220.9,183,239,2001,50.18,3051,0.0735,0.0544,0.137,1100,1100,1100,990,990,990,974,968.9,976.4,16,13.6,21.1,0.916,0.818,0.926,0.648,0.648,0.648,0.041,0.031,0.048,1.86,1.77,1.87,0.12,0.084,0.14,14.1,11.73,19.29,0.932,0.917,0.953,0.973,0.97,0.98,0.907,0.89,0.934,35.53,29.03,49.58,34.56,28.16,48.2,0,0,0,0,0,0,0.768,0,5.95,0.067,0.33,0.67,11.6
1585692000000,2020,4,2019,7,30,11.1,0.765,2.85,82534.5,124.4,124.4,114.6,4,4,4,4291,3823,4670,3996,3528,295,295,295,2896,2428,3275,0.069,0.0632,0.0772,1100,1100,1100,990,990,990,976.2,975.3,976.9,13.8,13.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.92,11.22,12.82,0.919,0.912,0.927,0.97,0.97,0.97,0.891,0.885,0.9,29.55,27.6,32.07,28.66,26.65,31.11,0,0,0,0,0,0,0.637,0,8.25,0.069,0.26,0.74,7.44
1588284000000,2020,5,2019,8,31,9.41,0.911,2.95,98231.7,156.9,156.9,132,4,4,4,3513,2518,4347,3173,2178,340,340,340,2073,1078,2907,0.0995,0.0782,0.135,1100,1100,1100,990,990,990,974.6,972.4,976.3,15.4,13.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.53,11.81,15.78,0.931,0.918,0.944,0.971,0.97,0.976,0.904,0.891,0.922,34,29.24,40.17,33.01,28.37,39.22,0,0,0,0,0,0,0.734,0,6.46,0.097,0.31,0.69,10.4
1590962400000,2020,6,2019,9,30,4.42,0.697,2.77,127274,192.6,192.6,176.8,4,4,4,1707,1160,2438,1438,902.7,269,257,293,369.8,0,1045,0.165,0.12,0.222,1068,902.7,1100,990,990,990,970.1,968.4,972.2,19.9,17.8,21.6,0.843,0.562,0.926,0.591,0.376,0.648,0.03,0.017,0.036,1.73,1.18,1.87,0.088,0.055,0.11,18.18,15.97,20.41,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.1,40.69,49.12,44.19,39.78,48.14,0,0,0,0,0,0,0.982,0,1.65,0.16,0.63,0.37,28.8
1593554400000,2020,7,2019,10,31,2.23,0.608,1.62,89486.8,169.6,169.6,120.3,4,2,2.838709677419355,832.6,607.3,1127,605.6,380.3,227,227,227,0,0,0,0.282,0.201,0.374,605.6,380.3,900.3,990,990,990,967.2,966.3,968.3,22.8,21.7,23.7,0.327,0.198,0.552,0.207,0.0785,0.375,0.0092,0.0033,0.017,0.764,0.476,1.17,0.034,0.02,0.054,22.02,20.53,23.2,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.86,35.02,51.89,42.66,33.97,48.2,0,0,0,0,0,0,0.668,0,0.61,0.27,0.73,0.27,40.1
1596232800000,2020,8,2019,11,31,1.31,0.493,0.821,48704.3,87.46,87.46,65.46,2,1,1.967741935483871,490.7,414.1,594.4,306.7,230.1,184,184,184,0,0,0,0.379,0.31,0.444,306.7,230.1,410.4,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.169,0.142,0.205,0.0444,0.0153,0.0927,0.0018,0.00062,0.0039,0.368,0.265,0.518,0.015,0.011,0.022,23.82,23.21,24.23,0.942,0.926,0.957,0.972,0.97,0.98,0.915,0.898,0.938,34.55,26.28,52.14,33.51,25.5,48.2,0,0,0,0,0,0,0.364,0,0.489,0.38,0.63,0.37,37.2
1598911200000,2020,9,2019,12,30,0.96,0.358,0.602,36523.7,59.24,59.24,50.73,2,1,1.5666666666666667,370.3,329.9,412.8,232.3,191.9,138,138,138,0,0,0,0.374,0.334,0.418,232.3,191.9,274.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.138,0.124,0.153,0.017,0.0121,0.0287,0.00069,0.00048,0.0012,0.315,0.253,0.401,0.013,0.01,0.016,24.43,24.23,24.61,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.939,36.44,25.73,52.06,35.35,24.96,48.2,0,0,0,0,0,0,0.282,0,0.358,0.37,0.63,0.37,38
1601503200000,2020,10,2020,1,31,0.787,0.303,0.484,30270.9,48.2,48.2,40.69,1,1,1,293.8,263.2,340,180.6,153.2,113.2,110,120,0,0,0,0.386,0.353,0.418,180.6,153.2,220,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.108,0.133,0.0111,0.00877,0.0144,0.00044,0.00035,0.00058,0.315,0.266,0.387,0.013,0.011,0.016,24.8,24.51,24.98,0.949,0.94,0.958,0.977,0.97,0.98,0.927,0.912,0.939,41.67,35.29,50.66,40.69,34.24,48.2,0,0,0,0,0,0,0.226,0,0.303,0.39,0.61,0.39,38.5
1604181600000,2020,11,2020,2,30,0.777,0.275,0.503,31258.4,50.63,50.63,43.41,2,1,1.1333333333333333,299.9,260.1,339.6,193.9,154.1,106,106,106,0,0,0,0.355,0.312,0.408,193.9,154.1,233.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.122,0.108,0.136,0.0122,0.00885,0.0156,0.00049,0.00035,0.00063,0.317,0.246,0.399,0.013,0.0099,0.016,24.77,24.53,24.99,0.947,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,41.14,25.57,52.56,40.07,24.8,48.2,0,0,0,0,0,0,0.241,0,0.274,0.35,0.65,0.35,40.2
1606773600000,2020,12,2020,3,31,1.29,0.316,0.977,58178.9,102.9,102.9,78.2,3,1,1.967741935483871,482.8,339.6,612.7,364.8,221.6,118,118,118,0,0,0,0.251,0.193,0.347,364.8,221.6,494.7,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.184,0.133,0.238,0.072,0.0146,0.133,0.003,0.00059,0.0056,0.451,0.256,0.623,0.019,0.01,0.026,23.78,23.08,24.57,0.95,0.925,0.959,0.976,0.97,0.98,0.927,0.897,0.94,41.37,26.39,52,40.1,25.6,48.2,0,0,0,0,0,0,0.434,0,0.313,0.24,0.76,0.24,45.1
1609452000000,2021,1,2020,4,31,2.38,0.372,2.01,108927,192.8,192.8,146.4,4,3,3.4516129032258065,888.2,631,1254,749.2,492,139,139,139,0.4774,0,14.8,0.163,0.111,0.22,748.7,492,1100,990,990,990,967.4,966.4,968.7,22.6,21.3,23.6,0.422,0.24,0.791,0.296,0.131,0.648,0.013,0.0056,0.03,0.95,0.535,1.74,0.043,0.023,0.082,21.63,19.56,23.04,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.23,35.04,50.33,42.23,33.99,48.2,0,0,0,0,0,0,0.813,0,0.37,0.16,0.84,0.16,45.8
1612130400000,2021,2,2020,5,28,5.98,0.416,2.66,107306,192.8,192.8,159.7,4,4,4,2471,1250,3732,2299,1088,172,162,197,1199,0,2435,0.0787,0.051,0.13,1100,1088,1100,990,990,990,972,968.7,975.1,18,14.9,21.3,0.901,0.775,0.926,0.647,0.622,0.648,0.037,0.029,0.044,1.85,1.69,1.87,0.1,0.08,0.13,16.11,13.01,19.62,0.943,0.929,0.954,0.975,0.97,0.98,0.92,0.901,0.935,41,32.61,50.09,39.92,31.63,48.2,0,0,0,0,0,0,0.887,0,3.32,0.07,0.44,0.56,17.9
1614549600000,2021,3,2020,6,31,9.29,0.706,2.95,98547.7,139.1,139.1,132.5,4,4,4,3467,3174,3732,3204,2935,263.5,239,315,2104,1835,2317,0.0758,0.0677,0.089,1100,1100,1100,990,990,990,974.6,973.9,975.1,15.4,14.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.57,13.01,14.2,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,34.14,32.61,35.84,33.11,31.63,34.76,0,0,0,0,0,0,0.736,0,6.34,0.076,0.32,0.68,10.6
