datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1184464800000,1932,6,1931,9,38,7,0.497,0.127,0.37,20737.8,136,136,123.4,3,3,3,822.2,745.4,893,612.2,535.4,210,210,210,0.0001961,-0.00005951,0.0004267,0.256,0.235,0.282,612.2,535.4,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.318,0.275,0.358,0.21,0.159,0.257,0.0092,0.0069,0.011,0.746,0.617,0.865,0.033,0.027,0.038,22.07,21.66,22.5,0.954,0.949,0.957,0.977,0.97,0.98,0.932,0.921,0.937,42.09,37.39,46.27,41.15,36.29,45.34,0,0,0,0,0,0,0.686,0,0.127,0.26,0.74,0.26,41.7
-1183860000000,1932,6,1931,9,39,7,0.423,0.121,0.302,16891,108.9,108.9,100.5,3,2,2.4285714285714284,698.7,662,745.4,499,474.5,199.7,186,210,-0.0001009,-0.0004416,0.0004703,0.286,0.272,0.307,499,474.5,535.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.252,0.236,0.275,0.136,0.123,0.159,0.0058,0.0053,0.0069,0.617,0.55,0.66,0.026,0.024,0.028,22.69,22.5,22.83,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,45.06,35.17,52.46,42.69,34.12,48.2,0,0,0,0,0,0,0.559,0,0.121,0.29,0.71,0.29,39.9
-1183255200000,1932,7,1931,10,40,7,0.366,0.112,0.253,14963.5,96.4,96.4,89.07,2,2,2,605.1,570.2,643.9,419.1,384.2,186,186,186,-0.00002997,-0.000463,0.0003482,0.308,0.289,0.326,419.1,384.2,457.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.209,0.195,0.226,0.0968,0.0803,0.115,0.0041,0.0034,0.0049,0.531,0.478,0.593,0.022,0.02,0.025,23.15,22.93,23.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.46,41.93,49.31,44.53,41.09,48.2,0,0,0,0,0,0,0.495,0,0.113,0.31,0.69,0.31,40.9
-1182650400000,1932,7,1931,10,41,7,0.325,0.112,0.212,12578.7,81.41,81.41,74.87,2,2,2,537,512.2,566.7,351,326.2,186,186,186,-0.0001279,-0.0004793,0.0001448,0.347,0.328,0.363,351,326.2,380.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.175,0.194,0.0647,0.053,0.0787,0.0027,0.0022,0.0033,0.428,0.391,0.472,0.018,0.016,0.02,23.56,23.38,23.7,0.949,0.945,0.952,0.973,0.97,0.979,0.923,0.917,0.933,38.45,35.83,41.56,37.44,34.75,40.71,0,0,0,0,0,0,0.416,0,0.113,0.34,0.65,0.35,38.7
-1182045600000,1932,7,1931,10,42,7,0.288,0.112,0.175,10411.2,66.34,66.34,61.97,2,2,2,476.1,456.4,496.9,290.1,270.4,186,186,186,0.00005338,-0.0002957,0.0004295,0.391,0.374,0.408,290.1,270.4,310.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.162,0.155,0.17,0.0359,0.0266,0.0457,0.0015,0.0011,0.0019,0.337,0.307,0.368,0.014,0.013,0.015,23.92,23.8,24.04,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.906,0.914,31.94,29.79,34.2,30.99,28.9,33.17,0,0,0,0,0,0,0.344,0,0.113,0.39,0.61,0.39,36.2
-1181440800000,1932,7,1931,10,43,7,0.268,0.112,0.156,9232.32,56.8,56.8,54.95,2,2,2,443.1,435.1,451.8,257.1,249.1,186,186,186,-0.0002856,-0.0004239,0.00005162,0.42,0.412,0.428,257.1,249.1,265.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.151,0.148,0.154,0.0205,0.0169,0.0244,0.00084,0.00069,0.001,0.287,0.275,0.3,0.012,0.011,0.012,24.12,24.07,24.17,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,28.33,27.44,29.28,27.48,26.62,28.4,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.4
-1180836000000,1932,8,1931,11,44,7,0.252,0.0937,0.158,9430.16,59.05,59.05,56.13,2,2,2,416.1,406.7,429.8,261.1,251.7,155,155,155,-0.0002294,-0.0004444,-0.00008105,0.373,0.361,0.381,261.1,251.7,274.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.149,0.146,0.154,0.0223,0.0178,0.0287,0.00091,0.00072,0.0012,0.29,0.276,0.311,0.012,0.011,0.013,24.24,24.16,24.29,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,28.93,27.89,30.44,28.07,27.05,29.53,0,0,0,0,0,0,0.312,0,0.094,0.37,0.63,0.37,37.4
-1180231200000,1932,8,1931,11,45,7,0.236,0.0937,0.142,8394.48,53.19,53.19,49.97,2,1,1.5714285714285714,389.8,382.6,402.5,234.8,227.6,155,155,155,0.0000535,-0.0004815,0.0004552,0.398,0.385,0.405,234.8,227.6,247.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.137,0.144,0.0157,0.0151,0.0168,0.00064,0.00061,0.00068,0.323,0.256,0.407,0.013,0.01,0.016,24.33,24.27,24.4,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.52,25.94,52.47,35.31,25.17,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,35.6
-1179626400000,1932,8,1931,11,46,7,0.223,0.0937,0.13,7989.36,48.2,48.2,47.56,1,1,1,369.2,358.7,375.1,214.2,203.7,155,155,155,0.00004391,-0.00008301,0.0001984,0.42,0.413,0.432,214.2,203.7,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.135,0.014,0.0131,0.0145,0.00056,0.00053,0.00058,0.378,0.359,0.389,0.015,0.014,0.016,24.38,24.34,24.45,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.01,46.66,50.32,47.56,45.72,48.2,0,0,0,0,0,0,0.264,0,0.093,0.42,0.58,0.42,35.8
-1179021600000,1932,8,1931,11,47,7,0.206,0.0937,0.112,6996.9,43.18,43.18,41.65,1,1,1,340.7,330.7,347.3,185.7,175.7,155,155,155,-0.00004643,-0.0004207,0.0003062,0.455,0.446,0.469,185.7,175.7,192.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.119,0.125,0.0115,0.0107,0.0121,0.00046,0.00043,0.00049,0.327,0.31,0.339,0.013,0.012,0.014,24.57,24.52,24.64,0.951,0.948,0.953,0.979,0.977,0.98,0.931,0.925,0.934,42.54,40.23,44.06,41.65,39.29,43.18,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,34
-1178416800000,1932,8,1931,11,48,7,0.194,0.081,0.113,7036.64,46.6,46.6,41.88,1,1,1,320,310.1,327.5,186.2,169.1,133.9,118,155,0.0002061,-0.00007346,0.0004043,0.417,0.364,0.478,186.2,169.1,206.1,990,990,990,965,965,965,25,25,25,0.121,0.117,0.126,0.0116,0.0101,0.0133,0.00046,0.00041,0.00053,0.326,0.298,0.36,0.013,0.012,0.014,24.67,24.62,24.71,0.951,0.946,0.956,0.978,0.973,0.98,0.929,0.92,0.937,42.84,38.69,47.55,41.88,37.65,46.6,0,0,0,0,0,0,0.233,0,0.081,0.42,0.58,0.42,36.3
-1177812000000,1932,9,1931,12,49,7,0.181,0.0714,0.11,6878.65,43.45,43.45,40.94,1,1,1,299.4,290,310.1,181.4,172,118,118,118,-0.0000983,-0.0002406,0.0001582,0.395,0.381,0.407,181.4,172,192.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0112,0.0104,0.0121,0.00045,0.00041,0.00048,0.316,0.299,0.335,0.013,0.012,0.013,24.78,24.71,24.84,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.923,0.933,41.85,39.65,44.34,40.94,38.67,43.45,0,0,0,0,0,0,0.227,0,0.071,0.39,0.61,0.39,38
-1177207200000,1932,9,1931,12,50,7,0.171,0.0714,0.0993,6178.5,38.67,38.67,36.78,1,1,1,282.2,273.3,290,164.2,155.3,118,118,118,0.00002911,-0.0002016,0.000461,0.418,0.407,0.432,164.2,155.3,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00971,0.00895,0.0104,0.00039,0.00036,0.00041,0.285,0.269,0.299,0.011,0.011,0.012,24.89,24.84,24.94,0.944,0.941,0.946,0.972,0.97,0.975,0.918,0.913,0.923,37.82,35.74,39.65,36.78,34.66,38.67,0,0,0,0,0,0,0.204,0,0.0717,0.42,0.58,0.42,36.1
-1176602400000,1932,9,1931,12,51,7,0.161,0.0714,0.09,5575.72,33.67,33.67,33.19,1,1,1,266.8,263.1,268.9,148.8,145.1,118,118,118,-0.00009439,-0.0003226,0.0001581,0.442,0.439,0.448,148.8,145.1,150.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.106,0.0084,0.00808,0.00858,0.00033,0.00032,0.00034,0.257,0.251,0.261,0.01,0.0099,0.01,24.98,24.96,25,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.911,34.22,33.34,34.71,33.19,32.34,33.67,0,0,0,0,0,0,0.184,0,0.071,0.44,0.56,0.44,34.6
-1175997600000,1932,9,1931,12,52,7,0.155,0.0677,0.087,5388.8,35.3,35.3,32.08,1,1,1,255.8,250.3,263.1,143.8,136.6,112,97,118,-0.0000826,-0.0003489,0.0003724,0.438,0.381,0.464,143.8,136.6,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00798,0.00736,0.00914,0.00032,0.00029,0.00036,0.248,0.236,0.271,0.0098,0.0093,0.011,25.03,25,25.05,0.936,0.934,0.941,0.97,0.97,0.97,0.908,0.906,0.913,33.07,31.32,36.39,32.08,30.38,35.3,0,0,0,0,0,0,0.178,0,0.068,0.44,0.56,0.44,34.8
-1175392800000,1932,10,1932,1,1,7,0.145,0.0587,0.086,5344.51,34.32,34.32,31.81,1,1,1,239.3,231.5,250.3,142.3,134.5,97,97,97,0.0001667,0.0000148,0.0003724,0.406,0.388,0.419,142.3,134.5,153.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.106,0.00784,0.00718,0.00878,0.00031,0.00028,0.00035,0.244,0.23,0.264,0.0096,0.0091,0.01,25.12,25.04,25.18,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.8,30.98,35.38,31.81,30.05,34.32,0,0,0,0,0,0,0.177,0,0.059,0.4,0.59,0.41,36.9
-1174788000000,1932,10,1932,1,2,7,0.134,0.0587,0.0755,4677.63,28.75,28.75,27.84,1,1,1,221.8,220.7,225.8,124.8,123.7,97,97,97,0.0000519,-0.0001474,0.0002185,0.437,0.43,0.439,124.8,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0951,0.0969,0.00636,0.00627,0.0067,0.00025,0.00025,0.00026,0.213,0.211,0.22,0.0084,0.0083,0.0086,25.26,25.23,25.26,0.928,0.928,0.93,0.97,0.97,0.97,0.9,0.9,0.902,28.7,28.44,29.64,27.84,27.59,28.75,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
-1174183200000,1932,10,1932,1,3,7,0.126,0.0587,0.0676,4162.03,26.65,26.65,24.77,1,1,1,208.7,203.8,216.8,111.7,106.8,97,97,97,-0.00003859,-0.0003681,0.0002172,0.465,0.447,0.476,111.7,106.8,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0891,0.0937,0.00525,0.00483,0.00593,0.00021,0.00019,0.00023,0.189,0.181,0.204,0.0074,0.0071,0.008,25.36,25.3,25.4,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.54,24.35,27.48,24.77,23.62,26.65,0,0,0,0,0,0,0.138,0,0.0584,0.47,0.54,0.46,33
-1173578400000,1932,10,1932,1,4,7,0.122,0.0587,0.0632,1699.01,23.62,23.62,10.11,1,1,1,201.5,199.9,203.8,104.5,102.9,97,97,97,0.0002164,-0.0003245,0.0004625,0.481,0.476,0.485,104.5,102.9,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0877,0.0891,0.00464,0.0045,0.00483,0.00018,0.00018,0.00019,0.177,0.174,0.181,0.0069,0.0068,0.0071,25.41,25.4,25.43,0.392,0,0.915,0.416,0,0.97,0.38,0,0.888,10.43,0,24.35,10.11,0,23.62,0,4,0,0,0.571,0,0.0562,0.571,0.0588,0.48,0.52,0.48,13.9
-1172973600000,1932,10,1932,1,5,7,0.121,0.0566,0.0643,0,0,0,0,1,1,1,199.9,199.9,199.9,106.3,102.9,93.57,93,97,0.0004625,0.0004625,0.0004625,0.468,0.465,0.485,106.3,102.9,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0877,0.0888,0.00479,0.0045,0.00484,0.00019,0.00018,0.00019,0.179,0.174,0.18,0.007,0.0068,0.007,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.47,0.53,0.47,0
-1172368800000,1932,11,1932,2,6,7,0.121,0.0495,0.0714,2151.8,29.89,29.89,12.81,1,1,1,199.9,199.9,199.9,118,106.9,81.86,67,93,0.0004625,0.0004625,0.0004625,0.409,0.335,0.465,118,106.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0888,0.0948,0.00578,0.00484,0.00705,0.00023,0.00019,0.00028,0.199,0.18,0.224,0.0078,0.007,0.0087,25.4,25.38,25.42,0.399,0,0.932,0.416,0,0.97,0.387,0,0.904,13.2,0,30.81,12.81,0,29.89,0,4,0,0,0.571,0,0.0712,0.571,0.0496,0.41,0.59,0.41,17.8
-1171764000000,1932,11,1932,2,7,7,0.125,0.0405,0.0842,5266.95,34.66,34.66,31.35,1,1,1,206.3,199.9,220.7,139.3,132.9,67,67,67,-0.000001255,-0.0003681,0.0004625,0.325,0.304,0.335,139.3,132.9,153.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0948,0.102,0.00759,0.00705,0.00882,0.0003,0.00028,0.00035,0.235,0.224,0.261,0.0092,0.0087,0.01,25.33,25.21,25.38,0.934,0.932,0.94,0.97,0.97,0.97,0.906,0.904,0.912,32.32,30.81,35.73,31.35,29.89,34.66,0,0,0,0,0,0,0.174,0,0.0408,0.32,0.67,0.33,42.1
-1171159200000,1932,11,1932,2,8,7,0.155,0.0405,0.114,7228.8,46.1,46.1,43.03,1,1,1,255.8,236.2,268.9,188.8,169.2,67,67,67,-0.00004087,-0.0003489,0.0004177,0.262,0.249,0.284,188.8,169.2,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.119,0.0118,0.0101,0.0129,0.00047,0.0004,0.00051,0.324,0.289,0.347,0.013,0.011,0.014,24.96,24.88,25.09,0.951,0.945,0.955,0.979,0.975,0.98,0.931,0.921,0.936,43.95,39.34,47.04,43.03,38.34,46.1,0,0,0,0,0,0,0.239,0,0.041,0.26,0.74,0.26,46.6
-1170554400000,1932,11,1932,2,9,7,0.165,0.0533,0.111,6945.34,48.2,48.2,41.34,1,1,1,272.1,266,283.2,184,162,88.14,67,104,-0.0000905,-0.0003226,0.000461,0.325,0.237,0.391,184,162,216.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.109,0.124,0.0114,0.00952,0.0141,0.00045,0.00038,0.00056,0.317,0.28,0.373,0.013,0.011,0.015,24.89,24.79,24.96,0.949,0.943,0.958,0.975,0.97,0.98,0.925,0.915,0.939,42.65,37.37,50.35,41.34,36.27,48.2,0,0,0,0,0,0,0.23,0,0.054,0.32,0.67,0.33,42.1
-1169949600000,1932,12,1932,3,10,7,0.169,0.0606,0.108,6756.32,48.2,48.2,40.22,1,1,1,279.1,268.9,294.6,179,164.9,100.1,77,104,0.0001241,-0.0002016,0.000461,0.36,0.261,0.387,179,164.9,217.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.126,0.011,0.00977,0.0142,0.00044,0.00039,0.00057,0.31,0.285,0.377,0.012,0.011,0.015,24.87,24.75,24.94,0.948,0.944,0.958,0.976,0.972,0.98,0.925,0.917,0.939,41.39,38.07,50.58,40.22,36.99,48.2,0,0,0,0,0,0,0.223,0,0.061,0.36,0.64,0.36,40
-1169344800000,1932,12,1932,3,11,7,0.198,0.0466,0.152,9196.46,62.6,62.6,54.74,2,2,2,328,305.9,364,251,228.9,77,77,77,0.0000114,-0.0004207,0.0004043,0.236,0.212,0.252,251,228.9,287,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.151,0.0205,0.0152,0.0345,0.00082,0.00061,0.0014,0.27,0.242,0.321,0.011,0.0097,0.013,24.69,24.46,24.83,0.929,0.923,0.937,0.97,0.97,0.97,0.901,0.895,0.909,28.22,25.72,32.27,27.37,24.94,31.3,0,0,0,0,0,0,0.304,0,0.046,0.24,0.77,0.23,46.4
-1168740000000,1932,12,1932,3,12,7,0.235,0.0466,0.188,11368.6,71.68,71.68,67.67,2,2,2,387.7,368.3,406.7,310.7,291.3,77,77,77,0.00006015,-0.0003228,0.0004552,0.199,0.189,0.209,310.7,291.3,329.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.152,0.166,0.0457,0.0365,0.0546,0.0019,0.0015,0.0022,0.357,0.328,0.385,0.014,0.013,0.016,24.3,24.18,24.43,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.88,32.74,36.95,33.84,31.76,35.84,0,0,0,0,0,0,0.376,0,0.047,0.2,0.8,0.2,48.4
-1168135200000,1932,12,1932,3,13,7,0.273,0.0503,0.223,13492.5,86.75,86.75,80.31,2,2,2,451.6,418.2,477.8,368.5,341.2,83.14,77,120,-0.0001284,-0.0003753,0.00002848,0.184,0.162,0.251,368.5,341.2,397.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.17,0.19,0.0729,0.06,0.0867,0.003,0.0024,0.0036,0.444,0.403,0.487,0.018,0.016,0.02,23.92,23.78,24.12,0.951,0.947,0.955,0.977,0.972,0.98,0.929,0.921,0.936,41.09,38.2,44.26,40.16,37.14,43.38,0,0,0,0,0,0,0.446,0,0.05,0.18,0.82,0.18,49.4
-1167530400000,1933,1,1932,4,14,7,0.317,0.0726,0.245,14483.7,96.4,96.4,86.21,2,2,2,524.6,481.3,606.9,404.6,361.3,120,120,120,-0.0001747,-0.000463,0.0001146,0.23,0.198,0.249,404.6,361.3,486.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.197,0.181,0.232,0.09,0.0695,0.129,0.0037,0.0029,0.0054,0.503,0.437,0.632,0.021,0.018,0.027,23.54,23.04,23.8,0.954,0.95,0.957,0.979,0.976,0.98,0.934,0.927,0.938,44.5,40.05,52.58,43.11,39.09,48.2,0,0,0,0,0,0,0.479,0,0.072,0.23,0.77,0.23,45.7
-1166925600000,1933,1,1932,4,15,7,0.369,0.0726,0.297,17087.4,107.1,107.1,101.7,3,2,2.5714285714285716,610.8,570.2,636.6,490.8,450.2,120,120,120,-0.000003752,-0.0003457,0.0004297,0.197,0.189,0.21,490.8,450.2,516.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.212,0.249,0.132,0.111,0.146,0.0056,0.0047,0.0062,0.575,0.542,0.619,0.024,0.023,0.026,23.09,22.98,23.26,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,42.47,35.68,51.89,40.79,34.61,48.2,0,0,0,0,0,0,0.565,0,0.072,0.2,0.8,0.2,46.3
-1166320800000,1933,1,1932,4,16,7,0.438,0.0726,0.365,20871.9,131.7,131.7,124.2,3,3,3,724,648.5,764,604,528.5,120,120,120,0.0001195,-0.0004056,0.0003832,0.166,0.157,0.185,604,528.5,644,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.256,0.321,0.204,0.154,0.231,0.0088,0.0066,0.01,0.718,0.59,0.785,0.031,0.025,0.034,22.49,22.26,22.92,0.954,0.949,0.956,0.978,0.971,0.98,0.933,0.921,0.937,42.33,37.57,44.8,41.41,36.47,43.9,0,0,0,0,0,0,0.69,0,0.073,0.17,0.83,0.17,47.7
-1165716000000,1933,1,1932,4,17,7,0.441,0.0726,0.368,21070,128.4,128.4,125.4,3,3,3,728.8,704.7,745.4,608.8,584.7,120,120,120,0.0001031,-0.0002036,0.0002226,0.165,0.161,0.17,608.8,584.7,625.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.311,0.208,0.192,0.219,0.009,0.0082,0.0095,0.726,0.685,0.754,0.031,0.029,0.033,22.46,22.36,22.6,0.955,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.67,41.17,43.68,41.81,40.29,42.81,0,0,0,0,0,0,0.697,0,0.073,0.16,0.83,0.17,47.8
-1165111200000,1933,1,1932,4,18,7,0.45,0.0799,0.37,21099.2,128.3,128.3,125.6,3,3,3,743.3,729.9,764,611.2,604,132.1,120,137,0.0001664,0.0001339,0.0002226,0.178,0.162,0.185,611.2,604,627,990,990,990,966.9,966.8,967,23.1,23,23.2,0.304,0.301,0.314,0.209,0.204,0.22,0.009,0.0088,0.0095,0.731,0.72,0.759,0.032,0.031,0.033,22.4,22.29,22.45,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,42.24,43.64,41.86,41.4,42.76,0,0,0,0,0,0,0.698,0,0.08,0.18,0.82,0.18,46.9
-1164506400000,1933,2,1932,5,19,7,0.471,0.0773,0.394,22301.4,140.5,140.5,132.7,3,3,3,779.1,768.4,797.9,651.2,631.4,127.9,105,137,0.0002086,-0.00001611,0.0003188,0.165,0.132,0.178,651.2,631.4,692.9,990,990,990,967,967,967.1,23,22.9,23,0.327,0.317,0.347,0.236,0.223,0.264,0.01,0.0097,0.012,0.798,0.766,0.865,0.035,0.033,0.038,22.19,22.04,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.15,43.9,47.78,44.25,43.02,46.83,0,0,0,0,0,0,0.737,0,0.077,0.16,0.84,0.16,47.3
-1163901600000,1933,2,1932,5,20,7,0.5,0.0635,0.436,24023.2,144.6,144.6,143,3,3,3,826.1,797.9,858,721.1,692.9,105,105,105,0.0002412,-0.00006785,0.0004527,0.127,0.122,0.132,721.1,692.9,753,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.365,0.347,0.387,0.283,0.264,0.303,0.012,0.012,0.013,0.914,0.865,0.972,0.04,0.038,0.043,21.88,21.7,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.35,47.78,51.1,47.67,46.83,48.2,0,0,0,0,0,0,0.794,0,0.064,0.13,0.87,0.13,48
-1163296800000,1933,2,1932,5,21,7,0.545,0.0635,0.481,25979.5,161.2,161.2,154.6,4,3,3.7142857142857144,900.8,863.8,928.7,795.8,758.8,105,105,105,0.0001861,-0.0003827,0.0004267,0.117,0.113,0.122,795.8,758.8,823.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.426,0.393,0.452,0.324,0.306,0.338,0.014,0.014,0.015,0.986,0.948,1.01,0.044,0.042,0.045,21.51,21.38,21.66,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.937,43.74,39.73,51.83,42.1,38.75,48.2,0,0,0,0,0,0,0.859,0,0.064,0.12,0.88,0.12,47.7
-1162692000000,1933,2,1932,5,22,7,0.589,0.0739,0.515,27729.1,167.1,167.1,165.1,4,4,4,973.4,941.1,995,851.3,835.9,122.1,105,129,-0.0000104,-0.0004914,0.0002411,0.126,0.109,0.134,851.3,835.9,866,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.483,0.463,0.499,0.351,0.344,0.358,0.016,0.015,0.016,1.06,1.03,1.09,0.048,0.046,0.049,21.14,21.03,21.3,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.12,41.46,42.63,41.26,40.59,41.77,0,0,0,0,0,0,0.917,0,0.074,0.13,0.87,0.13,47.1
-1162087200000,1933,3,1932,6,23,7,0.627,0.078,0.549,29142,178.9,178.9,173.5,4,4,4,1037,1007,1073,907.6,877.6,129,129,129,0.00006158,-0.0003021,0.0003362,0.124,0.12,0.128,907.6,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.537,0.51,0.57,0.378,0.364,0.396,0.017,0.016,0.018,1.16,1.11,1.23,0.053,0.05,0.056,20.82,20.64,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.25,43.08,45.65,43.37,42.22,44.73,0,0,0,0,0,0,0.964,0,0.078,0.12,0.88,0.12,46.5
-1161482400000,1933,3,1932,6,24,7,0.692,0.078,0.614,31582.7,192.8,192.8,188,4,4,4,1144,1078,1200,1015,948.9,129,129,129,0.001964,-0.0002608,0.004789,0.113,0.108,0.12,1015,948.9,1071,990,990,990,968.4,968.1,968.5,21.6,21.5,21.9,0.658,0.575,0.738,0.476,0.398,0.582,0.022,0.018,0.027,1.42,1.24,1.61,0.065,0.057,0.075,20.23,19.86,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.07,45.84,49.77,47,44.92,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.6
-1160877600000,1933,3,1932,6,25,7,0.761,0.078,0.661,32390.4,192.8,192.8,192.8,4,4,4,1259,1204,1323,1130,1075,129,129,129,36.41,0.0006504,93.67,0.103,0.0975,0.107,1093,1075,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.786,0.744,0.82,0.632,0.592,0.648,0.03,0.028,0.031,1.72,1.63,1.77,0.081,0.076,0.084,19.57,19.32,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.03,49.67,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.1,0.1,0.87,0.13,42.6
-1160272800000,1933,3,1932,6,26,7,0.857,0.0813,0.665,32080.8,192.8,192.8,191,4,4,4,1417,1364,1479,1283,1235,134.4,129,148,182.9,135,231.4,0.0948,0.0893,0.1,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.863,0.837,0.899,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.85,0.087,0.085,0.09,18.97,18.74,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.74,48.11,49.27,47.74,47.15,48.2,0,0,0,0,0,0,1.06,0,0.192,0.095,0.78,0.22,37.4
-1159668000000,1933,4,1932,7,27,7,0.939,0.0895,0.665,31249.1,187.6,187.6,186,4,4,4,1553,1506,1596,1405,1358,148,148,148,305.3,257.9,348.4,0.0954,0.0927,0.0983,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.912,0.908,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.48,18.34,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.45,47.08,47.86,46.5,46.13,46.91,0,0,0,0,0,0,1.03,0,0.274,0.095,0.71,0.29,33.3
-1159063200000,1933,4,1932,7,28,7,0.924,0.0895,0.665,31391.9,188.1,188.1,186.9,4,4,4,1528,1492,1571,1380,1344,148,148,148,280.4,244,323.2,0.0969,0.0942,0.0992,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.91,0.907,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.09,0.092,18.57,18.42,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,47.3,47.98,46.71,46.35,47.02,0,0,0,0,0,0,1.04,0,0.259,0.097,0.72,0.28,34
-1158458400000,1933,4,1932,7,29,7,0.87,0.0895,0.665,31951.1,192.1,192.1,190.2,4,4,4,1439,1388,1475,1291,1240,148,148,148,190.5,139.6,227.3,0.103,0.1,0.107,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.877,0.854,0.896,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.8,1.84,0.088,0.086,0.09,18.89,18.75,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,48.16,49.02,47.55,47.19,48.03,0,0,0,0,0,0,1.06,0,0.205,0.1,0.76,0.24,36.7
-1157853600000,1933,4,1932,7,30,7,0.797,0.0895,0.665,32382.5,192.8,192.8,192.8,4,4,4,1318,1250,1379,1170,1102,148,148,148,69.51,1.727,131,0.113,0.107,0.118,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.824,0.796,0.85,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.74,1.8,0.084,0.082,0.086,19.33,19.11,19.57,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.7,49.1,50.35,48.19,48.12,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
-1157248800000,1933,5,1932,8,31,7,0.718,0.116,0.602,30914.4,188.4,188.4,184,4,4,4,1187,1147,1222,994.6,955.3,192,192,192,0.0007839,-0.001902,0.003587,0.162,0.157,0.167,994.6,955.3,1030,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.643,0.591,0.694,0.436,0.401,0.491,0.02,0.019,0.023,1.36,1.26,1.47,0.063,0.058,0.069,20.16,19.93,20.38,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.94,45.6,48.07,46,44.68,47.11,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,43.1
-1156644000000,1933,5,1932,8,32,7,0.643,0.101,0.542,28686.1,175.2,175.2,170.8,4,4,4,1063,1007,1123,896.6,859.6,166.3,147,192,0.0002207,-0.0001711,0.0004468,0.156,0.139,0.179,896.6,859.6,931.2,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.533,0.496,0.569,0.373,0.355,0.39,0.017,0.016,0.018,1.15,1.08,1.22,0.053,0.049,0.056,20.75,20.5,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.56,42.24,44.7,42.69,41.39,43.8,0,0,0,0,0,0,0.949,0,0.101,0.16,0.84,0.16,44.6
-1156039200000,1933,5,1932,8,33,7,0.582,0.0889,0.493,26478.8,165.6,165.6,157.6,4,3,3.857142857142857,962.8,910,1007,815.8,763,147,147,147,0.0002047,-0.00002405,0.0003941,0.153,0.146,0.162,815.8,763,859.6,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.456,0.407,0.496,0.334,0.308,0.355,0.015,0.014,0.016,1.02,0.97,1.08,0.046,0.043,0.049,21.23,21,21.46,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.33,39.64,51.2,41.12,38.66,48.2,0,0,0,0,0,0,0.876,0,0.089,0.15,0.85,0.15,45.5
-1155434400000,1933,5,1932,8,34,7,0.49,0.0889,0.401,22454.3,144.6,144.6,133.7,3,3,3,810.2,741,893,663.2,594,147,147,147,0.0001621,-0.00005951,0.0004267,0.182,0.165,0.198,663.2,594,746,990,990,990,967.1,966.9,967.5,22.9,22.5,23.1,0.338,0.298,0.392,0.244,0.198,0.299,0.011,0.0085,0.013,0.823,0.705,0.969,0.036,0.03,0.043,22.04,21.56,22.43,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.63,41.54,50.3,44.55,40.69,48.2,0,0,0,0,0,0,0.743,0,0.089,0.18,0.82,0.18,45.8
-1154829600000,1933,5,1932,8,35,7,0.402,0.0792,0.323,18485.2,118.9,118.9,110,3,2,2.857142857142857,665,593.1,725.1,534,474.1,131,119,147,-0.00008036,-0.0004416,0.0003482,0.197,0.177,0.215,534,474.1,578.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.262,0.227,0.289,0.158,0.123,0.187,0.0068,0.0052,0.0081,0.619,0.562,0.678,0.026,0.024,0.029,22.82,22.52,23.12,0.951,0.947,0.957,0.974,0.97,0.98,0.926,0.919,0.937,40.32,36.4,51.4,38.97,35.31,48.2,0,0,0,0,0,0,0.611,0,0.079,0.2,0.8,0.2,46
-1154224800000,1933,6,1932,9,36,7,0.316,0.072,0.244,14602.1,96.4,96.4,86.92,2,2,2,522.1,481.3,570.2,403.1,362.3,119,119,119,-0.000009218,-0.0002325,0.0004295,0.229,0.209,0.247,403.1,362.3,451.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.183,0.214,0.0892,0.07,0.112,0.0037,0.0029,0.0047,0.501,0.44,0.573,0.021,0.018,0.024,23.55,23.26,23.79,0.954,0.95,0.958,0.979,0.976,0.98,0.934,0.928,0.939,44.39,40.16,49.31,43.46,39.21,48.2,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.2
-1153620000000,1933,6,1932,9,37,7,0.275,0.072,0.204,12206.3,77.64,77.64,72.66,2,2,2,455.5,435.1,477.8,336.5,316.1,119,119,119,-0.00006109,-0.0004239,0.0004141,0.261,0.249,0.274,336.5,316.1,358.8,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.174,0.166,0.182,0.0578,0.0482,0.0684,0.0024,0.002,0.0028,0.401,0.371,0.435,0.016,0.015,0.018,23.95,23.82,24.07,0.946,0.943,0.95,0.971,0.97,0.976,0.919,0.915,0.926,37.4,35.19,39.79,36.33,34.13,38.82,0,0,0,0,0,0,0.404,0,0.071,0.26,0.74,0.26,44.4
-1153015200000,1933,6,1932,9,38,7,0.258,0.072,0.186,11146.5,68.27,68.27,66.35,2,2,2,426,412.3,435.1,307,293.3,119,119,119,-0.0002195,-0.0004444,-0.00008105,0.28,0.274,0.289,307,293.3,316.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.163,0.158,0.166,0.0439,0.0374,0.0482,0.0018,0.0015,0.002,0.357,0.336,0.371,0.015,0.014,0.015,24.13,24.07,24.21,0.942,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,34.2,32.69,35.19,33.17,31.71,34.13,0,0,0,0,0,0,0.369,0,0.072,0.28,0.72,0.28,43.2
-1152410400000,1933,6,1932,9,39,7,0.241,0.0701,0.171,10273.1,63.42,63.42,61.15,2,2,2,398.4,389.6,412.3,282.5,275,115.9,108,119,-0.00004441,-0.0003228,0.0004552,0.291,0.277,0.302,282.5,275,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.152,0.158,0.0324,0.0288,0.0374,0.0013,0.0012,0.0015,0.32,0.309,0.336,0.013,0.013,0.014,24.29,24.21,24.33,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.52,30.67,32.69,30.57,29.75,31.71,0,0,0,0,0,0,0.34,0,0.07,0.29,0.71,0.29,42.6
-1151805600000,1933,7,1932,10,40,7,0.222,0.0653,0.156,9412.88,60.1,60.1,56.03,2,2,2,366.4,347.3,385.2,258.4,239.3,108,108,108,-0.00006794,-0.0004815,0.0001984,0.295,0.28,0.311,258.4,239.3,277.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.138,0.151,0.0219,0.0161,0.0298,0.00088,0.00065,0.0012,0.283,0.258,0.311,0.011,0.01,0.013,24.48,24.36,24.61,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,28.88,26.74,30.98,28.01,25.94,30.05,0,0,0,0,0,0,0.311,0,0.066,0.29,0.7,0.3,42.4
-1151200800000,1933,7,1932,10,41,7,0.204,0.0653,0.139,8361.3,51.06,51.06,49.77,2,1,1.5714285714285714,337.4,327.5,343.7,229.4,219.5,108,108,108,0.000162,-0.00006598,0.0003114,0.32,0.314,0.33,229.4,219.5,235.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.137,0.0152,0.0144,0.0158,0.00061,0.00058,0.00063,0.311,0.252,0.39,0.012,0.01,0.016,24.6,24.56,24.64,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.94,26.08,51.42,35.21,25.3,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,41
-1150596000000,1933,7,1932,10,42,7,0.193,0.0653,0.128,7925.62,48.2,48.2,47.18,1,1,1,319.1,310.1,327.5,211.1,202.1,108,108,108,0.0002723,0.0001582,0.0004043,0.339,0.33,0.348,211.1,202.1,219.5,990,990,990,965,965,965,25,25,25,0.128,0.125,0.131,0.0137,0.0129,0.0144,0.00055,0.00052,0.00058,0.369,0.353,0.384,0.015,0.014,0.015,24.64,24.58,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.78,46.75,50.7,47.18,45.81,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.1
-1149991200000,1933,7,1932,10,43,7,0.181,0.0653,0.116,7287.43,45.81,45.81,43.38,1,1,1,299.4,290,310.1,191.4,182,108,108,108,-0.0000983,-0.0002406,0.0001582,0.361,0.348,0.372,191.4,182,202.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.012,0.0112,0.0129,0.00048,0.00045,0.00052,0.334,0.317,0.353,0.013,0.013,0.014,24.77,24.7,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.26,42.06,46.75,43.38,41.22,45.81,0,0,0,0,0,0,0.241,0,0.065,0.36,0.64,0.36,40.3
-1149386400000,1933,7,1932,10,44,7,0.172,0.0575,0.115,7249.69,44.78,44.78,43.15,1,1,1,285.2,273.3,290,190,180.3,95.14,93,108,-0.00006176,-0.0002016,0.000461,0.334,0.321,0.372,190,180.3,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.121,0.0119,0.0111,0.0125,0.00047,0.00044,0.0005,0.33,0.312,0.342,0.013,0.012,0.014,24.83,24.8,24.89,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.929,0.935,44.03,41.75,45.7,43.15,40.91,44.78,0,0,0,0,0,0,0.24,0,0.057,0.33,0.67,0.33,42.1
-1148781600000,1933,8,1932,11,45,7,0.158,0.0562,0.102,6374.27,39.81,39.81,37.94,1,1,1,261.4,254.6,268.9,168.4,161.6,93,93,93,-0.0001666,-0.0003489,0.0001581,0.356,0.346,0.365,168.4,161.6,175.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0101,0.00948,0.0107,0.0004,0.00038,0.00042,0.291,0.279,0.305,0.012,0.011,0.012,24.96,24.92,25,0.945,0.943,0.947,0.974,0.97,0.978,0.92,0.915,0.926,38.96,37.35,40.72,37.94,36.24,39.81,0,0,0,0,0,0,0.211,0,0.056,0.36,0.65,0.35,40.3
-1148176800000,1933,8,1932,11,46,7,0.143,0.0562,0.0866,5382.38,34.4,34.4,32.04,1,1,1,236.1,228.3,246.5,143.1,135.3,93,93,93,0.00009179,-0.0001517,0.0003532,0.394,0.377,0.407,143.1,135.3,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.106,0.00792,0.00725,0.0088,0.00031,0.00029,0.00035,0.246,0.232,0.264,0.0097,0.0091,0.01,25.14,25.06,25.2,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.03,31.2,35.47,32.04,30.26,34.4,0,0,0,0,0,0,0.178,0,0.0564,0.39,0.61,0.39,37.6
-1147572000000,1933,8,1932,11,47,7,0.135,0.0562,0.0784,4864.95,29.13,29.13,28.96,1,1,1,222.6,220.7,223.4,129.6,127.7,93,93,93,-0.00008858,-0.0001474,0.00005843,0.417,0.416,0.421,129.6,127.7,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0969,0.0978,0.00677,0.00661,0.00683,0.00027,0.00026,0.00027,0.222,0.218,0.223,0.0087,0.0086,0.0088,25.24,25.24,25.26,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,29.85,29.42,30.03,28.96,28.54,29.13,0,0,0,0,0,0,0.161,0,0.0566,0.42,0.58,0.42,36
-1146967200000,1933,8,1932,11,48,7,0.13,0.0508,0.0796,4954.89,32.57,32.57,29.49,1,1,1,215.7,205.9,220.7,131.7,123.8,84,72,93,0.00000877,-0.0003681,0.0001576,0.389,0.332,0.429,131.7,123.8,144.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0954,0.101,0.00694,0.00627,0.00805,0.00027,0.00025,0.00032,0.225,0.211,0.247,0.0088,0.0083,0.0097,25.28,25.25,25.34,0.931,0.928,0.937,0.97,0.97,0.97,0.903,0.9,0.908,30.41,28.47,33.57,29.49,27.62,32.57,0,0,0,0,0,0,0.164,0,0.0504,0.39,0.61,0.39,38.1
-1146362400000,1933,9,1932,12,49,7,0.124,0.0435,0.0803,5009.22,30.09,30.09,29.82,1,1,1,204.7,203.8,205.9,132.7,131.8,72,72,72,-0.00009723,-0.0003681,0.0002172,0.352,0.35,0.353,132.7,131.8,133.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00703,0.00695,0.00713,0.00028,0.00027,0.00028,0.225,0.224,0.227,0.0088,0.0087,0.0089,25.35,25.34,25.35,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.74,30.52,31.02,29.82,29.6,30.09,0,0,0,0,0,0,0.166,0,0.0437,0.35,0.65,0.35,40.4
-1145757600000,1933,9,1932,12,50,7,0.122,0.0435,0.0787,4907.24,29.6,29.6,29.21,1,1,1,202.1,199.9,203.8,130.1,127.9,72,72,72,0.0001496,-0.0003245,0.0004625,0.356,0.353,0.36,130.1,127.9,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00681,0.00662,0.00695,0.00027,0.00026,0.00027,0.22,0.217,0.224,0.0086,0.0085,0.0087,25.37,25.35,25.38,0.93,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.11,29.6,30.52,29.21,28.71,29.6,0,0,0,0,0,0,0.162,0,0.0433,0.36,0.65,0.35,40.2
-1145152800000,1933,9,1932,12,51,7,0.12,0.0435,0.0767,4780.98,28.71,28.71,28.46,1,1,1,198.8,196.6,199.9,126.8,124.6,72,72,72,0.0002641,-0.00005727,0.0004625,0.362,0.36,0.366,126.8,124.6,127.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0936,0.0948,0.00653,0.00634,0.00662,0.00026,0.00025,0.00026,0.215,0.211,0.217,0.0084,0.0082,0.0085,25.38,25.38,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.34,28.79,29.6,28.46,27.93,28.71,0,0,0,0,0,0,0.158,0,0.0433,0.36,0.64,0.36,39.8
-1144548000000,1933,9,1932,12,52,7,0.116,0.0418,0.0741,4601.01,30.5,30.5,27.39,1,1,1,191.6,187.6,196.6,122.5,115.6,69.14,52,72,-0.00005782,-0.00045,0.0004087,0.361,0.277,0.384,122.5,115.6,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.094,0.00616,0.00558,0.00728,0.00024,0.00022,0.00028,0.206,0.195,0.227,0.0081,0.0076,0.0089,25.38,25.35,25.38,0.926,0.922,0.933,0.97,0.97,0.97,0.898,0.894,0.905,28.23,26.52,31.44,27.39,25.72,30.5,0,0,0,0,0,0,0.152,0,0.0419,0.36,0.64,0.36,39.7
-1143943200000,1933,10,1933,1,1,7,0.111,0.0314,0.0792,4938.69,30.5,30.5,29.4,1,1,1,183,176.4,187.6,131,124.4,52,52,52,0.00008006,-0.0004783,0.0004087,0.284,0.277,0.295,131,124.4,135.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.09,0.094,0.00688,0.00632,0.00728,0.00027,0.00025,0.00028,0.219,0.207,0.227,0.0085,0.0081,0.0089,25.35,25.35,25.35,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.31,28.7,31.44,29.4,27.84,30.5,0,0,0,0,0,0,0.163,0,0.0318,0.28,0.71,0.29,44.5
-1143338400000,1933,10,1933,1,2,7,0.104,0.0405,0.0637,3911.05,26.9,26.9,23.28,1,1,1,172.4,170.2,173.7,105.4,97.15,67,52,73,-0.0003216,-0.0004599,-0.000006818,0.389,0.301,0.429,105.4,97.15,120.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0832,0.0887,0.00471,0.00401,0.006,0.00018,0.00016,0.00023,0.175,0.161,0.2,0.0068,0.0063,0.0078,25.37,25.35,25.38,0.916,0.911,0.925,0.969,0.968,0.97,0.888,0.883,0.898,24.03,22.1,27.74,23.28,21.38,26.9,0,0,0,0,0,0,0.129,0,0.0403,0.39,0.61,0.39,37.6
-1142733600000,1933,10,1933,1,3,7,0.0993,0.0405,0.0588,3606.47,24.03,24.03,21.47,1,1,1,164.2,160.7,170.2,97.15,87.69,67,52,73,-0.00006304,-0.0002156,0.000009617,0.408,0.324,0.454,97.15,87.69,108.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0824,0.0799,0.0845,0.00401,0.0032,0.00499,0.00016,0.00013,0.0002,0.16,0.144,0.179,0.0063,0.0056,0.007,25.37,25.34,25.38,0.919,0.914,0.925,0.967,0.963,0.97,0.888,0.884,0.891,22.2,20.19,24.77,21.47,19.45,24.03,0,0,0,0,0,0,0.119,0,0.0405,0.41,0.59,0.41,36.3
-1142128800000,1933,10,1933,1,4,7,0.0997,0.0314,0.0682,4202.74,26.31,26.31,25.02,1,1,1,164.8,158.3,170.2,112.8,106.3,52,52,52,0.00007215,-0.0003904,0.0004471,0.316,0.306,0.329,112.8,106.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0859,0.0836,0.0878,0.00534,0.00478,0.00579,0.00021,0.00019,0.00023,0.186,0.174,0.196,0.0073,0.0068,0.0077,25.34,25.34,25.34,0.92,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.79,24.18,27.13,25.02,23.45,26.31,0,0,0,0,0,0,0.139,0,0.0315,0.31,0.68,0.32,42.2
-1141524000000,1933,10,1933,1,5,7,0.108,0.0379,0.0703,4347.51,29.33,29.33,25.88,1,1,1,179,172.6,187.6,116.3,105.6,62.71,52,67,-0.0002144,-0.0004783,0.0004087,0.351,0.285,0.388,116.3,105.6,130.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0851,0.0923,0.00563,0.00473,0.00686,0.00022,0.00018,0.00027,0.194,0.175,0.218,0.0076,0.0068,0.0085,25.36,25.35,25.37,0.922,0.915,0.931,0.97,0.97,0.97,0.894,0.887,0.903,26.68,24.03,30.24,25.88,23.31,29.33,0,0,0,0,0,0,0.144,0,0.0377,0.35,0.65,0.35,40.3
-1140919200000,1933,11,1933,2,6,7,0.118,0.0405,0.0772,4809.82,30.24,30.24,28.63,1,1,1,194.6,187.6,201.4,127.6,120.6,67,67,67,0.00008842,-0.00045,0.0004625,0.345,0.333,0.357,127.6,120.6,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0904,0.0953,0.0066,0.006,0.00718,0.00026,0.00023,0.00028,0.214,0.202,0.227,0.0084,0.0079,0.0089,25.37,25.36,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.52,27.77,31.18,28.63,26.93,30.24,0,0,0,0,0,0,0.159,0,0.0408,0.34,0.65,0.35,40.8
-1140314400000,1933,11,1933,2,7,7,0.129,0.0405,0.088,5507.25,34.66,34.66,32.78,1,1,1,212.5,203.8,220.7,145.5,136.8,67,67,67,-0.00002876,-0.0003681,0.0002172,0.316,0.304,0.329,145.5,136.8,153.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0962,0.102,0.00812,0.00738,0.00882,0.00032,0.00029,0.00035,0.246,0.231,0.261,0.0097,0.009,0.01,25.28,25.21,25.35,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.8,31.73,35.73,32.78,30.78,34.66,0,0,0,0,0,0,0.182,0,0.041,0.31,0.68,0.32,42.7
-1139709600000,1933,11,1933,2,8,7,0.139,0.0405,0.0987,6201.03,39.17,39.17,36.91,1,1,1,230.3,220.7,239.5,163.3,153.7,67,67,67,0.0001039,-0.0001474,0.0003532,0.291,0.28,0.304,163.3,153.7,172.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.00963,0.00882,0.0104,0.00038,0.00035,0.00041,0.278,0.261,0.295,0.011,0.01,0.012,25.14,25.07,25.21,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.95,35.73,40.12,36.91,34.66,39.17,0,0,0,0,0,0,0.205,0,0.0403,0.29,0.71,0.29,44.6
-1139104800000,1933,11,1933,2,9,7,0.163,0.0431,0.12,7539.93,49.89,49.89,44.88,2,1,1.1428571428571428,269.6,250.3,305.9,198.3,183.3,71.29,67,77,0.0001772,-0.0002016,0.000461,0.265,0.252,0.282,198.3,183.3,228.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.13,0.0126,0.0113,0.0152,0.0005,0.00045,0.00061,0.319,0.242,0.363,0.013,0.0097,0.014,24.9,24.79,24.99,0.948,0.923,0.957,0.979,0.97,0.98,0.928,0.895,0.937,42.2,25.72,48.86,41.32,24.94,47.89,0,0,0,0,0,0,0.249,0,0.043,0.26,0.74,0.26,46.3
-1138500000000,1933,12,1933,3,10,7,0.2,0.0466,0.154,9312,62.6,62.6,55.43,2,2,2,331,310.1,364,254,233.1,77,77,77,0.00004024,-0.0004207,0.0004043,0.233,0.212,0.248,254,233.1,287,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.132,0.151,0.0207,0.0156,0.0345,0.00083,0.00062,0.0014,0.274,0.247,0.321,0.011,0.0099,0.013,24.67,24.46,24.8,0.93,0.924,0.937,0.97,0.97,0.97,0.902,0.896,0.909,28.57,26.19,32.27,27.71,25.41,31.3,0,0,0,0,0,0,0.308,0,0.046,0.23,0.77,0.23,46.6
-1137895200000,1933,12,1933,3,11,7,0.235,0.0629,0.172,10373.4,66.81,66.81,61.75,2,2,2,388.6,368.3,412.3,284.6,264.3,104,104,104,-0.00007383,-0.0003228,0.0001753,0.268,0.252,0.282,284.6,264.3,308.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.145,0.161,0.0334,0.0237,0.0445,0.0014,0.00096,0.0018,0.321,0.29,0.356,0.013,0.012,0.015,24.34,24.19,24.47,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,31.83,29.57,34.44,30.87,28.69,33.4,0,0,0,0,0,0,0.343,0,0.063,0.27,0.73,0.27,44.1
-1137290400000,1933,12,1933,3,12,7,0.274,0.0629,0.211,12740.1,81.29,81.29,75.83,2,2,2,453.5,418.2,477.8,349.5,314.2,104,104,104,-0.0002294,-0.0004239,-0.00004093,0.23,0.218,0.249,349.5,314.2,373.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.163,0.184,0.064,0.0473,0.0754,0.0026,0.0019,0.0031,0.418,0.365,0.454,0.017,0.015,0.019,23.94,23.8,24.15,0.948,0.943,0.952,0.975,0.97,0.979,0.924,0.914,0.932,38.89,35.08,41.51,37.92,34.03,40.64,0,0,0,0,0,0,0.421,0,0.063,0.23,0.77,0.23,46.5
-1136685600000,1933,12,1933,3,13,7,0.307,0.0629,0.244,14709.1,94.48,94.48,87.55,2,2,2,508.1,481.3,542.7,404.1,377.3,104,104,104,-0.000163,-0.0004089,0.0001146,0.205,0.192,0.216,404.1,377.3,438.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.185,0.207,0.0897,0.0771,0.106,0.0037,0.0032,0.0044,0.5,0.459,0.552,0.021,0.019,0.023,23.61,23.41,23.77,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.67,41.87,48.21,43.78,41.03,47.24,0,0,0,0,0,0,0.486,0,0.063,0.2,0.79,0.21,47.9
-1136080800000,1934,1,1933,4,14,7,0.355,0.0726,0.283,16347,105.7,105.7,97.3,3,2,2.142857142857143,587.6,554.6,629.7,467.6,434.6,120,120,120,-0.0001275,-0.0004793,0.0004297,0.204,0.191,0.216,467.6,434.6,509.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.207,0.245,0.12,0.104,0.141,0.0051,0.0044,0.006,0.584,0.547,0.632,0.025,0.023,0.027,23.17,23.02,23.36,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,48.17,36.33,52.58,46.13,35.24,48.2,0,0,0,0,0,0,0.541,0,0.072,0.2,0.8,0.2,46
-1135476000000,1934,1,1933,4,15,7,0.394,0.0726,0.322,18508.8,113.3,113.3,110.2,3,3,3,651.9,629.7,667.6,531.9,509.7,120,120,120,0.0002753,-0.0002825,0.0004703,0.184,0.18,0.191,531.9,509.7,547.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.245,0.267,0.156,0.141,0.167,0.0067,0.006,0.0071,0.596,0.558,0.622,0.025,0.024,0.027,22.9,22.81,23.02,0.949,0.947,0.951,0.972,0.97,0.973,0.922,0.919,0.925,37.79,36.33,38.81,36.72,35.24,37.78,0,0,0,0,0,0,0.612,0,0.072,0.18,0.82,0.18,47
-1134871200000,1934,1,1933,4,16,7,0.424,0.0726,0.351,20158.6,124.8,124.8,120,3,3,3,700.7,684.5,725.1,580.7,564.5,120,120,120,-0.000254,-0.0004777,0.000164,0.171,0.166,0.175,580.7,564.5,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.276,0.299,0.189,0.178,0.205,0.0081,0.0076,0.0088,0.678,0.651,0.719,0.029,0.028,0.031,22.62,22.48,22.71,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.929,0.935,40.91,39.89,42.44,40,38.93,41.6,0,0,0,0,0,0,0.667,0,0.073,0.17,0.83,0.17,47.5
-1134266400000,1934,1,1933,4,17,7,0.458,0.0726,0.385,21926,133.8,133.8,130.5,3,3,3,757.3,729.9,776.2,637.3,609.9,120,120,120,0.0001784,-0.00001611,0.0002802,0.159,0.155,0.164,637.3,609.9,656.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.302,0.328,0.227,0.208,0.239,0.0098,0.009,0.01,0.774,0.727,0.806,0.034,0.031,0.035,22.3,22.19,22.45,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.39,42.74,45.53,43.5,41.88,44.62,0,0,0,0,0,0,0.725,0,0.073,0.16,0.84,0.16,47.9
-1133661600000,1934,1,1933,4,18,7,0.477,0.0785,0.399,22548.6,134.9,134.9,134.2,3,3,3,789.5,776.2,797.9,659.8,656.2,129.7,120,137,0.0002674,0.00003628,0.0003188,0.164,0.153,0.172,659.8,656.2,662.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.328,0.333,0.242,0.239,0.243,0.011,0.01,0.011,0.813,0.806,0.816,0.035,0.035,0.036,22.13,22.09,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.65,45.53,45.89,44.74,44.62,44.97,0,0,0,0,0,0,0.746,0,0.078,0.16,0.84,0.16,47.3
-1133056800000,1934,2,1933,5,19,7,0.501,0.0829,0.419,23432.6,142.2,142.2,139.5,3,3,3,829.1,804.6,845.8,692.1,667.6,137,137,137,-0.00001125,-0.0003224,0.0004527,0.165,0.162,0.17,692.1,667.6,708.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.337,0.361,0.263,0.247,0.274,0.012,0.011,0.012,0.868,0.827,0.897,0.038,0.036,0.039,21.92,21.82,22.05,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.44,46.05,48.38,46.49,45.13,47.41,0,0,0,0,0,0,0.775,0,0.082,0.17,0.84,0.16,46.8
-1132452000000,1934,2,1933,5,20,7,0.518,0.0829,0.435,24188.9,144.6,144.6,144,3,3,3,857.1,845.8,863.8,720.1,708.8,137,137,137,-0.0001069,-0.0003827,-0.00005951,0.16,0.159,0.162,720.1,708.8,726.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.367,0.361,0.371,0.282,0.274,0.287,0.012,0.012,0.013,0.916,0.897,0.927,0.04,0.039,0.041,21.76,21.72,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49,48.38,49.37,47.99,47.41,48.2,0,0,0,0,0,0,0.8,0,0.083,0.16,0.84,0.16,46.7
-1131847200000,1934,2,1933,5,21,7,0.631,0.069,0.562,29259.7,192.8,192.8,174.2,4,3,3.857142857142857,1043,902.5,1200,928.9,765.5,114.1,105,137,0.0006307,-0.0002608,0.002563,0.112,0.0875,0.152,928.9,765.5,1095,990,990,990,968,967.5,968.5,22,21.5,22.5,0.564,0.406,0.76,0.425,0.31,0.636,0.019,0.014,0.03,1.25,0.974,1.7,0.057,0.044,0.079,20.73,19.78,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,46.78,39.9,51.44,45.26,38.94,48.2,0,0,0,0,0,0,0.968,0,0.069,0.11,0.89,0.11,46.4
-1131242400000,1934,2,1933,5,22,7,0.914,0.0905,0.665,31381.8,192.8,192.8,186.8,4,4,4,1512,1250,1799,1362,1145,149.6,105,183,262.3,44.73,516.2,0.0976,0.074,0.121,1100,1100,1100,990,990,990,969.5,968.7,970.5,20.5,19.5,21.3,0.872,0.786,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.82,1.73,1.87,0.089,0.081,0.096,18.66,17.68,19.58,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.91,45.3,50.38,46.7,44.39,48.2,0,0,0,0,0,0,1.04,0,0.249,0.099,0.73,0.27,34.3
-1130637600000,1934,3,1933,6,23,7,1.41,0.116,0.665,27241.3,173,173,162.2,4,4,4,2325,1930,2720,2134,1747,191,183,239,1034,647.3,1381,0.0826,0.0716,0.0948,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.25,15.29,17.25,0.946,0.942,0.949,0.978,0.974,0.98,0.925,0.917,0.93,41.45,38.84,44.14,40.54,37.82,43.26,0,0,0,0,0,0,0.901,0,0.745,0.082,0.47,0.53,19.3
-1130032800000,1934,3,1933,6,24,7,1.99,0.145,0.665,22945.7,147,147,136.6,4,4,4,3296,2874,3835,3057,2635,239,239,239,1957,1535,2496,0.0732,0.0623,0.0832,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.96,12.79,14.92,0.935,0.927,0.94,0.97,0.97,0.971,0.907,0.899,0.914,35.19,31.99,37.83,34.15,31.03,36.75,0,0,0,0,0,0,0.759,0,1.325,0.073,0.33,0.67,11.5
-1129428000000,1934,3,1933,6,25,7,3.02,0.145,0.665,15964.2,118.2,118.2,95.02,4,4,4,4996,4107,5594,4757,3868,239,239,239,3657,2768,4255,0.0485,0.0427,0.0582,1100,1100,1100,990.02,990,990.05,977.4,975.9,978.4,12.6,11.6,14.1,0.918,0.906,0.926,0.648,0.648,0.648,0.052,0.046,0.056,1.87,1.85,1.87,0.15,0.13,0.16,10.72,9.776,12.25,0.889,0.852,0.922,0.97,0.968,0.97,0.862,0.825,0.895,25.77,22.47,30.47,23.76,19.53,29.56,0,0,0,0,0,0,0.528,0,2.355,0.048,0.22,0.78,5.29
-1128823200000,1934,3,1933,6,26,7,3.32,0.155,0.665,13655.2,89.24,89.24,81.28,4,4,4,5491,5216,5661,5234,4852,256.9,239,364,4134,3752,4322,0.047,0.0422,0.0698,1100,1100,1100,990.05,990.02,990.06,978.3,977.8,978.5,11.8,11.5,12.2,0.909,0.904,0.917,0.648,0.648,0.648,0.055,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,9.924,9.681,10.32,0.862,0.844,0.885,0.969,0.967,0.97,0.836,0.816,0.858,23.09,22.03,24.62,20.32,18.99,22.31,0,0,0,0,0,0,0.452,0,2.655,0.047,0.2,0.8,4.11
-1128218400000,1934,4,1933,7,27,7,2.94,0.22,0.665,16746.5,109.2,109.2,99.68,4,4,4,4869,4560,5127,4505,4196,364,364,364,3405,3096,3663,0.0749,0.071,0.0798,1100,1100,1100,990,990,990.02,977.3,976.7,977.7,12.7,12.3,13.3,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.87,10.44,11.42,0.903,0.89,0.914,0.97,0.97,0.97,0.876,0.863,0.887,26.46,25.05,28.16,24.92,22.91,27.31,0,0,0,0,0,0,0.554,0,2.275,0.075,0.23,0.77,5.7
-1127613600000,1934,4,1933,7,28,7,2.57,0.19,0.665,19395.2,119.4,119.4,115.4,4,4,4,4247,4046,4481,3932,3751,314.7,295,364,2832,2651,3017,0.074,0.0681,0.0829,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.57,12.36,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.896,29.75,28.56,30.78,28.86,27.71,29.86,0,0,0,0,0,0,0.641,0,1.905,0.074,0.26,0.74,7.55
-1127008800000,1934,4,1933,7,29,7,2.23,0.178,0.665,21400.7,132.2,132.2,127.4,4,4,4,3692,3479,3909,3397,3184,295,295,295,2297,2084,2514,0.08,0.0755,0.0848,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.83,31.56,34.07,31.85,30.61,33.05,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
-1126404000000,1934,4,1933,7,30,7,1.95,0.178,0.665,23175.1,141.5,141.5,137.9,4,4,4,3227,3078,3456,2932,2783,295,295,295,1832,1683,2061,0.0915,0.0854,0.0958,1100,1100,1100,990,990,990,974,973.7,974.5,16,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.6,14.42,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.55,34.2,36.47,34.49,33.17,35.38,0,0,0,0,0,0,0.766,0,1.285,0.091,0.34,0.66,11.9
-1125799200000,1934,4,1933,7,31,7,1.74,0.192,0.665,24705.3,150.3,150.3,147.1,4,4,4,2872,2756,2982,2555,2435,317.3,295,321,1455,1335,1587,0.11,0.0989,0.116,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.66,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.85,37.11,38.61,36.76,36,37.57,0,0,0,0,0,0,0.817,0,1.075,0.11,0.38,0.62,14.2
-1125194400000,1934,5,1933,8,32,7,1.56,0.194,0.665,26069.9,158.2,158.2,155.2,4,4,4,2579,2471,2720,2258,2150,321,321,321,1158,1050,1299,0.125,0.118,0.13,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.29,15.89,0.944,0.942,0.945,0.976,0.974,0.977,0.92,0.917,0.923,39.77,38.84,40.48,38.79,37.82,39.55,0,0,0,0,0,0,0.862,0,0.895,0.12,0.43,0.57,16.7
-1124589600000,1934,5,1933,8,33,7,1.36,0.194,0.665,27609,168.8,168.8,164.3,4,4,4,2244,2073,2424,1923,1752,321,321,321,822.8,651.9,1003,0.143,0.132,0.155,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16,16.85,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.95,40.78,43.06,41.08,39.87,42.2,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
