datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-941335200000,1940,3,1939,6,23,7,1.21,0.111,0.665,28821.2,186.3,186.3,171.6,4,4,4,1999,1546,2354,1816,1363,183,183,183,715.6,263.4,1071,0.0931,0.0778,0.118,1100,1100,1100,990,990,990,971,969.6,972,19,18,20.4,0.923,0.903,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.099,0.091,0.1,17.12,16.17,18.51,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.925,0.933,43.78,41.24,47.53,42.89,40.36,46.58,0,0,0,0,0,0,0.953,0,0.545,0.092,0.55,0.45,23.8
-940730400000,1940,3,1939,6,24,7,1.67,0.111,0.665,25204.6,160,160,150,4,4,4,2767,2404,3153,2584,2221,183,183,183,1484,1121,1870,0.0666,0.058,0.0761,1100,1100,1100,990,990,990,973,972.1,973.9,17,16.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.17,14.24,16.05,0.941,0.936,0.945,0.974,0.97,0.978,0.916,0.908,0.924,38.52,35.97,40.91,37.51,34.89,40.01,0,0,0,0,0,0,0.833,0,1.005,0.066,0.4,0.6,15.1
-940125600000,1940,3,1939,6,25,7,2.22,0.13,0.665,21471.8,137.5,137.5,127.8,4,4,4,3677,3242,4241,3462,3059,215,183,239,2362,1959,2902,0.0585,0.0503,0.0658,1100,1100,1100,990,990,990,975,974.1,976.1,15,13.9,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.047,1.87,1.87,1.87,0.13,0.12,0.14,13.14,12,14.05,0.929,0.92,0.935,0.97,0.97,0.97,0.902,0.892,0.907,32.94,29.79,35.45,31.95,28.89,34.38,0,0,0,0,0,0,0.71,0,1.555,0.059,0.3,0.7,9.67
-939520800000,1940,3,1939,6,26,7,2.9,0.145,0.665,16984.4,114.2,114.2,101.1,4,4,4,4803,4309,5145,4564,4070,239,239,239,3464,2970,3806,0.05,0.0464,0.0555,1100,1100,1100,990,990,990.02,977.1,976.2,977.7,12.9,12.3,13.8,0.925,0.919,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.42,11.88,0.904,0.889,0.919,0.97,0.97,0.97,0.877,0.862,0.891,26.81,24.96,29.44,25.27,22.79,28.56,0,0,0,0,0,0,0.562,0,2.235,0.05,0.23,0.77,5.86
-938916000000,1940,4,1939,7,27,7,3.15,0.178,0.665,15011.1,91.64,91.64,89.35,4,4,4,5212,5127,5307,4917,4832,295,295,295,3817,3732,3912,0.0566,0.0556,0.0575,1100,1100,1100,990.02,990.02,990.03,977.8,977.7,978,12.2,12,12.3,0.917,0.915,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.32,10.19,10.44,0.885,0.88,0.89,0.97,0.97,0.97,0.859,0.854,0.863,24.64,24.18,25.05,22.34,21.7,22.91,0,0,0,0,0,0,0.496,0,2.485,0.057,0.21,0.79,4.77
-938311200000,1940,4,1939,7,28,7,2.96,0.178,0.665,16596.4,107,107,98.79,4,4,4,4897,4658,5045,4602,4363,295,295,295,3502,3263,3650,0.0603,0.0585,0.0633,1100,1100,1100,990,990,990.01,977.3,976.9,977.6,12.7,12.4,13.1,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.81,10.56,11.24,0.902,0.894,0.912,0.97,0.97,0.97,0.875,0.867,0.885,26.3,25.46,27.66,24.7,23.48,26.75,0,0,0,0,0,0,0.549,0,2.295,0.06,0.22,0.78,5.61
-937706400000,1940,4,1939,7,29,7,2.64,0.178,0.665,19001.7,117.1,117.1,113.1,4,4,4,4365,4166,4578,4070,3871,295,295,295,2970,2771,3183,0.0676,0.0644,0.0708,1100,1100,1100,990,990,990,976.3,976,976.7,13.7,13.3,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.39,12.14,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,29.15,28.07,30.17,28.28,27.23,29.26,0,0,0,0,0,0,0.628,0,1.975,0.067,0.25,0.75,7.2
-937101600000,1940,4,1939,7,30,7,2.36,0.178,0.665,20590.2,127.6,127.6,122.6,4,4,4,3907,3684,4123,3612,3389,295,295,295,2512,2289,2728,0.0756,0.0715,0.0801,1100,1100,1100,990,990,990,975.5,975,975.9,14.5,14.1,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.22,13.12,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.59,30.39,32.88,30.64,29.47,31.9,0,0,0,0,0,0,0.681,0,1.695,0.075,0.28,0.72,8.72
-936496800000,1940,4,1939,7,31,7,2.07,0.19,0.665,22443.1,137.5,137.5,133.6,4,4,4,3417,3242,3612,3103,2921,313.6,295,321,2003,1821,2217,0.092,0.0817,0.099,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.43,33.3,35.45,33.4,32.3,34.38,0,0,0,0,0,0,0.742,0,1.405,0.092,0.32,0.68,10.8
-935892000000,1940,5,1939,8,32,7,1.83,0.194,0.665,23990.5,147.6,147.6,142.8,4,4,4,3031,2854,3219,2710,2533,321,321,321,1610,1433,1798,0.106,0.0997,0.112,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.1,14.96,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.79,35.58,37.97,35.7,34.51,36.89,0,0,0,0,0,0,0.793,0,1.165,0.11,0.36,0.64,13.1
-935287200000,1940,5,1939,8,33,7,1.61,0.194,0.665,25720.3,158.2,158.2,153.1,4,4,4,2654,2471,2845,2333,2150,321,321,321,1233,1050,1424,0.121,0.113,0.13,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,14.99,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.28,38.03,40.48,38.27,36.96,39.55,0,0,0,0,0,0,0.851,0,0.945,0.12,0.41,0.59,16
-934682400000,1940,5,1939,8,34,7,1.39,0.194,0.665,27346.5,167.1,167.1,162.8,4,4,4,2303,2138,2464,1982,1817,321,321,321,881.6,716.8,1043,0.139,0.13,0.15,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.91,16.69,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.57,40.52,42.64,40.69,39.59,41.79,0,0,0,0,0,0,0.904,0,0.725,0.14,0.48,0.52,19.7
-934077600000,1940,5,1939,8,35,7,1.22,0.183,0.665,28598.5,173,173,170.2,4,4,4,2023,1930,2122,1721,1673,302.7,257,321,620.7,573.3,701,0.149,0.133,0.159,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.74,44.14,42.56,41.89,43.26,0,0,0,0,0,0,0.946,0,0.555,0.15,0.55,0.45,23.4
-933472800000,1940,6,1939,9,36,7,1.08,0.155,0.665,29942.9,183.2,183.2,178.2,4,4,4,1780,1634,1879,1523,1377,257,257,257,422.5,276.7,522.4,0.145,0.137,0.157,1100,1100,1100,990,990,990,970.4,969.9,970.7,19.6,19.3,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.097,17.74,17.42,18.22,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.47,44.59,46.75,44.56,43.7,45.81,0,0,0,0,0,0,0.99,0,0.415,0.14,0.62,0.38,27.7
-932868000000,1940,6,1939,9,37,7,0.881,0.155,0.665,31851.2,192.8,192.8,189.6,4,4,4,1456,1364,1590,1199,1107,257,257,257,99.21,7.007,233.2,0.177,0.162,0.188,1100,1100,1100,990,990,990,969.3,969,969.8,20.7,20.2,21,0.868,0.83,0.916,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.092,18.84,18.36,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.39,47.13,49.28,47.4,46.18,48.2,0,0,0,0,0,0,1.05,0,0.216,0.18,0.75,0.25,36.2
-932263200000,1940,6,1939,9,38,7,0.768,0.155,0.613,30874.8,191.7,191.7,183.8,4,4,4,1270,1200,1339,1013,942.8,257,257,257,0.0007352,-0.003777,0.003209,0.202,0.192,0.214,1013,942.8,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.701,0.599,0.802,0.482,0.395,0.608,0.023,0.018,0.029,1.46,1.25,1.71,0.069,0.058,0.081,19.79,19.33,20.22,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.88,44.62,48.9,45.94,43.73,47.92,0,0,0,0,0,0,1.02,0,0.155,0.2,0.8,0.2,40.2
-931658400000,1940,6,1939,9,39,7,0.644,0.155,0.488,25669.3,171.4,171.4,152.8,4,3,3.5714285714285716,1064,995,1175,807.3,738,257,257,257,-0.00001006,-0.0003981,0.0003032,0.242,0.219,0.258,807.3,738,918.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.474,0.411,0.576,0.329,0.294,0.383,0.015,0.013,0.018,1.05,0.98,1.21,0.048,0.044,0.056,20.84,20.34,21.14,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.937,44.71,39.72,51.99,43.35,38.74,48.2,0,0,0,0,0,0,0.849,0,0.156,0.24,0.76,0.24,39.9
-931053600000,1940,7,1939,10,40,7,0.549,0.137,0.411,22613.8,144.6,144.6,134.6,3,3,3,907.2,845.8,982,680.2,618.8,227,227,227,0.0001346,-0.00006785,0.0003941,0.251,0.231,0.268,680.2,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.361,0.324,0.419,0.255,0.214,0.304,0.011,0.0094,0.014,0.865,0.759,1.01,0.039,0.033,0.045,21.61,21.17,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.9,42.41,49.98,44.87,41.56,48.2,0,0,0,0,0,0,0.748,0,0.138,0.25,0.75,0.25,41.2
-930448800000,1940,7,1939,10,41,7,0.461,0.137,0.324,18111.5,121.3,121.3,107.8,3,2,2.857142857142857,762,725.1,827.5,535,498.1,227,227,227,0.00008982,-0.000358,0.0003169,0.298,0.274,0.313,535,498.1,600.5,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.276,0.255,0.313,0.158,0.134,0.202,0.0069,0.0058,0.0089,0.634,0.563,0.728,0.028,0.024,0.032,22.42,22.06,22.62,0.951,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,39.77,35.19,52.61,38.23,34.13,48.2,0,0,0,0,0,0,0.599,0,0.137,0.3,0.7,0.3,39.3
-929844000000,1940,7,1939,10,42,7,0.421,0.137,0.283,15990.3,96.4,96.4,95.18,2,2,2,695.3,662,725.1,468.3,435,227,227,227,0.00006536,-0.0004899,0.0004703,0.327,0.313,0.343,468.3,435,498.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.238,0.219,0.255,0.12,0.104,0.134,0.0051,0.0044,0.0058,0.617,0.56,0.668,0.026,0.024,0.029,22.7,22.53,22.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.87,46.73,52.61,47.59,45.79,48.2,0,0,0,0,0,0,0.529,0,0.138,0.33,0.67,0.33,38
-929239200000,1940,7,1939,10,43,7,0.357,0.137,0.22,12920.1,88.07,88.07,76.91,2,2,2,590.8,566.7,643.9,363.8,339.7,227,227,227,0.0002749,-0.000002382,0.0004297,0.385,0.353,0.401,363.8,339.7,416.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.192,0.184,0.211,0.0707,0.0593,0.0958,0.003,0.0025,0.0041,0.451,0.415,0.531,0.019,0.017,0.023,23.29,22.99,23.44,0.95,0.947,0.956,0.974,0.97,0.98,0.925,0.919,0.937,39.47,36.97,44.93,38.45,35.86,44.04,0,0,0,0,0,0,0.427,0,0.137,0.38,0.62,0.38,36.2
-928634400000,1940,7,1939,10,44,7,0.322,0.122,0.199,11759.4,75.27,75.27,70,2,2,2,531.8,507,561.5,329.4,309.9,202.4,184,227,-0.00005264,-0.0001547,0.00005005,0.38,0.343,0.423,329.4,309.9,352.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.178,0.173,0.185,0.0545,0.0453,0.0656,0.0023,0.0019,0.0027,0.397,0.37,0.431,0.017,0.015,0.018,23.61,23.47,23.73,0.945,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.05,33.82,38.67,35,32.8,37.64,0,0,0,0,0,0,0.389,0,0.123,0.38,0.62,0.38,36.5
-928029600000,1940,8,1939,11,45,7,0.292,0.111,0.181,10715.2,68,68,63.78,2,2,2,482.6,469.1,502.8,298.6,285.1,184,184,184,0.0002628,-0.00009083,0.0004141,0.381,0.366,0.392,298.6,285.1,318.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.161,0.173,0.0399,0.0336,0.0495,0.0016,0.0014,0.002,0.35,0.33,0.38,0.014,0.014,0.016,23.88,23.76,23.96,0.94,0.938,0.944,0.97,0.97,0.97,0.912,0.91,0.915,32.88,31.41,35.05,31.89,30.47,34,0,0,0,0,0,0,0.354,0,0.111,0.38,0.62,0.38,36.7
-927424800000,1940,8,1939,11,46,7,0.267,0.111,0.155,9223.12,59.24,59.24,54.9,2,2,2,440.8,427.1,461.1,256.8,243.1,184,184,184,-0.0002562,-0.0004444,0.00002848,0.418,0.399,0.431,256.8,243.1,277.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.021,0.0164,0.0298,0.00086,0.00067,0.0012,0.288,0.269,0.318,0.012,0.011,0.013,24.13,24.01,24.21,0.931,0.928,0.936,0.97,0.97,0.97,0.903,0.9,0.908,28.3,26.77,30.53,27.45,25.97,29.62,0,0,0,0,0,0,0.305,0,0.112,0.42,0.58,0.42,34.5
-926820000000,1940,8,1939,11,47,7,0.244,0.111,0.133,8048.97,50.85,50.85,47.91,2,1,1.1428571428571428,404.2,389.6,422.2,220.2,205.6,184,184,184,-0.00003021,-0.0003606,0.0004552,0.455,0.436,0.472,220.2,205.6,238.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.145,0.0145,0.0132,0.016,0.00059,0.00054,0.00065,0.37,0.264,0.407,0.015,0.011,0.017,24.21,24.14,24.29,0.953,0.926,0.958,0.979,0.97,0.98,0.932,0.898,0.939,46.06,26.21,51.76,44.28,25.43,48.2,0,0,0,0,0,0,0.266,0,0.111,0.45,0.55,0.45,33
-926215200000,1940,8,1939,11,48,7,0.225,0.107,0.118,7315.69,48.2,48.2,43.55,1,1,1,372.6,354,385.2,195.2,180,177.4,138,184,0.000026,-0.0004815,0.0004471,0.476,0.39,0.505,195.2,180,216,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0123,0.0111,0.0141,0.0005,0.00045,0.00057,0.347,0.321,0.381,0.014,0.013,0.015,24.39,24.32,24.46,0.953,0.949,0.957,0.98,0.978,0.98,0.934,0.928,0.938,44.5,40.98,49.59,43.55,40.09,48.2,0,0,0,0,0,0,0.242,0,0.107,0.48,0.52,0.48,32.5
-925610400000,1940,9,1939,12,49,7,0.205,0.0835,0.121,7582.53,48.09,48.09,45.13,1,1,1,338.4,327.5,351.7,200.4,189.5,138,138,138,0.00002696,-0.0002735,0.0003114,0.408,0.392,0.421,200.4,189.5,213.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.123,0.132,0.0128,0.0119,0.0139,0.00051,0.00048,0.00056,0.353,0.333,0.377,0.014,0.013,0.015,24.56,24.46,24.63,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.938,46.06,43.57,49.07,45.13,42.7,48.09,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
-925005600000,1940,9,1939,12,50,7,0.188,0.0835,0.105,6506.31,41.91,41.91,38.73,1,1,1,310.9,298.8,324.1,172.9,160.8,138,138,138,0.00001951,-0.0002406,0.0004043,0.444,0.426,0.462,172.9,160.8,186.1,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.122,0.0104,0.00942,0.0116,0.00042,0.00038,0.00046,0.304,0.282,0.327,0.012,0.011,0.013,24.74,24.65,24.82,0.947,0.943,0.951,0.975,0.97,0.98,0.923,0.915,0.932,39.71,36.91,42.76,38.73,35.8,41.91,0,0,0,0,0,0,0.215,0,0.083,0.44,0.56,0.44,34.6
-924400800000,1940,9,1939,12,51,7,0.173,0.0835,0.0892,5507.61,35.8,35.8,32.78,1,1,1,285.5,273.3,298.8,147.5,135.3,138,138,138,0.00005368,-0.0001652,0.000461,0.484,0.462,0.505,147.5,135.3,160.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.104,0.113,0.00829,0.00725,0.00942,0.00033,0.00029,0.00038,0.258,0.237,0.282,0.01,0.0094,0.011,24.9,24.82,24.97,0.938,0.933,0.943,0.97,0.97,0.97,0.91,0.905,0.915,33.8,30.92,36.91,32.78,29.99,35.8,0,0,0,0,0,0,0.182,0,0.0838,0.48,0.52,0.48,31.8
-923796000000,1940,9,1939,12,52,7,0.156,0.0835,0.0728,4462.02,28.99,28.99,26.56,1,1,1,258.4,254.6,268.9,120.4,116.6,138,138,138,-0.0001044,-0.0003489,0.0004177,0.534,0.513,0.542,120.4,116.6,130.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0988,0.0975,0.103,0.00598,0.00566,0.00688,0.00024,0.00022,0.00027,0.21,0.203,0.229,0.0083,0.008,0.0091,25.06,25,25.08,0.926,0.924,0.931,0.97,0.97,0.97,0.898,0.896,0.903,27.38,26.48,29.89,26.56,25.69,28.99,0,0,0,0,0,0,0.148,0,0.0832,0.54,0.47,0.53,28.6
-923191200000,1940,9,1939,12,53,7,0.158,0.0689,0.0894,5542.62,33.93,33.93,32.99,1,1,1,261.9,261.9,261.9,147.9,123.9,114,110,138,0.0001973,0.0001973,0.0001973,0.435,0.42,0.527,147.9,123.9,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.1,0.107,0.00832,0.00628,0.00866,0.00033,0.00025,0.00034,0.257,0.216,0.263,0.01,0.0086,0.01,25,24.99,25.04,0.938,0.928,0.94,0.97,0.97,0.97,0.91,0.9,0.912,34.01,28.23,34.98,32.99,27.38,33.93,0,0,0,0,0,0,0.183,0,0.0686,0.44,0.57,0.43,35.1
-922586400000,1940,10,1940,1,1,7,0.156,0.0665,0.0895,5551.95,33.93,33.93,33.05,1,1,1,258,254.6,261.9,148,144.6,110,110,110,-0.0000694,-0.0003489,0.0001973,0.426,0.42,0.432,148,144.6,151.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00833,0.00804,0.00866,0.00033,0.00032,0.00034,0.256,0.25,0.263,0.01,0.0099,0.01,25.01,24.99,25.03,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.07,33.25,34.98,33.05,32.26,33.93,0,0,0,0,0,0,0.184,0,0.0665,0.43,0.57,0.43,35.6
-921981600000,1940,10,1940,1,2,7,0.16,0.0665,0.0939,5832.9,36.56,36.56,34.72,1,1,1,265.3,261.9,273.3,155.3,151.9,110,110,110,0.000267,0.0001581,0.000461,0.415,0.402,0.42,155.3,151.9,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.111,0.00895,0.00866,0.00963,0.00035,0.00034,0.00038,0.269,0.263,0.284,0.011,0.01,0.011,24.97,24.92,24.99,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,35.78,34.98,37.65,34.72,33.93,36.56,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.5
-921376800000,1940,10,1940,1,3,7,0.178,0.0665,0.111,6974.58,44.4,44.4,41.52,1,1,1,293.6,276.2,305.9,183.6,166.2,110,110,110,-0.0001059,-0.0002406,0.0001095,0.375,0.36,0.398,183.6,166.2,195.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.112,0.123,0.0114,0.00987,0.0124,0.00045,0.00039,0.00049,0.32,0.289,0.342,0.013,0.011,0.014,24.8,24.73,24.91,0.95,0.944,0.954,0.979,0.972,0.98,0.929,0.918,0.934,42.42,38.33,45.31,41.52,37.27,44.4,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
-920772000000,1940,10,1940,1,4,7,0.189,0.0655,0.124,7795.72,47.04,47.04,46.4,1,1,1,313,310.1,313.5,204.7,200.1,108.3,106,110,-0.00004036,-0.00007346,0.0001582,0.346,0.338,0.355,204.7,200.1,207.5,990,990,990,965,965,965,25,25,25,0.126,0.124,0.126,0.0132,0.0128,0.0134,0.00053,0.00051,0.00053,0.358,0.35,0.362,0.014,0.014,0.014,24.68,24.67,24.7,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.35,46.27,48,46.4,45.35,47.04,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
-920167200000,1940,11,1940,2,5,7,0.197,0.0641,0.133,8093.41,48.2,48.2,48.18,1,1,1,326.2,317.9,327.5,220.2,211.9,106,106,106,0.0002435,-0.0001635,0.0003114,0.325,0.324,0.333,220.2,211.9,221.5,990,990,990,965,965,965,25,25,25,0.131,0.128,0.131,0.0145,0.0138,0.0146,0.00058,0.00055,0.00058,0.385,0.37,0.388,0.015,0.015,0.016,24.58,24.57,24.64,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.86,49.01,51.17,48.18,48.03,48.2,0,0,0,0,0,0,0.268,0,0.064,0.33,0.68,0.32,41.1
-919562400000,1940,11,1940,2,6,7,0.2,0.0641,0.135,8097.6,48.2,48.2,48.2,1,1,1,330,327.5,334.4,224,221.5,106,106,106,0.00004345,-0.0004632,0.0003114,0.322,0.317,0.324,224,221.5,228.4,990,990,990,965,965,965.1,25,24.9,25,0.132,0.131,0.134,0.0148,0.0146,0.0152,0.00059,0.00058,0.00061,0.392,0.388,0.4,0.016,0.016,0.016,24.56,24.53,24.57,0.959,0.958,0.959,0.98,0.98,0.98,0.939,0.939,0.94,51.7,51.17,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.32,0.68,0.32,40.5
-918957600000,1940,11,1940,2,7,7,0.202,0.0641,0.138,8097.6,48.2,48.2,48.2,1,1,1,334.4,334.4,334.4,228.4,228.4,106,106,106,-0.0004632,-0.0004632,-0.0004632,0.317,0.317,0.317,228.4,228.4,228.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.134,0.0152,0.0152,0.0152,0.00061,0.00061,0.00061,0.4,0.4,0.4,0.016,0.016,0.016,24.53,24.53,24.53,0.959,0.959,0.959,0.98,0.98,0.98,0.939,0.939,0.939,52.67,52.67,52.67,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.064,0.32,0.68,0.32,40.1
-918352800000,1940,11,1940,2,8,7,0.206,0.0651,0.141,8485.84,51.06,51.06,50.51,2,1,1.8571428571428572,340.9,337.2,341.6,233.2,223.6,107.7,106,118,-0.00009563,-0.0002735,-0.00006598,0.316,0.31,0.345,233.2,223.6,235.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.136,0.0156,0.0148,0.0158,0.00063,0.00059,0.00063,0.273,0.249,0.393,0.011,0.01,0.016,24.62,24.5,24.67,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.94,29.84,25.82,51.5,28.7,25.05,48.2,0,0,0,0,0,0,0.281,0,0.065,0.32,0.68,0.32,41.2
-917748000000,1940,12,1940,3,9,7,0.216,0.0714,0.144,8659.32,54.2,54.2,51.54,2,1,1.8571428571428572,356.7,343.7,368.3,238.7,225.7,118,118,118,0.0002444,-0.00008301,0.0004471,0.331,0.32,0.343,238.7,225.7,250.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.134,0.143,0.0161,0.0149,0.0171,0.00065,0.0006,0.00069,0.28,0.255,0.396,0.011,0.01,0.016,24.54,24.49,24.57,0.931,0.925,0.959,0.971,0.97,0.98,0.905,0.897,0.94,30.44,26.3,51.96,29.21,25.51,48.2,0,0,0,0,0,0,0.286,0,0.072,0.33,0.67,0.33,40.1
-917143200000,1940,12,1940,3,10,7,0.237,0.0653,0.171,10320,65.63,65.63,61.43,2,2,2,391.4,379,406.7,283.4,261,108,104,118,-0.00005203,-0.0004815,0.0004552,0.276,0.256,0.311,283.4,261,302.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.159,0.0328,0.0222,0.0419,0.0013,0.0009,0.0017,0.319,0.288,0.348,0.013,0.012,0.014,24.32,24.22,24.42,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.66,29.12,33.83,30.71,28.25,32.81,0,0,0,0,0,0,0.341,0,0.066,0.28,0.72,0.28,43.5
-916538400000,1940,12,1940,3,11,7,0.252,0.0629,0.189,11412.4,79.31,79.31,67.93,2,2,2,417.3,406.7,469.1,313.3,302.7,104,104,104,-0.000085,-0.0001856,0.0004141,0.25,0.222,0.256,313.3,302.7,365.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.163,0.159,0.181,0.0469,0.0419,0.0713,0.0019,0.0017,0.0029,0.363,0.348,0.441,0.015,0.014,0.018,24.16,23.85,24.22,0.943,0.941,0.95,0.971,0.97,0.977,0.915,0.913,0.929,34.97,33.83,40.58,33.97,32.81,39.66,0,0,0,0,0,0,0.377,0,0.063,0.25,0.75,0.25,45.3
-915933600000,1940,12,1940,3,12,7,0.291,0.0629,0.228,13788.4,84.41,84.41,82.07,2,2,2,481.6,469.1,492.5,377.6,365.1,104,104,104,0.00001356,-0.0003753,0.0004295,0.216,0.211,0.222,377.6,365.1,388.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.185,0.181,0.189,0.0772,0.0713,0.0824,0.0032,0.0029,0.0034,0.46,0.441,0.476,0.019,0.018,0.02,23.77,23.71,23.85,0.952,0.95,0.953,0.979,0.977,0.98,0.932,0.929,0.934,41.9,40.58,43.07,41.04,39.66,42.2,0,0,0,0,0,0,0.456,0,0.063,0.22,0.78,0.22,47.4
-915328800000,1940,12,1940,3,13,7,0.309,0.0698,0.239,14370.7,88.76,88.76,85.54,2,2,2,510.4,492.5,531.3,395,382.8,115.4,104,120,-0.0001471,-0.0003161,0.0001146,0.226,0.209,0.239,395,382.8,411.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.199,0.0854,0.0797,0.0931,0.0035,0.0033,0.0039,0.487,0.469,0.512,0.02,0.019,0.021,23.62,23.5,23.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.64,42.33,45.28,42.77,41.48,44.38,0,0,0,0,0,0,0.475,0,0.07,0.23,0.77,0.23,46.5
-914724000000,1941,1,1940,4,14,7,0.357,0.0726,0.284,16485,107.1,107.1,98.12,3,2,2.2857142857142856,590,542.7,636.6,470,422.7,120,120,120,0.00009088,-0.0003457,0.0004297,0.204,0.189,0.221,470,422.7,516.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.224,0.203,0.249,0.121,0.0985,0.146,0.0051,0.0041,0.0062,0.572,0.529,0.619,0.024,0.022,0.026,23.18,22.98,23.43,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.76,35.68,51.89,44.04,34.61,48.2,0,0,0,0,0,0,0.545,0,0.073,0.2,0.8,0.2,46.2
-914119200000,1941,1,1940,4,15,7,0.42,0.0726,0.348,19929,133.8,133.8,118.6,3,3,3,695.2,643.9,776.2,575.2,523.9,120,120,120,0.00008677,-0.0004056,0.0003832,0.173,0.155,0.186,575.2,523.9,656.2,990,990,990,966.7,966.5,967,23.3,23,23.5,0.282,0.253,0.328,0.185,0.151,0.239,0.008,0.0064,0.01,0.669,0.583,0.806,0.029,0.025,0.035,22.65,22.19,22.94,0.952,0.949,0.956,0.976,0.97,0.98,0.929,0.92,0.937,40.52,37.28,45.53,39.54,36.17,44.62,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
-913514400000,1941,1,1940,4,16,7,0.536,0.0726,0.463,25145.5,160.2,160.2,149.7,4,3,3.4285714285714284,885.7,817.2,941.1,765.6,697.2,120,120,120,0.00007844,-0.0003827,0.0004267,0.136,0.128,0.147,765.6,697.2,821.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.404,0.352,0.453,0.307,0.267,0.336,0.014,0.012,0.015,0.959,0.875,1.01,0.043,0.038,0.045,21.6,21.33,21.96,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.84,39.69,52,44.26,38.71,48.2,0,0,0,0,0,0,0.832,0,0.073,0.14,0.86,0.14,46.9
-912909600000,1941,1,1940,4,17,7,0.605,0.0798,0.525,28119.6,173.6,173.6,167.4,4,4,4,1000,953.8,1035,868.2,833.8,132,120,162,0.00005804,-0.0004914,0.0003557,0.132,0.117,0.158,868.2,833.8,906.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.5,0.465,0.531,0.359,0.343,0.378,0.016,0.015,0.017,1.09,1.03,1.16,0.05,0.046,0.053,21.02,20.86,21.25,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,42.7,41.45,44.29,41.84,40.59,43.4,0,0,0,0,0,0,0.93,0,0.08,0.13,0.87,0.13,46.5
-912304800000,1941,2,1940,5,18,7,0.612,0.098,0.514,27445.7,170.9,170.9,163.4,4,4,4,1012,995,1059,849.5,833,162,162,162,0.000111,-0.0001005,0.0004468,0.16,0.153,0.163,849.5,833,896.6,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.491,0.476,0.534,0.35,0.342,0.373,0.016,0.015,0.017,1.07,1.04,1.15,0.049,0.047,0.053,21,20.76,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.72,41.06,43.6,40.84,40.17,42.73,0,0,0,0,0,0,0.908,0,0.098,0.16,0.84,0.16,44.8
-911700000000,1941,2,1940,5,19,7,0.704,0.098,0.606,31115.5,192.8,192.8,185.2,4,4,4,1163,1078,1241,1001,915.9,162,162,162,0.0005057,-0.00375,0.004559,0.14,0.131,0.15,1001,915.9,1079,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.653,0.552,0.761,0.463,0.382,0.6,0.021,0.017,0.028,1.39,1.19,1.66,0.065,0.054,0.078,20.19,19.69,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.32,44.34,49.69,46.3,43.45,48.2,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.2
-911095200000,1941,2,1940,5,20,7,0.803,0.098,0.664,32347.7,192.8,192.8,192.5,4,4,4,1327,1250,1419,1165,1088,162,162,162,66.71,-0.003019,157.2,0.122,0.114,0.13,1098,1088,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.818,0.774,0.858,0.644,0.62,0.648,0.031,0.029,0.031,1.76,1.69,1.81,0.084,0.079,0.087,19.31,18.97,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.56,48.73,50.04,48.14,47.76,48.2,0,0,0,0,0,0,1.07,0,0.139,0.12,0.83,0.17,40.3
-910490400000,1941,2,1940,5,21,7,0.94,0.111,0.665,31266.5,189.4,189.4,186.1,4,4,4,1554,1463,1634,1370,1301,184,162,239,270,200.9,328.2,0.118,0.102,0.146,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.899,0.877,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.49,18.22,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.48,46.76,48.31,46.53,45.82,47.34,0,0,0,0,0,0,1.03,0,0.275,0.12,0.71,0.29,33.3
-909885600000,1941,3,1940,6,22,7,1.01,0.145,0.665,30588.3,183.3,183.3,182.1,4,4,4,1669,1634,1775,1430,1395,239,239,239,329.9,294.7,436,0.143,0.135,0.146,1100,1100,1100,990,990,990,970,969.9,970.4,20,19.6,20.1,0.919,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.093,0.095,18.1,17.75,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.45,45.51,46.76,45.52,44.6,45.82,0,0,0,0,0,0,1.01,0,0.345,0.14,0.66,0.34,30.3
-909280800000,1941,3,1940,6,23,7,1.18,0.116,0.665,28998.7,177.6,177.6,172.6,4,4,4,1950,1799,2138,1759,1560,191,183,239,659,460.2,854.8,0.0986,0.0856,0.133,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.69,17.67,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.03,42.64,45.29,43.15,41.79,44.39,0,0,0,0,0,0,0.959,0,0.515,0.098,0.56,0.44,24.6
-908676000000,1941,3,1940,6,24,7,1.46,0.111,0.665,26836.9,165.6,165.6,159.7,4,4,4,2414,2197,2854,2231,2014,183,183,183,1131,913.8,1571,0.0766,0.0641,0.0833,1100,1100,1100,990,990,990,972.1,971.6,973.2,17.9,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.03,14.96,16.55,0.945,0.941,0.947,0.978,0.972,0.98,0.924,0.914,0.928,40.84,37.97,42.25,39.94,36.89,41.41,0,0,0,0,0,0,0.887,0,0.795,0.076,0.46,0.54,18.4
-908071200000,1941,3,1940,6,25,7,1.91,0.111,0.665,23475.5,145.3,145.3,139.7,4,4,4,3155,2934,3334,2972,2751,183,183,183,1872,1651,2051,0.0581,0.0549,0.0624,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.86,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.01,34.91,37.44,34.93,33.86,36.33,0,0,0,0,0,0,0.776,0,1.245,0.058,0.35,0.65,12.3
-907466400000,1941,3,1940,6,26,7,1.96,0.169,0.665,23123,143,143,137.6,4,4,4,3242,3020,3334,2963,2725,279,183,295,1863,1625,2051,0.0863,0.0549,0.0977,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.86,14.56,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.47,34.91,36.85,34.41,33.86,35.75,0,0,0,0,0,0,0.765,0,1.295,0.086,0.34,0.66,11.8
-906861600000,1941,4,1940,7,27,7,1.76,0.158,0.665,24521.8,148.7,148.7,146,4,4,4,2911,2814,3008,2650,2597,261.6,217,295,1550,1497,1613,0.0897,0.0755,0.102,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.59,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.58,36.94,38.23,36.49,35.83,37.17,0,0,0,0,0,0,0.811,0,1.095,0.09,0.38,0.62,13.9
-906256800000,1941,4,1940,7,28,7,1.65,0.131,0.665,25391.4,153,153,151.1,4,4,4,2725,2659,2785,2508,2442,217,217,217,1408,1342,1468,0.0797,0.0779,0.0816,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.81,38.42,39.24,37.78,37.37,38.24,0,0,0,0,0,0,0.84,0,0.985,0.079,0.4,0.6,15.4
-905652000000,1941,4,1940,7,29,7,1.48,0.131,0.665,26680.6,159.5,159.5,158.8,4,4,4,2449,2424,2585,2232,2207,217,217,217,1132,1107,1268,0.0887,0.0839,0.0895,1100,1100,1100,990,990,990,972.2,972.1,972.5,17.8,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.61,16,0.945,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.924,40.62,39.73,40.78,39.7,38.75,39.87,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
-905047200000,1941,4,1940,7,30,7,1.36,0.152,0.665,27564.3,168.2,168.2,164.1,4,4,4,2255,2097,2404,2004,1821,250.7,217,276,904.2,721.2,1087,0.112,0.0903,0.132,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.05,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.91,42.9,41.02,40.01,42.04,0,0,0,0,0,0,0.912,0,0.695,0.11,0.49,0.51,20.3
-904442400000,1941,5,1940,8,31,7,1.17,0.16,0.665,29052.5,177.6,177.6,172.9,4,4,4,1937,1799,2073,1673,1571,264,192,276,573.4,470.6,696.9,0.136,0.107,0.149,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.85,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.06,45.29,43.23,42.2,44.39,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
-903837600000,1941,5,1940,8,32,7,1.01,0.116,0.665,30625.4,184.8,184.8,182.3,4,4,4,1663,1590,1734,1471,1398,192,192,192,371,298.2,442.3,0.116,0.111,0.121,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.911,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.12,17.89,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.5,45.88,47.14,45.57,44.96,46.2,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-903232800000,1941,5,1940,8,33,7,0.876,0.116,0.665,31875.6,192.8,192.8,189.7,4,4,4,1449,1339,1552,1257,1147,192,192,192,156.9,47.34,260,0.133,0.124,0.143,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.863,0.817,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.088,0.084,0.091,18.87,18.49,19.27,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.47,49.53,47.43,46.52,48.2,0,0,0,0,0,0,1.05,0,0.211,0.13,0.76,0.24,36.4
-902628000000,1941,5,1940,8,34,7,0.766,0.113,0.648,32234.6,192.8,192.8,191.9,4,4,4,1266,1204,1320,1079,1043,187.6,161,192,6.88,-0.003777,27.78,0.148,0.134,0.156,1072,1043,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.758,0.709,0.808,0.585,0.519,0.648,0.028,0.024,0.031,1.64,1.52,1.76,0.077,0.071,0.083,19.63,19.34,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.2,48.43,49.79,47.97,47.46,48.2,0,0,0,0,0,0,1.07,0,0.118,0.15,0.85,0.15,42.1
-902023200000,1941,6,1940,9,35,7,0.661,0.0974,0.563,29519,189.8,189.8,175.7,4,4,4,1092,1001,1194,931.2,839.9,161,161,161,-0.00009854,-0.001902,0.0004468,0.148,0.135,0.161,931.2,839.9,1033,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.573,0.482,0.694,0.398,0.346,0.497,0.018,0.016,0.023,1.23,1.05,1.48,0.056,0.048,0.069,20.58,20.01,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.83,41.34,48.41,43.93,40.47,47.44,0,0,0,0,0,0,0.976,0,0.098,0.15,0.85,0.15,44.7
-901418400000,1941,6,1940,9,36,7,0.546,0.0974,0.448,24391,158.7,158.7,145.2,4,3,3.2857142857142856,902,837.3,982,741,676.3,161,161,161,0.0001174,-0.0003827,0.000424,0.179,0.164,0.192,741,676.3,821,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.396,0.347,0.465,0.293,0.253,0.336,0.013,0.011,0.015,0.938,0.847,1.02,0.042,0.037,0.046,21.55,21.15,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.04,39.47,51.3,44.67,38.48,48.2,0,0,0,0,0,0,0.807,0,0.098,0.18,0.82,0.18,44.7
-900813600000,1941,6,1940,9,37,7,0.444,0.0974,0.347,19718.7,129.4,129.4,117.4,3,3,3,734.1,667.6,797.9,573.1,506.6,161,161,161,-0.0001399,-0.0004899,0.0003188,0.22,0.202,0.241,573.1,506.6,636.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.289,0.251,0.325,0.184,0.139,0.226,0.0079,0.006,0.0099,0.673,0.561,0.78,0.029,0.024,0.034,22.49,22.13,22.87,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.919,0.936,40.09,35.86,44.03,39.12,34.79,43.14,0,0,0,0,0,0,0.652,0,0.097,0.22,0.78,0.22,44.4
-900208800000,1941,6,1940,9,38,7,0.373,0.0974,0.275,15815.8,96.4,96.4,94.14,2,2,2,616.1,576.2,648.5,455.1,415.2,161,161,161,0.000132,-0.0003457,0.0004297,0.262,0.248,0.279,455.1,415.2,487.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.223,0.205,0.24,0.114,0.095,0.129,0.0048,0.004,0.0055,0.586,0.522,0.641,0.025,0.022,0.027,23.05,22.87,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,49.19,45.31,52.25,47.07,44.41,48.2,0,0,0,0,0,0,0.523,0,0.098,0.26,0.74,0.26,42.4
-899604000000,1941,6,1940,9,39,7,0.334,0.0839,0.25,14916.7,92.53,92.53,88.79,2,2,2,551.9,525.1,570.2,413.2,390.1,138.7,135,161,-0.0001024,-0.0004793,0.0001448,0.251,0.238,0.282,413.2,390.1,431.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.194,0.209,0.094,0.0831,0.103,0.0039,0.0035,0.0043,0.518,0.483,0.545,0.022,0.02,0.023,23.4,23.3,23.55,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.3,42.97,47.21,44.39,42.11,46.26,0,0,0,0,0,0,0.493,0,0.084,0.25,0.75,0.25,44.7
-898999200000,1941,7,1940,10,40,7,0.293,0.0816,0.212,12679.9,81.52,81.52,75.48,2,2,2,485.3,461.1,512.2,350.3,326.1,135,135,135,-0.00005108,-0.0003161,0.0004141,0.279,0.264,0.293,350.3,326.1,377.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.171,0.189,0.0643,0.0529,0.077,0.0027,0.0022,0.0032,0.423,0.387,0.464,0.017,0.016,0.019,23.79,23.63,23.94,0.948,0.945,0.952,0.974,0.97,0.979,0.923,0.916,0.933,38.75,36.17,41.61,37.74,35.08,40.76,0,0,0,0,0,0,0.419,0,0.081,0.28,0.72,0.28,43.3
-898394400000,1941,7,1940,10,41,7,0.267,0.0816,0.185,11068.3,68.21,68.21,65.88,2,2,2,440.7,435.1,451.8,305.7,300.1,135,135,135,-0.0002636,-0.0004239,0.00005162,0.306,0.299,0.31,305.7,300.1,316.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.164,0.162,0.168,0.0433,0.0406,0.0485,0.0018,0.0017,0.002,0.356,0.348,0.373,0.015,0.014,0.015,24.06,23.99,24.09,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.915,33.96,33.35,35.16,32.94,32.35,34.1,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,41.5
-897789600000,1941,7,1940,10,42,7,0.252,0.0816,0.17,10195.8,63.57,63.57,60.69,2,2,2,416.4,402.5,429.8,281.4,267.5,135,135,135,-0.0001822,-0.0004444,-0.00008105,0.324,0.314,0.335,281.4,267.5,294.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.16,0.0318,0.0253,0.0381,0.0013,0.001,0.0016,0.32,0.299,0.34,0.013,0.012,0.014,24.21,24.13,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,31.28,29.74,32.77,30.34,28.85,31.78,0,0,0,0,0,0,0.337,0,0.082,0.32,0.67,0.33,40.5
-897184800000,1941,7,1940,10,43,7,0.231,0.0765,0.155,9278.92,57.18,57.18,55.23,2,2,2,382,368.3,394,255.5,247.6,126.4,115,135,-0.000007082,-0.0004815,0.0004552,0.331,0.303,0.353,255.5,247.6,264,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.143,0.148,0.0197,0.0168,0.0236,0.0008,0.00068,0.00096,0.28,0.27,0.291,0.011,0.011,0.012,24.41,24.34,24.48,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,28.47,27.54,29.47,27.62,26.71,28.59,0,0,0,0,0,0,0.307,0,0.076,0.33,0.67,0.33,40.2
-896580000000,1941,8,1940,11,44,7,0.21,0.0696,0.141,8441.86,53.95,53.95,50.25,2,1,1.5714285714285714,347.5,334.4,364,232.5,219.4,115,115,115,-0.00006423,-0.0004632,0.0004471,0.331,0.316,0.344,232.5,219.4,249,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.141,0.0155,0.0144,0.0169,0.00062,0.00058,0.00068,0.315,0.25,0.401,0.013,0.01,0.016,24.55,24.48,24.61,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,37.32,25.9,52.62,35.45,25.13,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
-895975200000,1941,8,1940,11,45,7,0.194,0.0696,0.124,7801.59,48.2,48.2,46.44,1,1,1,320.6,313.5,330.7,205.6,198.5,115,115,115,0.0001104,-0.00007346,0.0004043,0.359,0.348,0.367,205.6,198.5,215.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.13,0.0132,0.0126,0.0141,0.00053,0.0005,0.00056,0.359,0.347,0.377,0.014,0.014,0.015,24.64,24.57,24.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.47,45.87,49.77,46.44,44.95,48.2,0,0,0,0,0,0,0.258,0,0.07,0.36,0.64,0.36,40.2
-895370400000,1941,8,1940,11,46,7,0.188,0.0696,0.118,7450.03,44.95,44.95,44.35,1,1,1,310.9,302.6,313.5,195.9,187.6,115,115,115,-0.0000712,-0.0002406,0.0001095,0.37,0.367,0.38,195.9,187.6,198.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.124,0.0124,0.0117,0.0126,0.0005,0.00047,0.0005,0.342,0.327,0.347,0.014,0.013,0.014,24.7,24.69,24.76,0.954,0.951,0.954,0.98,0.98,0.98,0.934,0.932,0.935,45.25,43.33,45.87,44.35,42.46,44.95,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
-894765600000,1941,8,1940,11,47,7,0.171,0.0696,0.102,6341.2,41.59,41.59,37.75,1,1,1,283.1,273.3,298.8,168.1,158.3,115,115,115,0.00004914,-0.0002016,0.000461,0.407,0.385,0.421,168.1,158.3,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.118,0.01,0.00921,0.0114,0.0004,0.00037,0.00045,0.292,0.275,0.32,0.012,0.011,0.013,24.88,24.78,24.93,0.945,0.942,0.95,0.974,0.97,0.98,0.92,0.914,0.931,38.76,36.45,42.44,37.75,35.36,41.59,0,0,0,0,0,0,0.21,0,0.069,0.41,0.6,0.4,37.1
-894160800000,1941,9,1940,12,48,7,0.165,0.055,0.11,6954.5,41.4,41.4,41.4,1,1,1,273.3,273.3,273.3,182.3,182.3,91,91,91,0.000461,0.000461,0.000461,0.333,0.333,0.333,182.3,182.3,182.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0112,0.0112,0.0112,0.00045,0.00045,0.00045,0.315,0.315,0.315,0.013,0.013,0.013,24.89,24.89,24.89,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,42.24,42.24,42.24,41.4,41.4,41.4,0,0,0,0,0,0,0.23,0,0.055,0.33,0.67,0.33,42.1
-893556000000,1941,9,1940,12,49,7,0.159,0.0644,0.0946,5895.56,40.32,40.32,35.09,1,1,1,262.9,261.9,268.9,156.4,143.9,106.4,91,118,0.0001762,0.00004971,0.0001973,0.405,0.338,0.451,156.4,143.9,177.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.114,0.00905,0.00798,0.0109,0.00036,0.00032,0.00043,0.27,0.249,0.307,0.011,0.0098,0.012,24.98,24.92,25,0.941,0.937,0.948,0.973,0.97,0.979,0.915,0.909,0.928,36.07,33.04,41.2,35.09,32.05,40.32,0,0,0,0,0,0,0.195,0,0.0644,0.41,0.59,0.41,37.1
-892951200000,1941,9,1940,12,50,7,0.158,0.0714,0.087,5384.69,32.05,32.05,32.05,1,1,1,261.9,261.9,261.9,143.9,143.9,118,118,118,0.0001973,0.0001973,0.0001973,0.451,0.451,0.451,143.9,143.9,143.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00798,0.00798,0.00798,0.00032,0.00032,0.00032,0.249,0.249,0.249,0.0098,0.0098,0.0098,25,25,25,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.04,33.04,33.04,32.05,32.05,32.05,0,0,0,0,0,0,0.178,0,0.071,0.45,0.55,0.45,34.1
-892346400000,1941,9,1940,12,51,7,0.148,0.0714,0.0765,4715.55,30.91,30.91,28.07,1,1,1,244.5,231.5,256.9,126.5,113.5,118,118,118,0.00003921,-0.0003489,0.0003724,0.483,0.459,0.51,126.5,113.5,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0932,0.102,0.0065,0.0054,0.00756,0.00026,0.00021,0.0003,0.218,0.194,0.24,0.0086,0.0076,0.0095,25.12,25.03,25.22,0.929,0.921,0.935,0.97,0.97,0.97,0.901,0.893,0.907,28.94,25.85,31.86,28.07,25.08,30.91,0,0,0,0,0,0,0.156,0,0.0715,0.48,0.52,0.48,31.9
-891741600000,1941,9,1940,12,52,7,0.13,0.0623,0.0679,4181.31,27.59,27.59,24.89,1,1,1,215.3,203.8,228.7,112.3,105.4,103,97,118,-0.00009624,-0.0004466,0.0004558,0.478,0.439,0.528,112.3,105.4,123.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0891,0.0951,0.0053,0.0047,0.00627,0.00021,0.00018,0.00025,0.191,0.18,0.211,0.0075,0.0071,0.0083,25.32,25.24,25.4,0.92,0.915,0.928,0.97,0.97,0.97,0.892,0.888,0.9,25.66,23.9,28.44,24.89,23.19,27.59,0,0,0,0,0,0,0.138,0,0.0621,0.48,0.52,0.48,32.2
-891136800000,1941,10,1941,1,1,7,0.124,0.0545,0.0693,4279.83,29.85,29.85,25.48,1,1,1,204.7,203.8,205.9,114.6,106.8,90.14,73,97,-0.000129,-0.0003681,0.0002172,0.44,0.354,0.476,114.6,106.8,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0891,0.0959,0.00549,0.00483,0.00705,0.00021,0.00019,0.00028,0.194,0.181,0.225,0.0076,0.0071,0.0088,25.38,25.34,25.4,0.92,0.915,0.932,0.97,0.97,0.97,0.893,0.888,0.904,26.26,24.35,30.78,25.48,23.62,29.85,0,0,0,0,0,0,0.142,0,0.0547,0.44,0.56,0.44,34.5
-890532000000,1941,10,1941,1,2,7,0.123,0.0442,0.0791,4934.27,29.39,29.39,29.37,1,1,1,203.8,203.8,203.9,130.8,130.8,73,73,73,0.00002645,-0.000005349,0.0002172,0.358,0.358,0.358,130.8,130.8,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00687,0.00687,0.00688,0.00027,0.00027,0.00027,0.221,0.221,0.221,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.28,30.28,30.3,29.37,29.37,29.39,0,0,0,0,0,0,0.163,0,0.0439,0.36,0.64,0.36,40.1
-889927200000,1941,10,1941,1,3,7,0.123,0.0566,0.0669,4118.98,29.37,29.37,24.52,1,1,1,204.1,203.8,205.9,110.6,106.8,93.57,73,97,0.000006421,-0.0003681,0.0002172,0.458,0.358,0.476,110.6,106.8,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0891,0.0951,0.00515,0.00483,0.00687,0.0002,0.00019,0.00027,0.187,0.181,0.221,0.0073,0.0071,0.0086,25.39,25.36,25.4,0.918,0.915,0.931,0.97,0.97,0.97,0.89,0.888,0.903,25.28,24.35,30.28,24.52,23.62,29.37,0,0,0,0,0,0,0.136,0,0.0561,0.46,0.54,0.46,33.5
-889322400000,1941,10,1941,1,4,7,0.128,0.058,0.0696,4297.21,28.54,28.54,25.58,1,1,1,211,205.9,220.7,115.2,108.9,95.86,93,97,-0.0002251,-0.0003681,0.00005843,0.455,0.421,0.471,115.2,108.9,127.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0899,0.0961,0.00554,0.00501,0.00661,0.00022,0.0002,0.00026,0.195,0.184,0.218,0.0077,0.0072,0.0085,25.34,25.26,25.38,0.921,0.917,0.93,0.97,0.97,0.97,0.894,0.889,0.902,26.37,24.86,29.42,25.58,24.12,28.54,0,0,0,0,0,0,0.142,0,0.0584,0.45,0.54,0.46,33.6
-888717600000,1941,11,1941,2,5,7,0.135,0.0562,0.0788,4893.51,29.13,29.13,29.13,1,1,1,223.4,223.4,223.4,130.4,130.4,93,93,93,-0.0001474,-0.0001474,-0.0001474,0.416,0.416,0.416,130.4,130.4,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0971,0.0971,0.00683,0.00683,0.00683,0.00027,0.00027,0.00027,0.222,0.222,0.222,0.0087,0.0087,0.0087,25.24,25.24,25.24,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.03,30.03,30.03,29.13,29.13,29.13,0,0,0,0,0,0,0.162,0,0.0562,0.42,0.58,0.42,36.2
-888112800000,1941,11,1941,2,6,7,0.137,0.0562,0.0803,4984.69,31.69,31.69,29.67,1,1,1,225.7,220.7,234.6,132.7,127.7,93,93,93,0.00003203,-0.0001474,0.0002185,0.412,0.396,0.421,132.7,127.7,141.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0961,0.101,0.00703,0.00661,0.00779,0.00028,0.00026,0.00031,0.227,0.218,0.243,0.0089,0.0085,0.0096,25.22,25.15,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.59,29.42,32.67,29.67,28.54,31.69,0,0,0,0,0,0,0.165,0,0.0567,0.41,0.59,0.41,36.4
-887508000000,1941,11,1941,2,7,7,0.151,0.0562,0.0949,5917.69,37.43,37.43,35.22,1,1,1,250,236.2,259.4,157,143.2,93,93,93,0.00007954,-0.0003489,0.0004177,0.372,0.359,0.394,157,143.2,166.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.00909,0.00792,0.00989,0.00036,0.00031,0.00039,0.27,0.245,0.287,0.011,0.0097,0.011,25.04,24.98,25.14,0.941,0.936,0.944,0.971,0.97,0.973,0.914,0.908,0.918,36.28,33.04,38.48,35.22,32.05,37.43,0,0,0,0,0,0,0.196,0,0.0561,0.37,0.63,0.37,39.2
-886903200000,1941,11,1941,2,8,7,0.155,0.0562,0.0988,6163.8,38.36,38.36,36.69,1,1,1,256.3,250.3,263.1,163.3,157.3,93,93,93,0.0001171,-0.0003489,0.0004177,0.363,0.353,0.372,163.3,157.3,170.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.00963,0.00912,0.0102,0.00038,0.00036,0.0004,0.281,0.271,0.293,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.945,0.972,0.97,0.975,0.917,0.913,0.921,37.75,36.34,39.36,36.69,35.25,38.36,0,0,0,0,0,0,0.204,0,0.0562,0.36,0.64,0.36,39.8
-886298400000,1941,12,1941,3,9,7,0.168,0.0466,0.121,7572.55,48.2,48.2,45.07,1,1,1,277.1,263.1,302.6,200.1,186.1,77,77,77,0.000009179,-0.0003226,0.000461,0.279,0.254,0.293,200.1,186.1,225.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.129,0.0128,0.0116,0.0149,0.00051,0.00046,0.0006,0.345,0.32,0.391,0.014,0.013,0.016,24.85,24.7,24.93,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.51,43.24,52.42,45.07,42.37,48.2,0,0,0,0,0,0,0.25,0,0.047,0.28,0.72,0.28,45.1
-885693600000,1941,12,1941,3,10,7,0.193,0.0466,0.146,8877.37,53.93,53.93,52.84,2,2,2,319.2,310.1,324.1,242.2,233.1,77,77,77,0.0002529,-0.0001635,0.0004043,0.241,0.238,0.248,242.2,233.1,247.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.136,0.0163,0.0156,0.0167,0.00065,0.00062,0.00067,0.257,0.247,0.262,0.01,0.0099,0.011,24.75,24.72,24.8,0.927,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,27.24,26.19,27.8,26.42,25.41,26.96,0,0,0,0,0,0,0.294,0,0.047,0.24,0.76,0.24,46
-885088800000,1941,12,1941,3,11,7,0.199,0.0466,0.153,9271.96,56.79,56.79,55.19,2,2,2,329.8,324.1,337.2,252.8,247.1,77,77,77,0.00005046,-0.0004632,0.0004043,0.234,0.228,0.238,252.8,247.1,260.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.141,0.0187,0.0167,0.0218,0.00075,0.00067,0.00088,0.27,0.262,0.281,0.011,0.011,0.011,24.68,24.63,24.72,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.45,27.8,29.28,27.6,26.96,28.4,0,0,0,0,0,0,0.307,0,0.046,0.23,0.77,0.23,46.6
-884484000000,1941,12,1941,3,12,7,0.23,0.0466,0.184,11113.4,78.15,78.15,66.15,2,2,2,380.5,341.6,435.1,303.5,264.6,77,77,77,-0.0001453,-0.0004239,0.0004471,0.204,0.177,0.225,303.5,264.6,358.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.143,0.176,0.0422,0.0239,0.068,0.0017,0.00096,0.0028,0.346,0.288,0.428,0.014,0.012,0.018,24.36,24.01,24.6,0.94,0.932,0.949,0.971,0.97,0.976,0.913,0.904,0.927,34.06,29.76,40.03,33.08,28.87,39.08,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,48.3
-883879200000,1941,12,1941,3,13,7,0.269,0.0614,0.208,12526.1,86.75,86.75,74.56,2,2,2,444.9,427.1,474.7,343.3,307.1,101.6,77,120,-0.000183,-0.0004444,0.0001901,0.23,0.162,0.281,343.3,307.1,397.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.162,0.19,0.061,0.044,0.0867,0.0025,0.0018,0.0036,0.408,0.356,0.487,0.017,0.015,0.02,23.99,23.78,24.12,0.947,0.942,0.955,0.974,0.97,0.98,0.923,0.914,0.936,38.24,34.21,44.26,37.28,33.19,43.38,0,0,0,0,0,0,0.414,0,0.061,0.23,0.77,0.23,46.6
-883274400000,1942,1,1941,4,14,7,0.276,0.0701,0.206,12355.3,83.61,83.61,73.54,2,2,2,456.1,442.7,474.7,340.2,322.7,115.9,91,120,-0.0001457,-0.0004154,0.0004141,0.255,0.192,0.271,340.2,322.7,383.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.186,0.0596,0.0513,0.0801,0.0024,0.0021,0.0033,0.405,0.379,0.468,0.017,0.016,0.019,23.94,23.8,24.03,0.947,0.944,0.953,0.972,0.97,0.98,0.92,0.916,0.934,37.82,35.9,42.66,36.77,34.83,41.8,0,0,0,0,0,0,0.409,0,0.07,0.25,0.75,0.25,44.8
-882669600000,1942,1,1941,4,15,7,0.294,0.055,0.239,14471.7,87.31,87.31,86.14,2,2,2,486.8,477.8,492.5,395.8,386.8,91,91,91,0.0001307,-0.0003161,0.0004295,0.187,0.185,0.19,395.8,386.8,401.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.19,0.187,0.192,0.0858,0.0816,0.0885,0.0035,0.0034,0.0037,0.486,0.472,0.494,0.02,0.019,0.02,23.72,23.69,23.78,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.95,42.99,44.55,43.07,42.13,43.66,0,0,0,0,0,0,0.479,0,0.055,0.19,0.81,0.19,49.2
-882064800000,1942,1,1941,4,16,7,0.309,0.0473,0.262,15662,96.4,96.4,93.23,2,2,2,511.7,492.5,536.9,433.5,401.5,78.14,73,91,-0.0001559,-0.0004089,0.0001146,0.153,0.136,0.185,433.5,401.5,463.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.202,0.192,0.213,0.104,0.0885,0.118,0.0043,0.0037,0.0049,0.541,0.494,0.586,0.022,0.02,0.024,23.56,23.4,23.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.91,44.55,50.94,46.61,43.66,48.2,0,0,0,0,0,0,0.518,0,0.047,0.15,0.85,0.15,50.7
-881460000000,1942,1,1941,4,17,7,0.335,0.0469,0.288,16367.3,103.6,103.6,97.42,3,2,2.142857142857143,553.3,542.7,570.2,475.7,465.2,77.57,73,105,-0.00006687,-0.0004793,0.0001448,0.14,0.129,0.184,475.7,465.2,493.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.215,0.229,0.124,0.119,0.132,0.0052,0.005,0.0055,0.591,0.525,0.616,0.025,0.022,0.026,23.32,23.24,23.36,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.4,35.59,52.56,46.25,34.52,48.2,0,0,0,0,0,0,0.541,0,0.047,0.14,0.86,0.14,48.9
-880855200000,1942,2,1941,5,18,7,0.365,0.0635,0.301,17271.4,109,109,102.8,3,2,2.7142857142857144,603,576.2,629.7,498,471.2,105,105,105,-0.000001914,-0.000463,0.0004297,0.174,0.167,0.182,498,471.2,524.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.221,0.251,0.135,0.121,0.151,0.0057,0.0051,0.0064,0.569,0.522,0.624,0.024,0.022,0.026,23.12,23,23.21,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.67,34.99,52.39,38.86,33.94,48.2,0,0,0,0,0,0,0.571,0,0.064,0.17,0.82,0.18,47.3
