datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-880250400000,1942,2,1941,5,19,7,0.412,0.0549,0.357,20544.2,131.9,131.9,122.3,3,3,3,680.5,636.6,725.1,589.8,531.6,90.71,85,105,-0.00008063,-0.0004777,0.0003832,0.134,0.117,0.165,589.8,531.6,640.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.255,0.314,0.195,0.156,0.229,0.0083,0.0066,0.0099,0.689,0.593,0.773,0.029,0.025,0.033,22.69,22.43,22.96,0.953,0.949,0.956,0.978,0.971,0.98,0.932,0.922,0.937,41.69,37.88,44.86,40.76,36.8,43.96,0,0,0,0,0,0,0.679,0,0.055,0.13,0.87,0.13,49.9
-879645600000,1942,2,1941,5,20,7,0.455,0.0549,0.4,22783.9,138.7,138.7,135.6,3,3,3,752.8,725.1,776.2,662.1,640.1,90.71,85,105,0.00003632,-0.000358,0.0002802,0.12,0.111,0.136,662.1,640.1,679,990,990,990,966.9,966.8,967,23.1,23,23.2,0.327,0.314,0.336,0.243,0.229,0.255,0.011,0.0099,0.011,0.811,0.773,0.838,0.035,0.033,0.036,22.28,22.17,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.13,44.86,47.18,45.21,43.96,46.23,0,0,0,0,0,0,0.753,0,0.055,0.12,0.88,0.12,50.1
-879040800000,1942,2,1941,5,21,7,0.492,0.0656,0.427,23775.1,144.6,144.6,141.5,3,3,3,813.6,776.2,851.4,705.2,671.2,108.4,105,129,0.0002086,-0.00006785,0.0004527,0.133,0.124,0.152,705.2,671.2,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.355,0.335,0.376,0.272,0.249,0.296,0.012,0.011,0.013,0.887,0.829,0.948,0.039,0.036,0.042,21.96,21.77,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,46.55,50.44,47.17,45.62,48.2,0,0,0,0,0,0,0.786,0,0.065,0.13,0.87,0.13,48.3
-878436000000,1942,3,1941,6,22,7,0.533,0.078,0.455,24292.8,144.6,144.6,144.6,3,3,3,881.6,858,910,752.6,729,129,129,129,0.0002238,-0.0003827,0.0004267,0.146,0.142,0.15,752.6,729,781,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.374,0.421,0.302,0.288,0.317,0.013,0.013,0.014,0.976,0.932,1.03,0.043,0.041,0.046,21.6,21.43,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,50.82,49.56,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.6
-877831200000,1942,3,1941,6,23,7,0.575,0.078,0.497,26891.5,165.1,165.1,160.1,4,4,4,951.5,919.2,982,822.5,790.2,129,129,129,0.0001095,-0.0004914,0.0003557,0.136,0.131,0.14,822.5,790.2,853,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.459,0.43,0.487,0.337,0.321,0.352,0.015,0.014,0.016,1.02,0.96,1.07,0.046,0.043,0.048,21.28,21.1,21.46,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,40.92,39.62,42.12,40.02,38.64,41.28,0,0,0,0,0,0,0.889,0,0.078,0.14,0.86,0.14,46.8
-877226400000,1942,3,1941,6,24,7,0.609,0.078,0.531,28376.3,173.3,173.3,168.9,4,4,4,1007,987.8,1035,877.7,858.8,129,129,129,0.00007978,-0.0001005,0.0003362,0.128,0.125,0.131,877.7,858.8,906.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.51,0.492,0.536,0.364,0.355,0.378,0.016,0.016,0.017,1.11,1.08,1.16,0.05,0.049,0.053,20.97,20.83,21.07,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.09,42.35,44.22,42.23,41.5,43.33,0,0,0,0,0,0,0.938,0,0.078,0.13,0.87,0.13,46.6
-876621600000,1942,3,1941,6,25,7,0.651,0.078,0.573,30122.5,186.2,186.2,179.3,4,4,4,1076,1044,1123,946.6,914.8,129,129,129,0.00006774,-0.0003548,0.0004468,0.12,0.115,0.124,946.6,914.8,994.2,990,990,990,968.1,968,968.3,21.9,21.7,22,0.574,0.544,0.625,0.397,0.382,0.42,0.018,0.017,0.019,1.23,1.18,1.32,0.056,0.054,0.061,20.63,20.39,20.79,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.74,44.54,47.49,44.83,43.65,46.54,0,0,0,0,0,0,0.996,0,0.078,0.12,0.88,0.12,46.3
-876016800000,1942,3,1941,6,26,7,0.721,0.0862,0.634,32057.5,192.8,192.8,190.8,4,4,4,1192,1140,1259,1049,1011,142.6,129,148,1.551,-0.004861,10.85,0.12,0.112,0.127,1048,1011,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.715,0.65,0.8,0.531,0.448,0.648,0.025,0.021,0.03,1.54,1.38,1.75,0.071,0.064,0.082,19.96,19.54,20.28,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.95,48,50.26,47.7,47.04,48.2,0,0,0,0,0,0,1.06,0,0.087,0.12,0.88,0.12,44.5
-875412000000,1942,4,1941,7,27,7,0.951,0.0895,0.665,31115.2,192.8,192.8,185.2,4,4,4,1572,1312,1847,1424,1164,148,148,148,324.2,64.38,598.6,0.0954,0.0801,0.113,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.895,0.822,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.77,1.87,0.091,0.084,0.097,18.44,17.52,19.35,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.33,44.88,49.75,46.3,43.98,48.2,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
-874807200000,1942,4,1941,7,28,7,1.23,0.0895,0.665,28589.4,174.5,174.5,170.2,4,4,4,2028,1888,2149,1880,1740,148,148,148,780,640.1,901,0.0731,0.0689,0.0784,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.67,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.57,44.51,42.54,41.71,43.62,0,0,0,0,0,0,0.945,0,0.565,0.073,0.54,0.46,23.2
-874202400000,1942,4,1941,7,29,7,1.33,0.0895,0.665,27814.6,166.3,166.3,165.6,4,4,4,2200,2173,2220,2052,2025,148,148,148,951.8,924.6,971.9,0.0673,0.0667,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.24,42.11,42.41,41.39,41.26,41.56,0,0,0,0,0,0,0.92,0,0.665,0.067,0.5,0.5,20.9
-873597600000,1942,4,1941,7,30,7,1.26,0.101,0.665,28330.9,170.8,170.8,168.6,4,4,4,2079,1995,2149,1912,1803,166.9,148,192,812.5,702.5,901,0.0805,0.0689,0.0963,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.67,17.04,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.02,42.57,43.58,42.16,41.71,42.71,0,0,0,0,0,0,0.937,0,0.595,0.08,0.53,0.47,22.5
-872992800000,1942,5,1941,8,31,7,1.11,0.116,0.665,29582.1,179.8,179.8,176.1,4,4,4,1842,1734,1930,1650,1542,192,192,192,550.1,442.3,638.3,0.104,0.0995,0.111,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.25,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.92,44.14,45.88,44.02,43.26,44.96,0,0,0,0,0,0,0.978,0,0.445,0.1,0.6,0.4,26.7
-872388000000,1942,5,1941,8,32,7,0.964,0.116,0.665,31023.7,186.9,186.9,184.7,4,4,4,1594,1528,1689,1402,1336,192,192,192,301.9,235.6,396.9,0.121,0.114,0.126,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.911,0.904,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.091,0.094,18.35,18.04,18.57,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.28,47.69,46.17,45.36,46.74,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
-871783200000,1942,5,1941,8,33,7,0.852,0.116,0.662,32007,192.8,192.8,190.5,4,4,4,1409,1259,1506,1217,1067,192,192,192,122.1,-0.003777,213.9,0.137,0.127,0.153,1095,1067,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.841,0.748,0.888,0.637,0.573,0.648,0.031,0.027,0.032,1.78,1.61,1.84,0.085,0.076,0.09,19.03,18.66,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.68,47.91,49.72,47.63,46.96,48.2,0,0,0,0,0,0,1.06,0,0.19,0.14,0.78,0.22,37.6
-871178400000,1942,5,1941,8,34,7,0.701,0.116,0.584,30224.1,189.8,189.8,179.9,4,4,4,1158,1059,1235,966.4,866.6,192,192,192,0.000774,-0.001902,0.004559,0.166,0.156,0.181,966.4,866.6,1043,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.614,0.51,0.713,0.421,0.358,0.519,0.02,0.016,0.024,1.3,1.1,1.52,0.06,0.05,0.071,20.3,19.84,20.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.89,42.2,48.43,44.98,41.36,47.46,0,0,0,0,0,0,0.999,0,0.117,0.17,0.83,0.17,43.1
-870573600000,1942,6,1941,9,35,7,0.577,0.0974,0.479,25746,167.5,167.5,153.3,4,3,3.5714285714285716,953.2,863.8,1035,792.2,702.8,161,161,161,0.0001743,-0.0003827,0.000424,0.169,0.156,0.186,792.2,702.8,874.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.44,0.362,0.514,0.321,0.271,0.362,0.014,0.012,0.016,1.01,0.892,1.11,0.045,0.039,0.051,21.29,20.88,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.77,39.47,51.3,43.43,38.48,48.2,0,0,0,0,0,0,0.851,0,0.098,0.17,0.83,0.17,44.6
-869968800000,1942,6,1941,9,36,7,0.437,0.0974,0.34,19259.1,132.8,132.8,114.6,3,2,2.857142857142857,723,643.9,817.2,562,482.9,161,161,161,-0.000009085,-0.0004777,0.0002802,0.224,0.197,0.25,562,482.9,656.2,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.282,0.237,0.336,0.177,0.127,0.239,0.0076,0.0054,0.01,0.67,0.561,0.813,0.029,0.024,0.036,22.54,22.02,22.89,0.953,0.947,0.956,0.976,0.97,0.98,0.93,0.919,0.937,41.86,35.86,51.84,40.51,34.79,48.2,0,0,0,0,0,0,0.637,0,0.097,0.22,0.78,0.22,44.1
-869364000000,1942,6,1941,9,37,7,0.342,0.0937,0.248,14731.8,96.4,96.4,87.69,2,2,2,565.1,525.1,619.8,410.1,370.3,155,119,161,-0.00006298,-0.0003457,0.000339,0.275,0.227,0.303,410.1,370.3,458.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.203,0.189,0.224,0.0926,0.0738,0.116,0.0039,0.0031,0.0049,0.515,0.455,0.591,0.022,0.019,0.025,23.34,23.03,23.55,0.955,0.951,0.958,0.98,0.977,0.98,0.936,0.93,0.938,44.82,40.67,49.61,43.84,39.76,48.2,0,0,0,0,0,0,0.487,0,0.094,0.27,0.73,0.27,43.1
-868759200000,1942,6,1941,9,38,7,0.294,0.072,0.222,13368.1,85.12,85.12,79.57,2,2,2,486.6,461.1,512.2,367.6,342.1,119,119,119,-0.0001038,-0.0003753,0.0003293,0.245,0.232,0.258,367.6,342.1,393.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.194,0.0725,0.0605,0.0846,0.003,0.0025,0.0035,0.448,0.41,0.486,0.019,0.017,0.02,23.76,23.61,23.92,0.951,0.947,0.954,0.977,0.972,0.98,0.929,0.92,0.935,40.72,38,43.43,39.79,36.93,42.56,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.5
-868154400000,1942,6,1941,9,39,7,0.263,0.0672,0.196,11778.5,72.79,72.79,70.11,2,2,2,435.5,418.2,456.4,324.3,310.2,111.1,108,119,-0.0002534,-0.0004444,0.0001901,0.255,0.244,0.266,324.3,310.2,337.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.168,0.163,0.174,0.0521,0.0454,0.0583,0.0021,0.0019,0.0024,0.382,0.36,0.403,0.016,0.015,0.017,24.06,23.94,24.16,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.13,34.62,37.5,35.06,33.58,36.4,0,0,0,0,0,0,0.39,0,0.067,0.26,0.75,0.25,44.8
-867549600000,1942,7,1941,10,40,7,0.244,0.07,0.174,10437,67.16,67.16,62.12,2,2,2,402.8,389.6,418.2,287.1,254.6,115.7,108,135,-0.00008189,-0.0003228,0.0004552,0.288,0.258,0.347,287.1,254.6,310.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.146,0.163,0.0345,0.0192,0.0454,0.0014,0.00078,0.0019,0.326,0.28,0.36,0.013,0.011,0.015,24.26,24.16,24.37,0.938,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.914,32.02,28.31,34.62,31.06,27.47,33.58,0,0,0,0,0,0,0.345,0,0.07,0.29,0.71,0.29,42.8
-866944800000,1942,7,1941,10,41,7,0.228,0.0816,0.147,8764.1,54.93,54.93,52.17,2,1,1.8571428571428572,377.7,364,389.6,242.7,229,135,135,135,0.00002717,-0.0004815,0.0004552,0.358,0.347,0.371,242.7,229,254.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.137,0.146,0.0166,0.0152,0.0192,0.00067,0.00061,0.00078,0.287,0.254,0.404,0.012,0.01,0.016,24.42,24.37,24.5,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.84,25.91,52.46,29.53,25.13,48.2,0,0,0,0,0,0,0.29,0,0.081,0.36,0.64,0.36,38.4
-866340000000,1942,7,1941,10,42,7,0.21,0.0816,0.129,7957.58,48.2,48.2,47.37,1,1,1,347.7,337.2,358.7,212.7,202.2,135,135,135,0.00003271,-0.0004207,0.0004471,0.388,0.376,0.4,212.7,202.2,223.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.0129,0.0148,0.00056,0.00052,0.0006,0.375,0.356,0.395,0.015,0.014,0.016,24.49,24.41,24.56,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.88,46.51,51.34,47.37,45.58,48.2,0,0,0,0,0,0,0.263,0,0.081,0.39,0.61,0.39,37.9
-865735200000,1942,7,1941,10,43,7,0.199,0.0782,0.121,7593.16,47.3,47.3,45.2,1,1,1,329.5,321.2,334.4,200.2,192.5,129.3,115,135,-0.00005666,-0.0004632,0.0004043,0.392,0.355,0.412,200.2,192.5,209.1,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.127,0.0128,0.0121,0.0135,0.00051,0.00049,0.00054,0.352,0.339,0.366,0.014,0.014,0.015,24.6,24.58,24.63,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.12,44.29,48.26,45.2,43.4,47.3,0,0,0,0,0,0,0.251,0,0.078,0.39,0.61,0.39,38.2
-865130400000,1942,8,1941,11,44,7,0.184,0.0696,0.115,7208.84,44.95,44.95,42.91,1,1,1,304.6,294.6,313.5,189.6,179.6,115,115,115,-0.00005722,-0.0002406,0.0001582,0.378,0.367,0.39,189.6,179.6,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0119,0.011,0.0126,0.00047,0.00044,0.0005,0.331,0.313,0.347,0.013,0.012,0.014,24.75,24.69,24.81,0.952,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.79,41.45,45.87,42.91,40.58,44.95,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.2
-864525600000,1942,8,1941,11,45,7,0.173,0.0581,0.115,7228.87,44.78,44.78,43.03,1,1,1,285.7,276.2,294.6,189.5,179.6,96.14,93,115,-0.0001461,-0.0002016,-0.00001102,0.336,0.321,0.39,189.5,179.6,197,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.0119,0.011,0.0125,0.00047,0.00044,0.0005,0.329,0.313,0.342,0.013,0.012,0.014,24.83,24.8,24.88,0.951,0.949,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.91,41.45,45.7,43.03,40.58,44.78,0,0,0,0,0,0,0.239,0,0.058,0.34,0.66,0.34,41.8
-863920800000,1942,8,1941,11,46,7,0.162,0.0619,0.1,6285.33,41.58,41.58,37.41,1,1,1,268.5,263.1,276.2,166.1,148.1,102.4,93,115,0.00006378,-0.0003226,0.000461,0.382,0.337,0.437,166.1,148.1,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.116,0.00987,0.00834,0.0113,0.00039,0.00033,0.00045,0.288,0.257,0.318,0.011,0.01,0.013,24.94,24.88,24.99,0.944,0.938,0.949,0.975,0.97,0.98,0.921,0.91,0.931,38.36,34.07,42.43,37.41,33.04,41.58,0,0,0,0,0,0,0.208,0,0.062,0.38,0.62,0.38,38.8
-863316000000,1942,8,1941,11,47,7,0.155,0.0696,0.0851,5266.45,32.76,32.76,31.35,1,1,1,255.7,250.3,261.9,140.7,135.3,115,115,115,0.0001356,-0.0003489,0.0004177,0.45,0.439,0.459,140.7,135.3,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00771,0.00725,0.00823,0.00031,0.00029,0.00033,0.243,0.234,0.254,0.0096,0.0092,0.01,25.03,25,25.07,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.32,31.03,33.77,31.35,30.1,32.76,0,0,0,0,0,0,0.174,0,0.0699,0.45,0.55,0.45,34
-862711200000,1942,8,1941,11,48,7,0.144,0.0571,0.0865,5377.81,33.94,33.94,32.01,1,1,1,237.5,231.5,246.5,143,131.5,94.43,91,115,0.00008594,-0.0003008,0.0003532,0.397,0.375,0.467,143,131.5,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0999,0.104,0.00791,0.00693,0.00862,0.00031,0.00027,0.00034,0.245,0.227,0.26,0.0097,0.009,0.01,25.13,25.09,25.17,0.936,0.931,0.939,0.97,0.97,0.97,0.908,0.903,0.911,33,30.15,34.99,32.01,29.24,33.94,0,0,0,0,0,0,0.178,0,0.0575,0.4,0.6,0.4,37.3
-862106400000,1942,9,1941,12,49,7,0.135,0.055,0.0798,4955.92,30.81,30.81,29.5,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,-0.00002194,-0.0004466,0.0002185,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0093,25.24,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.41,28.97,31.76,29.5,28.1,30.81,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
-861501600000,1942,9,1941,12,50,7,0.126,0.055,0.0712,4400.78,27.22,27.22,26.2,1,1,1,208.7,203.9,213,117.7,112.9,91,91,91,-0.00008071,-0.0003681,0.0004558,0.436,0.427,0.446,117.7,112.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0909,0.0941,0.00575,0.00535,0.00612,0.00023,0.00021,0.00024,0.2,0.191,0.207,0.0078,0.0075,0.0081,25.35,25.31,25.39,0.923,0.92,0.926,0.97,0.97,0.97,0.896,0.892,0.899,27.01,25.85,28.07,26.2,25.08,27.22,0,0,0,0,0,0,0.146,0,0.0548,0.44,0.57,0.43,34.9
-860896800000,1942,9,1941,12,51,7,0.122,0.055,0.0665,1802.36,25.05,25.05,10.73,1,1,1,201,196.6,203.8,110,105.6,91,91,91,0.00001023,-0.0003245,0.0004625,0.453,0.446,0.463,110,105.6,112.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0899,0.0883,0.0909,0.0051,0.00473,0.00534,0.0002,0.00018,0.00021,0.186,0.178,0.191,0.0073,0.007,0.0075,25.4,25.39,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,11.06,0,25.83,10.73,0,25.05,0,4,0,0,0.571,0,0.0596,0.571,0.0555,0.45,0.55,0.45,14.8
-860292000000,1942,9,1941,12,52,7,0.111,0.0416,0.0697,2710.28,30.5,30.5,16.13,1,1,1,184,170.2,195.3,115.3,97.81,68.71,52,91,-0.0000222,-0.0004783,0.0004087,0.37,0.277,0.482,115.3,97.81,135.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.0856,0.094,0.00555,0.00406,0.00728,0.00022,0.00016,0.00028,0.193,0.164,0.227,0.0075,0.0064,0.0089,25.38,25.34,25.41,0.53,0,0.933,0.554,0,0.97,0.514,0,0.905,16.63,0,31.44,16.13,0,30.5,0,3,0,0,0.429,0,0.0896,0.429,0.0413,0.37,0.63,0.37,24.4
-859687200000,1942,10,1942,1,1,7,0.118,0.0333,0.0852,5337.28,32.65,32.65,31.77,1,1,1,195.9,191.6,196.6,140.9,123.6,55,52,73,-7.223e-7,-0.00005727,0.0003386,0.28,0.264,0.371,140.9,123.6,144.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0926,0.0972,0.00773,0.00626,0.00804,0.0003,0.00024,0.00031,0.237,0.208,0.243,0.0092,0.0081,0.0095,25.36,25.35,25.39,0.935,0.927,0.936,0.97,0.97,0.97,0.907,0.9,0.908,32.75,28.54,33.66,31.77,27.68,32.65,0,0,0,0,0,0,0.176,0,0.0328,0.28,0.72,0.28,45.2
-859082400000,1942,10,1942,1,2,7,0.121,0.0442,0.0767,4779.77,28.83,28.83,28.45,1,1,1,199.8,196.6,201.4,126.8,123.6,73,73,73,0.00003464,-0.00005727,0.0004625,0.365,0.362,0.371,126.8,123.6,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0943,0.00653,0.00626,0.00667,0.00026,0.00024,0.00026,0.214,0.208,0.217,0.0084,0.0081,0.0085,25.38,25.37,25.39,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.33,28.54,29.72,28.45,27.68,28.83,0,0,0,0,0,0,0.158,0,0.0443,0.37,0.63,0.37,39.5
-858477600000,1942,10,1942,1,3,7,0.123,0.0442,0.079,4929.61,29.39,29.39,29.34,1,1,1,203.7,203.5,203.9,130.7,130.5,73,73,73,-0.0001103,-0.0003245,0.0002172,0.358,0.358,0.359,130.7,130.5,130.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.095,0.0951,0.00686,0.00684,0.00688,0.00027,0.00027,0.00027,0.221,0.221,0.221,0.0086,0.0086,0.0086,25.36,25.36,25.36,0.931,0.931,0.931,0.97,0.97,0.97,0.903,0.903,0.903,30.25,30.21,30.3,29.34,29.3,29.39,0,0,0,0,0,0,0.163,0,0.044,0.36,0.64,0.36,40.1
-857872800000,1942,10,1942,1,4,7,0.125,0.0459,0.0793,4939.35,30.34,30.34,29.4,1,1,1,206.9,203.8,216.8,131,123.8,75.86,73,93,0.00006563,-0.00006097,0.0002172,0.366,0.351,0.429,131,123.8,135.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0947,0.0966,0.00689,0.00627,0.00723,0.00027,0.00025,0.00028,0.222,0.211,0.229,0.0087,0.0083,0.0089,25.34,25.29,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.31,28.47,31.28,29.4,27.62,30.34,0,0,0,0,0,0,0.163,0,0.0457,0.37,0.63,0.37,39.5
-857268000000,1942,11,1942,2,5,7,0.13,0.0562,0.0739,4576.88,27.62,27.62,27.24,1,1,1,215.2,213,216.8,122.2,120,93,93,93,0.0002854,0.0001576,0.0004558,0.432,0.429,0.437,122.2,120,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00613,0.00595,0.00627,0.00024,0.00023,0.00025,0.208,0.204,0.211,0.0081,0.008,0.0083,25.3,25.29,25.32,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,28.09,27.57,28.47,27.24,26.74,27.62,0,0,0,0,0,0,0.151,0,0.0561,0.43,0.57,0.43,35.2
-856663200000,1942,11,1942,2,6,7,0.133,0.0562,0.0768,4764.54,30.34,30.34,28.36,1,1,1,220,211.9,228.7,127,118.9,93,93,93,0.00001085,-0.0004466,0.0004558,0.423,0.407,0.439,127,118.9,135.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.093,0.0989,0.00655,0.00585,0.00728,0.00026,0.00023,0.00029,0.216,0.202,0.232,0.0085,0.0079,0.0091,25.26,25.2,25.33,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,29.24,27.29,31.28,28.36,26.47,30.34,0,0,0,0,0,0,0.158,0,0.0562,0.42,0.58,0.42,35.8
-856058400000,1942,11,1942,2,7,7,0.141,0.0562,0.0852,5299.25,32.05,32.05,31.54,1,1,1,234,231.5,236.2,141,138.5,93,93,93,0.00006537,0.0000148,0.0001688,0.397,0.394,0.402,141,138.5,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.00773,0.00752,0.00792,0.0003,0.0003,0.00031,0.241,0.237,0.245,0.0095,0.0093,0.0097,25.15,25.14,25.17,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.52,31.94,33.04,31.54,30.99,32.05,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
-855453600000,1942,11,1942,2,8,7,0.151,0.0562,0.0943,5868.74,36.24,36.24,34.93,1,1,1,248.8,239.5,254.6,155.8,146.5,93,93,93,0.00006739,-0.0003489,0.0003724,0.374,0.365,0.388,155.8,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.009,0.00821,0.00948,0.00036,0.00032,0.00038,0.268,0.251,0.278,0.011,0.0099,0.011,25.04,25,25.11,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.909,0.915,36.01,33.83,37.35,34.93,32.82,36.24,0,0,0,0,0,0,0.194,0,0.0567,0.37,0.62,0.38,38.9
-854848800000,1942,11,1942,2,9,7,0.154,0.048,0.106,6682.39,42.08,42.08,39.78,1,1,1,254.7,250.3,261.9,175.4,163.9,79.29,77,93,-0.00001938,-0.0003489,0.0003724,0.311,0.294,0.362,175.4,163.9,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.115,0.0107,0.00968,0.0115,0.00042,0.00038,0.00045,0.301,0.282,0.318,0.012,0.011,0.013,24.98,24.93,25,0.947,0.943,0.95,0.977,0.971,0.98,0.925,0.917,0.931,40.7,37.89,42.94,39.78,36.81,42.08,0,0,0,0,0,0,0.221,0,0.048,0.31,0.69,0.31,43.4
-854244000000,1942,12,1942,3,10,7,0.164,0.0419,0.122,7575.5,50.52,50.52,45.09,2,1,1.2857142857142858,271.8,254.6,290,202.5,177.6,69.29,59,77,-0.00009119,-0.0003489,0.0001973,0.257,0.203,0.302,202.5,177.6,231,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.129,0.013,0.0108,0.0154,0.00051,0.00043,0.00061,0.304,0.239,0.386,0.012,0.0095,0.015,24.91,24.78,24.98,0.943,0.922,0.959,0.977,0.97,0.98,0.922,0.895,0.94,39.22,25.7,52.27,37.92,24.93,48.2,0,0,0,0,0,0,0.251,0,0.042,0.26,0.74,0.26,46.2
-853639200000,1942,12,1942,3,11,7,0.195,0.0357,0.159,9674.2,63.11,63.11,57.58,2,2,2,322,298.8,347.3,263,239.8,59,59,59,-0.0001346,-0.0004632,0.0003114,0.184,0.17,0.197,263,239.8,288.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0242,0.0161,0.0351,0.00097,0.00064,0.0014,0.284,0.252,0.321,0.011,0.01,0.013,24.71,24.54,24.85,0.932,0.926,0.938,0.97,0.97,0.97,0.904,0.898,0.909,29.68,27.06,32.53,28.79,26.25,31.55,0,0,0,0,0,0,0.32,0,0.036,0.18,0.82,0.18,49.6
-853034400000,1942,12,1942,3,12,7,0.225,0.0466,0.178,10808.4,65.83,65.83,64.34,2,2,2,372.1,364,379,295.1,287,77,77,77,0.00001913,-0.00008301,0.00009841,0.207,0.203,0.212,295.1,287,302,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.151,0.156,0.0383,0.0345,0.0415,0.0015,0.0014,0.0017,0.333,0.321,0.344,0.013,0.013,0.014,24.41,24.36,24.46,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,33.16,32.27,33.93,32.17,31.3,32.91,0,0,0,0,0,0,0.357,0,0.047,0.21,0.79,0.21,48
-852429600000,1942,12,1942,3,13,7,0.24,0.0502,0.19,11451.4,69.72,69.72,68.16,2,2,2,396.4,382.6,412.3,313.4,305.6,83,77,91,-0.00006793,-0.0004815,0.0004552,0.209,0.194,0.226,313.4,305.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.157,0.164,0.0469,0.0432,0.0506,0.0019,0.0018,0.0021,0.362,0.349,0.374,0.015,0.014,0.015,24.26,24.17,24.34,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,35.14,34.32,35.94,34.08,33.29,34.86,0,0,0,0,0,0,0.379,0,0.05,0.21,0.79,0.21,47.7
-851824800000,1943,1,1942,4,14,7,0.264,0.055,0.209,12586,78.54,78.54,74.92,2,2,2,435.9,422.2,451.8,344.9,331.2,91,91,91,-0.0002368,-0.0004444,0.00005162,0.209,0.201,0.216,344.9,331.2,360.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.172,0.168,0.178,0.0618,0.0553,0.0693,0.0025,0.0023,0.0028,0.409,0.389,0.433,0.017,0.016,0.018,24.03,23.93,24.11,0.948,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.928,38.5,37.02,40.22,37.46,35.91,39.27,0,0,0,0,0,0,0.416,0,0.055,0.21,0.79,0.21,47.7
-851220000000,1943,1,1942,4,15,7,0.29,0.0442,0.246,14906.6,92.12,92.12,88.73,2,2,2,480.1,461.1,496.9,407.1,388.1,73,73,73,-0.00004461,-0.0003753,0.0004141,0.152,0.147,0.158,407.1,388.1,423.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0912,0.0822,0.0991,0.0038,0.0034,0.0041,0.501,0.473,0.526,0.021,0.019,0.022,23.74,23.64,23.85,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,45.27,43.28,47,44.36,42.42,46.06,0,0,0,0,0,0,0.493,0,0.044,0.15,0.85,0.15,51.4
-850615200000,1943,1,1942,4,16,7,0.312,0.0442,0.268,15914.5,96.4,96.4,94.73,2,2,2,515.6,492.5,531.3,442.6,419.5,73,73,73,-0.0001771,-0.0003161,-0.0000709,0.142,0.137,0.148,442.6,419.5,458.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.197,0.211,0.108,0.097,0.115,0.0045,0.004,0.0048,0.554,0.52,0.578,0.023,0.021,0.024,23.53,23.43,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.87,46.55,50.42,47.36,45.62,48.2,0,0,0,0,0,0,0.526,0,0.044,0.14,0.86,0.14,51
-850010400000,1943,1,1942,4,17,7,0.323,0.0442,0.279,16195.2,96.4,96.4,96.4,2,2,2,534.4,525.1,542.7,461.4,452.1,73,73,73,-0.00005237,-0.0001554,0.00005005,0.137,0.135,0.139,461.4,452.1,469.7,990,990,990,966,966,966,24,24,24,0.212,0.209,0.215,0.117,0.112,0.121,0.0049,0.0047,0.005,0.583,0.569,0.595,0.024,0.024,0.025,23.41,23.36,23.47,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.71,49.85,51.47,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,50.1
-849405600000,1943,2,1942,5,18,7,0.338,0.0514,0.287,16448.3,101.7,101.7,97.91,3,2,2.2857142857142856,559.1,542.7,570.2,474.1,457.7,85,85,85,-0.0002558,-0.0004793,0.0001448,0.152,0.149,0.157,474.1,457.7,485.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.212,0.226,0.123,0.115,0.128,0.0051,0.0048,0.0054,0.574,0.514,0.618,0.024,0.022,0.026,23.31,23.23,23.38,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.916,0.938,46.66,34.94,52.45,44.11,33.89,48.2,0,0,0,0,0,0,0.544,0,0.051,0.15,0.85,0.15,48.7
-848800800000,1943,2,1942,5,19,7,0.374,0.0514,0.323,18680.4,114.9,114.9,111.2,3,3,3,618.4,606.9,636.6,533.4,521.9,85,85,85,-0.0002969,-0.000463,0.00004216,0.138,0.134,0.14,533.4,521.9,551.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.253,0.246,0.263,0.157,0.15,0.169,0.0067,0.0063,0.0072,0.593,0.573,0.623,0.025,0.024,0.026,23.03,22.93,23.1,0.949,0.948,0.951,0.972,0.97,0.975,0.923,0.92,0.927,38.13,37.38,39.31,37.06,36.27,38.31,0,0,0,0,0,0,0.618,0,0.051,0.14,0.86,0.14,49.9
-848196000000,1943,2,1942,5,20,7,0.407,0.0514,0.356,20516.2,129.4,129.4,122.1,3,3,3,672.8,643.9,710.9,587.8,558.9,85,85,85,-0.00004463,-0.0004777,0.0003832,0.127,0.12,0.132,587.8,558.9,625.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.267,0.306,0.194,0.174,0.219,0.0083,0.0074,0.0094,0.685,0.636,0.749,0.029,0.027,0.032,22.72,22.51,22.89,0.953,0.951,0.955,0.978,0.976,0.98,0.932,0.928,0.936,41.62,39.79,44,40.71,38.82,43.12,0,0,0,0,0,0,0.678,0,0.051,0.13,0.87,0.13,50.4
-847591200000,1943,2,1942,5,21,7,0.446,0.0514,0.394,22513.9,135.5,135.5,134,3,3,3,737,725.1,745.4,652,640.1,85,85,85,0.0001664,0.0001536,0.0002226,0.115,0.114,0.117,652,640.1,660.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.32,0.314,0.325,0.237,0.229,0.242,0.01,0.0099,0.01,0.793,0.773,0.807,0.034,0.033,0.035,22.36,22.31,22.43,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.58,44.86,46.08,44.67,43.96,45.16,0,0,0,0,0,0,0.745,0,0.052,0.12,0.88,0.12,50.5
-846986400000,1943,3,1942,6,22,7,0.477,0.0647,0.413,23287.5,143.3,143.3,138.6,3,3,3,789.4,764,817.2,682.4,657,107,107,107,0.00007323,-0.0003224,0.0004527,0.136,0.131,0.14,682.4,657,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.328,0.359,0.257,0.24,0.275,0.011,0.01,0.012,0.849,0.806,0.896,0.037,0.035,0.039,22.09,21.94,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.68,48.73,46.21,44.77,47.76,0,0,0,0,0,0,0.77,0,0.064,0.14,0.87,0.13,48.8
-846381600000,1943,3,1942,6,23,7,0.532,0.0723,0.459,24531.6,154.6,154.6,146,4,3,3.142857142857143,879,837.3,919.2,759.4,730.3,119.6,107,129,0.000129,-0.0003827,0.0004267,0.136,0.124,0.148,759.4,730.3,790.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.399,0.37,0.43,0.306,0.289,0.321,0.014,0.013,0.014,0.975,0.93,1.03,0.043,0.041,0.046,21.61,21.43,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.4,39.62,52.32,46.83,38.64,48.2,0,0,0,0,0,0,0.811,0,0.073,0.14,0.86,0.14,46.1
-845776800000,1943,3,1942,6,24,7,0.59,0.078,0.512,27527.3,171.9,171.9,163.9,4,4,4,975,928.7,1026,846,799.7,129,129,129,0.0001839,0.00004153,0.0003362,0.132,0.126,0.139,846,799.7,897.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.438,0.527,0.348,0.326,0.373,0.016,0.015,0.017,1.06,0.977,1.15,0.048,0.044,0.052,21.15,20.87,21.41,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.84,40.01,43.86,40.96,39.05,42.99,0,0,0,0,0,0,0.91,0,0.078,0.13,0.87,0.13,46.7
-845172000000,1943,3,1942,6,25,7,0.683,0.078,0.605,31201.4,192.8,192.8,185.7,4,4,4,1129,1047,1204,1000,918.3,129,129,129,0.00004822,-0.004861,0.004789,0.115,0.107,0.123,1000,918.3,1075,990,990,990,968.3,968,968.5,21.7,21.5,22,0.644,0.547,0.744,0.471,0.383,0.592,0.022,0.017,0.028,1.39,1.18,1.63,0.064,0.054,0.076,20.3,19.83,20.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.51,44.68,49.9,46.43,43.79,48.2,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.7
-844567200000,1943,3,1942,6,26,7,0.816,0.0846,0.665,32148.1,192.8,192.8,191.4,4,4,4,1350,1241,1492,1210,1112,139.9,129,148,109.8,11.73,244,0.104,0.0992,0.113,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.837,0.785,0.907,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.73,1.85,0.085,0.081,0.09,19.21,18.69,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.39,47.98,50.46,47.84,47.02,48.2,0,0,0,0,0,0,1.06,0,0.151,0.1,0.81,0.19,39.4
-843962400000,1943,4,1942,7,27,7,0.956,0.0895,0.665,31093.6,187.4,187.4,185.1,4,4,4,1580,1513,1634,1432,1365,148,148,148,332.5,265.1,385.7,0.0937,0.0906,0.0978,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.914,0.908,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.39,18.22,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.75,47.8,46.27,45.82,46.84,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
-843357600000,1943,4,1942,7,28,7,0.996,0.0895,0.665,30715.6,183.3,183.3,182.8,4,4,4,1646,1634,1669,1498,1486,148,148,148,398.5,385.7,421.3,0.0899,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.918,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.18,18.1,18.22,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.44,46.75,45.71,45.51,45.82,0,0,0,0,0,0,1.02,0,0.331,0.09,0.67,0.33,30.8
-842752800000,1943,4,1942,7,29,7,1,0.0895,0.665,30657.8,183.3,183.3,182.5,4,4,4,1657,1634,1669,1509,1486,148,148,148,408.6,385.7,421.3,0.0894,0.0887,0.0906,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.92,0.918,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.14,18.1,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.44,46.75,45.62,45.51,45.82,0,0,0,0,0,0,1.01,0,0.335,0.089,0.67,0.33,30.7
-842148000000,1943,4,1942,7,30,7,1,0.0971,0.665,30630.5,183.3,183.3,182.3,4,4,4,1662,1634,1669,1501,1477,160.6,148,192,401.1,377.3,421.3,0.0966,0.0887,0.115,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.919,0.917,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.13,18.1,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,46.44,46.75,45.58,45.51,45.82,0,0,0,0,0,0,1.01,0,0.335,0.097,0.67,0.33,30.6
-841543200000,1943,5,1942,8,31,7,1.01,0.116,0.665,30591.3,182.1,182.1,182.1,4,4,4,1669,1669,1669,1477,1477,192,192,192,377.3,377.3,377.3,0.115,0.115,0.115,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.917,0.917,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.093,18.1,18.1,18.1,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.45,46.45,46.45,45.52,45.52,45.52,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-840938400000,1943,5,1942,8,32,7,0.995,0.116,0.665,30731.6,183.7,183.7,182.9,4,4,4,1645,1622,1669,1453,1430,192,192,192,352.8,329.9,377.3,0.117,0.115,0.118,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.915,0.913,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.093,0.093,18.18,18.1,18.26,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.45,46.86,45.73,45.52,45.93,0,0,0,0,0,0,1.02,0,0.33,0.12,0.67,0.33,30.9
-840333600000,1943,5,1942,8,33,7,0.948,0.116,0.665,31173.3,186.9,186.9,185.6,4,4,4,1568,1528,1596,1376,1336,192,192,192,275.7,235.6,304.4,0.122,0.12,0.126,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.909,0.904,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.092,18.44,18.34,18.57,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.34,47.09,47.69,46.39,46.14,46.74,0,0,0,0,0,0,1.03,0,0.283,0.12,0.7,0.3,32.9
-839728800000,1943,5,1942,8,34,7,0.879,0.116,0.665,31884.6,192.6,192.6,189.8,4,4,4,1454,1379,1506,1262,1187,192,192,192,162.2,87,213.9,0.132,0.127,0.139,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.865,0.833,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.09,18.85,18.66,19.13,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.91,49.15,47.45,46.96,48.16,0,0,0,0,0,0,1.05,0,0.214,0.13,0.76,0.24,36.3
-839124000000,1943,5,1942,8,35,7,0.785,0.1,0.664,32390.4,192.8,192.8,192.8,4,4,4,1298,1250,1364,1133,1089,165.4,161,192,34.86,-0.003777,72.01,0.127,0.122,0.141,1098,1089,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.805,0.776,0.827,0.644,0.623,0.648,0.03,0.029,0.031,1.75,1.7,1.77,0.083,0.08,0.085,19.41,19.18,19.62,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.84,49.29,50.21,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.121,0.13,0.85,0.15,41.3
-838519200000,1943,6,1942,9,36,7,0.707,0.11,0.597,30655.9,192.8,192.8,182.5,4,4,4,1169,1091,1235,987.1,881.3,182,161,210,0.0005956,-0.003821,0.003587,0.157,0.13,0.192,987.1,881.3,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.646,0.532,0.754,0.462,0.366,0.589,0.021,0.017,0.028,1.38,1.14,1.64,0.064,0.052,0.077,20.19,19.73,20.68,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.6,42.65,49.55,45.62,41.8,48.2,0,0,0,0,0,0,1.01,0,0.11,0.16,0.84,0.16,43.4
-837914400000,1943,6,1942,9,37,7,0.598,0.127,0.471,25095,161.9,161.9,149.4,4,3,3.4285714285714284,988.3,902.5,1059,778.3,692.5,210,210,210,0.0001818,-0.0003548,0.0004468,0.213,0.198,0.233,778.3,692.5,848.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.439,0.364,0.502,0.314,0.264,0.35,0.014,0.012,0.016,1,0.882,1.08,0.045,0.039,0.049,21.16,20.84,21.61,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.59,39.24,51.33,44.15,38.24,48.2,0,0,0,0,0,0,0.83,0,0.127,0.21,0.79,0.21,42
-837309600000,1943,6,1942,9,38,7,0.474,0.127,0.347,19422.3,132.5,132.5,115.6,3,2,2.857142857142857,783.9,704.7,871.9,573.9,494.7,210,210,210,0.0001514,-0.0002036,0.000382,0.269,0.241,0.298,573.9,494.7,661.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.296,0.251,0.346,0.185,0.132,0.243,0.0081,0.0057,0.011,0.698,0.6,0.83,0.03,0.026,0.037,22.27,21.78,22.62,0.953,0.949,0.956,0.976,0.97,0.98,0.931,0.92,0.937,42.27,36.76,52.46,40.83,35.66,48.2,0,0,0,0,0,0,0.642,0,0.127,0.27,0.73,0.27,41
-836704800000,1943,6,1942,9,39,7,0.382,0.119,0.263,15414.4,96.4,96.4,91.75,2,2,2,631.9,588.3,684.5,435.6,402.3,196.3,186,210,0.0001704,-0.0004056,0.0004703,0.311,0.294,0.326,435.6,402.3,474.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.217,0.202,0.24,0.105,0.0889,0.123,0.0044,0.0037,0.0053,0.559,0.505,0.626,0.024,0.021,0.027,23.02,22.74,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.02,43.8,50.61,45.88,42.92,48.2,0,0,0,0,0,0,0.51,0,0.119,0.31,0.69,0.31,40.4
-836100000000,1943,7,1942,10,40,7,0.321,0.108,0.213,12664.2,81.41,81.41,75.38,2,2,2,531.5,496.9,566.7,352.8,326.2,178.7,135,186,-0.0001424,-0.0004089,0.0001448,0.336,0.272,0.363,352.8,326.2,380.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.184,0.175,0.194,0.0655,0.053,0.0787,0.0027,0.0022,0.0033,0.43,0.391,0.472,0.018,0.016,0.02,23.58,23.38,23.72,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.933,38.69,35.83,41.56,37.69,34.75,40.71,0,0,0,0,0,0,0.419,0,0.108,0.34,0.66,0.34,39.5
-835495200000,1943,7,1942,10,41,7,0.284,0.0816,0.202,12105.3,76.6,76.6,72.06,2,2,2,469.6,446.6,490.4,334.6,311.6,135,135,135,-0.00004527,-0.0004154,0.0004295,0.288,0.275,0.302,334.6,311.6,355.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.166,0.182,0.057,0.0461,0.0667,0.0023,0.0019,0.0028,0.4,0.365,0.431,0.016,0.015,0.018,23.89,23.76,24.03,0.946,0.943,0.949,0.971,0.97,0.975,0.919,0.914,0.925,37.08,34.6,39.3,36.03,33.56,38.3,0,0,0,0,0,0,0.4,0,0.082,0.29,0.71,0.29,42.6
-834890400000,1943,7,1942,10,42,7,0.259,0.0816,0.177,10607.5,66.31,66.31,63.14,2,2,2,427.8,412.3,442.7,292.8,277.3,135,135,135,-0.0002538,-0.0004444,0.00002848,0.316,0.305,0.327,292.8,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.165,0.0372,0.0299,0.0442,0.0015,0.0012,0.0018,0.337,0.314,0.359,0.014,0.013,0.015,24.14,24.05,24.23,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.55,30.82,34.18,31.57,29.9,33.15,0,0,0,0,0,0,0.351,0,0.082,0.32,0.68,0.32,41
-834285600000,1943,7,1942,10,43,7,0.239,0.0799,0.159,9544.21,58.6,58.6,56.81,2,2,2,395.3,382.6,406.7,263.2,250.2,132.1,115,135,-0.0000896,-0.0004815,0.0004552,0.334,0.301,0.35,263.2,250.2,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.152,0.0232,0.0171,0.0272,0.00094,0.00069,0.0011,0.292,0.273,0.305,0.012,0.011,0.012,24.33,24.26,24.4,0.933,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,29.28,27.83,30.21,28.41,27,29.3,0,0,0,0,0,0,0.316,0,0.08,0.33,0.67,0.33,39.9
-833680800000,1943,8,1942,11,44,7,0.223,0.0696,0.153,9204.18,57.18,57.18,54.79,2,2,2,368,351.7,379,253,236.7,115,115,115,0.00005063,-0.00008301,0.0001984,0.313,0.303,0.327,253,236.7,264,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0195,0.0159,0.0236,0.00079,0.00064,0.00096,0.276,0.255,0.291,0.011,0.01,0.012,24.48,24.41,24.59,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,28.24,26.4,29.47,27.39,25.61,28.59,0,0,0,0,0,0,0.304,0,0.07,0.31,0.69,0.31,41.3
-833076000000,1943,8,1942,11,45,7,0.204,0.0696,0.134,8140.46,50.25,50.25,48.46,2,1,1.1428571428571428,336.5,327.5,347.3,221.5,212.5,115,115,115,0.00002196,-0.0004207,0.0003114,0.342,0.331,0.351,221.5,212.5,232.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0146,0.0138,0.0155,0.00059,0.00055,0.00062,0.365,0.25,0.401,0.015,0.01,0.016,24.55,24.48,24.61,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.11,25.9,52.62,44.87,25.13,48.2,0,0,0,0,0,0,0.269,0,0.07,0.34,0.66,0.34,39.9
-832471200000,1943,8,1942,11,46,7,0.189,0.0696,0.12,7534.3,47.3,47.3,44.85,1,1,1,313.1,302.6,324.1,198.1,187.6,115,115,115,0.00001952,-0.0002406,0.0004043,0.368,0.355,0.38,198.1,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.346,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.76,43.33,48.26,44.85,42.46,47.3,0,0,0,0,0,0,0.249,0,0.069,0.37,0.63,0.37,39.9
-831866400000,1943,8,1942,11,47,7,0.179,0.0696,0.109,6838.93,42.46,42.46,40.71,1,1,1,295.2,287.1,302.6,180.2,172.1,115,115,115,-0.0001294,-0.0002406,0.000035,0.39,0.38,0.401,180.2,172.1,187.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0104,0.0117,0.00044,0.00041,0.00047,0.314,0.3,0.327,0.013,0.012,0.013,24.8,24.76,24.85,0.949,0.946,0.951,0.979,0.975,0.98,0.928,0.923,0.932,41.59,39.69,43.33,40.71,38.71,42.46,0,0,0,0,0,0,0.226,0,0.07,0.39,0.61,0.39,38.2
-831261600000,1943,8,1942,11,48,7,0.165,0.0708,0.0939,5825.03,37.75,37.75,34.67,1,1,1,272.3,263.1,283.2,155.2,145.1,117.1,115,118,0.00003693,-0.0003226,0.000461,0.431,0.406,0.448,155.2,145.1,168.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.00894,0.00808,0.01,0.00035,0.00032,0.0004,0.269,0.251,0.293,0.011,0.0099,0.012,24.94,24.87,25,0.941,0.937,0.945,0.971,0.97,0.973,0.913,0.909,0.92,35.71,33.34,38.78,34.67,32.34,37.75,0,0,0,0,0,0,0.193,0,0.0711,0.43,0.57,0.43,35.3
-830656800000,1943,9,1942,12,49,7,0.156,0.0667,0.0891,5523.69,36.75,36.75,32.88,1,1,1,257.6,250.3,263.1,147.3,138.9,110.3,91,118,0.000105,-0.0003489,0.0004177,0.428,0.357,0.459,147.3,138.9,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.00827,0.00756,0.00965,0.00033,0.0003,0.00038,0.254,0.24,0.282,0.01,0.0095,0.011,25.02,25,25.03,0.938,0.935,0.943,0.97,0.97,0.971,0.91,0.907,0.916,33.89,31.86,37.83,32.88,30.91,36.75,0,0,0,0,0,0,0.183,0,0.0669,0.43,0.57,0.43,35.4
-830052000000,1943,9,1942,12,50,7,0.144,0.055,0.0889,5529.88,34.87,34.87,32.92,1,1,1,237.9,231.5,246.5,146.9,140.5,91,91,91,0.00006394,-0.0003008,0.0003532,0.383,0.369,0.393,146.9,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00824,0.00769,0.00897,0.00032,0.0003,0.00035,0.252,0.241,0.267,0.0099,0.0095,0.011,25.12,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.93,32.43,35.95,32.92,31.46,34.87,0,0,0,0,0,0,0.183,0,0.0551,0.38,0.62,0.38,38.4
-829447200000,1943,9,1942,12,51,7,0.134,0.055,0.0785,4871.46,30.81,30.81,29,1,1,1,220.7,211.9,228.7,129.7,120.9,91,91,91,0.00001023,-0.0004466,0.0004558,0.413,0.398,0.43,129.7,120.9,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0969,0.0937,0.0997,0.00678,0.00602,0.00745,0.00027,0.00024,0.00029,0.221,0.205,0.235,0.0087,0.008,0.0093,25.25,25.19,25.32,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.89,27.78,31.76,29,26.95,30.81,0,0,0,0,0,0,0.161,0,0.0555,0.41,0.59,0.41,36.4
-828842400000,1943,9,1942,12,52,7,0.125,0.0504,0.0743,4612.18,29.39,29.39,27.45,1,1,1,206.1,203.5,211.9,122.9,114.9,83.29,73,91,-0.0001615,-0.0003681,0.0002172,0.404,0.358,0.442,122.9,114.9,130.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0935,0.0916,0.0951,0.00619,0.00552,0.00688,0.00024,0.00022,0.00027,0.208,0.195,0.221,0.0081,0.0076,0.0086,25.36,25.32,25.37,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.3,26.35,30.3,27.45,25.56,29.39,0,0,0,0,0,0,0.153,0,0.0507,0.4,0.59,0.41,36.9
-828237600000,1943,10,1943,1,1,7,0.122,0.0442,0.0776,4837.55,29.3,29.3,28.79,1,1,1,201.3,199.9,203.5,128.3,126.9,73,73,73,0.00007072,-0.0003245,0.0004625,0.362,0.359,0.365,128.3,126.9,130.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00666,0.00654,0.00684,0.00026,0.00026,0.00027,0.217,0.214,0.221,0.0085,0.0084,0.0086,25.38,25.36,25.39,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.69,29.35,30.21,28.79,28.47,29.3,0,0,0,0,0,0,0.16,0,0.0444,0.36,0.64,0.36,39.7
-827632800000,1943,10,1943,1,2,7,0.118,0.0442,0.0741,4605.78,28.47,28.47,27.42,1,1,1,195.5,187.6,199.9,122.5,114.6,73,73,73,0.000205,-0.0002077,0.0004625,0.373,0.365,0.389,122.5,114.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0894,0.0937,0.00616,0.00549,0.00654,0.00024,0.00021,0.00026,0.206,0.192,0.214,0.0081,0.0075,0.0084,25.38,25.38,25.39,0.926,0.921,0.929,0.97,0.97,0.97,0.899,0.893,0.901,28.26,26.27,29.35,27.42,25.48,28.47,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
-827028000000,1943,10,1943,1,3,7,0.109,0.0442,0.0652,4008.59,25.48,25.48,23.86,1,1,1,180.9,178.2,187.6,107.9,105.2,73,73,73,0.000153,-0.00005695,0.0004087,0.404,0.389,0.41,107.9,105.2,114.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0894,0.00492,0.0047,0.00549,0.00019,0.00018,0.00021,0.18,0.175,0.192,0.007,0.0069,0.0075,25.38,25.38,25.38,0.916,0.914,0.921,0.97,0.97,0.97,0.889,0.887,0.893,24.6,23.95,26.27,23.86,23.23,25.48,0,0,0,0,0,0,0.133,0,0.0438,0.41,0.6,0.4,36.8
-826423200000,1943,10,1943,1,4,7,0.107,0.0442,0.0629,3856.21,23.91,23.91,22.95,1,1,1,177.1,176.4,181.1,104.1,103.4,73,73,73,0.0002677,-0.0004783,0.0003921,0.412,0.403,0.414,104.1,103.4,108.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0854,0.0871,0.0046,0.00454,0.00494,0.00018,0.00018,0.00019,0.173,0.172,0.18,0.0068,0.0067,0.0071,25.38,25.38,25.38,0.913,0.913,0.916,0.97,0.97,0.97,0.886,0.886,0.889,23.66,23.5,24.65,22.95,22.79,23.91,0,0,0,0,0,0,0.128,0,0.0441,0.41,0.59,0.41,36
-825818400000,1943,11,1943,2,5,7,0.12,0.0405,0.0791,4932.18,30.72,30.72,29.36,1,1,1,197.7,187.6,203.5,130.7,120.6,67,67,67,0.00006817,-0.0003245,0.0004625,0.339,0.329,0.357,130.7,120.6,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0961,0.00686,0.006,0.00735,0.00027,0.00023,0.00029,0.22,0.202,0.23,0.0086,0.0079,0.009,25.37,25.35,25.38,0.931,0.925,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.27,27.77,31.67,29.36,26.93,30.72,0,0,0,0,0,0,0.163,0,0.0409,0.34,0.66,0.34,41.1
-825213600000,1943,11,1943,2,6,7,0.121,0.0405,0.0806,5034.5,30.72,30.72,29.97,1,1,1,200.3,197.9,203.5,133.3,130.9,67,67,67,0.00008624,-0.0003245,0.0004625,0.335,0.329,0.339,133.3,130.9,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0961,0.00708,0.00687,0.00735,0.00028,0.00027,0.00029,0.224,0.22,0.23,0.0088,0.0086,0.009,25.37,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.89,30.31,31.67,29.97,29.4,30.72,0,0,0,0,0,0,0.166,0,0.0404,0.33,0.67,0.33,41.6
-824608800000,1943,11,1943,2,7,7,0.129,0.0405,0.0889,5567.48,37.19,37.19,33.14,1,1,1,214.1,203.8,231.5,147.1,136.8,67,67,67,0.00001376,-0.0003681,0.0004558,0.314,0.289,0.329,147.1,136.8,164.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0962,0.106,0.00825,0.00738,0.00973,0.00032,0.00029,0.00038,0.249,0.231,0.28,0.0098,0.009,0.011,25.27,25.13,25.35,0.937,0.933,0.943,0.97,0.97,0.972,0.909,0.905,0.917,34.15,31.73,38.25,33.14,30.78,37.19,0,0,0,0,0,0,0.184,0,0.0401,0.31,0.69,0.31,43.2
-824004000000,1943,11,1943,2,8,7,0.148,0.0405,0.108,6794,46.1,46.1,40.44,1,1,1,245,228.3,268.9,178,161.3,67,67,67,0.0001435,-0.0001517,0.0003724,0.274,0.249,0.293,178,161.3,201.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.0109,0.00946,0.0129,0.00043,0.00037,0.00051,0.304,0.275,0.347,0.012,0.011,0.014,25.03,24.88,25.16,0.948,0.942,0.955,0.976,0.971,0.98,0.925,0.915,0.936,41.42,37.51,47.04,40.44,36.41,46.1,0,0,0,0,0,0,0.225,0,0.04,0.27,0.73,0.27,45.9
-823399200000,1943,11,1943,2,9,7,0.164,0.0565,0.108,6773.71,44.77,44.77,40.32,1,1,1,271.6,259.4,287.1,178.1,155.4,93.43,67,104,0.00005702,-0.0002016,0.0004177,0.343,0.255,0.401,178.1,155.4,196.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.107,0.117,0.0109,0.00896,0.0124,0.00043,0.00035,0.00049,0.308,0.268,0.337,0.012,0.011,0.013,24.91,24.83,24.99,0.948,0.941,0.953,0.977,0.97,0.98,0.926,0.913,0.934,41.26,35.83,45.68,40.32,34.76,44.77,0,0,0,0,0,0,0.224,0,0.056,0.34,0.66,0.34,41.3
-822794400000,1943,12,1943,3,10,7,0.206,0.0629,0.143,8657.85,56.45,56.45,51.53,2,1,1.7142857142857142,340.9,294.6,364,236.9,190.6,104,104,104,0.00001067,-0.0004207,0.0004471,0.306,0.286,0.353,236.9,190.6,260,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.136,0.119,0.144,0.0164,0.012,0.0217,0.00066,0.00048,0.00088,0.295,0.257,0.396,0.012,0.01,0.016,24.6,24.5,24.79,0.936,0.926,0.959,0.973,0.97,0.98,0.911,0.898,0.94,33.61,26.8,52.34,32.3,26,48.2,0,0,0,0,0,0,0.286,0,0.063,0.31,0.69,0.31,42
-822189600000,1943,12,1943,3,11,7,0.229,0.0629,0.166,10023.2,62.91,62.91,59.66,2,2,2,378.9,364,394,274.9,260,104,104,104,-0.00004398,-0.0004815,0.0004552,0.275,0.264,0.286,274.9,260,290,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.154,0.0288,0.0217,0.0359,0.0012,0.00088,0.0015,0.306,0.284,0.329,0.012,0.011,0.013,24.4,24.3,24.5,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.75,29.1,32.43,29.83,28.23,31.45,0,0,0,0,0,0,0.331,0,0.063,0.27,0.72,0.28,43.8
-821584800000,1943,12,1943,3,12,7,0.268,0.0629,0.205,12355.2,83.96,83.96,73.54,2,2,2,443.1,394,490.4,339.1,290,104,104,104,-0.00003203,-0.0003753,0.0004295,0.236,0.212,0.264,339.1,290,386.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.154,0.188,0.0591,0.0359,0.0814,0.0024,0.0015,0.0034,0.402,0.329,0.473,0.016,0.013,0.02,24,23.72,24.3,0.946,0.938,0.953,0.973,0.97,0.98,0.921,0.91,0.934,37.77,32.43,42.84,36.77,31.45,41.98,0,0,0,0,0,0,0.409,0,0.063,0.23,0.76,0.24,46.1
-820980000000,1943,12,1943,3,13,7,0.329,0.0657,0.263,15620.7,96.4,96.4,92.98,2,2,2,544.1,502.8,588.3,435.6,398.8,108.6,104,120,-0.00002544,-0.0002228,0.0004297,0.2,0.185,0.21,435.6,398.8,468.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.193,0.222,0.105,0.0872,0.12,0.0044,0.0036,0.0051,0.548,0.492,0.6,0.023,0.02,0.025,23.4,23.15,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.81,44.15,50.87,46.49,43.27,48.2,0,0,0,0,0,0,0.517,0,0.066,0.2,0.8,0.2,47.5
-820375200000,1944,1,1943,4,14,7,0.397,0.0726,0.324,18539.6,126.6,126.6,110.4,3,2,2.857142857142857,656.3,606.9,735.5,536.3,486.9,120,120,120,-0.0001395,-0.0004899,0.0004703,0.184,0.163,0.198,536.3,486.9,615.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.26,0.232,0.305,0.16,0.129,0.212,0.0068,0.0054,0.0092,0.619,0.558,0.737,0.026,0.024,0.032,22.86,22.42,23.04,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.919,0.937,40.58,36.33,52.58,39.08,35.24,48.2,0,0,0,0,0,0,0.613,0,0.073,0.18,0.82,0.18,46.7
