datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-819770400000,1944,1,1943,4,15,7,0.426,0.0824,0.344,19678.6,123.8,123.8,117.1,3,3,3,704.6,667.6,741,568.3,545.5,136.3,120,139,-0.000113,-0.0004899,0.000164,0.194,0.18,0.203,568.3,545.5,602,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.282,0.267,0.302,0.181,0.165,0.203,0.0078,0.0071,0.0088,0.661,0.622,0.719,0.028,0.027,0.031,22.62,22.42,22.81,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.925,0.935,40,38.54,42.1,39.04,37.49,41.26,0,0,0,0,0,0,0.651,0,0.082,0.19,0.81,0.19,46.2
-819165600000,1944,1,1943,4,16,7,0.464,0.0841,0.38,21589.5,135,135,128.5,3,3,3,767.7,741,804.6,628.7,602,139,139,139,0.0001825,0.00002394,0.0004527,0.181,0.173,0.188,628.7,602,665.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.302,0.338,0.221,0.203,0.246,0.0096,0.0088,0.011,0.764,0.719,0.826,0.033,0.031,0.036,22.27,22.06,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.71,42.1,45.91,42.84,41.26,44.99,0,0,0,0,0,0,0.714,0,0.084,0.18,0.82,0.18,46.5
-818560800000,1944,1,1943,4,17,7,0.526,0.0841,0.442,24035.8,144.6,144.6,143.1,3,3,3,869.4,827.5,910,730.4,688.5,139,139,139,0.0001618,-0.000356,0.000424,0.16,0.153,0.168,730.4,688.5,771,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.381,0.351,0.415,0.288,0.261,0.312,0.013,0.011,0.014,0.939,0.865,1.01,0.042,0.038,0.045,21.68,21.45,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.52,47.22,51.69,47.69,46.28,48.2,0,0,0,0,0,0,0.795,0,0.084,0.16,0.84,0.16,45.7
-817956000000,1944,1,1943,4,18,7,0.592,0.096,0.496,26483.7,167.3,167.3,157.6,4,3,3.857142857142857,979.1,928.7,1035,820.4,779.1,158.7,139,162,0.0001503,-0.0001005,0.0003362,0.162,0.15,0.172,820.4,779.1,873.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.464,0.427,0.513,0.336,0.316,0.362,0.015,0.014,0.016,1.03,0.962,1.11,0.046,0.043,0.051,21.16,20.88,21.42,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,42.44,39.52,51.89,41.13,38.53,48.2,0,0,0,0,0,0,0.876,0,0.096,0.16,0.84,0.16,44.7
-817351200000,1944,2,1943,5,19,7,0.696,0.098,0.598,30848.1,192.8,192.8,183.6,4,4,4,1150,1047,1222,988,885.3,162,162,162,0.002005,-0.0002608,0.004789,0.141,0.133,0.155,988,885.3,1060,990,990,990,968.4,968,968.6,21.6,21.4,22,0.639,0.524,0.734,0.45,0.368,0.558,0.021,0.017,0.026,1.36,1.13,1.58,0.063,0.052,0.074,20.27,19.82,20.82,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.84,43.16,49.17,45.9,42.29,48.19,0,0,0,0,0,0,1.02,0,0.098,0.14,0.86,0.14,44.3
-816746400000,1944,2,1943,5,20,7,0.81,0.098,0.664,32281.4,192.8,192.8,192.2,4,4,4,1339,1246,1445,1177,1084,162,162,162,79.1,0.004125,183.3,0.121,0.112,0.13,1098,1084,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.822,0.768,0.869,0.643,0.611,0.648,0.031,0.029,0.031,1.76,1.68,1.82,0.084,0.079,0.088,19.27,18.87,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.43,48.48,50.12,48.04,47.51,48.2,0,0,0,0,0,0,1.07,0,0.146,0.12,0.82,0.18,39.9
-816141600000,1944,2,1943,5,21,7,1,0.098,0.665,30657.1,187.8,187.8,182.5,4,4,4,1659,1506,1799,1497,1344,162,162,162,397.1,243.9,537.2,0.098,0.09,0.108,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.91,0.892,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.14,17.68,18.66,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.55,45.31,47.9,45.62,44.4,46.95,0,0,0,0,0,0,1.01,0,0.335,0.098,0.67,0.33,30.7
-815536800000,1944,2,1943,5,22,7,1.19,0.131,0.665,28891.6,175.9,175.9,172,4,4,4,1968,1847,2083,1751,1685,217,162,239,650.7,584.6,744,0.11,0.0873,0.124,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.83,17.52,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.87,42.99,44.88,42.99,42.13,43.98,0,0,0,0,0,0,0.955,0,0.525,0.11,0.56,0.44,24.3
-814932000000,1944,3,1943,6,23,7,1.26,0.135,0.665,28338,169.3,169.3,168.7,4,4,4,2077,2054,2083,1854,1844,223,183,239,754.4,744,789.9,0.107,0.0883,0.115,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.83,16.9,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.03,42.99,43.18,42.17,42.13,42.32,0,0,0,0,0,0,0.937,0,0.595,0.11,0.53,0.47,22.5
-814327200000,1944,3,1943,6,24,7,1.24,0.111,0.665,28456,170.1,170.1,169.4,4,4,4,2050,2021,2083,1867,1838,183,183,183,766.8,737.8,800,0.0893,0.0879,0.0906,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.83,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,42.99,43.4,42.35,42.13,42.53,0,0,0,0,0,0,0.941,0,0.575,0.09,0.54,0.46,22.9
-813722400000,1944,3,1943,6,25,7,1.3,0.111,0.665,28059.6,168.5,168.5,167,4,4,4,2142,2083,2220,1959,1900,183,183,183,859.5,800,936.9,0.0855,0.0824,0.0879,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.49,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.61,42.11,42.99,41.76,41.26,42.13,0,0,0,0,0,0,0.928,0,0.635,0.085,0.51,0.49,21.6
-813117600000,1944,3,1943,6,26,7,1.37,0.117,0.665,27509,165.1,165.1,163.7,4,4,4,2269,2220,2321,2077,2037,192.7,183,217,976.7,936.9,1008,0.0848,0.0799,0.0935,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.45,42.11,40.94,40.58,41.26,0,0,0,0,0,0,0.91,0,0.705,0.085,0.49,0.51,20.1
-812512800000,1944,4,1943,7,27,7,1.43,0.131,0.665,27093.6,162.3,162.3,161.3,4,4,4,2360,2321,2398,2143,2104,217,217,217,1043,1004,1081,0.092,0.0905,0.0935,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.06,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.2,40.95,41.45,40.32,40.05,40.58,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
-811908000000,1944,4,1943,7,28,7,1.48,0.131,0.665,26679,160.2,160.2,158.8,4,4,4,2449,2398,2496,2232,2181,217,217,217,1132,1081,1179,0.0887,0.0869,0.0905,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.06,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.62,40.31,40.95,39.7,39.37,40.05,0,0,0,0,0,0,0.882,0,0.815,0.089,0.45,0.55,18
-811303200000,1944,4,1943,7,29,7,1.52,0.131,0.665,26367.8,157.5,157.5,157,4,4,4,2515,2496,2529,2298,2279,217,217,217,1198,1179,1212,0.0863,0.0858,0.0869,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.75,15.83,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.19,40.09,40.31,39.24,39.14,39.37,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.3
-810698400000,1944,4,1943,7,30,7,1.51,0.131,0.665,26444.8,158.4,158.4,157.4,4,4,4,2499,2464,2529,2282,2247,217,217,217,1182,1147,1212,0.0868,0.0858,0.0881,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.75,15.91,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.29,40.09,40.52,39.35,39.14,39.59,0,0,0,0,0,0,0.874,0,0.845,0.087,0.44,0.56,17.5
-810093600000,1944,5,1943,8,31,7,1.42,0.167,0.665,27143.2,164.3,164.3,161.6,4,4,4,2349,2248,2445,2073,1972,276,276,276,972.9,871.7,1069,0.118,0.113,0.123,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.95,16.43,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.27,40.64,41.92,40.39,39.73,41.09,0,0,0,0,0,0,0.898,0,0.755,0.12,0.47,0.53,19.1
-809488800000,1944,5,1943,8,32,7,1.28,0.167,0.665,28203.7,170.8,170.8,167.9,4,4,4,2109,1995,2220,1833,1719,276,276,276,733.1,618.5,843.9,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.49,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.11,43.58,41.97,41.26,42.71,0,0,0,0,0,0,0.933,0,0.615,0.13,0.52,0.48,22
-808884000000,1944,5,1943,8,33,7,1.13,0.167,0.665,29408.1,178.2,178.2,175,4,4,4,1872,1780,1956,1596,1504,276,276,276,496,404,579.6,0.148,0.141,0.155,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.44,17.17,17.74,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.66,43.92,45.46,43.76,43.04,44.55,0,0,0,0,0,0,0.972,0,0.465,0.15,0.59,0.41,26
-808279200000,1944,5,1943,8,34,7,1,0.167,0.665,30670.3,186,186,182.6,4,4,4,1655,1557,1775,1379,1281,276,276,276,279.1,181,399,0.167,0.155,0.177,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.916,0.899,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.15,17.75,18.48,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.57,45.51,47.45,45.64,44.6,46.5,0,0,0,0,0,0,1.01,0,0.335,0.17,0.67,0.33,30.7
-807674400000,1944,5,1943,8,35,7,0.845,0.144,0.663,32111.1,192.8,192.8,191.1,4,4,4,1397,1284,1528,1159,1074,238.3,210,276,62.19,0.0008817,151.6,0.17,0.151,0.194,1096,1074,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.835,0.774,0.881,0.64,0.59,0.648,0.031,0.028,0.032,1.77,1.66,1.83,0.085,0.078,0.09,19.07,18.6,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.75,49.7,47.78,46.79,48.2,0,0,0,0,0,0,1.06,0,0.182,0.17,0.78,0.22,38
-807069600000,1944,6,1943,9,36,7,0.692,0.123,0.569,29548.2,187.8,187.8,175.9,4,4,4,1144,1035,1241,940.8,862.8,203,161,210,0.00007853,-0.00375,0.003587,0.178,0.156,0.196,940.8,862.8,1031,990,990,990,968.4,968,968.7,21.6,21.3,22,0.595,0.514,0.71,0.403,0.357,0.492,0.019,0.016,0.023,1.26,1.11,1.49,0.058,0.051,0.07,20.39,19.86,20.88,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.87,41.92,47.91,43.97,41.08,46.95,0,0,0,0,0,0,0.977,0,0.123,0.18,0.82,0.18,42.7
-806464800000,1944,6,1943,9,37,7,0.535,0.0974,0.437,23974.4,160.9,160.9,142.7,4,3,3.2857142857142856,884,776.2,995,723,615.2,161,161,161,-0.00003827,-0.000356,0.0002802,0.183,0.162,0.207,723,615.2,834,990,990,990,967.4,967,967.9,22.6,22.1,23,0.386,0.313,0.477,0.28,0.212,0.343,0.012,0.0092,0.015,0.907,0.744,1.04,0.04,0.032,0.047,21.66,21.08,22.25,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.96,39.92,50.8,43.8,38.96,48.2,0,0,0,0,0,0,0.793,0,0.098,0.18,0.82,0.18,44.8
-805860000000,1944,6,1943,9,38,7,0.418,0.0974,0.32,18175.5,125,125,108.2,3,2,2.7142857142857144,690.8,636.6,772.5,529.8,475.6,161,161,161,-0.00007466,-0.0004416,0.0004703,0.234,0.208,0.253,529.8,475.6,611.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.264,0.233,0.31,0.156,0.123,0.209,0.0067,0.0052,0.0091,0.632,0.551,0.738,0.027,0.024,0.032,22.71,22.27,22.93,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.937,42.31,35.49,51.84,40.65,34.43,48.2,0,0,0,0,0,0,0.601,0,0.098,0.23,0.77,0.23,43.5
-805255200000,1944,6,1943,9,39,7,0.346,0.0929,0.253,15047,96.4,96.4,89.57,2,2,2,572.7,536.9,619.8,419.1,400.5,153.6,135,161,0.0001212,-0.0001503,0.0004297,0.268,0.249,0.287,419.1,400.5,458.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.206,0.198,0.224,0.0968,0.088,0.116,0.0041,0.0037,0.0049,0.528,0.5,0.591,0.022,0.021,0.025,23.3,23.03,23.48,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.76,43.83,49.61,44.78,42.95,48.2,0,0,0,0,0,0,0.498,0,0.093,0.27,0.73,0.27,43.5
-804650400000,1944,7,1943,10,40,7,0.306,0.0816,0.225,13472.2,85.48,85.48,80.19,2,2,2,506.6,477.8,531.3,371.6,342.8,135,135,135,-0.00003934,-0.0002957,0.0004295,0.267,0.254,0.283,371.6,342.8,396.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.177,0.196,0.0744,0.0608,0.086,0.0031,0.0025,0.0036,0.455,0.412,0.492,0.019,0.017,0.021,23.66,23.52,23.84,0.951,0.947,0.954,0.977,0.972,0.98,0.93,0.921,0.935,41.02,37.96,43.61,40.1,36.89,42.74,0,0,0,0,0,0,0.446,0,0.081,0.27,0.74,0.26,44
-804045600000,1944,7,1943,10,41,7,0.273,0.0816,0.191,11439.6,71.83,71.83,68.09,2,2,2,451.2,435.1,469.1,316.2,300.1,135,135,135,-0.000028,-0.0004239,0.0004141,0.299,0.288,0.31,316.2,300.1,334.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.162,0.174,0.0483,0.0406,0.0567,0.002,0.0017,0.0023,0.372,0.348,0.399,0.015,0.014,0.016,24,23.89,24.09,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.918,35.1,33.35,37.03,34.05,32.35,35.92,0,0,0,0,0,0,0.378,0,0.082,0.3,0.7,0.3,41.9
-803440800000,1944,7,1943,10,42,7,0.244,0.0816,0.162,9710.8,63,63,57.8,2,2,2,403,382.6,427.1,268,247.6,135,135,135,-0.0001632,-0.0004815,0.0004552,0.336,0.316,0.353,268,247.6,292.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.144,0.159,0.0256,0.0168,0.0369,0.001,0.00068,0.0015,0.3,0.27,0.336,0.012,0.011,0.014,24.29,24.14,24.42,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,29.8,27.54,32.47,28.9,26.71,31.5,0,0,0,0,0,0,0.321,0,0.082,0.33,0.66,0.34,39.8
-802836000000,1944,7,1943,10,43,7,0.22,0.0816,0.138,8288.9,52.62,52.62,49.34,2,1,1.2857142857142858,363,351.7,379,228,216.7,135,135,135,0.0001392,-0.00008301,0.0004471,0.372,0.356,0.384,228,216.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.142,0.0151,0.0142,0.0165,0.00061,0.00057,0.00067,0.356,0.262,0.404,0.014,0.011,0.016,24.43,24.38,24.46,0.949,0.926,0.959,0.977,0.97,0.98,0.928,0.899,0.94,44.14,26.68,52.46,41.88,25.88,48.2,0,0,0,0,0,0,0.274,0,0.082,0.37,0.63,0.37,37.7
-802231200000,1944,7,1943,10,44,7,0.206,0.0713,0.134,8088.45,48.2,48.2,48.15,1,1,1,339.8,330.7,347.3,221.9,212.3,117.9,115,135,-0.00008942,-0.0004632,0.0003062,0.347,0.335,0.389,221.9,212.3,228.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.134,0.0146,0.0138,0.0152,0.00059,0.00055,0.00061,0.389,0.374,0.401,0.016,0.015,0.016,24.51,24.48,24.57,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.12,48.79,52.62,48.15,47.82,48.2,0,0,0,0,0,0,0.267,0,0.072,0.35,0.65,0.35,39.3
-801626400000,1944,8,1943,11,45,7,0.193,0.0696,0.123,7669.9,48.2,48.2,45.65,1,1,1,318.4,302.6,337.2,203.4,187.6,115,115,115,-0.00003224,-0.0002735,0.0002922,0.362,0.341,0.38,203.4,187.6,222.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.12,0.132,0.013,0.0117,0.0146,0.00052,0.00047,0.00059,0.355,0.327,0.389,0.014,0.013,0.016,24.65,24.53,24.76,0.955,0.951,0.959,0.98,0.98,0.98,0.936,0.932,0.939,46.96,43.33,51.23,45.65,42.46,48.2,0,0,0,0,0,0,0.254,0,0.07,0.36,0.64,0.36,39.7
-801021600000,1944,8,1943,11,46,7,0.174,0.0696,0.105,6554.98,41.59,41.59,39.02,1,1,1,288.4,281.5,298.8,173.4,166.5,115,115,115,-0.0001206,-0.0002016,0.000035,0.399,0.385,0.409,173.4,166.5,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.118,0.0105,0.0099,0.0114,0.00042,0.00039,0.00045,0.302,0.289,0.32,0.012,0.011,0.013,24.84,24.78,24.88,0.947,0.944,0.95,0.976,0.973,0.98,0.924,0.918,0.931,39.98,38.37,42.44,39.02,37.31,41.59,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
-800416800000,1944,8,1943,11,47,7,0.165,0.0696,0.0956,5938.59,37.31,37.31,35.35,1,1,1,273.1,263.1,281.5,158.1,148.1,115,115,115,0.0001709,-0.0003226,0.000461,0.421,0.409,0.437,158.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00919,0.00834,0.0099,0.00036,0.00033,0.00039,0.274,0.257,0.289,0.011,0.01,0.011,24.93,24.88,24.99,0.942,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,36.41,34.07,38.37,35.35,33.04,37.31,0,0,0,0,0,0,0.196,0,0.0694,0.42,0.58,0.42,36
-799812000000,1944,8,1943,11,48,7,0.154,0.0633,0.0908,5637.6,36.75,36.75,33.56,1,1,1,254.8,242.4,263.1,150.1,139.6,104.7,91,115,-0.00004311,-0.0003489,0.0003724,0.41,0.357,0.452,150.1,139.6,163.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.103,0.109,0.00851,0.00761,0.00965,0.00034,0.0003,0.00038,0.259,0.241,0.282,0.01,0.0095,0.011,25.02,24.99,25.09,0.939,0.935,0.943,0.97,0.97,0.971,0.911,0.907,0.916,34.59,32.04,37.83,33.56,31.08,36.75,0,0,0,0,0,0,0.186,0,0.0632,0.41,0.59,0.41,36.6
-799207200000,1944,9,1943,12,49,7,0.142,0.055,0.0873,5432.5,33.94,33.94,32.34,1,1,1,235.4,228.7,242.4,144.4,137.7,91,91,91,-0.00001929,-0.0004466,0.0003532,0.387,0.375,0.398,144.4,137.7,151.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0997,0.104,0.00802,0.00745,0.00862,0.00032,0.00029,0.00034,0.247,0.235,0.26,0.0097,0.0093,0.01,25.14,25.09,25.19,0.937,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.34,31.76,34.99,32.34,30.81,33.94,0,0,0,0,0,0,0.18,0,0.0547,0.39,0.61,0.39,38.3
-798602400000,1944,9,1943,12,50,7,0.135,0.055,0.0801,4977.68,30.81,30.81,29.63,1,1,1,223.5,216.8,228.7,132.5,125.8,91,91,91,-0.00003611,-0.0004466,0.0002185,0.407,0.398,0.42,132.5,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0978,0.0954,0.0997,0.00701,0.00644,0.00745,0.00028,0.00025,0.00029,0.226,0.214,0.235,0.0089,0.0084,0.0093,25.23,25.19,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.55,28.97,31.76,29.63,28.1,30.81,0,0,0,0,0,0,0.165,0,0.0549,0.41,0.59,0.41,36.9
-797997600000,1944,9,1943,12,51,7,0.125,0.055,0.0705,4354.79,27.22,27.22,25.92,1,1,1,207.5,203.8,213,116.5,112.8,91,91,91,-0.00008179,-0.0003681,0.0004558,0.439,0.427,0.446,116.5,112.8,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0909,0.0941,0.00565,0.00534,0.00612,0.00022,0.00021,0.00024,0.198,0.191,0.207,0.0077,0.0075,0.0081,25.36,25.31,25.39,0.922,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.899,26.72,25.83,28.07,25.92,25.05,27.22,0,0,0,0,0,0,0.144,0,0.0545,0.44,0.56,0.44,34.8
-797392800000,1944,9,1943,12,52,7,0.123,0.0535,0.0691,3092.36,28.83,28.83,18.41,1,1,1,202.7,201.4,203.8,114.2,110.4,88.43,73,91,-0.0001511,-0.0003245,-0.000005349,0.436,0.362,0.452,114.2,110.4,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.09,0.0943,0.00546,0.00514,0.00667,0.00021,0.0002,0.00026,0.193,0.187,0.217,0.0076,0.0073,0.0085,25.39,25.37,25.4,0.658,0,0.93,0.693,0,0.97,0.639,0,0.902,18.98,0,29.72,18.41,0,28.83,0,2,0,0,0.286,0,0.102,0.286,0.0539,0.43,0.56,0.44,25.1
-796788000000,1944,10,1944,1,1,7,0.121,0.0442,0.0771,4809.17,28.83,28.83,28.63,1,1,1,200.6,199.9,201.4,127.6,126.9,73,73,73,0.000253,-0.00002637,0.0004625,0.364,0.362,0.365,127.6,126.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0937,0.0943,0.00659,0.00654,0.00667,0.00026,0.00026,0.00026,0.215,0.214,0.217,0.0084,0.0084,0.0085,25.38,25.37,25.39,0.929,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.51,29.35,29.72,28.63,28.47,28.83,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
-796183200000,1944,10,1944,1,2,7,0.12,0.0442,0.0757,4710.81,28.47,28.47,28.04,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0.0001278,-0.00005727,0.0004625,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00025,0.00024,0.00026,0.211,0.208,0.214,0.0082,0.0081,0.0084,25.39,25.39,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.91,28.54,29.35,28.04,27.68,28.47,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
-795578400000,1944,10,1944,1,3,7,0.118,0.0442,0.0741,4603.31,27.68,27.68,27.4,1,1,1,195.5,195.3,196.6,122.5,122.3,73,73,73,-0.0001862,-0.0002077,-0.00005727,0.374,0.371,0.374,122.5,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00616,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0081,0.008,0.0081,25.38,25.38,25.39,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.25,28.2,28.54,27.4,27.35,27.68,0,0,0,0,0,0,0.152,0,0.0439,0.37,0.63,0.37,39
-794973600000,1944,10,1944,1,4,7,0.119,0.0442,0.0749,4657.67,27.99,27.99,27.72,1,1,1,196.8,195.3,197.9,123.8,122.3,73,73,73,-0.00005441,-0.0002077,0.00002797,0.371,0.369,0.374,123.8,122.3,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0921,0.093,0.00627,0.00614,0.00636,0.00025,0.00024,0.00025,0.208,0.206,0.21,0.0081,0.008,0.0082,25.39,25.38,25.39,0.928,0.926,0.928,0.97,0.97,0.97,0.9,0.899,0.9,28.58,28.2,28.85,27.72,27.35,27.99,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.1
-794368800000,1944,10,1944,1,5,7,0.121,0.0416,0.0797,4978.66,30.24,30.24,29.63,1,1,1,200.6,199.9,201.4,131.8,126.9,68.71,67,73,0.000253,-0.00002637,0.0004625,0.343,0.333,0.365,131.8,126.9,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0953,0.00696,0.00654,0.00718,0.00027,0.00026,0.00028,0.222,0.214,0.227,0.0087,0.0084,0.0089,25.37,25.36,25.39,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.55,29.35,31.18,29.63,28.47,30.24,0,0,0,0,0,0,0.165,0,0.0413,0.34,0.66,0.34,41.1
-793764000000,1944,11,1944,2,6,7,0.125,0.0405,0.0844,5275.66,32.9,32.9,31.4,1,1,1,206.5,203.5,213,139.5,136.5,67,67,67,-0.0000814,-0.0003681,0.0004558,0.325,0.315,0.329,139.5,136.5,146,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0961,0.0994,0.00761,0.00735,0.00816,0.0003,0.00029,0.00032,0.236,0.23,0.247,0.0092,0.009,0.0097,25.33,25.27,25.35,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.909,32.37,31.67,33.91,31.4,30.72,32.9,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
-793159200000,1944,11,1944,2,7,7,0.14,0.0405,0.0993,6243.84,40.91,40.91,37.17,1,1,1,231.2,216.8,246.5,164.2,149.8,67,67,67,0.00006477,-0.0003008,0.0002185,0.29,0.272,0.309,164.2,149.8,179.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00971,0.00848,0.011,0.00038,0.00033,0.00043,0.28,0.254,0.307,0.011,0.01,0.012,25.13,25.01,25.25,0.943,0.939,0.948,0.973,0.97,0.98,0.918,0.91,0.929,38.17,34.8,41.76,37.17,33.76,40.91,0,0,0,0,0,0,0.206,0,0.0407,0.29,0.71,0.29,44.6
-792554400000,1944,11,1944,2,8,7,0.156,0.054,0.102,6397.43,41.78,41.78,38.08,1,1,1,258.2,250.3,266,168.9,161.6,89.29,67,93,-0.00004624,-0.0003489,0.0003724,0.345,0.268,0.365,168.9,161.6,183.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.113,0.0101,0.00948,0.0113,0.0004,0.00038,0.00045,0.291,0.278,0.314,0.012,0.011,0.012,24.98,24.94,25,0.945,0.943,0.949,0.974,0.97,0.98,0.92,0.915,0.93,39.1,37.35,42.64,38.08,36.24,41.78,0,0,0,0,0,0,0.212,0,0.054,0.35,0.65,0.35,41
-791949600000,1944,11,1944,2,9,7,0.178,0.0591,0.119,7522.53,48.2,48.2,44.78,1,1,1,295.1,273.3,317.9,197.4,180.3,97.71,93,104,-0.00002579,-0.0002406,0.000461,0.331,0.316,0.344,197.4,180.3,213.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.121,0.115,0.128,0.0125,0.0111,0.0139,0.0005,0.00044,0.00056,0.343,0.312,0.373,0.014,0.012,0.015,24.77,24.64,24.9,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.929,0.938,45.73,41.76,49.48,44.78,40.91,48.2,0,0,0,0,0,0,0.249,0,0.059,0.33,0.67,0.33,42.3
-791344800000,1944,12,1944,3,10,7,0.216,0.0629,0.153,9234.13,61.95,61.95,54.97,2,1,1.8571428571428572,357.5,327.5,389.6,253.5,223.5,104,104,104,0.0001686,-0.0004632,0.0004552,0.292,0.267,0.318,253.5,223.5,285.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.131,0.153,0.0218,0.0148,0.0338,0.00088,0.00059,0.0014,0.299,0.247,0.39,0.012,0.0099,0.016,24.51,24.33,24.68,0.935,0.923,0.959,0.971,0.97,0.98,0.908,0.895,0.94,32.16,25.74,51.65,30.93,24.97,48.2,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.8
-790740000000,1944,12,1944,3,11,7,0.252,0.0629,0.189,11373.7,69.95,69.95,67.7,2,2,2,416.5,396.1,427.1,312.5,292.1,104,104,104,-0.0002351,-0.0004444,-0.00004886,0.25,0.243,0.263,312.5,292.1,323.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.162,0.155,0.166,0.0465,0.0369,0.0515,0.0019,0.0015,0.0021,0.362,0.332,0.378,0.015,0.013,0.015,24.16,24.1,24.29,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.9,32.65,36.06,33.85,31.68,34.97,0,0,0,0,0,0,0.376,0,0.063,0.25,0.75,0.25,45.1
-790135200000,1944,12,1944,3,12,7,0.261,0.0629,0.198,11905.5,75.38,75.38,70.87,2,2,2,431.2,418.2,451.8,327.2,314.2,104,104,104,-0.0001461,-0.0004444,0.00005162,0.241,0.23,0.249,327.2,314.2,347.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.168,0.163,0.175,0.0535,0.0473,0.0631,0.0022,0.0019,0.0026,0.384,0.365,0.415,0.016,0.015,0.017,24.08,23.95,24.15,0.945,0.943,0.948,0.971,0.97,0.973,0.917,0.914,0.923,36.5,35.08,38.72,35.43,34.03,37.69,0,0,0,0,0,0,0.394,0,0.063,0.24,0.76,0.24,45.6
-789530400000,1944,12,1944,3,13,7,0.286,0.0629,0.223,13449.4,81.29,81.29,80.06,2,2,2,472.4,461.1,477.8,368.4,357.1,104,104,104,-0.0002034,-0.0003753,0.0004141,0.22,0.218,0.226,368.4,357.1,373.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.182,0.178,0.184,0.0729,0.0676,0.0754,0.003,0.0028,0.0031,0.446,0.429,0.454,0.018,0.018,0.019,23.83,23.8,23.9,0.951,0.949,0.952,0.978,0.975,0.979,0.93,0.926,0.932,40.93,39.73,41.51,40.03,38.75,40.64,0,0,0,0,0,0,0.445,0,0.063,0.22,0.78,0.22,47
-788925600000,1945,1,1944,4,14,7,0.299,0.0726,0.226,13606.7,83.83,83.83,80.99,2,2,2,493.9,477.8,507,373.9,357.8,120,120,120,0.000005959,-0.0002957,0.0004295,0.243,0.237,0.251,373.9,357.8,387,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.185,0.18,0.19,0.0755,0.0679,0.0817,0.0031,0.0028,0.0034,0.456,0.432,0.476,0.019,0.018,0.02,23.72,23.64,23.82,0.952,0.949,0.953,0.979,0.975,0.98,0.931,0.926,0.934,41.38,39.68,42.77,40.5,38.7,41.92,0,0,0,0,0,0,0.45,0,0.073,0.24,0.76,0.24,45.5
-788320800000,1945,1,1944,4,15,7,0.319,0.0726,0.246,14778,91.02,91.02,87.96,2,2,2,527.4,512.2,542.7,407.4,392.2,120,120,120,-0.0001074,-0.0001554,0.00005005,0.228,0.221,0.234,407.4,392.2,422.7,990,990,990,966,965.9,966,24,24,24.1,0.197,0.192,0.203,0.0913,0.0841,0.0985,0.0038,0.0035,0.0041,0.506,0.483,0.529,0.021,0.02,0.022,23.52,23.43,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.88,43.32,46.44,43.98,42.45,45.51,0,0,0,0,0,0,0.489,0,0.073,0.23,0.77,0.23,46.3
-787716000000,1945,1,1944,4,16,7,0.356,0.0701,0.286,16518.1,112.1,112.1,98.32,3,2,2.142857142857143,588,561.5,629.7,472.2,441.5,115.9,91,120,-0.00002799,-0.000463,0.0004297,0.198,0.145,0.214,472.2,441.5,538.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.224,0.209,0.257,0.123,0.107,0.161,0.0052,0.0045,0.0068,0.591,0.557,0.632,0.025,0.023,0.027,23.17,22.98,23.32,0.956,0.95,0.958,0.979,0.973,0.98,0.936,0.924,0.939,48.51,38.43,52.58,46.49,37.38,48.2,0,0,0,0,0,0,0.546,0,0.07,0.2,0.8,0.2,46.4
-787111200000,1945,1,1944,4,17,7,0.401,0.055,0.346,19983.7,125.9,125.9,119,3,3,3,663.1,636.6,698.6,572.1,545.6,91,91,91,0.00001983,-0.0004899,0.0004703,0.137,0.13,0.143,572.1,545.6,607.6,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.276,0.261,0.296,0.183,0.165,0.207,0.0078,0.007,0.0089,0.659,0.614,0.719,0.028,0.026,0.031,22.79,22.59,22.94,0.952,0.95,0.955,0.977,0.974,0.98,0.93,0.925,0.936,40.58,38.88,42.83,39.65,37.86,41.98,0,0,0,0,0,0,0.661,0,0.055,0.14,0.86,0.14,49.8
-786506400000,1945,1,1944,4,18,7,0.447,0.0599,0.387,22098.5,134.7,134.7,131.5,3,3,3,739.1,704.7,764,640.1,613.7,99,91,105,0.0001599,0.00005735,0.0002226,0.134,0.125,0.142,640.1,613.7,659,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.3,0.328,0.229,0.211,0.241,0.0099,0.0091,0.01,0.775,0.729,0.808,0.033,0.031,0.035,22.37,22.24,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.74,43.21,45.82,43.85,42.34,44.91,0,0,0,0,0,0,0.731,0,0.06,0.13,0.87,0.13,49.4
-785901600000,1945,2,1944,5,19,7,0.498,0.0663,0.431,23943.6,144.6,144.6,142.5,3,3,3,822.9,768.4,858,713.4,663.4,109.6,105,137,0.00001457,-0.0003224,0.0003188,0.133,0.124,0.16,713.4,663.4,740.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.33,0.376,0.278,0.244,0.296,0.012,0.011,0.013,0.901,0.815,0.948,0.04,0.035,0.042,21.91,21.75,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.87,46.09,50.44,47.51,45.16,48.2,0,0,0,0,0,0,0.792,0,0.067,0.13,0.87,0.13,48.1
-785296800000,1945,2,1944,5,20,7,0.543,0.0829,0.46,24574.2,156.7,156.7,146.3,4,3,3.142857142857143,897.3,858,941.1,760.3,721,137,137,137,0.0001624,-0.000356,0.000424,0.153,0.146,0.16,760.3,721,804.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.402,0.367,0.441,0.306,0.283,0.328,0.014,0.012,0.015,0.977,0.917,1.03,0.043,0.04,0.046,21.53,21.35,21.75,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,49.25,40.13,52.31,46.89,39.18,48.2,0,0,0,0,0,0,0.813,0,0.083,0.15,0.85,0.15,45.3
-784692000000,1945,2,1944,5,21,7,0.643,0.0829,0.56,29503.8,189.9,189.9,175.6,4,4,4,1063,953.8,1164,925.9,816.8,137,137,137,-0.00001604,-0.004861,0.004408,0.13,0.118,0.144,925.9,816.8,1027,990,990,990,968.1,967.7,968.4,21.9,21.6,22.3,0.559,0.453,0.672,0.395,0.334,0.484,0.018,0.015,0.022,1.21,1.01,1.44,0.055,0.045,0.067,20.7,20.14,21.28,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.936,44.82,40.64,48.45,43.9,39.72,47.49,0,0,0,0,0,0,0.976,0,0.083,0.13,0.87,0.13,45.9
-784087200000,1945,2,1944,5,22,7,0.664,0.0988,0.565,29287.8,192.8,192.8,174.3,4,4,4,1098,982,1222,934.9,799,163.3,137,183,0.001187,-0.00002405,0.004789,0.151,0.112,0.186,934.9,799,1085,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.588,0.448,0.757,0.441,0.326,0.615,0.02,0.015,0.029,1.28,0.986,1.67,0.059,0.044,0.078,20.51,19.73,21.19,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,44.7,39.55,50.11,43.58,38.57,48.2,0,0,0,0,0,0,0.969,0,0.099,0.15,0.85,0.15,44.1
-783482400000,1945,3,1944,6,23,7,1.02,0.111,0.645,29738.5,192.8,192.8,177,4,4,4,1690,1140,2186,1507,957.1,183,183,183,440.3,-0.001902,902.9,0.116,0.0837,0.161,1067,957.1,1100,990,990,990,970.1,968.3,971.5,19.9,18.5,21.7,0.828,0.592,0.926,0.584,0.402,0.648,0.03,0.019,0.035,1.7,1.26,1.87,0.087,0.058,0.1,18.22,16.58,20.4,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,45.17,42.33,49.28,44.25,41.48,48.2,0,0,0,0,0,0,0.983,0,0.375,0.11,0.63,0.37,29.2
-782877600000,1945,3,1944,6,24,7,1.54,0.111,0.665,26203.7,164.2,164.2,156,4,4,4,2550,2255,2899,2367,2072,183,183,183,1267,972.2,1616,0.0723,0.0631,0.0811,1100,1100,1100,990,990,990,972.4,971.7,973.3,17.6,16.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.7,14.86,16.41,0.944,0.94,0.946,0.976,0.971,0.98,0.921,0.913,0.927,39.95,37.67,41.88,38.99,36.58,41.04,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
-782272800000,1945,3,1944,6,25,7,1.98,0.135,0.665,23014.9,143,143,137,4,4,4,3271,3020,3529,3048,2837,223,183,239,1948,1737,2190,0.068,0.0597,0.0747,1100,1100,1100,990,990,990,974.1,973.6,974.7,15.9,15.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14,13.44,14.56,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.31,33.78,36.85,34.25,32.76,35.75,0,0,0,0,0,0,0.761,0,1.315,0.068,0.34,0.66,11.6
-781668000000,1945,3,1944,6,26,7,2.3,0.149,0.665,20965.1,128.7,128.7,124.8,4,4,4,3806,3635,3909,3559,3396,247,239,295,2459,2296,2570,0.0649,0.0611,0.0756,1100,1100,1100,990,990,990,975.3,974.9,975.5,14.7,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.64,13.22,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.16,31.56,33.17,31.2,30.61,32.17,0,0,0,0,0,0,0.693,0,1.635,0.065,0.29,0.71,9.12
-781063200000,1945,4,1944,7,27,7,2.27,0.178,0.665,21150.7,129.2,129.2,125.9,4,4,4,3758,3612,3882,3463,3317,295,295,295,2363,2217,2487,0.0786,0.076,0.0817,1100,1100,1100,990,990,990,975.2,974.9,975.4,14.8,14.6,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.7,13.27,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,32.45,31.71,33.3,31.47,30.76,32.3,0,0,0,0,0,0,0.699,0,1.605,0.078,0.29,0.71,9.32
-780458400000,1945,4,1944,7,28,7,2.05,0.178,0.665,22553.5,138,138,134.2,4,4,4,3388,3219,3529,3093,2924,295,295,295,1993,1824,2134,0.0872,0.0836,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.1,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,34.6,33.78,35.58,33.56,32.76,34.51,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-779853600000,1945,4,1944,7,29,7,1.81,0.165,0.665,24187.4,147,147,144,4,4,4,2986,2874,3136,2713,2604,272.7,217,295,1613,1504,1741,0.0912,0.0755,0.102,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.65,14.28,14.92,0.939,0.937,0.94,0.971,0.97,0.971,0.911,0.909,0.914,37.09,36.08,37.83,35.99,35,36.75,0,0,0,0,0,0,0.8,0,1.145,0.091,0.37,0.63,13.4
-779248800000,1945,4,1944,7,30,7,1.59,0.131,0.665,25816.6,157.2,157.2,153.7,4,4,4,2633,2505,2770,2416,2288,217,217,217,1316,1188,1453,0.0825,0.0783,0.0866,1100,1100,1100,990,990,990,972.6,972.3,973,17.4,17,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.5,15.17,15.81,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.916,0.922,39.41,38.52,40.25,38.42,37.47,39.31,0,0,0,0,0,0,0.854,0,0.925,0.082,0.42,0.58,16.2
-778644000000,1945,4,1944,7,31,7,1.45,0.162,0.665,26888.1,162.7,162.7,160,4,4,4,2404,2307,2496,2136,2031,267.6,217,276,1036,930.6,1179,0.112,0.0869,0.12,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.83,16.29,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.922,0.926,40.91,40.31,41.54,40.01,39.37,40.69,0,0,0,0,0,0,0.889,0,0.785,0.11,0.46,0.54,18.5
-778039200000,1945,5,1944,8,32,7,1.31,0.167,0.665,27930.6,169.3,169.3,166.3,4,4,4,2172,2054,2291,1896,1778,276,276,276,796.3,677.6,915.3,0.127,0.12,0.134,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.61,16.32,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.41,41.64,43.18,41.56,40.79,42.32,0,0,0,0,0,0,0.924,0,0.645,0.13,0.51,0.49,21.3
-777434400000,1945,5,1944,8,33,7,1.15,0.167,0.665,29212.4,177.6,177.6,173.9,4,4,4,1907,1799,2030,1631,1523,276,276,276,531,423.2,654.5,0.145,0.136,0.153,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.33,16.95,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.36,43.33,45.29,43.47,42.47,44.39,0,0,0,0,0,0,0.966,0,0.485,0.15,0.58,0.42,25.4
-776829600000,1945,5,1944,8,34,7,1.01,0.167,0.665,30578.4,185.4,185.4,182,4,4,4,1671,1571,1775,1395,1295,276,276,276,294.6,195.2,399,0.165,0.155,0.176,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.918,0.908,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.1,17.75,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.43,45.51,47.31,45.5,44.6,46.36,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.3
-776224800000,1945,5,1944,8,35,7,0.868,0.15,0.665,31926,192.8,192.8,190,4,4,4,1436,1312,1546,1188,1102,247.7,210,276,88.08,2.381,170.4,0.172,0.151,0.191,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.852,0.812,0.892,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.84,0.087,0.083,0.09,18.92,18.53,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,47.56,49.77,47.51,46.61,48.2,0,0,0,0,0,0,1.06,0,0.203,0.17,0.77,0.23,36.8
-775620000000,1945,6,1944,9,36,7,0.713,0.127,0.586,30149.8,192.5,192.5,179.5,4,4,4,1179,1073,1284,969.4,862.8,210,210,210,0.0002009,-0.00375,0.003587,0.179,0.164,0.196,969.4,862.8,1074,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.632,0.515,0.774,0.435,0.357,0.59,0.02,0.016,0.028,1.34,1.11,1.66,0.062,0.051,0.078,20.2,19.55,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.78,41.92,49.12,44.87,41.08,48.13,0,0,0,0,0,0,0.997,0,0.127,0.18,0.82,0.18,42.3
-775015200000,1945,6,1944,9,37,7,0.565,0.0974,0.468,25269.8,167.5,167.5,150.4,4,3,3.4285714285714284,934.5,845.8,1035,773.5,684.8,161,161,161,0.0001666,-0.0001005,0.0004267,0.173,0.156,0.19,773.5,684.8,874.3,990,990,990,967.6,967.3,968,22.4,22,22.7,0.424,0.352,0.514,0.31,0.258,0.362,0.014,0.011,0.016,0.983,0.861,1.11,0.044,0.038,0.051,21.38,20.88,21.86,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.7,39.92,51.66,44.37,38.96,48.2,0,0,0,0,0,0,0.836,0,0.097,0.17,0.83,0.17,44.7
-774410400000,1945,6,1944,9,38,7,0.474,0.0974,0.377,21305,134.6,134.6,126.8,3,3,3,783.8,735.5,827.5,622.8,574.5,161,161,161,0.00009699,-0.000358,0.0004527,0.206,0.195,0.219,622.8,574.5,666.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.317,0.289,0.342,0.217,0.185,0.246,0.0095,0.008,0.011,0.757,0.675,0.83,0.033,0.029,0.036,22.21,21.96,22.48,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.937,43.16,40.21,45.77,42.27,39.27,44.85,0,0,0,0,0,0,0.705,0,0.097,0.21,0.8,0.2,44.9
-773805600000,1945,6,1944,9,39,7,0.4,0.0951,0.305,17380.4,115.7,115.7,103.5,3,2,2.5714285714285716,662.2,599.5,725.1,504.9,464.5,157.3,135,161,-0.00005292,-0.0004899,0.0004703,0.238,0.222,0.255,504.9,464.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.249,0.224,0.283,0.141,0.118,0.178,0.006,0.005,0.0077,0.605,0.551,0.658,0.026,0.024,0.028,22.85,22.54,23.1,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.918,0.938,43.16,35.49,51.84,41.37,34.43,48.2,0,0,0,0,0,0,0.575,0,0.095,0.24,0.76,0.24,43.5
-773200800000,1945,7,1944,10,40,7,0.338,0.0816,0.256,15250.8,96.4,96.4,90.78,2,2,2,558.5,525.1,588.3,423.5,390.1,135,135,135,0.0000995,-0.0001554,0.0004297,0.242,0.229,0.257,423.5,390.1,453.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.194,0.218,0.0989,0.0831,0.113,0.0041,0.0035,0.0048,0.533,0.483,0.579,0.022,0.02,0.024,23.35,23.17,23.55,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.36,42.97,49.34,45.39,42.11,48.2,0,0,0,0,0,0,0.504,0,0.082,0.24,0.76,0.24,45.1
-772596000000,1945,7,1944,10,41,7,0.3,0.0816,0.219,13102.8,81.52,81.52,77.99,2,2,2,496.5,481.3,512.2,361.5,346.3,135,135,135,0.00004806,-0.0002325,0.0004295,0.272,0.264,0.281,361.5,346.3,377.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.184,0.179,0.189,0.0696,0.0624,0.077,0.0029,0.0026,0.0032,0.44,0.417,0.464,0.018,0.017,0.019,23.73,23.63,23.82,0.95,0.948,0.952,0.976,0.972,0.979,0.927,0.922,0.933,39.96,38.33,41.61,39,37.28,40.76,0,0,0,0,0,0,0.433,0,0.081,0.27,0.73,0.27,43.7
-771991200000,1945,7,1944,10,42,7,0.275,0.0905,0.185,11039.3,73.06,73.06,65.71,2,2,2,455.4,442.7,474.7,305.8,256.7,149.6,135,186,-0.0001126,-0.0004154,0.0004141,0.329,0.284,0.42,305.8,256.7,339.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.165,0.15,0.176,0.0434,0.0202,0.0593,0.0018,0.00083,0.0024,0.358,0.286,0.407,0.015,0.012,0.017,23.99,23.86,24.12,0.941,0.931,0.947,0.97,0.97,0.971,0.913,0.904,0.919,33.87,28.28,37.62,32.86,27.43,36.53,0,0,0,0,0,0,0.365,0,0.09,0.33,0.67,0.33,40.1
-771386400000,1945,7,1944,10,43,7,0.256,0.112,0.144,8541.05,53.98,53.98,50.84,2,1,1.7142857142857142,423.4,406.7,438.5,237.4,220.7,186,186,186,-0.0002935,-0.0004444,0.00002848,0.44,0.424,0.457,237.4,220.7,252.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.144,0.138,0.149,0.0161,0.0145,0.0182,0.00066,0.00059,0.00074,0.306,0.261,0.403,0.012,0.011,0.016,24.19,24.14,24.24,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,33.6,25.98,51.34,32.31,25.2,48.2,0,0,0,0,0,0,0.282,0,0.112,0.44,0.56,0.44,33.4
-770781600000,1945,7,1944,10,44,7,0.237,0.0991,0.138,8285.59,51.77,51.77,49.32,2,1,1.4285714285714286,392.7,379,406.7,228.8,216.5,163.9,155,186,0.0001209,-0.0001856,0.0004552,0.417,0.391,0.462,228.8,216.5,241.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.142,0.0152,0.0142,0.0162,0.00062,0.00058,0.00066,0.337,0.256,0.407,0.014,0.01,0.016,24.3,24.18,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.23,25.94,52.47,38.43,25.17,48.2,0,0,0,0,0,0,0.274,0,0.099,0.42,0.58,0.42,35
-770176800000,1945,8,1944,11,45,7,0.215,0.0937,0.122,7576.18,47.83,47.83,45.1,1,1,1,355.9,347.3,368.3,200.9,192.3,155,155,155,-0.00004187,-0.0004207,0.0004471,0.436,0.421,0.446,200.9,192.3,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.125,0.132,0.0128,0.0121,0.0139,0.00052,0.00049,0.00056,0.355,0.339,0.377,0.014,0.014,0.015,24.47,24.38,24.52,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.02,44.06,48.81,45.1,43.18,47.83,0,0,0,0,0,0,0.251,0,0.093,0.44,0.57,0.43,35.2
-769572000000,1945,8,1944,11,46,7,0.204,0.0937,0.11,6870.88,43.18,43.18,40.9,1,1,1,337.5,327.5,347.3,182.5,172.5,155,155,155,-0.00008868,-0.0004632,0.0003114,0.46,0.446,0.473,182.5,172.5,192.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0113,0.0104,0.0121,0.00045,0.00042,0.00049,0.322,0.304,0.339,0.013,0.012,0.014,24.59,24.52,24.66,0.95,0.947,0.953,0.979,0.975,0.98,0.929,0.923,0.934,41.79,39.5,44.06,40.9,38.51,43.18,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
-768967200000,1945,8,1944,11,47,7,0.19,0.0937,0.0966,5957.79,37.65,37.65,35.46,1,1,1,314.7,302.6,324.1,159.7,147.6,155,155,155,0.00004339,-0.0002406,0.0004043,0.493,0.478,0.512,159.7,147.6,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.109,0.117,0.00932,0.0083,0.0101,0.00037,0.00033,0.00041,0.281,0.259,0.298,0.011,0.01,0.012,24.75,24.68,24.83,0.943,0.939,0.946,0.971,0.97,0.973,0.915,0.91,0.92,36.53,33.74,38.69,35.46,32.73,37.65,0,0,0,0,0,0,0.197,0,0.0934,0.49,0.51,0.49,31.4
-768362400000,1945,8,1944,11,48,7,0.174,0.0874,0.087,5367.12,36.99,36.99,31.95,1,1,1,288.4,281.5,298.8,143.9,128.2,144.4,118,155,-0.0001206,-0.0002016,0.000035,0.5,0.417,0.547,143.9,128.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.102,0.111,0.00798,0.00665,0.00979,0.00032,0.00026,0.00039,0.252,0.225,0.287,0.01,0.0089,0.011,24.9,24.85,24.94,0.936,0.93,0.944,0.97,0.97,0.972,0.909,0.902,0.917,32.92,29.18,38.06,31.95,28.3,36.99,0,0,0,0,0,0,0.177,0,0.087,0.5,0.5,0.5,30.8
-767757600000,1945,9,1944,12,49,7,0.161,0.0714,0.0897,5555.29,34.66,34.66,33.07,1,1,1,266.3,259.4,273.3,148.3,141.4,118,118,118,0.0001444,-0.0003226,0.000461,0.443,0.432,0.455,148.3,141.4,155.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.108,0.00836,0.00777,0.00895,0.00033,0.00031,0.00036,0.257,0.244,0.269,0.01,0.0097,0.011,24.98,24.94,25.02,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.09,32.45,35.74,33.07,31.48,34.66,0,0,0,0,0,0,0.184,0,0.0713,0.44,0.56,0.44,34.5
-767152800000,1945,9,1944,12,50,7,0.152,0.0714,0.0811,5008.73,31.48,31.48,29.81,1,1,1,252.1,242.4,259.4,134.1,124.4,118,118,118,-0.00001478,-0.0003489,0.0004177,0.468,0.455,0.487,134.1,124.4,141.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0971,0.103,0.00715,0.00632,0.00777,0.00028,0.00025,0.00031,0.231,0.214,0.244,0.0091,0.0084,0.0097,25.06,25.02,25.13,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,30.74,28.46,32.45,29.81,27.61,31.48,0,0,0,0,0,0,0.166,0,0.0709,0.47,0.53,0.47,33
-766548000000,1945,9,1944,12,51,7,0.141,0.0644,0.0765,4726.34,31.46,31.46,28.13,1,1,1,232.9,228.7,236.2,126.5,113.5,106.4,91,118,0.00002802,-0.0004466,0.0001688,0.457,0.393,0.51,126.5,113.5,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0969,0.0932,0.101,0.0065,0.0054,0.00769,0.00026,0.00021,0.0003,0.217,0.194,0.241,0.0085,0.0076,0.0095,25.19,25.17,25.22,0.928,0.921,0.935,0.97,0.97,0.97,0.9,0.893,0.907,29,25.85,32.43,28.13,25.08,31.46,0,0,0,0,0,0,0.156,0,0.0645,0.46,0.54,0.46,33.5
-765943200000,1945,9,1944,12,52,7,0.137,0.055,0.0816,5071.26,30.81,30.81,30.19,1,1,1,225.9,223.4,228.7,134.9,132.4,91,91,91,-0.0001812,-0.0004466,0.0002185,0.403,0.398,0.407,134.9,132.4,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0978,0.0997,0.00722,0.007,0.00745,0.00028,0.00027,0.00029,0.231,0.226,0.235,0.0091,0.0089,0.0093,25.21,25.19,25.23,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.12,30.51,31.76,30.19,29.6,30.81,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
-765338400000,1945,10,1945,1,1,7,0.131,0.0587,0.0728,4503.39,27.59,27.59,26.81,1,1,1,217.4,213,220.7,120.4,116,97,97,97,0.0002003,0.00005843,0.0004558,0.446,0.439,0.455,120.4,116,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0924,0.0951,0.00598,0.00561,0.00627,0.00023,0.00022,0.00025,0.205,0.197,0.211,0.008,0.0077,0.0083,25.29,25.26,25.32,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.63,26.58,28.44,26.81,25.78,27.59,0,0,0,0,0,0,0.149,0,0.0582,0.45,0.56,0.44,34.4
-764733600000,1945,10,1945,1,2,7,0.124,0.0587,0.0655,4026.31,25.51,25.51,23.97,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,-0.00002429,-0.0003681,0.0002172,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00022,0.183,0.181,0.195,0.0072,0.0071,0.0076,25.38,25.33,25.4,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.894,24.71,24.35,26.3,23.97,23.62,25.51,0,0,0,0,0,0,0.133,0,0.0585,0.47,0.53,0.47,32.5
-764128800000,1945,10,1945,1,3,7,0.122,0.0566,0.0655,1813.94,28.47,28.47,10.8,1,1,1,201.8,199.9,203.5,108.2,104.4,93.57,73,97,-0.00004171,-0.0003245,0.0004625,0.464,0.365,0.482,108.2,104.4,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0883,0.0937,0.00495,0.00463,0.00654,0.00019,0.00018,0.00026,0.183,0.176,0.214,0.0071,0.0069,0.0084,25.41,25.39,25.41,0.394,0,0.929,0.416,0,0.97,0.382,0,0.901,11.13,0,29.35,10.8,0,28.47,0,4,0,0,0.571,0,0.06,0.571,0.0565,0.46,0.54,0.46,14.9
-763524000000,1945,10,1945,1,4,7,0.122,0.0442,0.078,4865.25,29.85,29.85,28.96,1,1,1,202,197.9,205.9,129,124.9,73,73,73,-0.00006445,-0.0003681,0.0002172,0.361,0.354,0.369,129,124.9,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.093,0.0959,0.00672,0.00636,0.00705,0.00026,0.00025,0.00028,0.218,0.21,0.225,0.0085,0.0082,0.0088,25.36,25.34,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.86,28.85,30.78,28.96,27.99,29.85,0,0,0,0,0,0,0.161,0,0.044,0.36,0.64,0.36,39.9
-762919200000,1945,10,1945,1,5,7,0.124,0.0511,0.0731,4533.76,30.34,30.34,26.99,1,1,1,205.4,203.8,208.1,120.9,110.8,84.43,73,93,0.00002233,-0.0003681,0.0002172,0.411,0.351,0.456,120.9,110.8,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0902,0.0966,0.00603,0.00517,0.00723,0.00024,0.0002,0.00028,0.205,0.187,0.229,0.008,0.0073,0.0089,25.36,25.32,25.39,0.924,0.918,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.82,25.34,31.28,26.99,24.58,30.34,0,0,0,0,0,0,0.15,0,0.0509,0.41,0.59,0.41,36.6
-762314400000,1945,11,1945,2,6,7,0.132,0.0562,0.0755,4679.7,29.13,29.13,27.86,1,1,1,217.8,208.1,223.4,124.8,115.1,93,93,93,-0.00004309,-0.0002204,0.0001576,0.427,0.416,0.447,124.8,115.1,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0951,0.0917,0.0971,0.00636,0.00553,0.00683,0.00025,0.00022,0.00027,0.213,0.195,0.222,0.0083,0.0076,0.0087,25.28,25.24,25.36,0.928,0.921,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.72,26.36,30.03,27.86,25.57,29.13,0,0,0,0,0,0,0.155,0,0.0565,0.43,0.57,0.43,35.5
-761709600000,1945,11,1945,2,7,7,0.139,0.0562,0.0831,5160.22,31.69,31.69,30.72,1,1,1,230.3,225.8,234.6,137.3,132.8,93,93,93,-0.00008972,-0.0004466,0.0002185,0.404,0.396,0.412,137.3,132.8,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.101,0.00742,0.00704,0.00779,0.00029,0.00028,0.00031,0.235,0.227,0.243,0.0092,0.0089,0.0096,25.18,25.15,25.22,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.67,30.61,32.67,30.72,29.69,31.69,0,0,0,0,0,0,0.171,0,0.0559,0.4,0.6,0.4,37.1
-761104800000,1945,11,1945,2,8,7,0.151,0.0562,0.0951,5932.25,38.36,38.36,35.31,1,1,1,250.3,236.2,263.1,157.3,143.2,93,93,93,0.0001327,-0.0003489,0.0003724,0.372,0.353,0.394,157.3,143.2,170.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.102,0.111,0.00912,0.00792,0.0102,0.00036,0.00031,0.0004,0.271,0.245,0.293,0.011,0.0097,0.012,25.04,24.95,25.14,0.941,0.936,0.945,0.971,0.97,0.975,0.914,0.908,0.921,36.35,33.04,39.36,35.31,32.05,38.36,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,39.3
-760500000000,1945,11,1945,2,9,7,0.176,0.0581,0.118,7455.53,47.64,47.64,44.38,1,1,1,291.6,268.9,310.1,195.5,175.9,96.14,93,104,-0.00005617,-0.0002406,0.0001582,0.33,0.307,0.346,195.5,175.9,209.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.125,0.0124,0.0107,0.0136,0.00049,0.00042,0.00054,0.339,0.304,0.364,0.013,0.012,0.015,24.79,24.69,24.92,0.953,0.947,0.956,0.98,0.978,0.98,0.934,0.926,0.937,45.3,40.72,48.62,44.38,39.81,47.64,0,0,0,0,0,0,0.247,0,0.058,0.33,0.67,0.33,42.4
-759895200000,1945,12,1945,3,10,7,0.198,0.0629,0.135,8270.44,52,52,49.23,2,1,1.4285714285714286,327.9,313.5,343.7,223.9,209.5,104,104,104,-0.000009111,-0.0004632,0.0003114,0.318,0.303,0.332,223.9,209.5,239.7,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.137,0.0148,0.0136,0.0161,0.00059,0.00054,0.00065,0.323,0.247,0.39,0.013,0.0099,0.016,24.64,24.57,24.68,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.78,25.74,51.65,38.34,24.97,48.2,0,0,0,0,0,0,0.273,0,0.063,0.32,0.68,0.32,41.8
-759290400000,1945,12,1945,3,11,7,0.221,0.0629,0.158,9506.77,64.74,64.74,56.59,2,2,2,364.8,343.7,402.5,260.8,239.7,104,104,104,0.0002026,-0.00008228,0.0004552,0.286,0.258,0.303,260.8,239.7,298.5,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.144,0.137,0.157,0.0234,0.0161,0.0399,0.00094,0.00065,0.0016,0.286,0.257,0.341,0.012,0.01,0.014,24.49,24.25,24.62,0.931,0.926,0.94,0.97,0.97,0.97,0.904,0.898,0.912,29.17,26.8,33.37,28.29,26,32.37,0,0,0,0,0,0,0.314,0,0.063,0.28,0.71,0.29,43
