datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-758685600000,1945,12,1945,3,12,7,0.26,0.0629,0.197,11859.9,74.2,74.2,70.59,2,2,2,430.1,412.3,446.6,326.1,308.3,104,104,104,-0.0003026,-0.0004239,-0.00009312,0.242,0.233,0.252,326.1,308.3,342.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.167,0.161,0.173,0.0529,0.0445,0.0607,0.0022,0.0018,0.0025,0.383,0.356,0.407,0.016,0.015,0.017,24.08,23.98,24.19,0.945,0.942,0.947,0.97,0.97,0.972,0.917,0.914,0.921,36.38,34.44,38.16,35.3,33.4,37.1,0,0,0,0,0,0,0.392,0,0.063,0.24,0.76,0.24,45.6
-758080800000,1945,12,1945,3,13,7,0.297,0.0629,0.234,14108.7,86.53,86.53,83.98,2,2,2,490.5,481.3,502.8,386.5,377.3,104,104,104,0.0001413,-0.0002325,0.0004295,0.212,0.207,0.216,386.5,377.3,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.185,0.193,0.0814,0.0771,0.0872,0.0034,0.0032,0.0036,0.473,0.459,0.492,0.02,0.019,0.02,23.72,23.65,23.77,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.85,41.87,44.15,41.99,41.03,43.27,0,0,0,0,0,0,0.467,0,0.063,0.21,0.79,0.21,47.5
-757476000000,1945,12,1945,3,14,7,0.324,0.0712,0.253,15137.7,94.74,94.74,90.11,2,2,2,535.6,507,561.5,417.9,395.4,117.7,104,120,-0.0001809,-0.0004793,0.00005005,0.22,0.205,0.233,417.9,395.4,441.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.201,0.193,0.209,0.0962,0.0856,0.107,0.004,0.0036,0.0045,0.522,0.488,0.557,0.022,0.02,0.023,23.47,23.32,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.97,43.65,48.34,45.05,42.78,47.37,0,0,0,0,0,0,0.501,0,0.071,0.22,0.78,0.22,46.7
-756871200000,1946,1,1945,4,15,7,0.381,0.0726,0.308,17737.8,119.6,119.6,105.6,3,2,2.5714285714285716,629.2,570.2,698.6,509.2,450.2,120,120,120,0.00004022,-0.0004899,0.0004297,0.192,0.172,0.21,509.2,450.2,578.6,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.245,0.212,0.284,0.144,0.111,0.188,0.0061,0.0047,0.008,0.606,0.562,0.675,0.026,0.024,0.029,22.98,22.63,23.26,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,43.64,36.48,51.31,42.08,35.38,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.6
-756266400000,1946,1,1945,4,16,7,0.473,0.0726,0.4,22590.8,144.6,144.6,134.5,3,3,3,781.4,725.1,845.8,661.4,605.1,120,120,120,0.0001519,-0.00006785,0.0003188,0.154,0.142,0.166,661.4,605.1,725.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.331,0.299,0.368,0.243,0.205,0.286,0.011,0.0088,0.013,0.814,0.719,0.923,0.035,0.031,0.041,22.16,21.79,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.78,42.44,49.48,44.82,41.6,48.2,0,0,0,0,0,0,0.747,0,0.073,0.15,0.85,0.15,47.8
-755661600000,1946,1,1945,4,17,7,0.551,0.0841,0.467,25178.9,160.3,160.3,149.9,4,3,3.4285714285714284,911.8,863.8,964.9,772.8,724.8,139,139,139,0.000161,-0.0003827,0.0004267,0.153,0.144,0.161,772.8,724.8,825.9,990,990,990,967.5,967.4,967.8,22.5,22.2,22.6,0.416,0.373,0.465,0.312,0.285,0.339,0.014,0.013,0.015,0.979,0.926,1.03,0.044,0.041,0.046,21.47,21.22,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.935,0.929,0.938,46.06,39.52,52.17,44.35,38.53,48.2,0,0,0,0,0,0,0.833,0,0.084,0.15,0.85,0.15,45.7
-755056800000,1946,1,1945,4,18,7,0.592,0.09,0.501,26966,163.2,163.2,160.5,4,4,4,978,964.9,982,829.2,820,148.9,139,162,0.00008625,-0.0004914,0.0002013,0.152,0.142,0.165,829.2,820,843,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.47,0.464,0.481,0.34,0.336,0.347,0.015,0.015,0.016,1.03,1.02,1.05,0.047,0.046,0.048,21.16,21.12,21.22,0.954,0.954,0.954,0.978,0.977,0.98,0.933,0.932,0.935,41.02,40.55,41.65,40.13,39.63,40.8,0,0,0,0,0,0,0.892,0,0.091,0.15,0.85,0.15,45.6
-754452000000,1946,2,1945,5,19,7,0.594,0.098,0.496,26630.4,158.5,158.5,158.5,4,4,4,982,982,982,820,820,162,162,162,0.0002013,0.0002013,0.0002013,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.046,0.046,0.046,21.15,21.15,21.15,0.954,0.954,0.954,0.977,0.977,0.977,0.932,0.932,0.932,40.55,40.55,40.55,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.098,0.16,0.84,0.16,44.8
-753847200000,1946,2,1945,5,20,7,0.594,0.098,0.496,26630.4,158.5,158.5,158.5,4,4,4,982,982,982,820,820,162,162,162,0.0002013,0.0002013,0.0002013,0.165,0.165,0.165,820,820,820,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.464,0.464,0.464,0.336,0.336,0.336,0.015,0.015,0.015,1.02,1.02,1.02,0.046,0.046,0.046,21.15,21.15,21.15,0.954,0.954,0.954,0.977,0.977,0.977,0.932,0.932,0.932,40.55,40.55,40.55,39.63,39.63,39.63,0,0,0,0,0,0,0.881,0,0.098,0.16,0.84,0.16,44.8
-753242400000,1946,2,1945,5,21,7,0.594,0.0893,0.505,27120.8,163.6,163.6,161.4,4,4,4,982,982,982,834.3,820,147.7,137,162,0.0002013,0.0002013,0.0002013,0.151,0.14,0.165,834.3,820,845,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.473,0.464,0.479,0.343,0.336,0.348,0.015,0.015,0.016,1.04,1.02,1.05,0.047,0.046,0.048,21.13,21.12,21.15,0.954,0.954,0.954,0.979,0.977,0.98,0.934,0.932,0.935,41.24,40.55,41.75,40.36,39.63,40.91,0,0,0,0,0,0,0.897,0,0.089,0.15,0.85,0.15,45.7
-752637600000,1946,2,1945,5,22,7,0.597,0.0808,0.516,27713,168,168,165,4,4,4,986.6,982,1001,853,845,133.6,129,137,0.0001728,-0.0001005,0.0003032,0.136,0.129,0.14,853,845,871.9,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.487,0.479,0.504,0.352,0.348,0.361,0.016,0.016,0.016,1.07,1.05,1.1,0.048,0.048,0.05,21.09,20.99,21.12,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.09,41.75,42.86,41.24,40.91,42,0,0,0,0,0,0,0.916,0,0.081,0.14,0.86,0.14,46.4
-752032800000,1946,3,1945,6,23,7,0.629,0.078,0.551,29216.2,178.9,178.9,173.9,4,4,4,1039,1007,1073,910.3,877.6,129,129,129,-0.0001088,-0.0003981,0.0003362,0.124,0.12,0.128,910.3,877.6,943.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.54,0.51,0.57,0.38,0.364,0.396,0.017,0.016,0.018,1.17,1.11,1.23,0.053,0.05,0.056,20.81,20.64,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.36,43.08,45.65,43.48,42.22,44.73,0,0,0,0,0,0,0.966,0,0.078,0.12,0.88,0.12,46.4
-751428000000,1946,3,1945,6,24,7,0.678,0.078,0.6,31164.4,191.1,191.1,185.5,4,4,4,1120,1073,1164,991.4,943.8,129,129,129,0.0001333,-0.004861,0.004408,0.115,0.111,0.12,991.4,943.8,1035,990,990,990,968.3,968.1,968.4,21.7,21.6,21.9,0.626,0.57,0.685,0.437,0.396,0.502,0.02,0.018,0.023,1.34,1.23,1.47,0.062,0.056,0.068,20.38,20.11,20.64,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.32,45.65,48.75,46.38,44.73,47.77,0,0,0,0,0,0,1.03,0,0.078,0.12,0.88,0.12,46
-750823200000,1946,3,1945,6,25,7,0.719,0.078,0.641,32360.9,192.8,192.8,192.6,4,4,4,1189,1175,1200,1060,1046,129,129,129,-0.0001732,-0.003821,0.002563,0.109,0.108,0.11,1060,1046,1071,990,990,990,968.5,968.5,968.5,21.5,21.5,21.5,0.722,0.702,0.738,0.559,0.527,0.582,0.026,0.024,0.027,1.57,1.52,1.61,0.073,0.07,0.075,19.93,19.86,20.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.48,49.08,49.77,48.16,48.1,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45
-750218400000,1946,3,1945,6,26,7,0.731,0.078,0.653,32390.4,192.8,192.8,192.8,4,4,4,1209,1200,1222,1080,1071,129,129,129,0.003013,0.0006504,0.004559,0.107,0.106,0.108,1080,1071,1093,990,990,990,968.6,968.5,968.6,21.4,21.4,21.5,0.751,0.738,0.771,0.603,0.582,0.633,0.028,0.027,0.03,1.65,1.61,1.7,0.077,0.075,0.08,19.79,19.7,19.86,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.02,49.77,50.39,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.3
-749613600000,1946,4,1945,7,27,7,0.756,0.0895,0.663,32390.4,192.8,192.8,192.8,4,4,4,1249,1241,1259,1101,1093,148,148,148,4.647,-0.00375,10.85,0.119,0.118,0.119,1097,1093,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.792,0.785,0.8,0.64,0.632,0.648,0.03,0.03,0.03,1.73,1.71,1.75,0.081,0.08,0.082,19.59,19.54,19.63,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.23,50.17,50.3,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.12,0.88,0.12,42.8
-749008800000,1946,4,1945,7,28,7,0.791,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1308,1297,1323,1160,1149,148,148,148,59.71,48.66,74.67,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.82,0.816,0.827,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.77,0.084,0.083,0.084,19.36,19.31,19.4,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.79,49.65,49.9,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.126,0.11,0.84,0.16,40.9
-748404000000,1946,4,1945,7,29,7,0.855,0.0895,0.665,32101.5,192.8,192.8,191.1,4,4,4,1413,1364,1475,1265,1216,148,148,148,165.5,116,227.3,0.105,0.1,0.109,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.865,0.844,0.896,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.84,0.087,0.086,0.09,18.98,18.75,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,48.16,49.25,47.77,47.19,48.2,0,0,0,0,0,0,1.06,0,0.19,0.1,0.78,0.22,37.5
-747799200000,1946,4,1945,7,30,7,0.905,0.0895,0.665,31581.2,188.8,188.8,188,4,4,4,1496,1475,1528,1348,1327,148,148,148,248.5,227.3,279.6,0.0988,0.0969,0.1,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.903,0.896,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.84,1.86,0.09,0.09,0.091,18.68,18.57,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.67,48.16,47,46.72,47.19,0,0,0,0,0,0,1.04,0,0.24,0.099,0.73,0.27,34.9
-747194400000,1946,4,1945,7,31,7,0.944,0.109,0.665,31207.2,186.2,186.2,185.8,4,4,4,1561,1546,1571,1382,1360,179.4,148,192,281.9,260,298.4,0.115,0.0957,0.124,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.91,0.907,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.092,18.46,18.43,18.51,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,47.3,47.51,46.44,46.36,46.56,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
-746589600000,1946,5,1945,8,32,7,0.917,0.116,0.665,31491.7,189,189,187.5,4,4,4,1516,1475,1557,1324,1283,192,192,192,223.7,183.3,265,0.127,0.123,0.13,1100,1100,1100,990,990,990,969.5,969.4,969.7,20.5,20.3,20.6,0.893,0.874,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.091,18.62,18.47,18.77,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.82,47.43,48.21,46.86,46.48,47.25,0,0,0,0,0,0,1.04,0,0.252,0.13,0.73,0.27,34.3
-745984800000,1946,5,1945,8,33,7,0.853,0.116,0.665,32157.2,192.8,192.8,191.4,4,4,4,1410,1364,1463,1218,1172,192,192,192,117.8,72.01,170.9,0.136,0.131,0.141,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.846,0.827,0.868,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.085,0.088,19.01,18.82,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.33,49.29,47.85,47.36,48.2,0,0,0,0,0,0,1.06,0,0.188,0.14,0.78,0.22,37.7
-745380000000,1946,5,1945,8,34,7,0.828,0.116,0.665,32375.3,192.8,192.8,192.7,4,4,4,1370,1364,1388,1178,1172,192,192,192,77.51,72.01,95.56,0.14,0.138,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.829,0.827,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.085,0.085,0.085,19.16,19.09,19.18,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.24,49.06,49.29,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.163,0.14,0.8,0.2,39.1
-744775200000,1946,5,1945,8,35,7,0.763,0.111,0.648,32246.5,192.8,192.8,191.9,4,4,4,1262,1200,1323,1078,1039,183.1,161,192,7.294,-0.003777,30.67,0.145,0.133,0.155,1071,1039,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.756,0.703,0.81,0.583,0.51,0.648,0.027,0.024,0.031,1.63,1.5,1.76,0.077,0.07,0.083,19.64,19.33,19.97,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.21,48.58,49.79,47.99,47.61,48.2,0,0,0,0,0,0,1.07,0,0.115,0.15,0.85,0.15,42.3
-744170400000,1946,6,1945,9,36,7,0.654,0.0974,0.557,29261.7,187.6,187.6,174.2,4,4,4,1081,995,1175,920.4,834,161,161,161,-0.0004924,-0.003821,0.0003646,0.149,0.137,0.162,920.4,834,1014,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.561,0.477,0.667,0.388,0.343,0.455,0.018,0.015,0.021,1.2,1.04,1.4,0.055,0.047,0.065,20.64,20.14,21.08,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.44,41.11,47.86,43.54,40.22,46.9,0,0,0,0,0,0,0.968,0,0.097,0.15,0.85,0.15,44.7
-743565600000,1946,6,1945,9,37,7,0.535,0.0974,0.438,23878.4,155.8,155.8,142.1,4,3,3.142857142857143,885.2,797.9,964.9,724.2,636.9,161,161,161,0.0002303,-0.00005951,0.0004267,0.183,0.167,0.202,724.2,636.9,803.9,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.384,0.325,0.449,0.283,0.226,0.328,0.013,0.0099,0.015,0.921,0.78,1.02,0.041,0.034,0.046,21.64,21.25,22.13,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.02,39.92,51.66,45.52,38.96,48.2,0,0,0,0,0,0,0.79,0,0.097,0.18,0.82,0.18,44.6
-742960800000,1946,6,1945,9,38,7,0.432,0.0974,0.334,19055.1,124.2,124.2,113.4,3,3,3,713.6,662,768.4,552.6,501,161,161,161,-0.0001242,-0.0004899,0.0004703,0.226,0.21,0.243,552.6,501,607.4,990,990,990,966.8,966.5,967,23.2,23,23.5,0.277,0.248,0.308,0.17,0.136,0.207,0.0073,0.0058,0.009,0.638,0.551,0.731,0.027,0.024,0.032,22.61,22.3,22.9,0.951,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.935,38.8,35.49,42.26,37.81,34.43,41.41,0,0,0,0,0,0,0.63,0,0.098,0.23,0.77,0.23,44.1
-742356000000,1946,6,1945,9,39,7,0.363,0.0974,0.265,15430.8,96.4,96.4,91.85,2,2,2,599.9,536.9,643.9,438.9,375.9,161,161,161,0.00003992,-0.000463,0.0004297,0.269,0.25,0.3,438.9,375.9,482.9,990,990,990,966.3,966,966.5,23.7,23.5,24,0.216,0.191,0.237,0.106,0.0764,0.127,0.0045,0.0032,0.0054,0.561,0.463,0.633,0.024,0.019,0.027,23.15,22.89,23.52,0.956,0.952,0.958,0.98,0.979,0.98,0.937,0.932,0.939,47.59,41.26,51.84,45.93,40.39,48.2,0,0,0,0,0,0,0.51,0,0.098,0.27,0.73,0.27,42.5
-741751200000,1946,7,1945,10,40,7,0.29,0.0816,0.208,12453.3,81.52,81.52,74.13,2,2,2,479,446.6,512.2,344,311.6,135,135,135,0.00002175,-0.0004154,0.0004295,0.283,0.264,0.302,344,311.6,377.2,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.178,0.166,0.189,0.0614,0.0461,0.077,0.0025,0.0019,0.0032,0.414,0.365,0.464,0.017,0.015,0.019,23.83,23.63,24.03,0.947,0.943,0.952,0.973,0.97,0.979,0.922,0.914,0.933,38.08,34.6,41.61,37.06,33.56,40.76,0,0,0,0,0,0,0.412,0,0.082,0.28,0.72,0.28,42.9
-741146400000,1946,7,1945,10,41,7,0.255,0.0816,0.174,10401.9,65.43,65.43,61.92,2,2,2,422.1,406.7,438.5,287.1,271.7,135,135,135,-0.0002063,-0.0004444,0.00002848,0.32,0.308,0.332,287.1,271.7,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.163,0.0345,0.0272,0.0423,0.0014,0.0011,0.0017,0.329,0.305,0.353,0.013,0.012,0.014,24.17,24.07,24.26,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,31.92,30.21,33.73,30.96,29.3,32.71,0,0,0,0,0,0,0.344,0,0.081,0.32,0.68,0.32,40.8
-740541600000,1946,7,1945,10,42,7,0.238,0.0816,0.156,9358.19,58.6,58.6,55.7,2,2,2,393.2,382.6,406.7,258.2,247.6,135,135,135,-0.0001101,-0.0004815,0.0001753,0.343,0.332,0.353,258.2,247.6,271.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.152,0.021,0.0168,0.0272,0.00085,0.00068,0.0011,0.285,0.27,0.305,0.012,0.011,0.012,24.35,24.26,24.42,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.71,27.54,30.21,27.85,26.71,29.3,0,0,0,0,0,0,0.309,0,0.082,0.34,0.66,0.34,39.3
-739936800000,1946,7,1945,10,43,7,0.217,0.0816,0.135,8215.49,52.62,52.62,48.9,2,1,1.2857142857142858,359,343.7,379,224,208.7,135,135,135,0.000009165,-0.0004207,0.0003062,0.377,0.356,0.393,224,208.7,244,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.135,0.13,0.142,0.0148,0.0135,0.0165,0.0006,0.00054,0.00067,0.349,0.254,0.404,0.014,0.01,0.016,24.46,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.34,25.91,52.46,41.55,25.13,48.2,0,0,0,0,0,0,0.272,0,0.082,0.38,0.62,0.38,37.9
-739332000000,1946,7,1945,10,44,7,0.203,0.0747,0.128,7945.02,48.2,48.2,47.29,1,1,1,335.1,324.1,343.7,211.6,202.2,123.6,115,135,-0.00008148,-0.0004632,0.0004043,0.368,0.344,0.4,211.6,202.2,219.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.129,0.127,0.131,0.0137,0.0129,0.0144,0.00055,0.00052,0.00058,0.371,0.356,0.384,0.015,0.014,0.015,24.55,24.51,24.61,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.75,46.51,50.6,47.29,45.58,48.2,0,0,0,0,0,0,0.263,0,0.075,0.37,0.63,0.37,39.1
-738727200000,1946,8,1945,11,45,7,0.187,0.0696,0.117,7356.33,45.94,45.94,43.79,1,1,1,308.5,298.8,317.9,193.5,183.8,115,115,115,-0.00008548,-0.0002406,0.0001582,0.373,0.362,0.385,193.5,183.8,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.118,0.125,0.0122,0.0114,0.013,0.00049,0.00045,0.00052,0.338,0.32,0.355,0.013,0.013,0.014,24.72,24.66,24.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.68,42.44,46.88,43.79,41.59,45.94,0,0,0,0,0,0,0.243,0,0.07,0.37,0.63,0.37,39.3
-738122400000,1946,8,1945,11,46,7,0.174,0.0696,0.105,6554.19,40.58,40.58,39.01,1,1,1,288.3,283.2,294.6,173.3,168.2,115,115,115,-0.0001636,-0.0002016,-0.0001387,0.399,0.39,0.406,173.3,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0105,0.01,0.011,0.00042,0.0004,0.00044,0.302,0.293,0.313,0.012,0.012,0.012,24.85,24.81,24.87,0.947,0.945,0.949,0.976,0.973,0.979,0.924,0.92,0.929,39.97,38.78,41.45,39.01,37.75,40.58,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.7
-737517600000,1946,8,1945,11,47,7,0.165,0.0696,0.095,5898.64,37.31,37.31,35.11,1,1,1,272.1,263.1,281.5,157.1,148.1,115,115,115,0.00005896,-0.0003226,0.000461,0.423,0.409,0.437,157.1,148.1,166.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.0091,0.00834,0.0099,0.00036,0.00033,0.00039,0.273,0.257,0.289,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.918,36.17,34.07,38.37,35.11,33.04,37.31,0,0,0,0,0,0,0.195,0,0.07,0.42,0.58,0.42,35.7
-736912800000,1946,8,1945,11,48,7,0.155,0.0675,0.0879,5449.53,35.72,35.72,32.44,1,1,1,257,250.3,263.1,145.4,135.3,111.6,91,115,0.0001311,-0.0003489,0.0003724,0.434,0.364,0.459,145.4,135.3,159.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00811,0.00725,0.00929,0.00032,0.00029,0.00037,0.251,0.234,0.274,0.0099,0.0092,0.011,25.02,24.99,25.07,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.44,31.03,36.82,32.44,30.1,35.72,0,0,0,0,0,0,0.18,0,0.0671,0.44,0.57,0.43,35.2
-736308000000,1946,9,1945,12,49,7,0.143,0.055,0.0882,5485.82,34.87,34.87,32.65,1,1,1,236.8,231.5,246.5,145.8,140.5,91,91,91,0.0000376,-0.0003008,0.0001688,0.384,0.369,0.393,145.8,140.5,155.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00814,0.00769,0.00897,0.00032,0.0003,0.00035,0.25,0.241,0.267,0.0098,0.0095,0.011,25.13,25.05,25.17,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.913,33.66,32.43,35.95,32.65,31.46,34.87,0,0,0,0,0,0,0.181,0,0.0548,0.38,0.62,0.38,38.4
-735703200000,1946,9,1945,12,50,7,0.135,0.055,0.0798,4955.92,30.81,30.81,29.5,1,1,1,222.9,216.8,228.7,131.9,125.8,91,91,91,-0.00002194,-0.0004466,0.0002185,0.408,0.398,0.42,131.9,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0976,0.0954,0.0997,0.00696,0.00644,0.00745,0.00027,0.00025,0.00029,0.225,0.214,0.235,0.0088,0.0084,0.0093,25.24,25.19,25.29,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.41,28.97,31.76,29.5,28.1,30.81,0,0,0,0,0,0,0.164,0,0.0552,0.41,0.59,0.41,36.7
-735098400000,1946,9,1945,12,51,7,0.127,0.055,0.0715,4424.23,27.22,27.22,26.33,1,1,1,209.2,205.9,213,118.2,114.9,91,91,91,-0.0001204,-0.0003681,0.0004558,0.435,0.427,0.442,118.2,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0928,0.0916,0.0941,0.0058,0.00552,0.00612,0.00023,0.00022,0.00024,0.201,0.195,0.207,0.0079,0.0076,0.0081,25.34,25.31,25.37,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.894,0.899,27.15,26.35,28.07,26.33,25.56,27.22,0,0,0,0,0,0,0.146,0,0.0555,0.43,0.56,0.44,34.8
-734493600000,1946,9,1945,12,52,7,0.123,0.055,0.0682,4205.45,25.08,25.08,25.03,1,1,1,203.7,203.5,203.9,112.7,112.5,91,91,91,-0.00007853,-0.0003245,0.0002172,0.446,0.446,0.447,112.7,112.5,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0908,0.0909,0.00533,0.00531,0.00535,0.00021,0.00021,0.00021,0.191,0.19,0.191,0.0075,0.0074,0.0075,25.39,25.39,25.39,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.892,0.892,25.81,25.76,25.85,25.03,24.99,25.08,0,0,0,0,0,0,0.139,0,0.0548,0.45,0.55,0.45,34.2
-733888800000,1946,9,1945,12,53,7,0.122,0.0457,0.0763,4750.99,28.83,28.83,28.28,1,1,1,201.7,201.4,203.5,126.2,112.5,75.57,73,91,-0.00006896,-0.0003245,-0.00002637,0.374,0.362,0.447,126.2,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0938,0.0908,0.0943,0.00647,0.00531,0.00667,0.00025,0.00021,0.00026,0.213,0.19,0.217,0.0083,0.0074,0.0085,25.38,25.37,25.39,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.15,25.76,29.72,28.28,24.99,28.83,0,0,0,0,0,0,0.157,0,0.0457,0.37,0.63,0.37,38.9
-733284000000,1946,10,1946,1,1,7,0.121,0.0442,0.0766,4772.03,28.47,28.47,28.4,1,1,1,199.6,197.9,199.9,126.6,124.9,73,73,73,0.0004004,0.00002797,0.0004625,0.366,0.365,0.369,126.6,124.9,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.093,0.0937,0.00651,0.00636,0.00654,0.00025,0.00025,0.00026,0.214,0.21,0.214,0.0083,0.0082,0.0084,25.39,25.39,25.39,0.929,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,29.28,28.85,29.35,28.4,27.99,28.47,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.4
-732679200000,1946,10,1946,1,2,7,0.12,0.0442,0.0755,4702.05,27.99,27.99,27.99,1,1,1,197.9,197.9,197.9,124.9,124.9,73,73,73,0.00002797,0.00002797,0.00002797,0.369,0.369,0.369,124.9,124.9,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.093,0.093,0.00636,0.00636,0.00636,0.00025,0.00025,0.00025,0.21,0.21,0.21,0.0082,0.0082,0.0082,25.39,25.39,25.39,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.85,28.85,28.85,27.99,27.99,27.99,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.2
-732074400000,1946,10,1946,1,3,7,0.119,0.0442,0.0751,4672.92,27.99,27.99,27.81,1,1,1,197.1,196.6,197.9,124.1,123.6,73,73,73,-0.00002074,-0.00005727,0.00002797,0.37,0.369,0.371,124.1,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0926,0.093,0.0063,0.00626,0.00636,0.00025,0.00024,0.00025,0.209,0.208,0.21,0.0082,0.0081,0.0082,25.39,25.39,25.39,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.68,28.54,28.85,27.81,27.68,27.99,0,0,0,0,0,0,0.155,0,0.0439,0.37,0.63,0.37,39.3
-731469600000,1946,10,1946,1,4,7,0.119,0.0426,0.0763,4753.41,29.11,29.11,28.29,1,1,1,196.6,196.6,196.6,126.2,123.6,70.43,67,73,-0.00005727,-0.00005727,-0.00005727,0.358,0.341,0.371,126.2,123.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0926,0.0936,0.00648,0.00626,0.00677,0.00025,0.00024,0.00026,0.212,0.208,0.218,0.0083,0.0081,0.0085,25.38,25.38,25.39,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.17,28.54,30.01,28.29,27.68,29.11,0,0,0,0,0,0,0.157,0,0.0427,0.36,0.64,0.36,39.9
-730864800000,1946,11,1946,2,5,7,0.119,0.0405,0.0784,4889.86,29.11,29.11,29.11,1,1,1,196.6,196.6,196.6,129.6,129.6,67,67,67,-0.00005727,-0.00005727,-0.00005727,0.341,0.341,0.341,129.6,129.6,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0936,0.0936,0.00677,0.00677,0.00677,0.00026,0.00026,0.00026,0.218,0.218,0.218,0.0085,0.0085,0.0085,25.38,25.38,25.38,0.93,0.93,0.93,0.97,0.97,0.97,0.902,0.902,0.902,30.01,30.01,30.01,29.11,29.11,29.11,0,0,0,0,0,0,0.162,0,0.0406,0.34,0.66,0.34,41.1
-730260000000,1946,11,1946,2,6,7,0.119,0.0405,0.0788,4915.61,29.89,29.89,29.26,1,1,1,197.3,196.6,199.9,130.3,129.6,67,67,67,0.00002916,-0.00005727,0.0004625,0.34,0.335,0.341,130.3,129.6,132.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0936,0.0948,0.00682,0.00677,0.00705,0.00027,0.00026,0.00028,0.219,0.218,0.224,0.0086,0.0085,0.0087,25.38,25.38,25.38,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.16,30.01,30.81,29.26,29.11,29.89,0,0,0,0,0,0,0.163,0,0.0402,0.34,0.66,0.34,41.3
-729655200000,1946,11,1946,2,7,7,0.129,0.0346,0.0945,5953.43,41.54,41.54,35.44,1,1,1,213.5,201.4,231.5,156.3,134.4,57.29,50,67,0.00002728,-0.0003245,0.0002185,0.271,0.216,0.333,156.3,134.4,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0953,0.11,0.00903,0.00718,0.0112,0.00035,0.00028,0.00044,0.264,0.227,0.309,0.01,0.0089,0.012,25.25,25.1,25.36,0.94,0.932,0.949,0.973,0.97,0.98,0.915,0.904,0.93,36.39,31.18,42.39,35.44,30.24,41.54,0,0,0,0,0,0,0.197,0,0.0345,0.27,0.73,0.27,46.2
-729050400000,1946,11,1946,2,8,7,0.151,0.0326,0.119,7535.96,48.2,48.2,44.86,1,1,1,250.1,236.2,266,196.3,186.2,53.86,50,77,0.00000161,-0.0003489,0.0003724,0.215,0.191,0.29,196.3,186.2,211.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0124,0.0116,0.0138,0.00049,0.00046,0.00054,0.335,0.317,0.363,0.013,0.012,0.014,24.97,24.89,25.07,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.82,43.49,49.49,44.86,42.62,48.2,0,0,0,0,0,0,0.249,0,0.032,0.22,0.79,0.21,49.9
-728445600000,1946,12,1946,3,9,7,0.182,0.0466,0.136,8309.15,54.7,54.7,49.46,2,1,1.4285714285714286,301.3,273.3,327.5,224.3,196.3,77,77,77,0.00002343,-0.0002406,0.000461,0.256,0.235,0.282,224.3,196.3,250.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.138,0.0148,0.0124,0.0173,0.00059,0.00049,0.00069,0.319,0.247,0.391,0.013,0.0099,0.016,24.77,24.7,24.87,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.73,26.19,52.42,38.17,25.41,48.2,0,0,0,0,0,0,0.275,0,0.046,0.26,0.75,0.25,45.7
-727840800000,1946,12,1946,3,10,7,0.216,0.0582,0.157,9503.5,59.67,59.67,56.57,2,2,2,356.5,334.4,379,260.2,243.3,96.29,77,104,-0.00005857,-0.0004632,0.0004471,0.269,0.225,0.299,260.2,243.3,275,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.149,0.0222,0.0164,0.0288,0.00089,0.00066,0.0012,0.283,0.261,0.306,0.011,0.011,0.012,24.53,24.4,24.65,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.899,0.907,29.16,27.22,30.76,28.28,26.4,29.84,0,0,0,0,0,0,0.314,0,0.059,0.27,0.73,0.27,44
-727236000000,1946,12,1946,3,11,7,0.239,0.0629,0.176,10619.1,68.06,68.06,63.21,2,2,2,395.5,382.6,418.2,291.5,278.6,104,104,104,-0.00005513,-0.0004815,0.0004552,0.263,0.249,0.272,291.5,278.6,314.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.163,0.0366,0.0305,0.0473,0.0015,0.0012,0.0019,0.331,0.311,0.365,0.013,0.013,0.015,24.29,24.15,24.38,0.938,0.936,0.943,0.97,0.97,0.97,0.91,0.908,0.914,32.58,31.16,35.08,31.6,30.23,34.03,0,0,0,0,0,0,0.351,0,0.063,0.26,0.74,0.26,44.4
-726631200000,1946,12,1946,3,12,7,0.271,0.0629,0.208,12539.4,80.57,80.57,74.64,2,2,2,448.3,427.1,474.7,344.3,323.1,104,104,104,-0.0002025,-0.0004444,0.0001901,0.232,0.219,0.243,344.3,323.1,370.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.183,0.0615,0.0515,0.0739,0.0025,0.0021,0.003,0.41,0.378,0.45,0.017,0.015,0.019,23.97,23.81,24.1,0.947,0.944,0.951,0.973,0.97,0.979,0.922,0.916,0.931,38.35,36.06,41.17,37.32,34.97,40.29,0,0,0,0,0,0,0.415,0,0.063,0.23,0.77,0.23,46.3
-726026400000,1946,12,1946,3,13,7,0.301,0.0698,0.231,13944,84.9,84.9,83,2,2,2,498.1,485.3,512.2,382.7,372.5,115.4,104,120,0.00001588,-0.0003161,0.0004295,0.232,0.212,0.244,382.7,372.5,392.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.185,0.192,0.0796,0.0748,0.0841,0.0033,0.0031,0.0035,0.469,0.454,0.483,0.019,0.019,0.02,23.69,23.61,23.75,0.953,0.951,0.954,0.98,0.979,0.98,0.933,0.931,0.935,42.36,41.24,43.32,41.5,40.36,42.45,0,0,0,0,0,0,0.461,0,0.07,0.23,0.77,0.23,46.3
-725421600000,1947,1,1946,4,14,7,0.33,0.0726,0.257,15386.1,95.76,95.76,91.58,2,2,2,545.5,525.1,566.7,425.5,405.1,120,120,120,-0.0001138,-0.0004793,0.0001448,0.22,0.212,0.229,425.5,405.1,446.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.197,0.211,0.0998,0.0902,0.11,0.0042,0.0038,0.0046,0.533,0.503,0.565,0.022,0.021,0.024,23.41,23.28,23.53,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.73,44.66,48.86,45.79,43.77,47.88,0,0,0,0,0,0,0.509,0,0.073,0.22,0.78,0.22,46.6
-724816800000,1947,1,1946,4,15,7,0.362,0.0726,0.289,16561.8,105.7,105.7,98.58,3,2,2.2857142857142856,598.4,570.2,629.7,478.4,450.2,120,120,120,0.00001042,-0.000463,0.0004297,0.201,0.191,0.21,478.4,450.2,509.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.245,0.125,0.111,0.141,0.0053,0.0047,0.006,0.586,0.53,0.632,0.025,0.022,0.027,23.12,23.02,23.26,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.62,35.17,52.58,44.34,34.11,48.2,0,0,0,0,0,0,0.548,0,0.073,0.2,0.8,0.2,45.8
-724212000000,1947,1,1946,4,16,7,0.425,0.0726,0.353,20219.3,128.4,128.4,120.4,3,3,3,703.1,636.6,745.4,583.1,516.6,120,120,120,0.0000264,-0.0004056,0.0002226,0.171,0.161,0.189,583.1,516.6,625.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.287,0.249,0.311,0.19,0.146,0.219,0.0082,0.0062,0.0095,0.682,0.57,0.754,0.029,0.024,0.033,22.61,22.36,22.98,0.953,0.948,0.955,0.977,0.97,0.98,0.931,0.92,0.936,41.04,36.79,43.68,40.12,35.69,42.81,0,0,0,0,0,0,0.669,0,0.072,0.17,0.83,0.17,47.6
-723607200000,1947,1,1946,4,17,7,0.435,0.0755,0.359,20588.9,124.8,124.8,122.6,3,3,3,718.8,704.7,741,594,584.7,124.9,120,137,0.0000331,-0.0004115,0.000164,0.174,0.166,0.185,594,584.7,605.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.288,0.301,0.198,0.192,0.205,0.0085,0.0082,0.0088,0.701,0.685,0.72,0.03,0.029,0.031,22.52,22.42,22.6,0.954,0.953,0.955,0.979,0.979,0.98,0.934,0.933,0.935,41.71,41.17,42.44,40.85,40.29,41.6,0,0,0,0,0,0,0.681,0,0.076,0.17,0.83,0.17,47.3
-723002400000,1947,2,1946,5,18,7,0.451,0.0829,0.368,20981.7,128.3,128.3,124.9,3,3,3,744.9,741,764,607.9,604,137,137,137,0.0001692,0.0001536,0.0002226,0.184,0.179,0.185,607.9,604,627,990,990,990,966.9,966.9,967,23.1,23,23.1,0.303,0.301,0.314,0.207,0.204,0.22,0.009,0.0088,0.0095,0.726,0.72,0.759,0.031,0.031,0.033,22.39,22.29,22.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.48,42.24,43.64,41.63,41.4,42.76,0,0,0,0,0,0,0.694,0,0.083,0.18,0.82,0.18,46.5
-722397600000,1947,2,1946,5,19,7,0.48,0.0663,0.414,23293.8,144.6,144.6,138.7,3,3,3,793.3,764,827.5,683.7,627,109.6,105,137,0.0001615,-0.0003224,0.0003188,0.138,0.127,0.179,683.7,627,722.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.342,0.314,0.364,0.258,0.22,0.284,0.011,0.0095,0.012,0.85,0.759,0.915,0.037,0.033,0.04,22.08,21.87,22.29,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.2,43.64,49.44,46.22,42.76,48.2,0,0,0,0,0,0,0.77,0,0.066,0.14,0.86,0.14,48.5
-721792800000,1947,2,1946,5,20,7,0.543,0.0635,0.479,25727.6,168,168,153.1,4,3,3.4285714285714284,897.3,845.8,971,792.3,740.8,105,105,105,0.00001249,-0.0004914,0.0004122,0.117,0.108,0.124,792.3,740.8,866,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.423,0.376,0.491,0.322,0.296,0.358,0.014,0.013,0.016,1,0.948,1.08,0.045,0.042,0.049,21.51,21.13,21.77,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,47.2,41.45,52.18,45.17,40.59,48.2,0,0,0,0,0,0,0.851,0,0.064,0.12,0.88,0.12,47.4
-721188000000,1947,2,1946,5,21,7,0.663,0.077,0.586,30620.7,192,192,182.3,4,4,4,1096,982,1200,968.5,877,127.3,105,183,0.0003458,-0.004861,0.004365,0.115,0.0921,0.158,968.5,877,1035,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.599,0.501,0.675,0.421,0.363,0.502,0.019,0.016,0.023,1.29,1.1,1.46,0.059,0.05,0.067,20.51,20.05,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.5,43.27,48.97,45.57,42.41,47.99,0,0,0,0,0,0,1.01,0,0.077,0.12,0.88,0.12,46.2
-720583200000,1947,3,1946,6,22,7,0.839,0.111,0.662,32123.6,192.8,192.8,191.2,4,4,4,1388,1246,1475,1205,1063,183,183,183,110.1,0.004125,192.3,0.132,0.124,0.147,1095,1063,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.835,0.742,0.877,0.636,0.564,0.648,0.03,0.026,0.031,1.77,1.6,1.83,0.085,0.075,0.089,19.11,18.77,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,48.2,49.71,47.8,47.24,48.2,0,0,0,0,0,0,1.06,0,0.177,0.13,0.79,0.21,38.3
-719978400000,1947,3,1946,6,23,7,1.01,0.111,0.665,30607.6,188.3,188.3,182.2,4,4,4,1667,1492,1799,1484,1309,183,183,183,383.6,209,516.2,0.11,0.102,0.123,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.912,0.885,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.096,18.12,17.68,18.71,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.48,45.3,48.04,45.55,44.39,47.08,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
-719373600000,1947,3,1946,6,24,7,1.26,0.111,0.665,28348.7,175.9,175.9,168.7,4,4,4,2087,1847,2445,1904,1664,183,183,183,803.9,563.6,1162,0.0885,0.0748,0.0991,1100,1100,1100,990,990,990,971.3,970.6,972.2,18.7,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.85,15.95,17.52,0.948,0.945,0.95,0.98,0.977,0.98,0.928,0.923,0.931,43.07,40.64,44.88,42.19,39.73,43.98,0,0,0,0,0,0,0.937,0,0.595,0.088,0.53,0.47,22.5
-718768800000,1947,3,1946,6,25,7,1.92,0.111,0.665,23505.1,155.8,155.8,139.9,4,4,4,3167,2557,3742,2984,2374,183,183,183,1884,1274,2459,0.0587,0.0489,0.0716,1100,1100,1100,990,990,990,973.9,972.4,975.1,16.1,14.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,12.99,15.68,0.936,0.929,0.944,0.971,0.97,0.976,0.909,0.901,0.921,36.02,32.55,39.91,34.98,31.57,38.95,0,0,0,0,0,0,0.777,0,1.255,0.058,0.35,0.65,12.2
-718164000000,1947,3,1946,6,26,7,2.69,0.169,0.665,18680.5,121.4,121.4,111.2,4,4,4,4449,3954,4716,4170,3771,279,183,295,3070,2671,3321,0.0625,0.0463,0.0705,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.63,11.14,12.54,0.916,0.911,0.925,0.97,0.97,0.97,0.889,0.884,0.897,28.73,27.37,31.29,27.8,26.27,30.35,0,0,0,0,0,0,0.618,0,2.025,0.063,0.25,0.75,6.94
-717559200000,1947,4,1946,7,27,7,2.83,0.178,0.665,17799.8,109.4,109.4,106,4,4,4,4682,4553,4776,4387,4258,295,295,295,3287,3158,3381,0.0631,0.0618,0.0648,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.2,11.02,11.43,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,27.54,27.07,28.2,26.49,25.78,27.35,0,0,0,0,0,0,0.589,0,2.165,0.063,0.23,0.77,6.29
-716954400000,1947,4,1946,7,28,7,2.63,0.178,0.665,19040.4,115.6,115.6,113.3,4,4,4,4354,4241,4497,4059,3946,295,295,295,2959,2846,3102,0.0678,0.0656,0.0696,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.54,12,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,29.21,28.48,29.79,28.33,27.63,28.89,0,0,0,0,0,0,0.63,0,1.965,0.068,0.25,0.75,7.24
-716349600000,1947,4,1946,7,29,7,2.52,0.178,0.665,19671.2,117.7,117.7,117.1,4,4,4,4164,4135,4206,3869,3840,295,295,295,2769,2740,2811,0.0708,0.0701,0.0713,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.15,12.07,12.2,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.894,30.18,29.96,30.33,29.27,29.06,29.42,0,0,0,0,0,0,0.651,0,1.855,0.071,0.26,0.74,7.81
-715744800000,1947,4,1946,7,30,7,2.37,0.187,0.665,20517.5,123.1,123.1,122.1,4,4,4,3924,3879,4087,3614,3558,309.9,295,321,2514,2458,2692,0.079,0.0722,0.0828,1100,1100,1100,990,990,990,975.5,975.4,975.8,14.5,14.2,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.29,12.7,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.899,31.48,30.57,31.73,30.53,29.66,30.78,0,0,0,0,0,0,0.678,0,1.705,0.079,0.28,0.72,8.66
-715140000000,1947,5,1946,8,31,7,2.21,0.194,0.665,21545.2,132.7,132.7,128.2,4,4,4,3654,3456,3835,3333,3135,321,321,321,2233,2035,2414,0.088,0.0837,0.0929,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.79,13.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.05,31.99,34.2,32.06,31.03,33.17,0,0,0,0,0,0,0.712,0,1.545,0.088,0.3,0.7,9.75
-714535200000,1947,5,1946,8,32,7,1.93,0.194,0.665,23296.9,143.3,143.3,138.7,4,4,4,3199,3008,3405,2878,2687,321,321,321,1778,1587,1984,0.101,0.0943,0.107,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.71,14.59,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.74,34.5,36.94,34.67,33.46,35.83,0,0,0,0,0,0,0.77,0,1.265,0.1,0.34,0.66,12.1
-713930400000,1947,5,1946,8,33,7,1.67,0.194,0.665,25226.9,156.1,156.1,150.2,4,4,4,2760,2544,2982,2439,2223,321,321,321,1339,1123,1561,0.117,0.108,0.126,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.66,15.71,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.58,37.11,39.99,37.54,36,39.04,0,0,0,0,0,0,0.834,0,1.005,0.12,0.4,0.6,15.1
-713325600000,1947,5,1946,8,34,7,1.45,0.189,0.665,26952.5,163.2,163.2,160.4,4,4,4,2390,2291,2496,2078,2000,311.9,257,321,978.1,900.1,1075,0.13,0.112,0.138,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.83,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41,40.31,41.64,40.11,39.37,40.79,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
-712720800000,1947,6,1946,9,35,7,1.23,0.155,0.665,28537.2,174,174,169.9,4,4,4,2039,1902,2197,1782,1645,257,257,257,682.5,544.9,839.8,0.126,0.117,0.135,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.55,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.25,44.39,42.47,41.41,43.5,0,0,0,0,0,0,0.944,0,0.565,0.13,0.54,0.46,23.2
-712116000000,1947,6,1946,9,36,7,0.997,0.155,0.665,30697.9,185.4,185.4,182.7,4,4,4,1649,1571,1856,1392,1314,257,257,257,291.5,214.2,498.6,0.157,0.138,0.164,1100,1100,1100,990,990,990,970,969.7,970.6,20,19.4,20.3,0.919,0.915,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.097,18.17,17.49,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.61,44.8,47.29,45.68,43.9,46.34,0,0,0,0,0,0,1.02,0,0.332,0.16,0.67,0.33,30.8
-711511200000,1947,6,1946,9,37,7,0.889,0.155,0.664,31718.8,192.6,192.6,188.8,4,4,4,1470,1339,1571,1213,1082,257,257,257,115.3,0.0004876,214.2,0.175,0.164,0.192,1097,1082,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.875,0.802,0.915,0.642,0.608,0.648,0.031,0.029,0.032,1.82,1.71,1.86,0.088,0.081,0.092,18.8,18.42,19.33,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.16,47.29,49.14,47.2,46.34,48.15,0,0,0,0,0,0,1.05,0,0.225,0.17,0.75,0.25,35.7
-710906400000,1947,6,1946,9,38,7,0.745,0.155,0.59,30075.8,188.8,188.8,179,4,4,4,1233,1155,1312,975.5,898.3,257,257,257,0.0003418,-0.0004411,0.001347,0.209,0.196,0.222,975.5,898.3,1055,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.65,0.558,0.762,0.432,0.374,0.548,0.02,0.017,0.026,1.35,1.18,1.6,0.063,0.054,0.076,20.02,19.52,20.43,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.67,42.97,48.18,44.76,42.11,47.21,0,0,0,0,0,0,0.995,0,0.155,0.21,0.79,0.21,40.4
-710301600000,1947,6,1946,9,39,7,0.642,0.14,0.502,26406.6,169,169,157.2,4,3,3.7142857142857144,1062,987.8,1147,830.3,760.8,231.3,227,257,0.0001279,-0.0002608,0.0004468,0.218,0.202,0.23,830.3,760.8,896.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.425,0.55,0.341,0.307,0.373,0.016,0.014,0.017,1.08,1.01,1.17,0.049,0.046,0.054,20.83,20.47,21.13,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.07,39.61,50.96,42.74,38.63,48.2,0,0,0,0,0,0,0.873,0,0.14,0.22,0.78,0.22,41.1
-709696800000,1947,7,1946,10,40,7,0.538,0.137,0.4,22138.6,144.6,144.6,131.8,3,3,3,888.9,837.3,971,661.9,610.3,227,227,227,0.00009008,-0.0004914,0.000424,0.256,0.234,0.271,661.9,610.3,744,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.35,0.319,0.409,0.243,0.209,0.298,0.011,0.0092,0.013,0.834,0.745,0.985,0.037,0.033,0.044,21.71,21.23,22.01,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.85,41.9,49.4,43.93,41.06,48.2,0,0,0,0,0,0,0.732,0,0.138,0.25,0.74,0.26,41.1
-709092000000,1947,7,1946,10,41,7,0.448,0.137,0.31,17421,115.5,115.5,103.7,3,2,2.5714285714285716,740.2,690.2,797.9,513.2,463.2,227,227,227,-0.00006788,-0.0004777,0.0003188,0.307,0.284,0.329,513.2,463.2,570.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.264,0.235,0.296,0.146,0.118,0.182,0.0063,0.005,0.008,0.629,0.573,0.678,0.027,0.025,0.03,22.51,22.23,22.73,0.953,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,43.23,35.55,52.61,41.45,34.49,48.2,0,0,0,0,0,0,0.576,0,0.138,0.31,0.69,0.31,38.9
-708487200000,1947,7,1946,10,42,7,0.384,0.137,0.247,14513.2,91.58,91.58,86.39,2,2,2,635.6,606.9,662,408.6,379.9,227,227,227,0.00004452,-0.000463,0.0004703,0.358,0.343,0.374,408.6,379.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0919,0.0783,0.104,0.0039,0.0033,0.0044,0.518,0.475,0.56,0.022,0.02,0.024,23.04,22.89,23.2,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.08,41.16,46.73,43.19,40.27,45.79,0,0,0,0,0,0,0.48,0,0.137,0.36,0.64,0.36,37.8
-707882400000,1947,7,1946,10,43,7,0.338,0.126,0.212,12516.4,77.49,77.49,74.5,2,2,2,559.7,525.1,593.1,351.1,334.5,208.6,184,227,0.00003536,-0.0002228,0.0004297,0.372,0.339,0.404,351.1,334.5,366.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.186,0.181,0.193,0.0647,0.0569,0.0718,0.0027,0.0024,0.003,0.431,0.407,0.454,0.018,0.017,0.019,23.45,23.28,23.62,0.949,0.946,0.951,0.973,0.97,0.975,0.923,0.918,0.927,38.3,36.42,39.72,37.25,35.33,38.74,0,0,0,0,0,0,0.414,0,0.126,0.37,0.63,0.37,37
-707277600000,1947,8,1946,11,44,7,0.304,0.111,0.192,11390.5,70.6,70.6,67.8,2,2,2,501.8,490.4,515.4,317.8,306.4,184,184,184,-0.00006307,-0.0004089,0.0004295,0.367,0.357,0.375,317.8,306.4,331.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.049,0.0436,0.0554,0.002,0.0018,0.0023,0.379,0.362,0.399,0.016,0.015,0.017,23.76,23.68,23.83,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.914,0.917,34.95,33.72,36.39,33.9,32.71,35.3,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.5
-706672800000,1947,8,1946,11,45,7,0.283,0.111,0.171,10177.5,63.52,63.52,60.58,2,2,2,467.4,451.8,481.3,283.4,267.8,184,184,184,-0.00002099,-0.0003753,0.0004141,0.394,0.382,0.407,283.4,267.8,297.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0328,0.0254,0.0393,0.0013,0.001,0.0016,0.327,0.304,0.348,0.013,0.012,0.014,23.97,23.89,24.06,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.23,29.51,32.74,30.29,28.62,31.76,0,0,0,0,0,0,0.337,0,0.112,0.39,0.6,0.4,36
-706068000000,1947,8,1946,11,46,7,0.262,0.111,0.151,8955.82,55.31,55.31,53.31,2,2,2,433.4,418.2,442.7,249.4,234.2,184,184,184,-0.0002129,-0.0004444,0.00002848,0.425,0.416,0.44,249.4,234.2,258.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.152,0.0182,0.0157,0.0211,0.00075,0.00064,0.00086,0.278,0.259,0.29,0.011,0.011,0.012,24.17,24.12,24.26,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,27.48,25.76,28.51,26.65,24.98,27.66,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
-705463200000,1947,8,1946,11,47,7,0.243,0.111,0.131,7971.98,49.97,49.97,47.45,2,1,1.1428571428571428,401.2,385.2,418.2,217.2,201.2,184,184,184,-0.00004987,-0.0003228,0.0004552,0.459,0.44,0.478,217.2,201.2,234.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.143,0.0142,0.0129,0.0157,0.00058,0.00052,0.00064,0.365,0.259,0.407,0.015,0.011,0.017,24.23,24.14,24.32,0.952,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,45.45,25.76,51.76,43.88,24.98,48.2,0,0,0,0,0,0,0.264,0,0.112,0.46,0.54,0.46,32.8
-704858400000,1947,9,1946,12,48,7,0.223,0.0835,0.14,8364.12,52.72,52.72,49.79,2,1,1.4285714285714286,368.8,354,382.6,230.8,216,138,138,138,0.00002931,-0.0004815,0.0004471,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00062,0.00057,0.00067,0.338,0.258,0.406,0.014,0.01,0.016,24.42,24.35,24.47,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,40.71,26.32,52.69,38.66,25.53,48.2,0,0,0,0,0,0,0.277,0,0.083,0.37,0.63,0.37,37.5
-704253600000,1947,9,1946,12,49,7,0.205,0.0835,0.121,7587.27,47.13,47.13,45.16,1,1,1,338.5,330.7,347.3,200.5,192.7,138,138,138,-0.0001993,-0.0004632,0.0003062,0.408,0.397,0.417,200.5,192.7,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.124,0.13,0.0128,0.0121,0.0135,0.00051,0.00049,0.00054,0.353,0.339,0.369,0.014,0.014,0.015,24.55,24.49,24.61,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.08,44.31,48.09,45.16,43.42,47.13,0,0,0,0,0,0,0.251,0,0.084,0.41,0.59,0.41,37
-703648800000,1947,9,1946,12,50,7,0.192,0.0835,0.109,6806.94,42.7,42.7,40.52,1,1,1,318.3,310.1,327.5,180.3,172.1,138,138,138,0.0001222,-0.0001635,0.0004043,0.434,0.421,0.445,180.3,172.1,189.5,990,990,990,965,965,965,25,25,25,0.12,0.117,0.123,0.0111,0.0104,0.0119,0.00044,0.00041,0.00048,0.317,0.302,0.333,0.013,0.012,0.013,24.69,24.63,24.75,0.949,0.946,0.952,0.978,0.975,0.98,0.928,0.923,0.933,41.42,39.52,43.57,40.52,38.53,42.7,0,0,0,0,0,0,0.225,0,0.083,0.43,0.57,0.43,35.5
-703044000000,1947,9,1946,12,51,7,0.183,0.0835,0.0991,6142.24,38.53,38.53,36.56,1,1,1,301.9,294.6,310.1,163.9,156.6,138,138,138,-0.00004868,-0.0002406,0.0001582,0.457,0.445,0.468,163.9,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.112,0.117,0.00968,0.00906,0.0104,0.00039,0.00036,0.00041,0.288,0.275,0.302,0.011,0.011,0.012,24.8,24.75,24.85,0.944,0.941,0.946,0.971,0.97,0.975,0.917,0.913,0.923,37.63,35.93,39.52,36.56,34.85,38.53,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.6
-702439200000,1947,9,1946,12,52,7,0.176,0.0714,0.105,6559.1,40.72,40.72,39.04,1,1,1,291.3,290,294.6,173.3,156.6,118,110,138,-0.0001554,-0.0001973,-0.0001387,0.404,0.379,0.468,173.3,156.6,180,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.0105,0.00906,0.0111,0.00042,0.00036,0.00044,0.302,0.275,0.314,0.012,0.011,0.012,24.83,24.83,24.85,0.947,0.941,0.949,0.977,0.97,0.979,0.925,0.913,0.929,39.96,35.93,41.58,39.04,34.85,40.72,0,0,0,0,0,0,0.217,0,0.071,0.41,0.6,0.4,37.3
-701834400000,1947,10,1947,1,1,7,0.168,0.0665,0.101,6324.25,40,40,37.64,1,1,1,277.6,268.9,287.1,167.6,158.9,110,110,110,0.00006947,-0.0002016,0.000461,0.396,0.383,0.409,167.6,158.9,177.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.01,0.00926,0.0108,0.0004,0.00037,0.00043,0.292,0.276,0.308,0.012,0.011,0.012,24.9,24.84,24.95,0.945,0.942,0.948,0.973,0.97,0.978,0.92,0.914,0.927,38.67,36.62,40.9,37.64,35.52,40,0,0,0,0,0,0,0.209,0,0.067,0.4,0.6,0.4,37.6
-701229600000,1947,10,1947,1,2,7,0.161,0.0665,0.0948,5887.85,35.52,35.52,35.05,1,1,1,266.8,266,268.9,156.8,156,110,110,110,-0.0002163,-0.0003226,0.00004971,0.413,0.409,0.414,156.8,156,158.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.00908,0.00901,0.00926,0.00036,0.00036,0.00037,0.272,0.271,0.276,0.011,0.011,0.011,24.96,24.95,24.97,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.13,35.93,36.62,35.05,34.86,35.52,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
-700624800000,1947,10,1947,1,3,7,0.159,0.0665,0.0925,5740.59,34.21,34.21,34.17,1,1,1,262.9,261.9,263.1,152.9,151.9,110,110,110,0.0001637,0.0001581,0.0001973,0.418,0.418,0.42,152.9,151.9,153.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.108,0.00875,0.00866,0.00876,0.00035,0.00034,0.00035,0.265,0.263,0.266,0.011,0.01,0.011,24.98,24.98,24.99,0.94,0.94,0.94,0.97,0.97,0.97,0.912,0.912,0.912,35.23,34.98,35.27,34.17,33.93,34.21,0,0,0,0,0,0,0.19,0,0.0665,0.42,0.58,0.42,36.1
-700020000000,1947,10,1947,1,4,7,0.161,0.0658,0.095,5901.76,36.49,36.49,35.13,1,1,1,266,263.1,268.9,157.1,153.1,108.9,106,110,-0.0002008,-0.0003226,0.0001581,0.41,0.394,0.418,157.1,153.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.0091,0.00876,0.0096,0.00036,0.00035,0.00038,0.273,0.266,0.283,0.011,0.011,0.011,24.96,24.94,24.98,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.916,36.21,35.27,37.58,35.13,34.21,36.49,0,0,0,0,0,0,0.195,0,0.066,0.41,0.59,0.41,36.7
-699415200000,1947,11,1947,2,5,7,0.161,0.0641,0.0973,6047.09,36.49,36.49,35.99,1,1,1,266.8,263.1,268.9,160.8,157.1,106,106,106,-0.00009439,-0.0003226,0.0001581,0.397,0.394,0.403,160.8,157.1,162.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00942,0.0091,0.0096,0.00037,0.00036,0.00038,0.279,0.272,0.283,0.011,0.011,0.011,24.95,24.94,24.98,0.943,0.941,0.943,0.97,0.97,0.971,0.915,0.913,0.916,37.09,36.23,37.58,35.99,35.14,36.49,0,0,0,0,0,0,0.2,0,0.0637,0.4,0.6,0.4,37.6
-698810400000,1947,11,1947,2,6,7,0.16,0.0641,0.0954,5929.87,37.57,37.57,35.3,1,1,1,263.7,259.4,273.3,157.7,153.4,106,106,106,0.0002125,-0.0003226,0.000461,0.402,0.388,0.409,157.7,153.4,167.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00879,0.00997,0.00036,0.00035,0.0004,0.273,0.266,0.291,0.011,0.011,0.012,24.97,24.92,25,0.942,0.94,0.945,0.97,0.97,0.973,0.914,0.912,0.919,36.37,35.35,38.61,35.3,34.29,37.57,0,0,0,0,0,0,0.196,0,0.0646,0.4,0.6,0.4,37.1
-698205600000,1947,11,1947,2,7,7,0.176,0.0607,0.115,7207.89,48.2,48.2,42.9,1,1,1,290.6,273.3,324.1,190.2,167.3,100.4,93,106,0.00006003,-0.0001652,0.000461,0.346,0.311,0.388,190.2,167.3,218.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.112,0.13,0.0119,0.00997,0.0143,0.00047,0.0004,0.00057,0.331,0.291,0.381,0.013,0.012,0.015,24.8,24.6,24.92,0.951,0.945,0.958,0.979,0.973,0.98,0.931,0.919,0.939,44,38.61,50.39,42.9,37.57,48.2,0,0,0,0,0,0,0.238,0,0.061,0.34,0.65,0.35,41
