datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-636516000000,1949,10,1949,1,5,7,0.103,0.041,0.0619,3785.89,22.73,22.73,22.54,1,1,1,170.2,170.2,170.2,102.3,97.15,67.86,67,73,0.0002503,-0.000006818,0.0002932,0.399,0.394,0.429,102.3,97.15,103.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0832,0.0843,0.00445,0.00401,0.00452,0.00017,0.00016,0.00018,0.169,0.161,0.171,0.0066,0.0063,0.0067,25.37,25.37,25.38,0.913,0.913,0.914,0.97,0.968,0.97,0.885,0.884,0.886,23.24,22.1,23.43,22.54,21.38,22.73,0,0,0,0,0,0,0.125,0,0.0411,0.4,0.6,0.4,36.8
-635911200000,1949,11,1949,2,6,7,0.109,0.0361,0.0729,4520.81,30.97,30.97,26.91,1,1,1,180.3,170.2,187.6,120.6,103.2,59.71,50,67,0.000002023,-0.0004599,0.0004087,0.333,0.267,0.394,120.6,103.2,137.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0843,0.0943,0.006,0.00452,0.00745,0.00023,0.00018,0.00029,0.201,0.171,0.23,0.0079,0.0067,0.009,25.36,25.34,25.37,0.924,0.913,0.933,0.97,0.97,0.97,0.896,0.886,0.905,27.74,23.43,31.93,26.91,22.73,30.97,0,0,0,0,0,0,0.149,0,0.0361,0.33,0.67,0.33,41.5
-635306400000,1949,11,1949,2,7,7,0.119,0.0302,0.0888,5572.6,33.42,33.42,33.17,1,1,1,196.8,196.6,197.9,146.8,146.6,50,50,50,-0.00004509,-0.00005727,0.00002797,0.254,0.253,0.254,146.8,146.6,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0976,0.0975,0.0979,0.00823,0.00821,0.00832,0.00032,0.00032,0.00032,0.246,0.246,0.248,0.0096,0.0096,0.0097,25.35,25.35,25.35,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.909,34.2,34.15,34.46,33.17,33.13,33.42,0,0,0,0,0,0,0.184,0,0.0302,0.25,0.75,0.25,46.8
-634701600000,1949,11,1949,2,8,7,0.128,0.0302,0.0973,6131.83,39.54,39.54,36.5,1,1,1,210.9,201.4,223.4,160.9,151.4,50,50,50,-0.00002203,-0.0003681,0.0004558,0.237,0.224,0.248,160.9,151.4,173.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.103,0.0992,0.107,0.00943,0.00862,0.0105,0.00037,0.00034,0.00041,0.272,0.255,0.294,0.011,0.01,0.012,25.26,25.17,25.34,0.942,0.939,0.946,0.972,0.97,0.977,0.916,0.911,0.924,37.55,35.33,40.47,36.5,34.27,39.54,0,0,0,0,0,0,0.203,0,0.0307,0.24,0.76,0.24,47.9
-634096800000,1949,11,1949,2,9,7,0.148,0.0396,0.109,6869.07,42.62,42.62,40.89,1,1,1,244.9,228.7,263.1,179.5,165.4,65.43,50,77,0.00003947,-0.0004466,0.0004177,0.266,0.212,0.318,179.5,165.4,186.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.108,0.115,0.011,0.00981,0.0116,0.00043,0.00039,0.00046,0.307,0.283,0.32,0.012,0.011,0.013,25.03,24.93,25.12,0.948,0.944,0.95,0.978,0.973,0.98,0.928,0.918,0.931,41.79,38.37,43.49,40.89,37.31,42.62,0,0,0,0,0,0,0.227,0,0.039,0.27,0.74,0.26,46.4
-633492000000,1949,12,1949,3,10,7,0.168,0.0466,0.121,7690.81,47,47,45.78,1,1,1,277.9,268.9,283.2,200.9,191.9,77,77,77,-0.00007352,-0.0001652,0.00004971,0.277,0.272,0.286,200.9,191.9,206.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.12,0.117,0.122,0.0128,0.0121,0.0133,0.00051,0.00048,0.00053,0.347,0.331,0.356,0.014,0.013,0.014,24.84,24.81,24.89,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.71,44.61,47.96,45.78,43.72,47,0,0,0,0,0,0,0.254,0,0.047,0.28,0.72,0.28,45.8
-632887200000,1949,12,1949,3,11,7,0.179,0.0466,0.132,8155.14,51.58,51.58,48.54,2,1,1.2857142857142858,295.8,283.2,313.5,218.8,206.2,77,77,77,-0.0001212,-0.0002406,0.0001582,0.261,0.246,0.272,218.8,206.2,236.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.127,0.122,0.133,0.0143,0.0133,0.0159,0.00057,0.00053,0.00063,0.333,0.247,0.391,0.013,0.0099,0.016,24.78,24.7,24.81,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.81,26.19,52.42,41.23,25.41,48.2,0,0,0,0,0,0,0.27,0,0.047,0.26,0.74,0.26,45.6
-632282400000,1949,12,1949,3,12,7,0.21,0.0466,0.163,9880.65,64.99,64.99,58.81,2,2,2,346.6,317.9,375.1,269.6,240.9,77,77,77,0.00008412,-0.0004207,0.0004471,0.223,0.205,0.242,269.6,240.9,298.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.144,0.134,0.154,0.0269,0.0162,0.0397,0.0011,0.00065,0.0016,0.296,0.256,0.338,0.012,0.01,0.014,24.57,24.39,24.75,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.899,0.912,30.32,27.09,33.5,29.41,26.28,32.49,0,0,0,0,0,0,0.327,0,0.047,0.22,0.78,0.22,47.1
-631677600000,1949,12,1949,3,13,7,0.247,0.0478,0.199,12027,76.34,76.34,71.59,2,2,2,407.9,382.6,435.1,328.9,305.6,79,77,91,-0.0001729,-0.0004815,0.0004552,0.194,0.18,0.209,328.9,305.6,350.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.157,0.173,0.0542,0.0432,0.0643,0.0022,0.0018,0.0026,0.384,0.349,0.416,0.016,0.014,0.017,24.18,24.03,24.34,0.945,0.941,0.948,0.971,0.97,0.974,0.918,0.913,0.924,36.85,34.32,39.18,35.79,33.29,38.17,0,0,0,0,0,0,0.398,0,0.048,0.19,0.81,0.19,48.7
-631072800000,1950,1,1949,4,14,7,0.288,0.055,0.233,14085.9,91.89,91.89,83.84,2,2,2,476.7,442.7,515.4,385.7,351.7,91,91,91,-0.0001222,-0.0004154,0.0004295,0.192,0.177,0.206,385.7,351.7,424.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.187,0.175,0.2,0.081,0.065,0.0993,0.0033,0.0027,0.0041,0.471,0.42,0.529,0.019,0.017,0.022,23.78,23.55,23.99,0.953,0.949,0.957,0.978,0.974,0.98,0.932,0.924,0.937,42.85,39.25,46.88,41.92,38.24,45.95,0,0,0,0,0,0,0.466,0,0.055,0.19,0.81,0.19,48.9
-630468000000,1950,1,1949,4,15,7,0.35,0.0676,0.282,16352.2,103.8,103.8,97.33,3,2,2.142857142857143,578.3,536.9,619.8,466.5,445.9,111.7,91,120,0.00008482,-0.000463,0.0003482,0.193,0.166,0.212,466.5,445.9,499.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.22,0.208,0.24,0.119,0.109,0.135,0.005,0.0046,0.0057,0.581,0.542,0.632,0.024,0.023,0.027,23.22,23.04,23.42,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.2,35.68,52.58,46.2,34.61,48.2,0,0,0,0,0,0,0.541,0,0.068,0.19,0.81,0.19,46.7
-629863200000,1950,1,1949,4,16,7,0.39,0.0726,0.317,18237.5,112.2,112.2,108.6,3,3,3,644.1,629.7,662,524.1,509.7,120,120,120,0.00008657,-0.0002825,0.0004703,0.186,0.181,0.191,524.1,509.7,542,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.253,0.245,0.264,0.151,0.141,0.163,0.0064,0.006,0.007,0.583,0.558,0.613,0.025,0.024,0.026,22.94,22.84,23.02,0.949,0.947,0.95,0.971,0.97,0.973,0.921,0.919,0.924,37.28,36.33,38.44,36.19,35.24,37.39,0,0,0,0,0,0,0.603,0,0.073,0.19,0.81,0.19,46.8
-629258400000,1950,1,1949,4,17,7,0.421,0.0726,0.348,19981.9,124.8,124.8,118.9,3,3,3,695.4,667.6,725.1,575.4,547.6,120,120,120,-0.0001911,-0.0004777,0.000164,0.173,0.166,0.18,575.4,547.6,605.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.282,0.267,0.299,0.185,0.167,0.205,0.0079,0.0071,0.0088,0.669,0.622,0.719,0.029,0.027,0.031,22.65,22.48,22.81,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.935,40.57,38.81,42.44,39.65,37.78,41.6,0,0,0,0,0,0,0.661,0,0.073,0.17,0.83,0.17,47.5
-628653600000,1950,1,1949,4,18,7,0.47,0.0799,0.39,22088.5,139.2,139.2,131.5,3,3,3,776.8,735.5,827.5,644.7,615.5,132.1,120,137,0.00006031,-0.000358,0.0004527,0.17,0.159,0.179,644.7,615.5,690.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.323,0.305,0.35,0.232,0.212,0.262,0.01,0.0092,0.012,0.788,0.737,0.866,0.034,0.032,0.038,22.2,21.92,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,43.08,47.36,43.83,42.22,46.41,0,0,0,0,0,0,0.73,0,0.08,0.17,0.83,0.17,47
-628048800000,1950,2,1949,5,19,7,0.691,0.0829,0.552,28219.6,188.3,188.3,168,4,3,3.7142857142857144,1143,858,1634,1006,721,137,137,137,93.1,-0.004861,396.7,0.127,0.0839,0.16,912.4,721,1100,990,990,990,968.3,967.3,969.9,21.7,20.1,22.7,0.595,0.367,0.906,0.431,0.283,0.648,0.02,0.012,0.032,1.3,0.917,1.85,0.061,0.04,0.092,20.38,18.23,21.75,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.933,0.938,46.69,41.08,51.44,45.43,40.19,48.2,0,0,0,0,0,0,0.933,0,0.139,0.12,0.8,0.2,40.8
-627444000000,1950,2,1949,5,20,7,1.27,0.0829,0.665,28385.2,182.8,182.8,169,4,4,4,2098,1652,2756,1961,1515,137,137,137,860.6,414.7,1519,0.0674,0.0497,0.0829,1100,1100,1100,990,990,990,971.2,970,972.9,18.8,17.1,20,0.921,0.907,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.86,1.87,0.1,0.093,0.11,16.89,15.2,18.17,0.948,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.932,43.16,38.61,46.63,42.24,37.57,45.69,0,0,0,0,0,0,0.939,0,0.605,0.065,0.52,0.48,22.4
-626839200000,1950,2,1949,5,21,7,2.45,0.0958,0.665,20043.1,143,143,119.3,4,4,4,4045,3020,4991,3887,2883,158.4,137,162,2787,1783,3729,0.0401,0.0325,0.0486,1100,1100,1100,990,990,990,975.7,973.6,977.5,14.3,12.5,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.039,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.45,10.63,14.56,0.921,0.897,0.938,0.97,0.97,0.97,0.894,0.87,0.91,30.98,25.71,36.85,29.83,23.83,35.75,0,0,0,0,0,0,0.663,0,1.785,0.039,0.27,0.73,8.18
-626234400000,1950,2,1949,5,22,7,3.13,0.164,0.665,15199.8,94.4,94.4,90.48,4,4,4,5170,5027,5234,4899,4712,271.3,162,315,3799,3612,3972,0.0525,0.031,0.0627,1100,1100,1100,990.02,990.01,990.03,977.8,977.6,977.9,12.2,12.2,12.5,0.919,0.917,0.923,0.648,0.648,0.648,0.053,0.052,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.38,10.29,10.59,0.887,0.884,0.895,0.97,0.97,0.97,0.861,0.857,0.868,24.84,24.53,25.55,22.62,22.19,23.6,0,0,0,0,0,0,0.503,0,2.465,0.052,0.21,0.79,4.86
-625629600000,1950,3,1949,6,23,7,2.9,0.191,0.665,17198.7,107,107,102.4,4,4,4,4794,4658,4926,4479,4343,315,315,315,3379,3243,3511,0.0657,0.0639,0.0676,1100,1100,1100,990,990,990,977.1,976.9,977.4,12.9,12.6,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.75,11.24,0.908,0.901,0.912,0.97,0.97,0.97,0.881,0.874,0.885,26.92,26.12,27.66,25.59,24.41,26.75,0,0,0,0,0,0,0.569,0,2.235,0.066,0.23,0.77,5.93
-625024800000,1950,3,1949,6,24,7,2.63,0.191,0.665,19079.1,118.3,118.3,113.6,4,4,4,4342,4103,4582,4027,3788,315,315,315,2927,2688,3167,0.0727,0.0688,0.0768,1100,1100,1100,990,990,990,976.3,975.9,976.7,13.7,13.3,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.82,11.38,12.26,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.886,0.895,29.27,28.05,30.49,28.39,27.21,29.57,0,0,0,0,0,0,0.631,0,1.965,0.073,0.25,0.75,7.25
-624420000000,1950,3,1949,6,25,7,2.4,0.151,0.665,20360.5,122.4,122.4,121.2,4,4,4,3966,3909,4087,3716,3670,249.9,239,315,2616,2570,2727,0.0629,0.0588,0.0771,1100,1100,1100,990,990,990,975.6,975.5,975.8,14.4,14.2,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.29,12.64,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,31.24,30.57,31.56,30.3,29.66,30.61,0,0,0,0,0,0,0.673,0,1.735,0.063,0.28,0.72,8.48
-623815200000,1950,3,1949,6,26,7,2.36,0.154,0.665,20584.8,123.1,123.1,122.5,4,4,4,3905,3882,3909,3650,3587,255,239,295,2550,2487,2570,0.0653,0.0611,0.076,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.64,12.7,0.926,0.926,0.926,0.97,0.97,0.97,0.898,0.898,0.898,31.58,31.56,31.71,30.63,30.61,30.76,0,0,0,0,0,0,0.681,0,1.695,0.065,0.28,0.72,8.72
-623210400000,1950,4,1949,7,27,7,2.28,0.178,0.665,21083.1,126.3,126.3,125.5,4,4,4,3776,3740,3879,3481,3445,295,295,295,2381,2345,2484,0.0781,0.0761,0.0789,1100,1100,1100,990,990,990,975.2,975.1,975.4,14.8,14.6,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.92,12.7,13,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.34,31.73,32.56,31.37,30.78,31.59,0,0,0,0,0,0,0.697,0,1.615,0.078,0.29,0.71,9.25
-622605600000,1950,4,1949,7,28,7,2.25,0.178,0.665,21330.3,128.1,128.1,127,4,4,4,3712,3661,3740,3417,3366,295,295,295,2317,2266,2345,0.0795,0.0789,0.0806,1100,1100,1100,990,990,990,975.1,975,975.1,14.9,14.9,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.06,13,13.16,0.929,0.929,0.93,0.97,0.97,0.97,0.901,0.901,0.902,32.72,32.56,33.02,31.74,31.59,32.03,0,0,0,0,0,0,0.705,0,1.585,0.079,0.3,0.7,9.48
-622000800000,1950,4,1949,7,29,7,2.26,0.178,0.665,21212.6,126.3,126.3,126.3,4,4,4,3743,3740,3758,3448,3445,295,295,295,2348,2345,2363,0.0788,0.0785,0.0789,1100,1100,1100,990,990,990,975.1,975.1,975.2,14.9,14.8,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.99,12.96,13,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,32.54,32.45,32.56,31.57,31.48,31.59,0,0,0,0,0,0,0.701,0,1.595,0.079,0.29,0.71,9.39
-621396000000,1950,4,1949,7,30,7,2.18,0.178,0.665,21750.3,132.2,132.2,129.5,4,4,4,3600,3479,3721,3305,3184,295,295,295,2205,2084,2326,0.082,0.0793,0.0848,1100,1100,1100,990,990,990,974.8,974.6,975.1,15.2,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.29,13.04,13.55,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.37,32.67,34.07,32.37,31.69,33.05,0,0,0,0,0,0,0.719,0,1.515,0.082,0.31,0.69,9.98
-620791200000,1950,5,1949,8,31,7,1.97,0.194,0.665,23042.9,141.8,141.8,137.2,4,4,4,3261,3065,3405,2940,2744,321,321,321,1840,1644,1984,0.0987,0.0943,0.105,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.02,13.71,14.45,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.35,34.5,36.56,34.29,33.46,35.46,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
-620186400000,1950,5,1949,8,32,7,1.7,0.194,0.665,24987.5,154.4,154.4,148.7,4,4,4,2811,2608,3008,2490,2287,321,321,321,1390,1187,1587,0.115,0.107,0.123,1100,1100,1100,990,990,990,973.1,972.6,973.5,16.9,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.07,14.59,15.56,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.24,36.94,39.58,37.18,35.83,38.59,0,0,0,0,0,0,0.826,0,1.035,0.11,0.39,0.61,14.7
-619581600000,1950,5,1949,8,33,7,1.47,0.194,0.665,26760.1,163.8,163.8,159.3,4,4,4,2431,2267,2529,2110,1946,321,321,321,1010,845.8,1108,0.132,0.127,0.142,1100,1100,1100,990,990,990,972.1,971.7,972.4,17.9,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.75,16.38,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.73,40.09,41.8,39.82,39.14,40.96,0,0,0,0,0,0,0.885,0,0.805,0.13,0.45,0.55,18.2
-618976800000,1950,5,1949,8,34,7,1.25,0.194,0.665,28383.1,173,173,168.9,4,4,4,2071,1930,2220,1750,1609,321,321,321,649.6,509.3,798.9,0.155,0.145,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.86,16.49,17.25,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.1,42.11,44.14,42.24,41.26,43.26,0,0,0,0,0,0,0.939,0,0.585,0.16,0.53,0.47,22.7
-618372000000,1950,5,1949,8,35,7,1.04,0.156,0.665,30286.8,184.7,184.7,180.3,4,4,4,1720,1590,1847,1463,1380,257.6,210,321,362.6,280.2,425.6,0.149,0.121,0.18,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.097,17.93,17.52,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.99,44.88,47.13,45.07,43.98,46.19,0,0,0,0,0,0,1,0,0.375,0.15,0.64,0.36,29.1
-617767200000,1950,6,1949,9,36,7,0.874,0.127,0.665,31901.2,192.8,192.8,189.9,4,4,4,1445,1339,1546,1235,1129,210,210,210,134.9,29.34,236.4,0.146,0.136,0.157,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.868,0.824,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.88,18.51,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.51,49.51,47.47,46.56,48.2,0,0,0,0,0,0,1.05,0,0.209,0.15,0.76,0.24,36.5
-617162400000,1950,6,1949,9,37,7,0.733,0.127,0.606,30808.5,192.8,192.8,183.4,4,4,4,1213,1123,1312,1003,913.2,210,210,210,0.3398,-0.00375,2.381,0.174,0.16,0.187,1002,913.2,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.673,0.561,0.812,0.476,0.381,0.648,0.022,0.018,0.031,1.43,1.19,1.76,0.067,0.055,0.083,20.01,19.36,20.52,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.87,43.87,49.77,45.85,43,48.2,0,0,0,0,0,0,1.02,0,0.127,0.17,0.83,0.17,42
-616557600000,1950,6,1949,9,38,7,0.604,0.127,0.477,25332.7,165.1,165.1,150.8,4,3,3.4285714285714284,998.6,919.2,1078,788.6,709.2,210,210,210,-0.00006259,-0.0004914,0.0003557,0.211,0.195,0.228,788.6,709.2,867.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.375,0.52,0.319,0.275,0.359,0.014,0.012,0.016,1.02,0.911,1.11,0.046,0.041,0.051,21.1,20.74,21.51,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.07,40.05,51.7,44.53,39.09,48.2,0,0,0,0,0,0,0.838,0,0.127,0.21,0.79,0.21,41.9
-615952800000,1950,6,1949,9,39,7,0.498,0.123,0.375,21045.2,136,136,125.3,3,3,3,823.5,772.5,893,620.3,580.3,203.1,186,210,0.000067,-0.0003827,0.0004267,0.247,0.235,0.266,620.3,580.3,683,990,990,990,967.2,967,967.5,22.8,22.5,23,0.322,0.299,0.358,0.215,0.189,0.257,0.0095,0.0082,0.011,0.759,0.692,0.865,0.033,0.03,0.038,22.05,21.66,22.31,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.937,42.65,40.2,46.27,41.76,39.26,45.34,0,0,0,0,0,0,0.696,0,0.123,0.25,0.75,0.25,42.3
-615348000000,1950,7,1949,10,40,7,0.418,0.112,0.306,17427.4,116.2,116.2,103.7,3,2,2.5714285714285716,691.2,636.6,755.5,505.2,450.6,186,186,186,-0.00005937,-0.0004777,0.0003832,0.27,0.246,0.292,505.2,450.6,569.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.253,0.222,0.289,0.141,0.112,0.181,0.0061,0.0047,0.0079,0.609,0.559,0.67,0.026,0.024,0.029,22.73,22.41,22.97,0.953,0.947,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.86,35.54,51.49,41.44,34.48,48.2,0,0,0,0,0,0,0.576,0,0.112,0.27,0.73,0.27,41.7
-614743200000,1950,7,1949,10,41,7,0.352,0.112,0.239,14177.9,92.04,92.04,84.39,2,2,2,581.9,542.7,619.8,395.9,356.7,186,186,186,-0.00006413,-0.000463,0.000339,0.32,0.3,0.343,395.9,356.7,433.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.186,0.213,0.0859,0.0673,0.104,0.0036,0.0028,0.0044,0.495,0.436,0.552,0.021,0.018,0.023,23.29,23.07,23.52,0.954,0.949,0.957,0.979,0.974,0.98,0.934,0.925,0.938,43.11,39.06,46.96,42.2,38.04,46.02,0,0,0,0,0,0,0.469,0,0.113,0.32,0.68,0.32,40.3
-614138400000,1950,7,1949,10,42,7,0.312,0.112,0.2,11832.3,74.8,74.8,70.43,2,2,2,516.5,496.9,536.9,330.5,310.9,186,186,186,-0.0001225,-0.0004089,0.0001146,0.36,0.346,0.374,330.5,310.9,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.184,0.055,0.0457,0.0646,0.0023,0.0019,0.0027,0.397,0.368,0.428,0.016,0.015,0.018,23.68,23.56,23.8,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.28,34.2,38.45,35.22,33.17,37.4,0,0,0,0,0,0,0.391,0,0.112,0.36,0.64,0.36,37.9
-613533600000,1950,7,1949,10,43,7,0.284,0.112,0.172,10204.3,64.98,64.98,60.74,2,2,2,470.3,446.6,490.4,284.3,260.6,186,186,186,-0.00002549,-0.0004154,0.0004295,0.396,0.379,0.417,284.3,260.6,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.152,0.167,0.0332,0.022,0.0427,0.0014,0.0009,0.0018,0.328,0.292,0.358,0.014,0.012,0.015,23.96,23.84,24.1,0.937,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.913,31.31,28.71,33.5,30.37,27.85,32.49,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
-612928800000,1950,7,1949,10,44,7,0.261,0.0964,0.164,9807.81,60.93,60.93,58.38,2,2,2,431.3,418.2,442.7,271.8,256.7,159.4,155,186,-0.0002777,-0.0004444,0.00002848,0.369,0.353,0.42,271.8,256.7,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0273,0.0202,0.0328,0.0011,0.00083,0.0013,0.307,0.286,0.324,0.013,0.012,0.013,24.15,24.1,24.22,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.09,28.28,31.41,29.19,27.43,30.46,0,0,0,0,0,0,0.324,0,0.097,0.37,0.63,0.37,37.6
-612324000000,1950,8,1949,11,45,7,0.241,0.0937,0.148,8771.02,56.57,56.57,52.21,2,1,1.7142857142857142,399.3,382.6,418.2,244.3,227.6,155,155,155,-0.0001789,-0.0004815,0.0001753,0.388,0.371,0.405,244.3,227.6,263.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.137,0.15,0.0177,0.0151,0.0232,0.00072,0.00061,0.00095,0.313,0.261,0.407,0.013,0.011,0.016,24.29,24.22,24.37,0.938,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.73,26.45,52.47,32.99,25.66,48.2,0,0,0,0,0,0,0.29,0,0.093,0.39,0.61,0.39,36.4
-611719200000,1950,8,1949,11,46,7,0.221,0.0937,0.127,7910.11,48.2,48.2,47.08,1,1,1,365.6,364,375.1,210.6,209,155,155,155,-0.0000571,-0.00008301,0.00009841,0.424,0.413,0.426,210.6,209,220.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.131,0.135,0.0137,0.0135,0.0145,0.00055,0.00055,0.00058,0.372,0.369,0.389,0.015,0.015,0.016,24.4,24.34,24.41,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.939,48.21,47.86,50.32,47.08,46.9,48.2,0,0,0,0,0,0,0.262,0,0.094,0.42,0.57,0.43,35.8
-611114400000,1950,8,1949,11,47,7,0.204,0.0937,0.11,6865.01,45.72,45.72,40.86,1,1,1,337.5,321.2,358.7,182.5,166.2,155,155,155,0.00007027,-0.0004207,0.0004043,0.46,0.432,0.483,182.5,166.2,203.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.121,0.116,0.129,0.0113,0.00988,0.0131,0.00045,0.0004,0.00053,0.322,0.292,0.359,0.013,0.012,0.014,24.59,24.45,24.7,0.95,0.945,0.955,0.977,0.972,0.98,0.928,0.918,0.936,41.8,38.03,46.66,40.86,36.95,45.72,0,0,0,0,0,0,0.227,0,0.094,0.46,0.54,0.46,33.7
-610509600000,1950,8,1949,11,48,7,0.184,0.0842,0.1,6208.06,41.75,41.75,36.95,1,1,1,304.5,290,317.9,165.3,150.9,139.1,118,155,-0.00004487,-0.0002406,0.0001582,0.456,0.39,0.507,165.3,150.9,184.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0098,0.00858,0.0114,0.00039,0.00034,0.00046,0.289,0.265,0.322,0.012,0.011,0.013,24.79,24.72,24.84,0.944,0.94,0.95,0.973,0.97,0.98,0.919,0.912,0.931,37.96,34.51,42.61,36.95,33.47,41.75,0,0,0,0,0,0,0.205,0,0.084,0.46,0.54,0.46,33.7
-609904800000,1950,9,1949,12,49,7,0.172,0.0714,0.1,6236.86,37.95,37.95,37.12,1,1,1,283.8,283.2,287.1,165.8,165.2,118,118,118,-0.0001704,-0.0002016,-0.0001652,0.416,0.411,0.417,165.8,165.2,169.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.111,0.113,0.00984,0.00979,0.0101,0.00039,0.00039,0.0004,0.288,0.287,0.294,0.011,0.011,0.012,24.88,24.86,24.88,0.944,0.944,0.945,0.972,0.972,0.974,0.918,0.917,0.92,38.19,38.06,38.97,37.12,36.99,37.95,0,0,0,0,0,0,0.206,0,0.072,0.42,0.58,0.42,36.3
-609300000000,1950,9,1949,12,50,7,0.162,0.0714,0.0908,5626.14,36.55,36.55,33.49,1,1,1,268.1,259.4,281.5,150.1,141.4,118,118,118,0.0001889,-0.00001102,0.000461,0.44,0.419,0.455,150.1,141.4,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.111,0.00851,0.00777,0.00964,0.00034,0.00031,0.00038,0.26,0.244,0.284,0.01,0.0097,0.011,24.97,24.89,25.02,0.939,0.936,0.943,0.97,0.97,0.971,0.911,0.908,0.916,34.52,32.45,37.65,33.49,31.48,36.55,0,0,0,0,0,0,0.186,0,0.0712,0.44,0.56,0.44,34.7
-608695200000,1950,9,1949,12,51,7,0.147,0.0714,0.0757,4662.44,30.91,30.91,27.75,1,1,1,243.1,228.7,256.9,125.1,110.7,118,118,118,0.00006182,-0.0004466,0.0003724,0.486,0.459,0.516,125.1,110.7,138.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0973,0.0922,0.102,0.00639,0.00516,0.00756,0.00025,0.0002,0.0003,0.215,0.189,0.24,0.0085,0.0074,0.0095,25.13,25.03,25.24,0.928,0.919,0.935,0.97,0.97,0.97,0.9,0.891,0.907,28.61,25.18,31.86,27.75,24.42,30.91,0,0,0,0,0,0,0.154,0,0.0713,0.49,0.51,0.49,31.7
-608090400000,1950,9,1949,12,52,7,0.131,0.0696,0.0619,3781.63,26.65,26.65,22.51,1,1,1,217.3,216.8,220.7,102.3,98.76,115,97,118,5.727e-7,-0.0000424,0.0001576,0.529,0.447,0.544,102.3,98.76,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.089,0.088,0.0937,0.00445,0.00414,0.00593,0.00017,0.00016,0.00023,0.174,0.168,0.204,0.0068,0.0066,0.008,25.32,25.3,25.33,0.914,0.912,0.925,0.969,0.968,0.97,0.885,0.883,0.897,23.24,22.38,27.48,22.51,21.67,26.65,0,0,0,0,0,0,0.125,0,0.0691,0.53,0.47,0.53,28.9
-607485600000,1950,10,1950,1,1,7,0.129,0.0587,0.0701,4323.75,26.65,26.65,25.74,1,1,1,212.8,203.9,216.8,115.8,106.9,97,97,97,0.0001336,-0.0003681,0.0004558,0.456,0.447,0.476,115.8,106.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0923,0.0891,0.0937,0.0056,0.00484,0.00593,0.00022,0.00019,0.00023,0.197,0.181,0.204,0.0077,0.0071,0.008,25.33,25.3,25.4,0.922,0.915,0.925,0.97,0.97,0.97,0.894,0.888,0.897,26.53,24.37,27.48,25.74,23.64,26.65,0,0,0,0,0,0,0.143,0,0.0589,0.46,0.54,0.46,33.5
-606880800000,1950,10,1950,1,2,7,0.128,0.0587,0.0694,4282.78,26.65,26.65,25.49,1,1,1,211.8,208.1,216.8,114.8,111.1,97,97,97,0.00007236,-0.0002204,0.0004558,0.458,0.447,0.466,114.8,111.1,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0906,0.0937,0.00551,0.00519,0.00593,0.00022,0.0002,0.00023,0.195,0.188,0.204,0.0076,0.0074,0.008,25.33,25.3,25.36,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.28,25.37,27.48,25.49,24.61,26.65,0,0,0,0,0,0,0.142,0,0.0586,0.46,0.54,0.46,33.5
-606276000000,1950,10,1950,1,3,7,0.121,0.0545,0.0663,2463.11,27.68,27.68,14.66,1,1,1,199.8,196.6,203.9,109.7,99.62,90.14,73,97,0.00008232,-0.00005727,0.0004625,0.451,0.371,0.493,109.7,99.62,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0866,0.0926,0.00507,0.00422,0.00626,0.0002,0.00016,0.00024,0.185,0.168,0.208,0.0072,0.0066,0.0081,25.4,25.39,25.43,0.527,0,0.927,0.554,0,0.97,0.511,0,0.9,15.11,0,28.54,14.66,0,27.68,0,3,0,0,0.429,0,0.0815,0.429,0.0547,0.45,0.55,0.45,20.4
-605671200000,1950,10,1950,1,4,7,0.119,0.0442,0.0749,4658.35,27.99,27.99,27.73,1,1,1,196.8,196.6,197.9,123.8,123.6,73,73,73,-0.00004509,-0.00005727,0.00002797,0.371,0.369,0.371,123.8,123.6,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0926,0.093,0.00627,0.00626,0.00636,0.00025,0.00024,0.00025,0.209,0.208,0.21,0.0081,0.0081,0.0082,25.39,25.39,25.39,0.928,0.927,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.59,28.54,28.85,27.73,27.68,27.99,0,0,0,0,0,0,0.154,0,0.0441,0.37,0.63,0.37,39.1
-605066400000,1950,10,1950,1,5,7,0.123,0.0416,0.0817,5103.53,30.78,30.78,30.38,1,1,1,203.8,203.8,203.8,135.1,130.8,68.71,67,73,-0.000005349,-0.000005349,-0.000005349,0.337,0.329,0.358,135.1,130.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0951,0.0962,0.00723,0.00687,0.00738,0.00028,0.00027,0.00029,0.228,0.221,0.231,0.0089,0.0086,0.009,25.35,25.35,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,31.32,30.28,31.73,30.38,29.37,30.78,0,0,0,0,0,0,0.169,0,0.0413,0.34,0.66,0.34,41.5
-604461600000,1950,11,1950,2,6,7,0.128,0.045,0.0833,5198.34,33.76,33.76,30.94,1,1,1,212.1,203.9,216.8,137.7,123.8,74.43,67,93,0.00007962,-0.0003681,0.0004558,0.35,0.309,0.429,137.7,123.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0974,0.0947,0.101,0.00746,0.00627,0.00848,0.00029,0.00025,0.00033,0.233,0.211,0.254,0.0091,0.0083,0.01,25.29,25.25,25.35,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.91,31.9,28.47,34.8,30.94,27.62,33.76,0,0,0,0,0,0,0.172,0,0.0447,0.35,0.65,0.35,40.6
-603856800000,1950,11,1950,2,7,7,0.131,0.0562,0.0749,4640.14,27.62,27.62,27.62,1,1,1,216.8,216.8,216.8,123.8,123.8,93,93,93,0.0001576,0.0001576,0.0001576,0.429,0.429,0.429,123.8,123.8,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0947,0.0947,0.00627,0.00627,0.00627,0.00025,0.00025,0.00025,0.211,0.211,0.211,0.0083,0.0083,0.0083,25.29,25.29,25.29,0.928,0.928,0.928,0.97,0.97,0.97,0.9,0.9,0.9,28.47,28.47,28.47,27.62,27.62,27.62,0,0,0,0,0,0,0.153,0,0.0561,0.43,0.57,0.43,35.4
-603252000000,1950,11,1950,2,8,7,0.143,0.0428,0.1,6292.92,43.9,43.9,37.46,1,1,1,236.1,216.8,259.4,165.4,123.8,70.71,67,93,0.00008121,-0.0003008,0.0004177,0.302,0.258,0.429,165.4,123.8,192.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.107,0.0947,0.116,0.00981,0.00627,0.0121,0.00039,0.00025,0.00048,0.282,0.211,0.33,0.011,0.0083,0.013,25.1,24.93,25.29,0.943,0.928,0.952,0.975,0.97,0.98,0.919,0.9,0.933,38.42,28.47,44.79,37.46,27.62,43.9,0,0,0,0,0,0,0.208,0,0.043,0.3,0.7,0.3,44
-602647200000,1950,11,1950,2,9,7,0.172,0.0501,0.122,7644.51,48.2,48.2,45.5,1,1,1,283.9,266,298.8,201.1,186,82.86,67,104,-0.0000484,-0.0003226,0.000461,0.29,0.237,0.359,201.1,186,216.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.124,0.0128,0.0116,0.0141,0.00051,0.00046,0.00056,0.347,0.323,0.373,0.014,0.013,0.015,24.82,24.77,24.89,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.71,43.03,50.35,45.5,42.17,48.2,0,0,0,0,0,0,0.253,0,0.05,0.29,0.71,0.29,44.4
-602042400000,1950,12,1950,3,10,7,0.192,0.0629,0.13,8012.82,49.94,49.94,47.7,2,1,1.1428571428571428,318.2,302.6,334.4,214.2,198.6,104,104,104,-0.00002555,-0.0004632,0.0003114,0.327,0.311,0.344,214.2,198.6,230.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.122,0.133,0.014,0.0126,0.0153,0.00056,0.0005,0.00062,0.351,0.247,0.39,0.014,0.0099,0.016,24.66,24.57,24.74,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.61,25.74,51.65,44.13,24.97,48.2,0,0,0,0,0,0,0.265,0,0.062,0.33,0.68,0.32,41.7
-601437600000,1950,12,1950,3,11,7,0.223,0.0629,0.16,9674.14,61.95,61.95,57.58,2,2,2,369.4,341.6,389.6,265.4,237.6,104,104,104,0.00009181,-0.00008301,0.0004552,0.282,0.267,0.304,265.4,237.6,285.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.136,0.153,0.0251,0.0159,0.0338,0.001,0.00064,0.0014,0.292,0.255,0.322,0.012,0.01,0.013,24.46,24.33,24.64,0.933,0.925,0.937,0.97,0.97,0.97,0.905,0.898,0.909,29.68,26.56,31.93,28.79,25.76,30.97,0,0,0,0,0,0,0.32,0,0.063,0.28,0.72,0.28,43.4
-600832800000,1950,12,1950,3,12,7,0.247,0.0629,0.184,11074.5,69.95,69.95,65.92,2,2,2,408.1,394,427.1,304.1,290,104,104,104,-0.0002104,-0.0004444,-0.00004886,0.255,0.243,0.264,304.1,290,323.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.154,0.166,0.0425,0.0359,0.0515,0.0017,0.0015,0.0021,0.35,0.329,0.378,0.014,0.013,0.015,24.21,24.1,24.3,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.98,32.43,36.06,32.96,31.45,34.97,0,0,0,0,0,0,0.366,0,0.063,0.25,0.74,0.26,44.8
-600228000000,1950,12,1950,3,13,7,0.273,0.0629,0.21,12665,83.96,83.96,75.39,2,2,2,451.8,429.8,490.4,347.8,325.8,104,104,104,-0.00008872,-0.0004239,0.0004295,0.231,0.212,0.242,347.8,325.8,386.4,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.188,0.0632,0.0528,0.0814,0.0026,0.0022,0.0034,0.415,0.382,0.473,0.017,0.016,0.02,23.95,23.72,24.08,0.948,0.945,0.953,0.973,0.97,0.98,0.923,0.916,0.934,38.72,36.34,42.84,37.69,35.25,41.98,0,0,0,0,0,0,0.419,0,0.063,0.23,0.77,0.23,46.4
-599623200000,1951,1,1950,4,14,7,0.308,0.0726,0.235,14147.5,89.88,89.88,84.21,2,2,2,509.2,490.4,536.9,389.2,370.4,120,120,120,-0.0001006,-0.0004089,0.0004295,0.236,0.224,0.245,389.2,370.4,416.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.191,0.184,0.201,0.0827,0.0738,0.0958,0.0034,0.0031,0.004,0.479,0.451,0.52,0.02,0.019,0.022,23.63,23.46,23.74,0.953,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,42.99,41.01,45.86,42.11,40.12,44.94,0,0,0,0,0,0,0.468,0,0.073,0.24,0.76,0.24,45.9
-599018400000,1951,1,1950,4,15,7,0.381,0.0726,0.308,17765.2,116.8,116.8,105.7,3,2,2.7142857142857144,629.4,548.2,684.5,509.4,428.2,120,120,120,0.00005931,-0.0004056,0.0003832,0.191,0.175,0.219,509.4,428.2,564.5,990,990,990,966.4,966.1,966.6,23.6,23.4,23.9,0.246,0.205,0.276,0.144,0.101,0.178,0.0061,0.0042,0.0076,0.591,0.537,0.651,0.025,0.022,0.028,23,22.71,23.4,0.951,0.949,0.957,0.974,0.97,0.98,0.927,0.92,0.938,41.09,37.28,51.31,39.74,36.17,48.2,0,0,0,0,0,0,0.587,0,0.073,0.19,0.81,0.19,46.6
-598413600000,1951,1,1950,4,16,7,0.383,0.0726,0.31,17861.3,108.5,108.5,106.3,3,3,3,632.7,629.7,643.9,512.7,509.7,120,120,120,-0.0001961,-0.0002825,0.00004216,0.19,0.186,0.191,512.7,509.7,523.9,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.247,0.245,0.253,0.143,0.141,0.151,0.0061,0.006,0.0064,0.564,0.558,0.583,0.024,0.024,0.025,23.01,22.94,23.02,0.948,0.947,0.949,0.97,0.97,0.97,0.919,0.919,0.92,36.53,36.33,37.28,35.44,35.24,36.17,0,0,0,0,0,0,0.591,0,0.073,0.19,0.81,0.19,46.6
-597808800000,1951,1,1950,4,17,7,0.404,0.0726,0.331,19056.3,117.9,117.9,113.4,3,3,3,668.1,648.5,690.2,548.1,528.5,120,120,120,0.0001503,-0.0004777,0.0004703,0.18,0.174,0.185,548.1,528.5,570.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.267,0.256,0.28,0.167,0.154,0.182,0.0071,0.0066,0.0078,0.623,0.59,0.66,0.027,0.025,0.028,22.8,22.68,22.92,0.951,0.949,0.952,0.974,0.971,0.977,0.925,0.921,0.93,38.84,37.57,40.25,37.81,36.47,39.31,0,0,0,0,0,0,0.63,0,0.073,0.18,0.82,0.18,47.2
-597204000000,1951,1,1950,4,18,7,0.441,0.0674,0.374,21365.4,131.4,131.4,127.2,3,3,3,729.1,704.7,745.4,617.6,584.7,111.4,105,120,0.00001943,-0.0004115,0.0002226,0.153,0.141,0.17,617.6,584.7,640.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.288,0.317,0.214,0.192,0.229,0.0092,0.0082,0.0099,0.739,0.685,0.777,0.032,0.029,0.034,22.44,22.34,22.6,0.955,0.953,0.956,0.98,0.979,0.98,0.936,0.933,0.937,43.27,41.17,44.71,42.39,40.29,43.82,0,0,0,0,0,0,0.707,0,0.067,0.15,0.85,0.15,48.4
-596599200000,1951,2,1950,5,19,7,0.476,0.0663,0.41,23149.6,141.6,141.6,137.8,3,3,3,787.2,764,817.2,677.7,659,109.6,105,137,0.0001348,-0.0003224,0.0004527,0.139,0.13,0.168,677.7,659,699.6,990,990,990,967,967,967.2,23,22.8,23,0.339,0.328,0.351,0.254,0.241,0.268,0.011,0.01,0.012,0.84,0.808,0.876,0.037,0.035,0.038,22.11,21.98,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.82,48.16,45.93,44.91,47.2,0,0,0,0,0,0,0.766,0,0.066,0.14,0.86,0.14,48.6
-595994400000,1951,2,1950,5,20,7,0.531,0.0829,0.448,24275.5,156.7,156.7,144.5,4,3,3.142857142857143,878.5,817.2,941.1,741.5,680.2,137,137,137,0.000203,-0.0003224,0.0004267,0.157,0.146,0.168,741.5,680.2,804.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.389,0.344,0.441,0.294,0.255,0.328,0.013,0.011,0.015,0.944,0.848,1.01,0.042,0.037,0.045,21.64,21.35,21.98,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,48.22,40.13,51.83,46.3,39.18,48.2,0,0,0,0,0,0,0.803,0,0.083,0.16,0.84,0.16,45.7
-595389600000,1951,2,1950,5,21,7,0.659,0.0829,0.576,30058.2,192.8,192.8,178.9,4,4,4,1090,982,1212,952.7,845,137,137,137,-0.0001085,-0.003821,0.003587,0.127,0.113,0.14,952.7,845,1075,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.591,0.479,0.743,0.429,0.348,0.592,0.02,0.016,0.028,1.28,1.05,1.63,0.059,0.048,0.076,20.54,19.8,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.74,41.75,49.83,44.73,40.91,48.2,0,0,0,0,0,0,0.994,0,0.083,0.13,0.87,0.13,45.6
-594784800000,1951,2,1950,5,22,7,1.01,0.0988,0.665,30556.4,192.8,192.8,181.9,4,4,4,1667,1259,2248,1503,1122,163.3,137,183,403.4,21.85,964.7,0.0996,0.0814,0.114,1100,1100,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.88,0.788,0.926,0.648,0.648,0.648,0.032,0.03,0.035,1.83,1.74,1.87,0.092,0.082,0.1,18.18,16.43,19.55,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.927,0.935,46.63,41.92,50.29,45.47,41.09,48.2,0,0,0,0,0,0,1.01,0,0.345,0.098,0.66,0.34,30.3
-594180000000,1951,3,1950,6,23,7,1.83,0.116,0.665,24166.5,160.2,160.2,143.8,4,4,4,3018,2398,3818,2827,2215,191,183,239,1727,1115,2479,0.0642,0.0529,0.0763,1100,1100,1100,990,990,990,973.5,972.1,975.3,16.5,14.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.61,12.83,16.06,0.938,0.927,0.945,0.972,0.97,0.978,0.912,0.9,0.924,36.97,32.1,40.95,35.96,31.14,40.05,0,0,0,0,0,0,0.799,0,1.165,0.063,0.36,0.64,13.2
-593575200000,1951,3,1950,6,24,7,2.61,0.145,0.665,19180.8,118.3,118.3,114.2,4,4,4,4312,4103,4445,4073,3864,239,239,239,2973,2764,3106,0.0555,0.0538,0.0582,1100,1100,1100,990,990,990,976.3,975.9,976.5,13.7,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.88,11.63,12.26,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.889,0.895,29.43,28.74,30.49,28.54,27.88,29.57,0,0,0,0,0,0,0.634,0,1.945,0.056,0.25,0.75,7.35
-592970400000,1951,3,1950,6,25,7,2.63,0.145,0.665,19033.5,117.7,117.7,113.3,4,4,4,4356,4135,4481,4117,3896,239,239,239,3017,2796,3142,0.0549,0.0533,0.0578,1100,1100,1100,990,990,990,976.3,975.9,976.6,13.7,13.4,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.79,11.57,12.2,0.918,0.916,0.922,0.97,0.97,0.97,0.89,0.888,0.894,29.2,28.56,30.33,28.32,27.71,29.42,0,0,0,0,0,0,0.629,0,1.965,0.055,0.25,0.75,7.24
-592365600000,1951,3,1950,6,26,7,2.27,0.149,0.665,21148.8,131.7,131.7,125.9,4,4,4,3759,3503,4067,3512,3208,247,239,295,2412,2108,2728,0.066,0.0588,0.0842,1100,1100,1100,990,990,990,975.2,974.6,975.8,14.8,14.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.96,12.32,13.5,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,32.44,30.67,33.93,31.47,29.75,32.91,0,0,0,0,0,0,0.699,0,1.605,0.066,0.29,0.71,9.32
-591760800000,1951,4,1950,7,27,7,1.96,0.178,0.665,23094.5,141.5,141.5,137.5,4,4,4,3247,3078,3405,2952,2783,295,295,295,1852,1683,2010,0.0909,0.0866,0.0958,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.05,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.43,34.5,36.47,34.37,33.46,35.38,0,0,0,0,0,0,0.764,0,1.295,0.091,0.34,0.66,11.8
-591156000000,1951,4,1950,7,28,7,1.82,0.145,0.665,24106.5,144.5,144.5,143.5,4,4,4,3001,2965,3032,2762,2713,239.3,217,295,1662,1613,1691,0.0797,0.0722,0.0981,1100,1100,1100,990,990,990,973.5,973.4,973.6,16.5,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.61,14.53,14.7,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,36.98,36.77,37.23,35.87,35.67,36.11,0,0,0,0,0,0,0.797,0,1.155,0.08,0.37,0.63,13.2
-590551200000,1951,4,1950,7,29,7,1.78,0.131,0.665,24393.5,145.3,145.3,145.2,4,4,4,2938,2934,2965,2721,2717,217,217,217,1621,1617,1648,0.0739,0.0732,0.074,1100,1100,1100,990,990,990,973.4,973.4,973.4,16.6,16.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.76,14.7,14.77,0.94,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.912,37.41,37.23,37.44,36.3,36.11,36.33,0,0,0,0,0,0,0.807,0,1.115,0.074,0.37,0.63,13.7
-589946400000,1951,4,1950,7,30,7,1.75,0.131,0.665,24598.4,147,147,146.4,4,4,4,2895,2874,2934,2678,2657,217,217,217,1578,1557,1617,0.075,0.074,0.0755,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.87,14.77,14.92,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.914,37.7,37.44,37.83,36.6,36.33,36.75,0,0,0,0,0,0,0.813,0,1.085,0.075,0.38,0.62,14.1
-589341600000,1951,4,1950,7,31,7,1.7,0.162,0.665,24967.7,149.5,149.5,148.6,4,4,4,2816,2785,2854,2549,2509,267.6,217,276,1449,1409,1537,0.0951,0.076,0.0991,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.06,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.22,37.97,38.42,37.15,36.89,37.37,0,0,0,0,0,0,0.826,0,1.035,0.095,0.39,0.61,14.7
-588736800000,1951,5,1950,8,32,7,1.65,0.179,0.665,25359.1,153,153,150.9,4,4,4,2732,2659,2785,2436,2338,295.3,276,321,1336,1238,1409,0.108,0.0991,0.121,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.77,38.42,39.24,37.74,37.37,38.24,0,0,0,0,0,0,0.839,0,0.985,0.11,0.4,0.6,15.4
-588132000000,1951,5,1950,8,33,7,1.57,0.194,0.665,26020.1,156.6,156.6,154.9,4,4,4,2590,2529,2659,2269,2208,321,321,321,1169,1108,1238,0.124,0.121,0.127,1100,1100,1100,990,990,990,972.5,972.4,972.7,17.5,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.43,15.75,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.7,39.24,40.09,38.72,38.24,39.14,0,0,0,0,0,0,0.86,0,0.905,0.12,0.42,0.58,16.6
-587527200000,1951,5,1950,8,34,7,1.45,0.194,0.665,26949.6,162.7,162.7,160.4,4,4,4,2391,2307,2471,2070,1986,321,321,321,969.7,885.6,1050,0.134,0.13,0.139,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.89,16.29,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41,40.48,41.54,40.1,39.55,40.69,0,0,0,0,0,0,0.891,0,0.785,0.13,0.46,0.54,18.6
-586922400000,1951,5,1950,8,35,7,1.32,0.178,0.665,27870.3,168.5,168.5,165.9,4,4,4,2186,2083,2291,1893,1826,293.6,257,321,792.7,726,870.3,0.134,0.12,0.146,1100,1100,1100,990,990,990,971.5,971.3,971.8,18.5,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.32,41.64,42.99,41.47,40.79,42.13,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
-586317600000,1951,6,1950,9,36,7,1.17,0.155,0.665,29062.8,177.6,177.6,173,4,4,4,1935,1799,2054,1678,1542,257,257,257,577.6,442.2,696.6,0.133,0.125,0.143,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.25,16.9,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.13,43.18,45.29,43.25,42.32,44.39,0,0,0,0,0,0,0.961,0,0.505,0.13,0.57,0.43,24.8
-585712800000,1951,6,1950,9,37,7,1.01,0.155,0.665,30622.7,185.4,185.4,182.3,4,4,4,1662,1571,1775,1405,1314,257,257,257,304.9,214.2,418,0.155,0.145,0.164,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.921,0.915,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.12,17.75,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.51,47.29,45.57,44.6,46.34,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-585108000000,1951,6,1950,9,38,7,0.869,0.155,0.66,31777.4,192.3,192.3,189.2,4,4,4,1437,1312,1552,1180,1055,257,257,257,88.94,0.0004876,195,0.18,0.166,0.196,1091,1055,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.853,0.762,0.913,0.628,0.548,0.648,0.03,0.026,0.032,1.78,1.6,1.86,0.086,0.076,0.091,18.94,18.49,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.25,47.46,49.05,47.29,46.51,48.07,0,0,0,0,0,0,1.05,0,0.209,0.18,0.76,0.24,36.6
-584503200000,1951,6,1950,9,39,7,0.729,0.153,0.576,29598.8,185.8,185.8,176.2,4,4,4,1205,1123,1284,952.8,896.2,252.7,227,257,0.0001988,-0.0004411,0.0008817,0.21,0.2,0.222,952.8,896.2,1027,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.619,0.548,0.721,0.407,0.373,0.484,0.019,0.017,0.023,1.29,1.17,1.49,0.06,0.054,0.07,20.16,19.72,20.55,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.94,42.97,47.4,44.05,42.11,46.45,0,0,0,0,0,0,0.979,0,0.153,0.21,0.79,0.21,40.6
-583898400000,1951,7,1950,10,40,7,0.613,0.137,0.475,25229.6,161.8,161.8,150.2,4,3,3.4285714285714284,1013,953.8,1078,786,726.8,227,227,227,0.00005538,-0.0004914,0.0004468,0.225,0.211,0.238,786,726.8,850.9,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.448,0.394,0.507,0.319,0.286,0.351,0.014,0.013,0.016,1.02,0.95,1.09,0.046,0.043,0.05,21.05,20.77,21.34,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.85,39.61,51.27,44.41,38.63,48.2,0,0,0,0,0,0,0.834,0,0.138,0.22,0.77,0.23,41.2
-583293600000,1951,7,1950,10,41,7,0.526,0.137,0.389,21590.6,139.7,139.7,128.5,3,3,3,869.4,804.6,935.5,642.4,577.6,227,227,227,0.0002898,-0.0003827,0.0004527,0.262,0.243,0.282,642.4,577.6,708.5,990,990,990,967.4,967.1,967.6,22.6,22.4,22.9,0.337,0.3,0.377,0.23,0.187,0.274,0.01,0.0082,0.012,0.799,0.69,0.912,0.035,0.03,0.041,21.82,21.45,22.19,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,43.74,39.91,47.51,42.84,38.95,46.56,0,0,0,0,0,0,0.714,0,0.137,0.26,0.74,0.26,41
-582688800000,1951,7,1950,10,42,7,0.444,0.137,0.307,17358.8,112.5,112.5,103.3,3,2,2.5714285714285716,733.8,684.5,782.3,506.8,457.5,227,227,227,-0.0002056,-0.0004777,0.0001536,0.31,0.29,0.332,506.8,457.5,555.3,990,990,990,966.8,966.6,967,23.2,23,23.4,0.26,0.232,0.288,0.142,0.115,0.172,0.0061,0.0049,0.0075,0.618,0.582,0.652,0.027,0.025,0.028,22.55,22.32,22.76,0.953,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.69,35.91,51.32,41.31,34.83,48.2,0,0,0,0,0,0,0.574,0,0.137,0.31,0.69,0.31,39.1
-582084000000,1951,7,1950,10,43,7,0.38,0.137,0.243,14276,92.68,92.68,84.98,2,2,2,628.9,593.1,667.6,401.9,366.1,227,227,227,0.00003532,-0.000463,0.0003832,0.362,0.34,0.383,401.9,366.1,440.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.206,0.193,0.222,0.0887,0.0718,0.107,0.0038,0.003,0.0046,0.508,0.454,0.569,0.022,0.019,0.024,23.08,22.86,23.28,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.927,0.938,43.39,39.72,47.29,42.49,38.74,46.34,0,0,0,0,0,0,0.472,0,0.137,0.36,0.64,0.36,37.6
-581479200000,1951,7,1950,10,44,7,0.342,0.119,0.223,13195.6,82.61,82.61,78.55,2,2,2,564.8,542.7,588.3,368.5,349.2,196.3,184,227,0.00008357,-0.0002228,0.0004297,0.347,0.323,0.394,368.5,349.2,386.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.187,0.197,0.0729,0.0638,0.0813,0.0031,0.0027,0.0034,0.456,0.429,0.481,0.019,0.018,0.02,23.4,23.31,23.52,0.951,0.949,0.953,0.976,0.972,0.98,0.928,0.922,0.934,40.22,37.97,42.15,39.27,36.89,41.31,0,0,0,0,0,0,0.436,0,0.119,0.35,0.65,0.35,38.6
-580874400000,1951,8,1950,11,45,7,0.306,0.111,0.195,11527.7,74.02,74.02,68.62,2,2,2,505.7,481.3,531.3,321.7,297.3,184,184,184,-0.00003316,-0.0002325,0.0004295,0.364,0.346,0.382,321.7,297.3,347.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.166,0.183,0.0508,0.0393,0.0629,0.0021,0.0016,0.0026,0.385,0.348,0.423,0.016,0.014,0.018,23.74,23.59,23.89,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.922,35.36,32.74,38.08,34.31,31.76,37.01,0,0,0,0,0,0,0.381,0,0.111,0.36,0.64,0.36,37.7
-580269600000,1951,8,1950,11,46,7,0.279,0.111,0.168,9956.02,62.11,62.11,59.26,2,2,2,461.2,446.6,474.7,277.2,262.6,184,184,184,0.00003404,-0.0004154,0.0004141,0.399,0.388,0.412,277.2,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0299,0.0229,0.0362,0.0012,0.00094,0.0015,0.318,0.296,0.338,0.013,0.012,0.014,24.01,23.93,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.55,28.94,32.02,29.63,28.07,31.06,0,0,0,0,0,0,0.329,0,0.111,0.4,0.6,0.4,35.7
-579664800000,1951,8,1950,11,47,7,0.259,0.111,0.148,8769.78,55.31,55.31,52.2,2,2,2,428.4,418.2,442.7,244.4,234.2,184,184,184,-0.0002933,-0.0004444,-0.00008105,0.43,0.416,0.44,244.4,234.2,258.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.147,0.143,0.152,0.0171,0.0157,0.0211,0.0007,0.00064,0.00086,0.271,0.259,0.29,0.011,0.011,0.012,24.2,24.12,24.26,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,26.91,25.76,28.51,26.1,24.98,27.66,0,0,0,0,0,0,0.29,0,0.111,0.43,0.57,0.43,33.9
-579060000000,1951,8,1950,11,48,7,0.241,0.103,0.137,8310.27,54.26,54.26,49.47,2,1,1.2857142857142858,398,385.2,412.3,227.2,210,170.9,138,184,-0.00004527,-0.0003228,0.0004552,0.428,0.354,0.467,227.2,210,251.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.145,0.0151,0.0136,0.0177,0.00062,0.00055,0.00072,0.356,0.27,0.407,0.014,0.011,0.017,24.26,24.14,24.4,0.949,0.929,0.958,0.977,0.97,0.98,0.928,0.901,0.939,43.36,27.47,51.76,41.78,26.65,48.2,0,0,0,0,0,0,0.275,0,0.104,0.43,0.57,0.43,34.5
-578455200000,1951,9,1950,12,49,7,0.223,0.0835,0.14,8364.12,52.72,52.72,49.79,2,1,1.4285714285714286,368.8,354,382.6,230.8,216,138,138,138,0.00002931,-0.0004815,0.0004471,0.375,0.361,0.39,230.8,216,244.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0154,0.0141,0.0165,0.00062,0.00057,0.00067,0.338,0.258,0.406,0.014,0.01,0.016,24.42,24.35,24.47,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,40.71,26.32,52.69,38.66,25.53,48.2,0,0,0,0,0,0,0.277,0,0.083,0.37,0.63,0.37,37.5
-577850400000,1951,9,1950,12,50,7,0.204,0.0835,0.121,7549.82,47.13,47.13,44.94,1,1,1,337.5,327.5,347.3,199.5,189.5,138,138,138,-0.00008868,-0.0004632,0.0003114,0.409,0.397,0.421,199.5,189.5,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.13,0.0127,0.0119,0.0135,0.00051,0.00048,0.00054,0.351,0.333,0.369,0.014,0.013,0.015,24.56,24.49,24.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.86,43.57,48.09,44.94,42.7,47.13,0,0,0,0,0,0,0.25,0,0.083,0.41,0.59,0.41,37
-577245600000,1951,9,1950,12,51,7,0.186,0.0835,0.102,6355.37,41.91,41.91,37.83,1,1,1,307,290,324.1,169,152,138,138,138,-0.000001211,-0.0002406,0.0004043,0.45,0.426,0.476,169,152,186.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.11,0.122,0.0101,0.00867,0.0116,0.0004,0.00034,0.00046,0.297,0.266,0.327,0.012,0.011,0.013,24.77,24.65,24.87,0.945,0.94,0.951,0.974,0.97,0.98,0.921,0.912,0.932,38.81,34.86,42.76,37.83,33.81,41.91,0,0,0,0,0,0,0.21,0,0.084,0.45,0.55,0.45,34.2
-576640800000,1951,9,1950,12,52,7,0.169,0.0835,0.0858,5290,33.16,33.16,31.49,1,1,1,279.8,273.3,287.1,141.8,135.3,138,138,138,-0.00002041,-0.0002016,0.000461,0.493,0.481,0.505,141.8,135.3,149.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.109,0.00781,0.00725,0.00843,0.00031,0.00029,0.00033,0.248,0.237,0.261,0.0099,0.0094,0.01,24.93,24.89,24.97,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.46,30.92,34.18,31.49,29.99,33.16,0,0,0,0,0,0,0.175,0,0.0832,0.49,0.51,0.49,31.3
-576036000000,1951,10,1951,1,1,7,0.16,0.0665,0.0939,5830.21,35.52,35.52,34.7,1,1,1,265.3,259.4,268.9,155.3,149.4,110,110,110,0.00008566,-0.0003226,0.0004177,0.415,0.409,0.424,155.3,149.4,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00895,0.00845,0.00926,0.00035,0.00033,0.00037,0.269,0.259,0.276,0.011,0.01,0.011,24.97,24.95,25,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,35.78,34.39,36.62,34.7,33.36,35.52,0,0,0,0,0,0,0.193,0,0.0661,0.42,0.59,0.41,36.4
