datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-513741600000,1953,9,1952,12,51,7,0.189,0.0835,0.105,6571.23,39.38,39.38,39.11,1,1,1,312.4,305.9,313.5,174.4,167.9,138,138,138,-0.00004732,-0.00007346,0.0001095,0.442,0.44,0.451,174.4,167.9,175.5,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.118,0.0106,0.01,0.0107,0.00042,0.0004,0.00043,0.306,0.295,0.308,0.012,0.012,0.012,24.73,24.72,24.78,0.947,0.945,0.947,0.976,0.973,0.977,0.924,0.919,0.925,40.07,38.56,40.32,39.11,37.52,39.38,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.8
-513136800000,1953,9,1952,12,52,7,0.173,0.0738,0.099,6160.38,40,40,36.67,1,1,1,285.7,276.2,294.6,163.7,149.1,122,110,138,-0.0001461,-0.0002016,-0.00001102,0.426,0.383,0.481,163.7,149.1,177.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.116,0.00966,0.00843,0.0108,0.00038,0.00033,0.00043,0.286,0.261,0.308,0.011,0.01,0.012,24.87,24.84,24.91,0.944,0.939,0.948,0.973,0.97,0.978,0.918,0.911,0.927,37.68,34.18,40.9,36.67,33.16,40,0,0,0,0,0,0,0.204,0,0.074,0.43,0.57,0.43,35.6
-512532000000,1953,10,1953,1,1,7,0.165,0.0665,0.0988,6142.02,36.56,36.56,36.56,1,1,1,273.3,273.3,273.3,163.3,163.3,110,110,110,0.000461,0.000461,0.000461,0.402,0.402,0.402,163.3,163.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.111,0.111,0.00963,0.00963,0.00963,0.00038,0.00038,0.00038,0.284,0.284,0.284,0.011,0.011,0.011,24.92,24.92,24.92,0.943,0.943,0.943,0.971,0.971,0.971,0.916,0.916,0.916,37.65,37.65,37.65,36.56,36.56,36.56,0,0,0,0,0,0,0.203,0,0.0662,0.4,0.6,0.4,37.2
-511927200000,1953,10,1953,1,2,7,0.16,0.0665,0.0934,5796.84,35.52,35.52,34.51,1,1,1,264.4,261.9,268.9,154.4,151.9,110,110,110,0.0001383,0.00004971,0.0001973,0.416,0.409,0.42,154.4,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00887,0.00866,0.00926,0.00035,0.00034,0.00037,0.268,0.263,0.276,0.011,0.01,0.011,24.97,24.95,24.99,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,35.57,34.98,36.62,34.51,33.93,35.52,0,0,0,0,0,0,0.192,0,0.0666,0.42,0.58,0.42,36.2
-511322400000,1953,10,1953,1,3,7,0.158,0.0665,0.0916,5686.07,34.21,34.21,33.85,1,1,1,261.5,259.4,263.1,151.5,149.4,110,110,110,0.0002491,0.0001581,0.0004177,0.421,0.418,0.424,151.5,149.4,153.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.00863,0.00845,0.00876,0.00034,0.00033,0.00035,0.263,0.259,0.266,0.01,0.01,0.011,24.99,24.98,25,0.94,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,34.89,34.39,35.27,33.85,33.36,34.21,0,0,0,0,0,0,0.188,0,0.0664,0.42,0.58,0.42,36
-510717600000,1953,10,1953,1,4,7,0.163,0.0662,0.0963,5985.19,37.57,37.57,35.63,1,1,1,268.7,266,273.3,159.3,156,109.4,106,110,0.000002075,-0.0003226,0.000461,0.407,0.388,0.414,159.3,156,167.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00929,0.00901,0.00997,0.00037,0.00036,0.0004,0.276,0.271,0.291,0.011,0.011,0.012,24.95,24.92,24.97,0.942,0.941,0.945,0.97,0.97,0.973,0.914,0.913,0.919,36.71,35.93,38.61,35.63,34.86,37.57,0,0,0,0,0,0,0.198,0,0.0667,0.41,0.59,0.41,36.7
-510112800000,1953,11,1953,2,5,7,0.166,0.0641,0.102,6342.61,39.61,39.61,37.75,1,1,1,274,263.1,281.5,168,157.1,106,106,106,0.0001429,-0.0001075,0.000461,0.387,0.377,0.403,168,157.1,175.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.01,0.0091,0.0107,0.0004,0.00036,0.00042,0.292,0.272,0.305,0.012,0.011,0.012,24.91,24.87,24.98,0.945,0.941,0.947,0.974,0.97,0.977,0.92,0.913,0.926,38.77,36.23,40.53,37.75,35.14,39.61,0,0,0,0,0,0,0.21,0,0.064,0.39,0.61,0.39,38.2
-509508000000,1953,11,1953,2,6,7,0.163,0.0641,0.099,6165.46,38.29,38.29,36.7,1,1,1,269.7,266,276.2,163.7,160,106,106,106,-0.00002038,-0.0003226,0.000461,0.393,0.384,0.399,163.7,160,170.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.113,0.00967,0.00935,0.0102,0.00038,0.00037,0.00041,0.284,0.277,0.296,0.011,0.011,0.012,24.94,24.9,24.96,0.943,0.942,0.945,0.971,0.97,0.974,0.917,0.914,0.921,37.78,36.89,39.29,36.7,35.79,38.29,0,0,0,0,0,0,0.204,0,0.064,0.39,0.61,0.39,37.8
-508903200000,1953,11,1953,2,7,7,0.18,0.0641,0.115,7268.66,44.6,44.6,43.27,1,1,1,296.8,290,302.6,190.8,184,106,106,106,-0.0001681,-0.0002406,0.000035,0.357,0.35,0.365,190.8,184,196.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.012,0.0114,0.0125,0.00048,0.00045,0.0005,0.333,0.32,0.343,0.013,0.013,0.014,24.78,24.74,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.15,42.54,45.51,43.27,41.69,44.6,0,0,0,0,0,0,0.24,0,0.065,0.36,0.64,0.36,40.4
-508298400000,1953,11,1953,2,8,7,0.192,0.0641,0.128,7906.69,58.37,58.37,47.06,2,1,1.1428571428571428,316.9,298.8,375.1,210.9,192.8,106,106,106,-0.00007056,-0.0002406,0.0001095,0.336,0.283,0.355,210.9,192.8,269.1,990,990,990,965,964.9,965.3,25,24.7,25.1,0.128,0.121,0.148,0.0147,0.0121,0.026,0.00059,0.00048,0.0011,0.344,0.298,0.393,0.014,0.012,0.016,24.67,24.43,24.77,0.952,0.934,0.959,0.979,0.97,0.98,0.931,0.906,0.94,44.2,30.09,51.9,42.89,29.19,48.2,0,0,0,0,0,0,0.261,0,0.064,0.33,0.67,0.33,41.2
-507693600000,1953,11,1953,2,9,7,0.239,0.0703,0.169,10151.1,75.91,75.91,60.42,2,2,2,395.5,364,469.1,279.2,246,116.3,106,118,-0.0000203,-0.0003228,0.0004141,0.296,0.252,0.324,279.2,246,351.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.153,0.141,0.179,0.031,0.0167,0.0647,0.0013,0.00067,0.0027,0.315,0.267,0.423,0.013,0.011,0.017,24.31,23.87,24.51,0.935,0.928,0.949,0.971,0.97,0.974,0.908,0.9,0.924,31.12,27.45,38.98,30.21,26.63,37.96,0,0,0,0,0,0,0.336,0,0.07,0.29,0.71,0.29,42.5
-507088800000,1953,12,1953,3,10,7,0.322,0.0734,0.248,14797.7,96.4,96.4,88.08,2,2,2,531.9,490.4,576.2,410.5,366.5,121.4,118,126,-0.0000763,-0.0004793,0.0004295,0.23,0.205,0.256,410.5,366.5,458.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.2,0.185,0.218,0.0928,0.072,0.115,0.0039,0.003,0.0048,0.513,0.447,0.585,0.021,0.018,0.025,23.49,23.22,23.74,0.955,0.951,0.958,0.979,0.977,0.98,0.935,0.929,0.939,45.12,40.56,49.96,44.04,39.63,48.2,0,0,0,0,0,0,0.489,0,0.074,0.23,0.77,0.23,46
-506484000000,1953,12,1953,3,11,7,0.321,0.0762,0.245,14680.4,93.44,93.44,87.38,2,2,2,531.2,502.8,561.5,405.2,376.8,126,126,126,-0.00008461,-0.0001554,0.0001146,0.237,0.224,0.251,405.2,376.8,435.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.189,0.21,0.0902,0.0768,0.105,0.0038,0.0032,0.0044,0.505,0.463,0.551,0.021,0.019,0.023,23.5,23.32,23.67,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.59,41.64,47.67,43.69,40.79,46.72,0,0,0,0,0,0,0.485,0,0.076,0.24,0.76,0.24,45.7
-505879200000,1953,12,1953,3,12,7,0.348,0.0714,0.276,16131,96.4,96.4,96.02,2,2,2,575,561.5,588.3,457,443.5,118,118,118,0.0001301,-0.0002228,0.0004297,0.205,0.201,0.21,457,443.5,470.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.211,0.224,0.115,0.108,0.121,0.0048,0.0045,0.0051,0.583,0.561,0.605,0.024,0.024,0.025,23.23,23.15,23.31,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.83,48.56,51.07,48.01,47.58,48.2,0,0,0,0,0,0,0.533,0,0.072,0.21,0.79,0.21,46.4
-505274400000,1953,12,1953,3,13,7,0.375,0.0768,0.298,17105,107.9,107.9,101.8,3,2,2.7142857142857144,620.4,588.3,662,493.4,470.3,127,118,139,0.0000941,-0.000463,0.0004703,0.204,0.193,0.218,493.4,470.3,523,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.224,0.257,0.133,0.121,0.15,0.0056,0.0051,0.0064,0.566,0.527,0.614,0.024,0.022,0.026,23.05,22.87,23.15,0.949,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.18,34.96,51.51,38.53,33.91,48.2,0,0,0,0,0,0,0.566,0,0.077,0.2,0.79,0.21,45.6
-504669600000,1954,1,1953,4,14,7,0.446,0.0841,0.362,20665.5,127.9,127.9,123,3,3,3,737.4,710.9,764,598.4,571.9,139,139,139,0.00008286,-0.0004115,0.0002226,0.189,0.182,0.196,598.4,571.9,625,990,990,990,966.8,966.7,967,23.2,23,23.3,0.3,0.285,0.315,0.201,0.183,0.218,0.0087,0.0079,0.0095,0.713,0.668,0.757,0.031,0.029,0.033,22.44,22.29,22.59,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.87,40.22,43.5,41,39.27,42.63,0,0,0,0,0,0,0.683,0,0.084,0.19,0.81,0.19,46.3
-504064800000,1954,1,1953,4,15,7,0.493,0.0841,0.409,22942.5,143.8,143.8,136.6,3,3,3,814.9,764,858,675.9,625,139,139,139,0.00004917,-0.00006785,0.0003169,0.171,0.162,0.182,675.9,625,719,990,990,990,967.2,967,967.3,22.8,22.7,23,0.344,0.315,0.369,0.252,0.218,0.281,0.011,0.0095,0.012,0.843,0.757,0.916,0.037,0.033,0.04,22,21.75,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,43.5,48.92,45.52,42.63,47.94,0,0,0,0,0,0,0.759,0,0.084,0.17,0.83,0.17,46.5
-503460000000,1954,1,1953,4,16,7,0.527,0.0841,0.443,24292.8,144.6,144.6,144.6,3,3,3,871.9,871.9,871.9,732.9,732.9,139,139,139,0.000382,0.000382,0.000382,0.159,0.159,0.159,732.9,732.9,732.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.38,0.38,0.38,0.291,0.291,0.291,0.013,0.013,0.013,0.943,0.943,0.943,0.042,0.042,0.042,21.67,21.67,21.67,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.67,49.67,49.67,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,46.1
-502855200000,1954,1,1953,4,17,7,0.534,0.0841,0.45,24292.8,144.6,144.6,144.6,3,3,3,883.6,871.9,902.5,744.6,732.9,139,139,139,0.0004004,0.000382,0.0004267,0.157,0.154,0.159,744.6,732.9,763.5,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.38,0.408,0.298,0.291,0.309,0.013,0.013,0.014,0.965,0.943,1,0.043,0.042,0.044,21.6,21.49,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.3,49.67,51.3,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.084,0.16,0.84,0.16,45.5
-502250400000,1954,2,1953,5,18,7,0.585,0.098,0.487,26020.2,160.7,160.7,154.9,4,3,3.7142857142857144,967.2,910,995,805.2,748,162,162,162,0.0001245,-0.0001005,0.0004122,0.168,0.163,0.178,805.2,748,833,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.451,0.398,0.476,0.329,0.301,0.342,0.015,0.013,0.015,1.02,0.978,1.04,0.046,0.044,0.047,21.21,21.08,21.48,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,43.6,39.88,51.59,42.16,38.91,48.2,0,0,0,0,0,0,0.86,0,0.098,0.17,0.83,0.17,44.5
-501645600000,1954,2,1953,5,19,7,0.609,0.098,0.511,27351.9,167.3,167.3,162.8,4,4,4,1008,995,1035,845.7,833,162,162,162,0.00007112,-0.0003021,0.0003362,0.161,0.156,0.163,845.7,833,873.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.488,0.476,0.513,0.348,0.342,0.362,0.016,0.015,0.016,1.06,1.04,1.11,0.048,0.047,0.051,21.01,20.88,21.08,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.933,0.936,41.57,41.06,42.68,40.7,40.17,41.82,0,0,0,0,0,0,0.904,0,0.098,0.16,0.84,0.16,44.9
-501040800000,1954,2,1953,5,20,7,0.633,0.0958,0.537,28511.7,175.4,175.4,169.7,4,4,4,1047,1035,1059,888.3,873.3,158.4,137,162,-0.00008102,-0.0003548,0.0004468,0.151,0.129,0.156,888.3,873.3,921.6,990,990,990,968,968,968.1,22,21.9,22,0.525,0.513,0.549,0.369,0.362,0.385,0.017,0.016,0.018,1.14,1.11,1.19,0.052,0.051,0.054,20.82,20.73,20.88,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.29,42.68,44.75,42.43,41.82,43.85,0,0,0,0,0,0,0.943,0,0.096,0.15,0.85,0.15,45
-500436000000,1954,2,1953,5,21,7,0.719,0.0829,0.631,31758,192.8,192.8,189,4,4,4,1189,1078,1284,1052,940.9,137,137,137,8.523,-0.001902,47.31,0.116,0.107,0.127,1043,940.9,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.702,0.567,0.799,0.539,0.394,0.648,0.025,0.018,0.031,1.53,1.22,1.75,0.071,0.056,0.082,19.98,19.46,20.63,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.73,45.48,50.47,47.26,44.57,48.2,0,0,0,0,0,0,1.05,0,0.088,0.12,0.88,0.12,44.2
-499831200000,1954,3,1953,6,22,7,0.856,0.111,0.665,32019.6,192.8,192.8,190.6,4,4,4,1415,1302,1546,1232,1119,183,183,183,131.6,18.77,263.4,0.13,0.118,0.141,1100,1100,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.851,0.805,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.85,0.087,0.083,0.091,18.99,18.51,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,47.53,49.89,47.65,46.58,48.2,0,0,0,0,0,0,1.06,0,0.191,0.13,0.78,0.22,37.4
-499226400000,1954,3,1953,6,23,7,1.06,0.111,0.665,30068,184.8,184.8,179,4,4,4,1759,1590,1956,1576,1407,183,183,183,476.1,307.2,672.6,0.105,0.0936,0.115,1100,1100,1100,990,990,990,970.3,969.8,971,19.7,19,20.2,0.92,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.81,17.17,18.37,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.66,43.92,47.14,44.74,43.04,46.2,0,0,0,0,0,0,0.994,0,0.395,0.1,0.63,0.37,28.4
-498621600000,1954,3,1953,6,24,7,1.32,0.111,0.665,27886.9,169.9,169.9,166,4,4,4,2182,2030,2329,1999,1847,183,183,183,898.9,747.5,1046,0.084,0.0786,0.0901,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.35,41.4,43.33,41.5,40.53,42.47,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
-498016800000,1954,3,1953,6,25,7,1.56,0.111,0.665,26071.5,160.2,160.2,155.2,4,4,4,2579,2398,2814,2396,2215,183,183,183,1296,1115,1531,0.0712,0.065,0.0763,1100,1100,1100,990,990,990,972.5,972.1,973.1,17.5,16.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.63,15.06,16.06,0.944,0.941,0.945,0.976,0.972,0.978,0.92,0.915,0.924,39.77,38.23,40.95,38.8,37.17,40.05,0,0,0,0,0,0,0.862,0,0.895,0.071,0.43,0.57,16.7
-497412000000,1954,3,1953,6,26,7,1.95,0.122,0.665,23167,144,144,137.9,4,4,4,3231,2982,3456,3029,2799,202.4,183,217,1929,1699,2139,0.0626,0.058,0.067,1100,1100,1100,990,990,990,974,973.5,974.5,16,15.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.6,14.66,0.936,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,35.54,34.2,37.11,34.47,33.17,36,0,0,0,0,0,0,0.766,0,1.285,0.063,0.34,0.66,11.9
-496807200000,1954,4,1953,7,27,7,2.2,0.138,0.665,21586.4,132.3,132.3,128.5,4,4,4,3643,3474,3835,3415,3257,228.1,217,295,2315,2157,2441,0.0625,0.0577,0.0769,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.2,12.79,13.56,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,33.12,31.99,34.1,32.12,31.03,33.07,0,0,0,0,0,0,0.714,0,1.535,0.063,0.3,0.7,9.81
-496202400000,1954,4,1953,7,28,7,2.26,0.178,0.665,21219.7,130,130,126.3,4,4,4,3740,3577,3835,3445,3282,295,295,295,2345,2182,2440,0.0789,0.0769,0.0825,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13,12.79,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.55,31.99,33.5,31.58,31.03,32.5,0,0,0,0,0,0,0.702,0,1.595,0.079,0.29,0.71,9.39
-495597600000,1954,4,1953,7,29,7,2.05,0.178,0.665,22569.3,138,138,134.3,4,4,4,3383,3219,3558,3088,2924,295,295,295,1988,1824,2164,0.0873,0.0829,0.0916,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.38,14.1,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,34.62,33.61,35.58,33.59,32.6,34.51,0,0,0,0,0,0,0.746,0,1.385,0.087,0.32,0.68,11
-494992800000,1954,4,1953,7,30,7,1.83,0.183,0.665,24000.1,147,147,142.9,4,4,4,3028,2874,3177,2725,2553,302.4,295,321,1625,1453,1782,0.1,0.0929,0.112,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.19,14.92,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.914,36.81,35.83,37.83,35.71,34.75,36.75,0,0,0,0,0,0,0.794,0,1.165,0.1,0.36,0.64,13.1
-494388000000,1954,5,1953,8,31,7,1.64,0.194,0.665,25444.9,154.4,154.4,151.5,4,4,4,2713,2608,2814,2392,2287,321,321,321,1292,1187,1393,0.118,0.114,0.123,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.06,15.56,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.89,38.23,39.58,37.86,37.17,38.59,0,0,0,0,0,0,0.841,0,0.975,0.12,0.41,0.59,15.5
-493783200000,1954,5,1953,8,32,7,1.46,0.171,0.665,26815.6,162.3,162.3,159.6,4,4,4,2419,2321,2529,2137,2045,282.4,276,321,1037,945.1,1108,0.117,0.112,0.127,1100,1100,1100,990,990,990,972.1,971.9,972.4,17.9,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.75,16.25,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.922,0.926,40.81,40.09,41.45,39.9,39.14,40.58,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
-493178400000,1954,5,1953,8,33,7,1.3,0.167,0.665,28001.9,169.9,169.9,166.7,4,4,4,2156,2030,2291,1880,1754,276,276,276,779.6,654.5,915.3,0.128,0.12,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.32,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.52,41.64,43.33,41.67,40.79,42.47,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
-492573600000,1954,5,1953,8,34,7,1.12,0.167,0.665,29485.1,179.8,179.8,175.5,4,4,4,1859,1734,1995,1583,1458,276,276,276,482.9,358.3,618.5,0.149,0.138,0.159,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.04,17.89,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.58,45.87,43.88,42.71,44.95,0,0,0,0,0,0,0.975,0,0.455,0.15,0.59,0.41,26.3
-491968800000,1954,5,1953,8,35,7,0.958,0.133,0.665,31076.5,188.3,188.3,185,4,4,4,1584,1492,1669,1365,1282,219.4,210,276,264.9,182,341.7,0.138,0.127,0.165,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.911,0.89,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.87,0.092,0.089,0.093,18.38,18.1,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.45,48.03,46.24,45.52,47.07,0,0,0,0,0,0,1.03,0,0.293,0.14,0.69,0.31,32.4
-491364000000,1954,6,1953,9,36,7,0.81,0.127,0.653,32075.1,192.8,192.8,190.9,4,4,4,1339,1246,1463,1129,1036,210,210,210,48.69,-0.003777,152.9,0.158,0.144,0.169,1080,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.802,0.717,0.876,0.603,0.503,0.648,0.029,0.024,0.031,1.7,1.51,1.82,0.081,0.071,0.088,19.33,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.78,48.05,49.7,47.73,47.08,48.2,0,0,0,0,0,0,1.06,0,0.157,0.16,0.81,0.19,39.6
-490759200000,1954,6,1953,9,37,7,0.689,0.127,0.562,29234.5,184.5,184.5,174,4,4,4,1139,1059,1212,928.6,848.6,210,210,210,0.0006805,-0.0002608,0.003587,0.185,0.173,0.198,928.6,848.6,1002,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.581,0.502,0.668,0.389,0.35,0.428,0.018,0.016,0.02,1.23,1.08,1.38,0.057,0.049,0.064,20.44,20.06,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.4,41.35,47.07,43.5,40.48,46.13,0,0,0,0,0,0,0.967,0,0.127,0.18,0.82,0.18,42.4
-490154400000,1954,6,1953,9,38,7,0.594,0.127,0.467,24937,160,160,148.4,4,3,3.4285714285714284,981.6,910,1047,771.6,700,210,210,210,0.0001432,-0.0001711,0.0003941,0.215,0.201,0.231,771.6,700,837.3,990,990,990,967.8,967.5,968,22.2,22,22.5,0.432,0.368,0.492,0.31,0.269,0.344,0.014,0.012,0.016,0.992,0.894,1.06,0.045,0.04,0.048,21.19,20.89,21.57,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,45.3,39.24,51.33,43.89,38.24,48.2,0,0,0,0,0,0,0.825,0,0.127,0.21,0.79,0.21,42
-489549600000,1954,6,1953,9,39,7,0.497,0.119,0.378,21221.6,136,136,126.3,3,3,3,821.7,755.5,893,625.4,569.5,196.3,186,210,0.00003395,-0.0003827,0.0004267,0.239,0.225,0.248,625.4,569.5,683,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.323,0.289,0.358,0.219,0.181,0.257,0.0096,0.0079,0.011,0.766,0.67,0.865,0.034,0.029,0.038,22.05,21.66,22.41,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.01,39.71,46.27,42.11,38.74,45.34,0,0,0,0,0,0,0.702,0,0.119,0.24,0.76,0.24,42.7
-488944800000,1954,7,1953,10,40,7,0.419,0.112,0.306,17335.8,112.2,112.2,103.2,3,2,2.5714285714285716,692.3,648.5,735.5,506.3,462.5,186,186,186,-0.00007384,-0.0004777,0.0004703,0.269,0.253,0.287,506.3,462.5,549.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.253,0.229,0.278,0.141,0.117,0.168,0.0061,0.005,0.0073,0.611,0.559,0.645,0.026,0.024,0.028,22.72,22.52,22.91,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.918,0.938,43.07,35.54,52.08,41.28,34.48,48.2,0,0,0,0,0,0,0.573,0,0.113,0.27,0.73,0.27,41.4
-488340000000,1954,7,1953,10,41,7,0.366,0.112,0.254,14986.8,95.31,95.31,89.21,2,2,2,605.5,570.2,636.6,419.5,384.2,186,186,186,-0.0001221,-0.000463,0.000339,0.307,0.292,0.326,419.5,384.2,450.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.195,0.222,0.097,0.0803,0.112,0.0041,0.0034,0.0047,0.531,0.478,0.58,0.022,0.02,0.025,23.15,22.97,23.36,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.51,41.93,48.63,44.6,41.09,47.66,0,0,0,0,0,0,0.496,0,0.112,0.31,0.69,0.31,40.9
-487735200000,1954,7,1953,10,42,7,0.33,0.112,0.218,12919,81.41,81.41,76.9,2,2,2,546.4,525.1,566.7,360.4,339.1,186,186,186,-0.0001284,-0.0004793,0.0001448,0.341,0.328,0.354,360.4,339.1,380.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.18,0.194,0.0691,0.0591,0.0787,0.0029,0.0025,0.0033,0.442,0.41,0.472,0.018,0.017,0.02,23.5,23.38,23.63,0.95,0.947,0.952,0.975,0.97,0.979,0.926,0.919,0.933,39.44,37.2,41.56,38.45,36.09,40.71,0,0,0,0,0,0,0.427,0,0.112,0.34,0.66,0.34,39.1
-487130400000,1954,7,1953,10,43,7,0.297,0.11,0.187,11114,69.51,69.51,66.15,2,2,2,491.3,474.7,512.2,309.8,295.3,181.6,155,186,-0.00005544,-0.0003753,0.0004295,0.369,0.327,0.386,309.8,295.3,326.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.164,0.175,0.0452,0.0384,0.053,0.0019,0.0016,0.0022,0.366,0.344,0.391,0.015,0.014,0.016,23.82,23.7,23.89,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.1,32.51,35.83,33.08,31.54,34.75,0,0,0,0,0,0,0.368,0,0.11,0.37,0.63,0.37,37.4
-486525600000,1954,8,1953,11,44,7,0.279,0.0937,0.185,11046.2,68.56,68.56,65.75,2,2,2,461.2,446.6,474.7,306.2,291.6,155,155,155,0.00003404,-0.0004154,0.0004141,0.336,0.327,0.347,306.2,291.6,319.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.165,0.16,0.17,0.0435,0.0366,0.0499,0.0018,0.0015,0.0021,0.358,0.336,0.378,0.015,0.014,0.016,23.97,23.89,24.05,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,33.89,32.29,35.34,32.88,31.33,34.28,0,0,0,0,0,0,0.365,0,0.094,0.34,0.66,0.34,39.6
-485920800000,1954,8,1953,11,45,7,0.258,0.0937,0.165,9821.46,60.93,60.93,58.46,2,2,2,427,418.2,438.5,272,263.2,155,155,155,-0.0002079,-0.0004444,0.00002848,0.363,0.353,0.371,272,263.2,283.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.15,0.157,0.0274,0.0232,0.0328,0.0011,0.00095,0.0013,0.307,0.293,0.324,0.013,0.012,0.013,24.17,24.1,24.22,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,30.13,29.16,31.41,29.23,28.29,30.46,0,0,0,0,0,0,0.325,0,0.093,0.36,0.64,0.36,38.1
-485316000000,1954,8,1953,11,46,7,0.241,0.0988,0.142,8578,55.3,55.3,51.06,2,1,1.7142857142857142,398.7,385.2,412.3,235.4,201.2,163.3,155,184,-0.0001564,-0.0003228,0.0001753,0.41,0.376,0.478,235.4,201.2,257.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.141,0.132,0.148,0.0163,0.0129,0.0204,0.00066,0.00052,0.00083,0.298,0.261,0.374,0.012,0.011,0.015,24.31,24.26,24.37,0.936,0.926,0.956,0.973,0.97,0.98,0.911,0.898,0.937,32.94,26.45,47.79,32.08,25.66,46.83,0,0,0,0,0,0,0.284,0,0.099,0.41,0.59,0.41,35.6
-484711200000,1954,8,1953,11,47,7,0.225,0.111,0.114,7066.67,44.33,44.33,42.06,1,1,1,372.6,364,382.6,188.6,180,184,184,184,-0.0000607,-0.0004815,0.00009841,0.494,0.481,0.505,188.6,180,198.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.127,0.124,0.131,0.0118,0.0111,0.0126,0.00048,0.00045,0.00051,0.336,0.321,0.354,0.014,0.013,0.014,24.4,24.33,24.46,0.952,0.949,0.955,0.979,0.978,0.98,0.932,0.928,0.935,42.94,40.98,45.24,42.06,40.09,44.33,0,0,0,0,0,0,0.234,0,0.111,0.49,0.51,0.49,31.4
-484106400000,1954,8,1953,11,48,7,0.206,0.0914,0.115,7149.16,46.33,46.33,42.55,1,1,1,340.9,330.7,354,189.7,167.7,151.1,138,184,-0.00006059,-0.0004632,0.0004471,0.442,0.402,0.523,189.7,167.7,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0119,0.01,0.0132,0.00048,0.0004,0.00053,0.335,0.299,0.362,0.013,0.012,0.015,24.56,24.52,24.61,0.952,0.945,0.956,0.978,0.972,0.98,0.931,0.919,0.937,43.51,38.15,47.27,42.55,37.09,46.33,0,0,0,0,0,0,0.236,0,0.091,0.44,0.56,0.44,34.7
-483501600000,1954,9,1953,12,49,7,0.194,0.0835,0.111,6937.92,42.7,42.7,41.3,1,1,1,321.5,313.5,327.5,183.5,175.5,138,138,138,0.0002545,-0.00007346,0.0004043,0.429,0.421,0.44,183.5,175.5,189.5,990,990,990,965,965,965,25,25,25,0.121,0.118,0.123,0.0114,0.0107,0.0119,0.00045,0.00043,0.00048,0.323,0.308,0.333,0.013,0.012,0.013,24.67,24.63,24.72,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.18,40.32,43.57,41.3,39.38,42.7,0,0,0,0,0,0,0.229,0,0.083,0.43,0.57,0.43,35.8
-482896800000,1954,9,1953,12,50,7,0.185,0.0835,0.101,6273.17,38.53,38.53,37.34,1,1,1,305.1,294.6,310.1,167.1,156.6,138,138,138,-0.00001348,-0.0002406,0.0001582,0.452,0.445,0.468,167.1,156.6,172.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.117,0.00996,0.00906,0.0104,0.0004,0.00036,0.00041,0.293,0.275,0.302,0.012,0.011,0.012,24.78,24.75,24.85,0.945,0.941,0.946,0.973,0.97,0.975,0.919,0.913,0.923,38.38,35.93,39.52,37.34,34.85,38.53,0,0,0,0,0,0,0.207,0,0.084,0.45,0.55,0.45,33.9
-482292000000,1954,9,1953,12,51,7,0.167,0.0835,0.0832,5128.03,32.26,32.26,30.52,1,1,1,275.6,266,283.2,137.6,128,138,138,138,0.00004394,-0.0003226,0.000461,0.501,0.487,0.519,137.6,128,145.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.102,0.108,0.00745,0.00663,0.00809,0.0003,0.00026,0.00032,0.241,0.223,0.254,0.0096,0.0089,0.01,24.96,24.91,25.01,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.47,29.19,33.26,30.52,28.32,32.26,0,0,0,0,0,0,0.17,0,0.0838,0.5,0.5,0.5,30.7
-481687200000,1954,9,1953,12,52,7,0.155,0.0728,0.082,5067.87,35.3,35.3,30.17,1,1,1,256.1,246.5,263.1,135.7,118.9,120.4,97,138,0.0001288,-0.0003489,0.0004177,0.469,0.381,0.537,135.7,118.9,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0983,0.107,0.00728,0.00586,0.00914,0.00029,0.00023,0.00036,0.235,0.207,0.271,0.0093,0.0082,0.011,25.04,25.01,25.07,0.933,0.925,0.941,0.97,0.97,0.97,0.905,0.897,0.913,31.1,27.03,36.39,30.17,26.22,35.3,0,0,0,0,0,0,0.168,0,0.073,0.47,0.53,0.47,32.7
-481082400000,1954,10,1954,1,1,7,0.145,0.0587,0.0859,5338.16,33.47,33.47,31.77,1,1,1,239.1,231.5,246.5,142.1,134.5,97,97,97,0.0001541,-0.0003008,0.0003532,0.406,0.393,0.419,142.1,134.5,149.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.104,0.00783,0.00718,0.00846,0.00031,0.00028,0.00033,0.244,0.23,0.257,0.0096,0.0091,0.01,25.12,25.06,25.18,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.76,30.98,34.5,31.77,30.05,33.47,0,0,0,0,0,0,0.177,0,0.0591,0.4,0.59,0.41,36.8
-480477600000,1954,10,1954,1,2,7,0.135,0.0587,0.0767,4754.71,29.4,29.4,28.3,1,1,1,223.9,216.8,228.7,126.9,119.8,97,97,97,-0.00006551,-0.0004466,0.0002185,0.433,0.424,0.447,126.9,119.8,131.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0937,0.0979,0.00653,0.00593,0.00694,0.00026,0.00023,0.00027,0.216,0.204,0.225,0.0085,0.008,0.0089,25.24,25.2,25.3,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.18,27.48,30.31,28.3,26.65,29.4,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
-479872800000,1954,10,1954,1,3,7,0.13,0.0587,0.0708,4374.29,26.65,26.65,26.04,1,1,1,214.1,211.9,216.8,117.1,114.9,97,97,97,0.00003821,-0.0002204,0.0004558,0.453,0.447,0.458,117.1,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0928,0.092,0.0937,0.00571,0.00551,0.00593,0.00022,0.00022,0.00023,0.199,0.195,0.204,0.0078,0.0076,0.008,25.32,25.3,25.33,0.923,0.921,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.84,26.3,27.48,26.04,25.51,26.65,0,0,0,0,0,0,0.145,0,0.0592,0.45,0.54,0.46,33.6
-479268000000,1954,10,1954,1,4,7,0.135,0.0587,0.0762,4719.9,28.75,28.75,28.09,1,1,1,222.9,220.7,225.8,125.9,123.7,97,97,97,0.00004536,-0.0001474,0.0002185,0.435,0.43,0.439,125.9,123.7,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0951,0.0969,0.00645,0.00627,0.0067,0.00025,0.00025,0.00026,0.215,0.211,0.22,0.0084,0.0083,0.0086,25.25,25.23,25.26,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,28.96,28.44,29.64,28.09,27.59,28.75,0,0,0,0,0,0,0.156,0,0.0588,0.43,0.56,0.44,35
-478663200000,1954,11,1954,2,5,7,0.132,0.0562,0.0753,4670.3,30.26,30.26,27.8,1,1,1,217.6,211.9,228.3,124.6,118.9,93,93,93,-0.000008745,-0.0002204,0.0001576,0.428,0.407,0.439,124.6,118.9,135.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.095,0.093,0.0988,0.00634,0.00585,0.00725,0.00025,0.00023,0.00029,0.212,0.202,0.231,0.0083,0.0079,0.0091,25.28,25.2,25.33,0.928,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,28.66,27.29,31.2,27.8,26.47,30.26,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
-478058400000,1954,11,1954,2,6,7,0.149,0.0562,0.0924,5756.29,36.81,36.81,34.26,1,1,1,245.8,234.6,256.9,152.8,141.6,93,93,93,0.000125,-0.00003096,0.0003724,0.379,0.362,0.396,152.8,141.6,163.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.109,0.00874,0.00779,0.00968,0.00035,0.00031,0.00038,0.263,0.243,0.282,0.01,0.0096,0.011,25.07,24.99,25.15,0.94,0.935,0.943,0.97,0.97,0.971,0.912,0.907,0.917,35.31,32.67,37.89,34.26,31.69,36.81,0,0,0,0,0,0,0.19,0,0.0566,0.38,0.62,0.38,38.6
-477453600000,1954,11,1954,2,7,7,0.156,0.0562,0.0993,6199.24,37.43,37.43,36.9,1,1,1,257.2,256.9,259.4,164.2,163.9,93,93,93,0.00003314,-0.00003096,0.0004177,0.362,0.359,0.362,164.2,163.9,166.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.109,0.11,0.00971,0.00968,0.00989,0.00038,0.00038,0.00039,0.283,0.282,0.287,0.011,0.011,0.011,24.99,24.98,24.99,0.944,0.943,0.944,0.972,0.971,0.973,0.917,0.917,0.918,37.98,37.89,38.48,36.9,36.81,37.43,0,0,0,0,0,0,0.205,0,0.0567,0.36,0.64,0.36,39.7
-476848800000,1954,11,1954,2,8,7,0.168,0.0562,0.112,7054.86,48.2,48.2,41.99,1,1,1,278.5,263.1,305.9,185.5,170.1,93,93,93,0.00002879,-0.0003226,0.000461,0.335,0.304,0.353,185.5,170.1,212.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.126,0.0115,0.0102,0.0138,0.00046,0.0004,0.00055,0.321,0.293,0.37,0.013,0.012,0.015,24.86,24.7,24.95,0.95,0.945,0.957,0.978,0.975,0.98,0.929,0.921,0.938,42.96,39.36,49.36,41.99,38.36,48.2,0,0,0,0,0,0,0.233,0,0.056,0.33,0.67,0.33,42
-476244000000,1954,11,1954,2,9,7,0.197,0.061,0.136,8219.12,51.52,51.52,48.92,2,1,1.2857142857142858,325.5,313.5,341.6,224.7,220.1,100.9,93,104,0.00006342,-0.0004632,0.0004043,0.31,0.297,0.321,224.7,220.1,237.6,990,990,990,965,965,965.1,25,24.9,25,0.131,0.129,0.136,0.0148,0.0145,0.0159,0.00059,0.00058,0.00064,0.347,0.247,0.39,0.014,0.0099,0.016,24.63,24.57,24.68,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.98,25.74,51.65,41.68,24.97,48.2,0,0,0,0,0,0,0.272,0,0.061,0.31,0.69,0.31,41.7
-475639200000,1954,12,1954,3,10,7,0.239,0.0629,0.176,10581.2,72.36,72.36,62.98,2,2,2,394.5,351.7,438.5,290.5,247.7,104,104,104,-0.000133,-0.0003606,0.00007739,0.265,0.237,0.296,290.5,247.7,334.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.155,0.14,0.17,0.0363,0.0168,0.0569,0.0015,0.00068,0.0023,0.33,0.266,0.395,0.013,0.011,0.016,24.3,24.03,24.58,0.938,0.929,0.946,0.97,0.97,0.97,0.91,0.901,0.918,32.46,27.72,37.29,31.49,26.89,36.18,0,0,0,0,0,0,0.35,0,0.063,0.26,0.74,0.26,44.3
-475034400000,1954,12,1954,3,11,7,0.282,0.0629,0.219,13234.8,82.07,82.07,78.78,2,2,2,466.7,456.4,481.3,362.7,352.4,104,104,104,0.0001799,-0.00009083,0.0004141,0.223,0.216,0.228,362.7,352.4,377.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.177,0.185,0.0702,0.0653,0.0771,0.0029,0.0027,0.0032,0.438,0.422,0.459,0.018,0.017,0.019,23.86,23.77,23.92,0.95,0.949,0.952,0.977,0.974,0.98,0.928,0.924,0.933,40.33,39.22,41.87,39.39,38.22,41.03,0,0,0,0,0,0,0.438,0,0.063,0.22,0.78,0.22,46.9
-474429600000,1954,12,1954,3,12,7,0.353,0.0702,0.283,16365.8,106.6,106.6,97.42,3,2,2.142857142857143,583.5,536.9,631.8,467.5,432.9,116,104,118,0.0002355,-0.0002228,0.0004297,0.199,0.187,0.207,467.5,432.9,513.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.223,0.205,0.249,0.12,0.103,0.144,0.0051,0.0043,0.0061,0.585,0.543,0.614,0.025,0.023,0.026,23.19,23.01,23.44,0.956,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,48.18,36.62,51.51,46.17,35.52,48.2,0,0,0,0,0,0,0.541,0,0.07,0.2,0.8,0.2,46.4
-473824800000,1954,12,1954,3,13,7,0.421,0.075,0.346,19870.4,122.8,122.8,118.3,3,3,3,696.5,662,735.5,572.5,544,124,118,139,-0.00005239,-0.0004777,0.0004703,0.178,0.167,0.196,572.5,544,596.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.283,0.266,0.299,0.183,0.164,0.199,0.0079,0.007,0.0086,0.667,0.618,0.709,0.029,0.026,0.031,22.65,22.45,22.83,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.925,0.935,40.36,38.58,41.76,39.43,37.54,40.92,0,0,0,0,0,0,0.657,0,0.075,0.18,0.82,0.18,47.2
-473220000000,1955,1,1954,4,14,7,0.468,0.0841,0.384,21749.4,140.4,140.4,129.5,3,3,3,773.4,741,837.3,634.4,602,139,139,139,0.000147,-0.00001611,0.0003188,0.18,0.166,0.188,634.4,602,698.3,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.302,0.357,0.225,0.203,0.267,0.0098,0.0088,0.012,0.773,0.719,0.881,0.034,0.031,0.039,22.23,21.87,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.03,42.1,47.77,43.15,41.26,46.81,0,0,0,0,0,0,0.719,0,0.084,0.18,0.82,0.18,46.5
-472615200000,1955,1,1954,4,15,7,0.558,0.0841,0.473,25469,160.3,160.3,151.6,4,3,3.5714285714285716,921.9,858,964.9,782.9,719,139,139,139,0.0002278,-0.00005951,0.0004267,0.151,0.144,0.162,782.9,719,825.9,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.426,0.369,0.465,0.317,0.281,0.339,0.014,0.012,0.015,0.985,0.916,1.03,0.044,0.04,0.046,21.43,21.22,21.75,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.67,39.52,52.17,43.06,38.53,48.2,0,0,0,0,0,0,0.842,0,0.085,0.15,0.85,0.15,45.6
-472010400000,1955,1,1954,4,16,7,0.601,0.0841,0.516,27696.2,171.5,171.5,164.9,4,4,4,992.9,964.9,1035,853.9,825.9,139,139,139,-0.00008612,-0.0004914,0.0002013,0.14,0.134,0.144,853.9,825.9,896.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.491,0.465,0.529,0.352,0.339,0.373,0.016,0.015,0.017,1.07,1.03,1.15,0.049,0.046,0.052,21.06,20.84,21.22,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,42.08,40.98,43.75,41.21,40.08,42.88,0,0,0,0,0,0,0.916,0,0.085,0.14,0.86,0.14,46.1
-471405600000,1955,1,1954,4,17,7,0.657,0.0841,0.573,30063.5,188.6,188.6,178.9,4,4,4,1086,1026,1155,947.3,887.2,139,139,139,-0.000577,-0.004861,0.001352,0.128,0.12,0.135,947.3,887.2,1016,990,990,990,968.2,968,968.4,21.8,21.6,22,0.581,0.521,0.662,0.402,0.368,0.46,0.018,0.017,0.021,1.25,1.13,1.41,0.057,0.051,0.065,20.58,20.21,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.65,43.39,48.1,44.74,42.53,47.14,0,0,0,0,0,0,0.994,0,0.084,0.13,0.87,0.13,45.8
-470800800000,1955,1,1954,4,18,7,0.79,0.096,0.66,32324.1,192.8,192.8,192.4,4,4,4,1306,1200,1445,1147,1061,158.7,139,162,55.79,-0.00375,183.3,0.122,0.112,0.131,1091,1061,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.802,0.728,0.869,0.629,0.56,0.648,0.03,0.026,0.031,1.73,1.58,1.82,0.082,0.074,0.088,19.41,18.87,19.89,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.51,48.48,49.87,48.1,47.51,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.9
-470196000000,1955,2,1954,5,19,7,1.03,0.098,0.665,30410,188.8,188.8,181,4,4,4,1702,1479,1930,1540,1317,162,162,162,439.6,217.4,668.3,0.0959,0.0839,0.11,1100,1100,1100,990,990,990,970.1,969.4,970.9,19.9,19.1,20.6,0.911,0.884,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.83,1.87,0.094,0.089,0.098,18,17.25,18.75,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.18,44.14,48.15,45.25,43.26,47.19,0,0,0,0,0,0,1.01,0,0.365,0.095,0.65,0.35,29.5
-469591200000,1955,2,1954,5,20,7,1.35,0.098,0.665,27623.5,170.4,170.4,164.4,4,4,4,2240,2009,2434,2078,1847,162,162,162,977.9,746.7,1172,0.0726,0.0666,0.0806,1100,1100,1100,990,990,990,971.7,971.1,972.1,18.3,17.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.45,15.98,17,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.98,40.72,43.48,41.11,39.81,42.61,0,0,0,0,0,0,0.913,0,0.685,0.073,0.49,0.51,20.5
-468986400000,1955,2,1954,5,21,7,1.53,0.098,0.665,26330.5,158.4,158.4,156.7,4,4,4,2523,2464,2659,2361,2302,162,162,162,1261,1202,1397,0.0642,0.0609,0.0657,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.43,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.922,0.919,0.923,40.13,39.24,40.52,39.18,38.24,39.59,0,0,0,0,0,0,0.871,0,0.865,0.064,0.43,0.57,17.2
-468381600000,1955,2,1954,5,22,7,1.65,0.138,0.665,25351.3,153,153,150.9,4,4,4,2733,2659,2785,2505,2441,228,162,239,1405,1341,1446,0.0833,0.0609,0.0892,1100,1100,1100,990,990,990,972.9,972.7,973,17.1,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.26,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.76,38.42,39.24,37.73,37.37,38.24,0,0,0,0,0,0,0.838,0,0.985,0.084,0.4,0.6,15.4
-467776800000,1955,3,1954,6,23,7,1.66,0.145,0.665,25272.7,150.5,150.5,150.4,4,4,4,2750,2747,2770,2511,2508,239,239,239,1411,1408,1431,0.0869,0.0863,0.087,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.17,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.65,38.52,38.67,37.61,37.47,37.63,0,0,0,0,0,0,0.836,0,0.995,0.087,0.4,0.6,15.2
-467172000000,1955,3,1954,6,24,7,1.69,0.145,0.665,25062.2,150.5,150.5,149.2,4,4,4,2796,2747,2854,2557,2508,239,239,239,1457,1408,1515,0.0855,0.0837,0.087,1100,1100,1100,990,990,990,973,972.9,973.2,17,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.96,15.22,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.35,37.97,38.67,37.29,36.89,37.63,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
-466567200000,1955,3,1954,6,25,7,1.93,0.145,0.665,23311.3,145.3,145.3,138.8,4,4,4,3198,2934,3503,2959,2695,239,239,239,1859,1595,2164,0.075,0.0682,0.0815,1100,1100,1100,990,990,990,974,973.4,974.6,16,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.5,14.77,0.936,0.932,0.94,0.97,0.97,0.971,0.908,0.904,0.912,35.76,33.93,37.44,34.69,32.91,36.33,0,0,0,0,0,0,0.771,0,1.265,0.075,0.34,0.66,12.1
-465962400000,1955,3,1954,6,26,7,2.24,0.159,0.665,21353.6,130,130,127.1,4,4,4,3705,3577,3818,3442,3338,263,239,295,2342,2238,2423,0.0709,0.0639,0.0788,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.83,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,32.76,32.1,33.5,31.78,31.14,32.5,0,0,0,0,0,0,0.706,0,1.575,0.071,0.3,0.7,9.53
-465357600000,1955,4,1954,7,27,7,2.19,0.178,0.665,21654.8,131.3,131.3,128.9,4,4,4,3626,3517,3740,3331,3222,295,295,295,2231,2122,2345,0.0814,0.0789,0.0839,1100,1100,1100,990,990,990,974.9,974.7,975.1,15.1,14.9,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,13,13.47,0.93,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.22,32.56,33.85,32.22,31.59,32.83,0,0,0,0,0,0,0.716,0,1.525,0.081,0.3,0.7,9.89
-464752800000,1955,4,1954,7,28,7,2.03,0.178,0.665,22653.5,137.5,137.5,134.8,4,4,4,3361,3242,3479,3066,2947,295,295,295,1966,1847,2084,0.0878,0.0848,0.091,1100,1100,1100,990,990,990,974.3,974.1,974.6,15.7,15.4,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.8,13.55,14.05,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.75,34.07,35.45,33.71,33.05,34.38,0,0,0,0,0,0,0.749,0,1.365,0.088,0.33,0.67,11.2
-464148000000,1955,4,1954,7,29,7,1.9,0.178,0.665,23482.6,143,143,139.8,4,4,4,3149,3020,3237,2854,2725,295,295,295,1754,1625,1842,0.0937,0.0911,0.0977,1100,1100,1100,990,990,990,973.9,973.6,974.1,16.1,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,14.06,14.56,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,36.03,35.48,36.85,34.94,34.41,35.75,0,0,0,0,0,0,0.777,0,1.235,0.094,0.35,0.65,12.4
-463543200000,1955,4,1954,7,30,7,1.74,0.177,0.665,24673.3,149.9,149.9,146.9,4,4,4,2879,2770,2982,2586,2494,292.3,276,295,1486,1394,1587,0.102,0.0989,0.105,1100,1100,1100,990,990,990,973.2,973,973.5,16.8,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.66,15.17,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.911,0.916,37.8,37.11,38.52,36.72,36,37.47,0,0,0,0,0,0,0.816,0,1.075,0.1,0.38,0.62,14.2
-462938400000,1955,5,1954,8,31,7,1.59,0.167,0.665,25832.3,156.6,156.6,153.8,4,4,4,2630,2529,2720,2354,2253,276,276,276,1254,1153,1344,0.105,0.101,0.109,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.51,15.29,15.75,0.943,0.942,0.944,0.975,0.974,0.976,0.919,0.917,0.922,39.43,38.84,40.09,38.44,37.82,39.14,0,0,0,0,0,0,0.854,0,0.925,0.11,0.42,0.58,16.2
-462333600000,1955,5,1954,8,32,7,1.47,0.167,0.665,26751,161.2,161.2,159.2,4,4,4,2433,2363,2505,2157,2087,276,276,276,1057,987.4,1129,0.113,0.11,0.117,1100,1100,1100,990,990,990,972.1,972,972.3,17.9,17.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.81,16.15,0.945,0.944,0.945,0.978,0.977,0.979,0.924,0.922,0.925,40.72,40.25,41.18,39.81,39.31,40.29,0,0,0,0,0,0,0.885,0,0.805,0.11,0.45,0.55,18.2
-461728800000,1955,5,1954,8,33,7,1.39,0.167,0.665,27400.4,164.8,164.8,163.1,4,4,4,2293,2229,2354,2017,1953,276,276,276,917.4,853.2,977.5,0.12,0.117,0.124,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.17,16.47,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.925,0.927,41.63,41.24,42.04,40.77,40.36,41.2,0,0,0,0,0,0,0.906,0,0.725,0.12,0.48,0.52,19.7
-461124000000,1955,5,1954,8,34,7,1.29,0.167,0.665,28095,168.8,168.8,167.2,4,4,4,2134,2073,2220,1858,1797,276,276,276,758.2,696.9,843.9,0.129,0.124,0.133,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.49,16.85,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.66,42.11,43.06,41.81,41.26,42.2,0,0,0,0,0,0,0.929,0,0.625,0.13,0.52,0.48,21.8
-460519200000,1955,5,1954,8,35,7,1.15,0.159,0.665,29228.4,177.6,177.6,174,4,4,4,1904,1799,2021,1641,1542,262.4,257,276,541.5,442.2,644.8,0.138,0.133,0.143,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.34,16.98,17.67,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.38,43.4,45.29,43.49,42.53,44.39,0,0,0,0,0,0,0.967,0,0.485,0.14,0.58,0.42,25.4
-459914400000,1955,6,1954,9,36,7,1.01,0.155,0.665,30567.4,184.7,184.7,181.9,4,4,4,1672,1590,1780,1415,1333,257,257,257,314.5,233.2,423,0.154,0.144,0.162,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.922,0.916,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.09,17.74,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.42,45.46,47.13,45.49,44.55,46.18,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
-459309600000,1955,6,1954,9,37,7,0.882,0.155,0.665,31853.2,192.6,192.6,189.6,4,4,4,1458,1379,1552,1201,1122,257,257,257,101,22,195,0.177,0.166,0.186,1100,1100,1100,990,990,990,969.3,969.1,969.7,20.7,20.3,20.9,0.871,0.837,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.83,18.49,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.37,47.46,49.14,47.4,46.51,48.15,0,0,0,0,0,0,1.05,0,0.217,0.18,0.75,0.25,36.1
-458704800000,1955,6,1954,9,38,7,0.762,0.155,0.607,30657.7,191.7,191.7,182.5,4,4,4,1260,1194,1339,1003,937,257,257,257,0.0004053,-0.0004411,0.001347,0.204,0.192,0.215,1003,937,1082,990,990,990,968.7,968.5,969,21.3,21,21.5,0.686,0.593,0.802,0.466,0.393,0.608,0.022,0.018,0.029,1.43,1.24,1.71,0.067,0.058,0.081,19.85,19.33,20.25,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.55,44.41,48.9,45.62,43.52,47.92,0,0,0,0,0,0,1.01,0,0.155,0.2,0.8,0.2,40.2
-458100000000,1955,6,1954,9,39,7,0.648,0.148,0.5,26136.1,168.4,168.4,155.6,4,3,3.7142857142857144,1071,1001,1155,826.6,773.9,244.1,227,257,0.00005831,-0.0003021,0.0004468,0.228,0.217,0.243,826.6,773.9,898.3,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.489,0.437,0.558,0.339,0.314,0.374,0.016,0.014,0.017,1.07,1.01,1.18,0.049,0.046,0.054,20.8,20.43,21.06,0.954,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,43.89,39.14,51.69,42.34,38.13,48.2,0,0,0,0,0,0,0.864,0,0.148,0.23,0.77,0.23,40.3
-457495200000,1955,7,1954,10,40,7,0.551,0.137,0.414,22716.9,144.6,144.6,135.2,3,3,3,911,845.8,982,684,618.8,227,227,227,0.0001696,-0.0003827,0.0004267,0.25,0.231,0.268,684,618.8,755,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.365,0.324,0.419,0.258,0.214,0.304,0.011,0.0094,0.014,0.872,0.759,1.01,0.039,0.033,0.045,21.58,21.17,21.96,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.11,42.41,49.98,45.07,41.56,48.2,0,0,0,0,0,0,0.751,0,0.137,0.25,0.75,0.25,41.2
-456890400000,1955,7,1954,10,41,7,0.462,0.137,0.325,18150.9,121.3,121.3,108,3,2,2.7142857142857144,763.8,704.7,827.5,536.8,477.7,227,227,227,0.0001473,-0.00001611,0.0003188,0.298,0.274,0.322,536.8,477.7,600.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.277,0.243,0.313,0.16,0.124,0.202,0.007,0.0053,0.0089,0.653,0.582,0.728,0.028,0.025,0.032,22.39,22.06,22.65,0.952,0.948,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.32,35.91,52.61,40.6,34.83,48.2,0,0,0,0,0,0,0.6,0,0.137,0.3,0.7,0.3,39.3
-456285600000,1955,7,1954,10,42,7,0.396,0.137,0.259,15097,96.4,96.4,89.86,2,2,2,655,619.8,698.6,428,392.8,227,227,227,-0.00007621,-0.0004899,0.0003832,0.347,0.325,0.366,428,392.8,471.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.218,0.202,0.24,0.101,0.0844,0.122,0.0043,0.0036,0.0052,0.55,0.494,0.622,0.023,0.021,0.027,22.93,22.68,23.13,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.99,42.49,50.2,44.93,41.64,48.2,0,0,0,0,0,0,0.499,0,0.137,0.35,0.65,0.35,38.1
-455680800000,1955,7,1954,10,43,7,0.347,0.137,0.21,12321.9,78.9,78.9,73.34,2,2,2,573.9,542.7,599.5,346.9,315.7,227,227,227,0.00003335,-0.0003457,0.0004297,0.396,0.379,0.418,346.9,315.7,372.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.186,0.175,0.195,0.0627,0.048,0.0748,0.0026,0.002,0.0032,0.426,0.379,0.464,0.018,0.016,0.02,23.39,23.24,23.58,0.948,0.943,0.951,0.972,0.97,0.977,0.922,0.915,0.929,37.71,34.43,40.38,36.67,33.4,39.45,0,0,0,0,0,0,0.407,0,0.137,0.39,0.61,0.39,35.5
-455076000000,1955,8,1954,11,44,7,0.313,0.111,0.202,11934.2,75.27,75.27,71.04,2,2,2,517.2,496.9,536.9,333.2,312.9,184,184,184,-0.0001328,-0.0004089,0.0001146,0.356,0.343,0.37,333.2,312.9,352.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.171,0.185,0.0563,0.0467,0.0656,0.0023,0.0019,0.0027,0.402,0.371,0.431,0.017,0.015,0.018,23.67,23.55,23.79,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.915,0.923,36.59,34.42,38.67,35.52,33.39,37.64,0,0,0,0,0,0,0.395,0,0.111,0.35,0.65,0.35,38.1
-454471200000,1955,8,1954,11,45,7,0.292,0.111,0.181,10747.6,66.78,66.78,63.97,2,2,2,483.5,474.7,496.9,299.5,290.7,184,184,184,-0.00005799,-0.0003753,0.0004295,0.381,0.37,0.388,299.5,290.7,312.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.163,0.171,0.0404,0.0362,0.0467,0.0017,0.0015,0.0019,0.351,0.338,0.371,0.015,0.014,0.015,23.87,23.79,23.93,0.941,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.915,32.98,32.02,34.42,31.99,31.06,33.39,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
-453866400000,1955,8,1954,11,46,7,0.275,0.111,0.164,9711.88,62.11,62.11,57.81,2,2,2,454.4,435.1,474.7,270.4,251.1,184,184,184,-0.0001469,-0.0004239,0.0004141,0.405,0.388,0.423,270.4,251.1,290.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.149,0.163,0.0266,0.0175,0.0362,0.0011,0.00072,0.0015,0.308,0.279,0.338,0.013,0.011,0.014,24.05,23.93,24.16,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,29.8,27.67,32.02,28.9,26.84,31.06,0,0,0,0,0,0,0.321,0,0.111,0.4,0.6,0.4,35.3
-453261600000,1955,8,1954,11,47,7,0.25,0.111,0.139,8333.46,52.52,52.52,49.6,2,1,1.4285714285714286,414.2,402.5,429.8,230.2,218.5,184,184,184,-0.0001824,-0.0004444,-0.00008105,0.444,0.428,0.457,230.2,218.5,245.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.0153,0.0143,0.0166,0.00062,0.00058,0.00068,0.341,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.18,25.76,51.76,38.57,24.98,48.2,0,0,0,0,0,0,0.276,0,0.111,0.44,0.56,0.44,33.3
-452656800000,1955,8,1954,11,48,7,0.234,0.0954,0.138,8396.15,53.3,53.3,49.98,2,1,1.5714285714285714,386.5,379,396.1,228.8,205.6,157.7,138,184,-0.000009688,-0.0004815,0.0004552,0.407,0.358,0.472,228.8,205.6,247.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.133,0.144,0.0152,0.0132,0.0168,0.00062,0.00054,0.00068,0.312,0.263,0.378,0.013,0.011,0.015,24.36,24.24,24.44,0.94,0.927,0.957,0.974,0.97,0.98,0.916,0.899,0.938,35.86,26.77,48.24,34.99,25.96,47.28,0,0,0,0,0,0,0.278,0,0.096,0.41,0.59,0.41,35.9
