datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-20829600000,1969,5,1968,8,31,7,2.75,0.206,0.665,18177.9,117.3,117.3,108.2,4,4,4,4551,4155,5009,4211,3815,340,340,340,3111,2715,3569,0.075,0.0679,0.0818,1100,1100,1100,990,990,990.01,976.7,976,977.5,13.3,12.5,14,0.926,0.924,0.926,0.648,0.648,0.648,0.049,0.046,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.44,10.61,12.16,0.913,0.896,0.921,0.97,0.97,0.97,0.885,0.869,0.894,28.16,25.64,30.23,27.05,23.73,29.32,0,0,0,0,0,0,0.601,0,2.085,0.075,0.24,0.76,6.61
-20224800000,1969,5,1968,8,32,7,2.26,0.206,0.665,21256.1,133.9,133.9,126.5,4,4,4,3730,3405,4067,3390,3065,340,340,340,2290,1965,2627,0.0915,0.0836,0.0999,1100,1100,1100,990,990,990,975.1,974.4,975.8,14.9,14.2,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.32,13.71,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,32.61,30.67,34.5,31.63,29.75,33.46,0,0,0,0,0,0,0.703,0,1.595,0.091,0.29,0.71,9.41
-19620000000,1969,5,1968,8,33,7,1.89,0.206,0.665,23566,145.3,145.3,140.3,4,4,4,3133,2934,3366,2793,2594,340,340,340,1693,1494,1926,0.109,0.101,0.116,1100,1100,1100,990,990,990,973.8,973.4,974.3,16.2,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.79,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.15,34.72,37.44,35.07,33.68,36.33,0,0,0,0,0,0,0.779,0,1.225,0.11,0.35,0.65,12.5
-19015200000,1969,5,1968,8,34,7,1.61,0.198,0.665,25671.1,157.7,157.7,152.8,4,4,4,2665,2487,2874,2337,2217,328.1,257,340,1237,1117,1434,0.123,0.103,0.133,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.42,14.92,15.85,0.943,0.94,0.944,0.974,0.971,0.977,0.918,0.914,0.923,39.21,37.83,40.37,38.2,36.75,39.44,0,0,0,0,0,0,0.849,0,0.945,0.12,0.41,0.59,15.9
-18410400000,1969,6,1968,9,35,7,1.4,0.155,0.665,27286.3,166.3,166.3,162.4,4,4,4,2317,2173,2445,2060,1916,257,257,257,959.8,815.6,1088,0.111,0.105,0.118,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.26,15.95,16.61,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.48,40.64,42.41,40.6,39.73,41.56,0,0,0,0,0,0,0.902,0,0.735,0.11,0.48,0.52,19.5
-17805600000,1969,6,1968,9,36,7,1.2,0.171,0.665,28841,177.1,177.1,171.7,4,4,4,1979,1812,2122,1696,1519,282.7,257,293,595.9,418.7,765,0.144,0.121,0.162,1100,1100,1100,990,990,990,971,970.5,971.4,19,18.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.73,17.63,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.79,42.74,45.18,42.92,41.89,44.28,0,0,0,0,0,0,0.954,0,0.535,0.14,0.55,0.45,24
-17200800000,1969,6,1968,9,37,7,1.01,0.177,0.665,30549.3,185.4,185.4,181.8,4,4,4,1675,1571,1775,1382,1278,293,293,293,281.6,178.2,382,0.175,0.165,0.186,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.922,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.095,18.08,17.75,18.42,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.51,47.29,45.46,44.6,46.35,0,0,0,0,0,0,1.01,0,0.345,0.18,0.66,0.34,30.2
-16596000000,1969,6,1968,9,38,7,0.874,0.177,0.659,31717.5,191.1,191.1,188.8,4,4,4,1445,1339,1546,1152,1046,293,293,293,61.61,0.0004876,153.4,0.203,0.189,0.219,1090,1046,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.851,0.759,0.911,0.626,0.527,0.648,0.03,0.025,0.032,1.78,1.58,1.86,0.086,0.075,0.091,18.92,18.51,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.16,47.51,48.75,47.2,46.56,47.78,0,0,0,0,0,0,1.05,0,0.215,0.2,0.75,0.25,36.3
-15991200000,1969,6,1968,9,39,7,0.754,0.158,0.596,30313.7,185,185,180.4,4,4,4,1246,1200,1312,985.2,943.8,261.3,256,293,0.0007116,-0.0004374,0.00377,0.209,0.201,0.223,985.2,943.8,1020,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.661,0.599,0.72,0.426,0.396,0.467,0.02,0.018,0.022,1.36,1.26,1.47,0.064,0.059,0.07,19.96,19.65,20.22,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.03,44.67,47.19,45.11,43.77,46.24,0,0,0,0,0,0,1,0,0.158,0.21,0.79,0.21,40.2
-15386400000,1969,7,1968,10,40,7,0.677,0.155,0.522,27145.3,173.3,173.3,161.6,4,3,3.857142857142857,1119,1055,1187,862.9,799.1,256,256,256,0.00002907,-0.0003981,0.0003519,0.229,0.216,0.243,862.9,799.1,931.1,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.525,0.467,0.588,0.357,0.326,0.39,0.016,0.015,0.018,1.13,1.04,1.23,0.052,0.047,0.057,20.6,20.28,20.84,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.43,39.77,52.05,42.12,38.79,48.2,0,0,0,0,0,0,0.898,0,0.155,0.23,0.77,0.23,40.1
-14781600000,1969,7,1968,10,41,7,0.605,0.155,0.45,24010,144.6,144.6,142.9,3,3,3,999.7,964.9,1035,743.7,708.9,256,256,256,0.00009223,-0.0001005,0.0003362,0.256,0.247,0.265,743.7,708.9,779.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.416,0.384,0.449,0.296,0.275,0.316,0.013,0.012,0.014,0.989,0.921,1.05,0.045,0.041,0.048,21.12,20.94,21.32,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,49.1,47.25,51.01,47.64,46.31,48.2,0,0,0,0,0,0,0.794,0,0.155,0.26,0.74,0.26,39.7
-14176800000,1969,7,1968,10,42,7,0.55,0.155,0.396,21825.7,137.2,137.2,129.9,3,3,3,910,871.9,953.8,654,615.9,256,256,256,0.0003488,0.0002411,0.0004267,0.282,0.268,0.294,654,615.9,697.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.348,0.327,0.374,0.238,0.212,0.267,0.011,0.0094,0.012,0.823,0.759,0.898,0.037,0.034,0.04,21.64,21.39,21.85,0.956,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.19,41.99,46.66,43.3,41.15,45.72,0,0,0,0,0,0,0.722,0,0.154,0.28,0.72,0.28,39.7
-13572000000,1969,7,1968,10,43,7,0.5,0.141,0.359,20114.2,124.6,124.6,119.7,3,3,3,826.1,790.3,858,593.2,571.5,232.9,202,256,0.00002178,-0.0003224,0.0003188,0.281,0.247,0.309,593.2,571.5,615.2,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.311,0.301,0.32,0.197,0.183,0.212,0.0087,0.008,0.0093,0.718,0.684,0.752,0.031,0.03,0.033,22.08,21.93,22.23,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.928,0.936,40.82,39.32,42.39,39.91,38.32,41.54,0,0,0,0,0,0,0.665,0,0.141,0.28,0.72,0.28,40.2
-12967200000,1969,8,1968,11,44,7,0.454,0.122,0.332,18761.3,116.8,116.8,111.7,3,3,3,750.6,725.1,776.2,548.6,523.1,202,202,202,0.0001675,0.00002394,0.0002802,0.269,0.26,0.279,548.6,523.1,574.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.283,0.268,0.297,0.167,0.15,0.185,0.0073,0.0065,0.008,0.639,0.596,0.683,0.028,0.026,0.03,22.46,22.31,22.6,0.95,0.949,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.27,36.66,39.88,37.22,35.56,38.92,0,0,0,0,0,0,0.62,0,0.122,0.27,0.73,0.27,41.3
-12362400000,1969,8,1968,11,45,7,0.414,0.122,0.292,16553.4,106.7,106.7,98.53,3,2,2.2857142857142856,685.1,650.5,725.1,483.1,448.5,202,202,202,-0.000008034,-0.0004056,0.0004703,0.295,0.279,0.311,483.1,448.5,523.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.245,0.226,0.268,0.128,0.111,0.15,0.0055,0.0047,0.0065,0.609,0.562,0.64,0.026,0.024,0.027,22.75,22.6,22.92,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.27,35.34,51.42,44.28,34.28,48.2,0,0,0,0,0,0,0.547,0,0.122,0.29,0.71,0.29,40
-11757600000,1969,8,1968,11,46,7,0.377,0.122,0.255,15031,93.35,93.35,89.47,2,2,2,624.2,593.1,643.9,422.2,391.1,202,202,202,-0.000007022,-0.000463,0.0003482,0.324,0.314,0.341,422.2,391.1,441.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.213,0.201,0.222,0.0983,0.0836,0.108,0.0042,0.0035,0.0046,0.539,0.491,0.57,0.023,0.021,0.024,23.07,22.95,23.24,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.65,42.5,47.63,44.74,41.65,46.68,0,0,0,0,0,0,0.497,0,0.122,0.32,0.68,0.32,39.9
-11152800000,1969,8,1968,11,47,7,0.346,0.122,0.223,13209.1,82.35,82.35,78.63,2,2,2,571.4,554.6,588.3,369.4,352.6,202,202,202,-0.00001016,-0.0004793,0.0004297,0.353,0.343,0.364,369.4,352.6,386.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.193,0.188,0.199,0.0734,0.0654,0.0813,0.0031,0.0027,0.0034,0.459,0.433,0.484,0.019,0.018,0.02,23.37,23.27,23.47,0.951,0.949,0.953,0.976,0.973,0.98,0.929,0.923,0.934,40.26,38.51,42.01,39.31,37.47,41.17,0,0,0,0,0,0,0.437,0,0.123,0.35,0.64,0.36,38.2
-10548000000,1969,9,1968,12,48,7,0.321,0.0883,0.232,13903.1,86.5,86.5,82.76,2,2,2,530.2,512.2,548.2,384.2,366.2,146,146,146,-0.0001096,-0.0004089,0.00009652,0.275,0.266,0.285,384.2,366.2,402.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.193,0.187,0.2,0.0804,0.0718,0.0888,0.0033,0.003,0.0037,0.476,0.449,0.503,0.02,0.019,0.021,23.54,23.43,23.65,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.26,40.36,44.13,41.38,39.43,43.25,0,0,0,0,0,0,0.46,0,0.089,0.28,0.72,0.28,43.3
-9943200000,1969,9,1968,12,49,7,0.299,0.0883,0.211,12600.4,77.69,77.69,75,2,2,2,495,485.3,507,349,339.3,146,146,146,0.00009762,-0.0003161,0.0004295,0.295,0.288,0.301,349,339.3,361,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.181,0.178,0.185,0.0637,0.0591,0.0694,0.0026,0.0024,0.0029,0.423,0.408,0.441,0.017,0.017,0.018,23.75,23.68,23.81,0.948,0.947,0.95,0.973,0.971,0.976,0.923,0.919,0.927,38.54,37.5,39.82,37.5,36.4,38.85,0,0,0,0,0,0,0.417,0,0.088,0.3,0.71,0.29,42.1
-9338400000,1969,9,1968,12,50,7,0.284,0.0883,0.196,11673.8,71.92,71.92,69.49,2,2,2,469.6,456.4,481.3,323.6,310.4,146,146,146,-0.000147,-0.0003753,0.0001901,0.311,0.303,0.32,323.6,310.4,335.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.167,0.176,0.0517,0.0455,0.0572,0.0021,0.0019,0.0024,0.385,0.365,0.402,0.016,0.015,0.017,23.9,23.83,23.98,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.82,34.4,37.07,34.74,33.37,35.96,0,0,0,0,0,0,0.386,0,0.088,0.31,0.69,0.31,41.1
-8733600000,1969,9,1968,12,51,7,0.269,0.0883,0.181,10789.4,65.77,65.77,64.22,2,2,2,444.5,438.5,451.8,298.5,292.5,146,146,146,-0.0001966,-0.0004154,0.00005162,0.329,0.323,0.333,298.5,292.5,305.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.163,0.161,0.166,0.0399,0.0371,0.0433,0.0016,0.0015,0.0018,0.347,0.338,0.358,0.014,0.014,0.015,24.05,24.01,24.09,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.913,33.1,32.45,33.9,32.11,31.48,32.88,0,0,0,0,0,0,0.357,0,0.088,0.33,0.67,0.33,40.1
-8128800000,1969,9,1968,12,52,7,0.259,0.0771,0.182,10889.1,66.93,66.93,64.82,2,2,2,427.7,422.2,435.1,300.2,289.1,127.4,120,146,-0.0003524,-0.0004444,-0.00009312,0.298,0.279,0.336,300.2,289.1,309.8,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.16,0.165,0.0407,0.0354,0.0452,0.0017,0.0015,0.0018,0.348,0.333,0.362,0.014,0.014,0.015,24.13,24.1,24.15,0.941,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.41,32.07,34.5,32.41,31.11,33.46,0,0,0,0,0,0,0.36,0,0.077,0.3,0.7,0.3,42
-7524000000,1969,10,1969,1,1,7,0.258,0.0726,0.185,11113.4,66.93,66.93,66.15,2,2,2,426.1,422.2,429.8,306.1,302.2,120,120,120,-0.0003703,-0.0004444,-0.00009312,0.282,0.279,0.284,306.1,302.2,309.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.164,0.162,0.165,0.0435,0.0416,0.0452,0.0018,0.0017,0.0018,0.356,0.35,0.362,0.015,0.014,0.015,24.13,24.1,24.15,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,34.1,33.68,34.5,33.08,32.66,33.46,0,0,0,0,0,0,0.368,0,0.073,0.28,0.72,0.28,43.1
-6919200000,1969,10,1969,1,2,7,0.269,0.0726,0.196,11771.3,71.55,71.55,70.07,2,2,2,444.7,435.1,451.8,324.7,315.1,120,120,120,-0.0001945,-0.0004239,0.00005162,0.27,0.266,0.276,324.7,315.1,331.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.167,0.173,0.0523,0.0477,0.0556,0.0021,0.002,0.0023,0.384,0.37,0.395,0.016,0.015,0.016,24.01,23.97,24.07,0.945,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.917,36.12,35.07,36.88,35.03,34.02,35.77,0,0,0,0,0,0,0.389,0,0.073,0.27,0.73,0.27,43.8
-6314400000,1969,10,1969,1,3,7,0.278,0.0726,0.206,12329.4,75.43,75.43,73.39,2,2,2,460.1,451.8,469.1,340.1,331.8,120,120,120,0.0001485,-0.00004093,0.0004141,0.261,0.256,0.266,340.1,331.8,349.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.173,0.179,0.0595,0.0556,0.0638,0.0024,0.0023,0.0026,0.407,0.395,0.421,0.017,0.016,0.017,23.92,23.87,23.97,0.947,0.946,0.948,0.971,0.97,0.973,0.92,0.917,0.923,37.77,36.88,38.75,36.69,35.77,37.71,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
-5709600000,1969,10,1969,1,4,7,0.29,0.0715,0.219,13151.1,82.17,82.17,78.28,2,2,2,479.9,469.1,492.5,361.6,349.1,118.3,114,120,-0.00004138,-0.0003753,0.0004141,0.247,0.231,0.256,361.6,349.1,378.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.179,0.189,0.0697,0.0638,0.0777,0.0029,0.0026,0.0032,0.439,0.421,0.464,0.018,0.017,0.019,23.8,23.72,23.87,0.95,0.948,0.952,0.976,0.973,0.98,0.927,0.923,0.933,40.09,38.75,41.92,39.14,37.71,41.08,0,0,0,0,0,0,0.435,0,0.071,0.25,0.76,0.24,45.3
-5104800000,1969,11,1969,2,5,7,0.303,0.0689,0.234,14102.5,84.29,84.29,83.94,2,2,2,501.1,496.9,502.8,387.1,382.9,114,114,114,0.00001541,-0.0002325,0.0001146,0.228,0.227,0.229,387.1,382.9,388.8,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.192,0.19,0.192,0.0817,0.0797,0.0825,0.0034,0.0033,0.0034,0.477,0.471,0.48,0.02,0.019,0.02,23.67,23.66,23.69,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,42.83,42.38,43.01,41.97,41.54,42.15,0,0,0,0,0,0,0.466,0,0.069,0.23,0.77,0.23,46.5
-4500000000,1969,11,1969,2,6,7,0.31,0.0689,0.241,14476.9,86.88,86.88,86.17,2,2,2,511.9,507,515.4,397.9,393,114,114,114,-0.0001705,-0.0004089,-0.0000709,0.223,0.221,0.225,397.9,393,401.4,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.195,0.194,0.197,0.0868,0.0845,0.0885,0.0036,0.0035,0.0037,0.493,0.486,0.498,0.02,0.02,0.021,23.6,23.58,23.63,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.97,43.45,44.33,43.09,42.58,43.44,0,0,0,0,0,0,0.479,0,0.069,0.22,0.78,0.22,46.7
-3895200000,1969,11,1969,2,7,7,0.331,0.0689,0.262,15608.2,96.4,96.4,92.91,2,2,2,547.7,515.4,570.2,433.7,401.4,114,114,114,-0.0001447,-0.0004089,0.00009652,0.208,0.2,0.221,433.7,401.4,456.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.208,0.197,0.217,0.104,0.0885,0.114,0.0043,0.0037,0.0048,0.547,0.498,0.582,0.023,0.021,0.024,23.39,23.25,23.58,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.58,44.33,49.81,46.45,43.44,48.2,0,0,0,0,0,0,0.516,0,0.069,0.21,0.79,0.21,47.2
-3290400000,1969,11,1969,2,8,7,0.387,0.0689,0.318,18212.8,118.1,118.1,108.4,3,2,2.7142857142857144,640.5,588.3,684.5,526.5,474.3,114,114,114,0.0001997,-0.0004056,0.0004688,0.179,0.167,0.194,526.5,474.3,570.5,990,990,990,966.5,966.2,966.6,23.5,23.4,23.8,0.257,0.227,0.282,0.154,0.123,0.182,0.0065,0.0052,0.0078,0.621,0.575,0.663,0.026,0.024,0.028,22.92,22.7,23.14,0.952,0.948,0.956,0.975,0.97,0.98,0.929,0.92,0.937,42.46,36.91,51.91,40.73,35.8,48.2,0,0,0,0,0,0,0.602,0,0.069,0.18,0.82,0.18,47.1
-2685600000,1969,12,1969,3,9,7,0.424,0.0762,0.348,19955.2,124.4,124.4,118.8,3,3,3,701.3,684.5,729.9,575.3,558.5,126,126,126,-0.0002074,-0.0004777,0.0001339,0.18,0.173,0.184,575.3,558.5,603.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.277,0.303,0.185,0.174,0.204,0.008,0.0075,0.0088,0.673,0.645,0.721,0.029,0.028,0.031,22.62,22.46,22.72,0.953,0.951,0.954,0.977,0.975,0.98,0.931,0.927,0.935,40.52,39.46,42.32,39.59,38.47,41.47,0,0,0,0,0,0,0.66,0,0.076,0.18,0.82,0.18,47.1
-2080800000,1969,12,1969,3,10,7,0.466,0.0762,0.39,22123.4,136.4,136.4,131.7,3,3,3,771,741,797.9,645,615,126,126,126,0.0002523,0.0001536,0.0003188,0.164,0.158,0.17,645,615,671.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.326,0.309,0.341,0.232,0.212,0.25,0.01,0.0092,0.011,0.791,0.74,0.836,0.034,0.032,0.036,22.23,22.07,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.79,42.99,46.39,43.9,42.13,45.47,0,0,0,0,0,0,0.732,0,0.076,0.16,0.84,0.16,47.5
-1476000000,1969,12,1969,3,11,7,0.498,0.0762,0.422,23601.3,144.6,144.6,140.5,3,3,3,824,797.9,858,698,671.9,126,126,126,0.00004518,-0.0003224,0.0004527,0.153,0.147,0.158,698,671.9,732,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.357,0.341,0.378,0.267,0.25,0.29,0.012,0.011,0.013,0.88,0.836,0.94,0.039,0.036,0.041,21.92,21.73,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.86,46.39,49.75,46.83,45.47,48.2,0,0,0,0,0,0,0.78,0,0.076,0.15,0.85,0.15,47.4
-871200000,1969,12,1969,3,12,7,0.533,0.0762,0.456,24507.4,153.5,153.5,145.9,4,3,3.142857142857143,880.7,858,910,754.7,732,126,126,126,0.00027,-0.00005951,0.0004267,0.143,0.138,0.147,754.7,732,784,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.399,0.378,0.426,0.303,0.29,0.318,0.013,0.013,0.014,0.97,0.94,1.02,0.043,0.041,0.045,21.61,21.47,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,49.08,39.38,52.11,46.8,38.39,48.2,0,0,0,0,0,0,0.81,0,0.077,0.14,0.86,0.14,46
-266400000,1969,12,1969,3,13,7,0.558,0.0845,0.473,25278.1,155.2,155.2,150.5,4,3,3.5714285714285716,922.3,919.2,941.1,782.6,769.2,139.7,126,150,0.0001297,0.0001111,0.0002411,0.151,0.137,0.163,782.6,769.2,793.2,990,990,990,967.6,967.6,967.7,22.4,22.3,22.4,0.428,0.418,0.438,0.318,0.311,0.323,0.014,0.014,0.014,0.988,0.967,1.01,0.044,0.043,0.045,21.42,21.37,21.46,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,44.75,39.48,51.48,42.78,38.49,48.2,0,0,0,0,0,0,0.836,0,0.085,0.15,0.85,0.15,45.3
338400000,1970,1,1969,4,14,7,0.601,0.0907,0.51,27338.8,170.8,170.8,162.7,4,4,4,993.3,964.9,1044,843.3,814.9,150,150,150,-0.0001082,-0.0004914,0.0002013,0.151,0.144,0.155,843.3,814.9,893.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.46,0.532,0.347,0.333,0.372,0.016,0.015,0.017,1.06,1.01,1.15,0.048,0.045,0.052,21.07,20.81,21.23,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.57,40.45,43.57,40.68,39.51,42.7,0,0,0,0,0,0,0.904,0,0.091,0.15,0.85,0.15,45.5
943200000,1970,1,1969,4,15,7,0.696,0.0907,0.605,31137.5,192.8,192.8,185.3,4,4,4,1150,1073,1222,1000,922.8,150,150,150,0.002085,-0.0002608,0.004789,0.131,0.123,0.14,1000,922.8,1072,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.653,0.558,0.752,0.468,0.386,0.585,0.022,0.018,0.027,1.4,1.2,1.63,0.065,0.055,0.076,20.23,19.77,20.67,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.34,44.69,49.61,46.34,43.79,48.2,0,0,0,0,0,0,1.03,0,0.091,0.13,0.87,0.13,44.7
1548000000,1970,1,1969,4,16,7,0.821,0.0907,0.665,32260,192.8,192.8,192,4,4,4,1358,1250,1479,1208,1100,150,150,150,107.9,-0.003019,229.4,0.111,0.101,0.12,1100,1100,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.838,0.792,0.89,0.648,0.647,0.648,0.031,0.03,0.031,1.79,1.74,1.84,0.085,0.082,0.089,19.19,18.74,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.31,48.14,50.35,48.01,47.17,48.2,0,0,0,0,0,0,1.07,0,0.156,0.11,0.81,0.19,39.3
2152800000,1970,1,1969,4,17,7,1,0.0948,0.665,30677.8,187.5,187.5,182.6,4,4,4,1655,1513,1780,1498,1363,156.7,150,197,398.2,263.1,494,0.0947,0.086,0.111,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.911,0.895,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.16,17.74,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.46,47.84,45.65,44.56,46.88,0,0,0,0,0,0,1.01,0,0.335,0.095,0.67,0.33,30.7
2757600000,1970,2,1969,5,18,7,1.21,0.119,0.665,28768.4,176.2,176.2,171.2,4,4,4,1994,1839,2149,1797,1642,197,197,197,696.9,542,852,0.099,0.0917,0.107,1100,1100,1100,990,990,990,971,970.6,971.5,19,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.08,16.67,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.68,42.57,44.95,42.81,41.71,44.05,0,0,0,0,0,0,0.951,0,0.545,0.098,0.55,0.45,23.8
3362400000,1970,2,1969,5,19,7,1.5,0.119,0.665,26492.6,165.1,165.1,157.7,4,4,4,2488,2220,2854,2291,2023,197,197,197,1191,922.9,1557,0.0797,0.069,0.0887,1100,1100,1100,990,990,990,972.3,971.6,973.2,17.7,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,14.96,16.49,0.944,0.941,0.946,0.977,0.972,0.98,0.922,0.914,0.928,40.36,37.97,42.11,39.42,36.89,41.26,0,0,0,0,0,0,0.876,0,0.835,0.079,0.44,0.56,17.7
3967200000,1970,2,1969,5,20,7,2.16,0.119,0.665,21863.1,144,144,130.1,4,4,4,3574,2982,4087,3377,2785,197,197,197,2277,1685,2790,0.0558,0.0482,0.0661,1100,1100,1100,990,990,990,974.8,973.5,975.8,15.2,14.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.039,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.36,12.29,14.66,0.931,0.923,0.939,0.97,0.97,0.97,0.903,0.895,0.911,33.54,30.57,37.11,32.53,29.66,36,0,0,0,0,0,0,0.723,0,1.495,0.055,0.31,0.69,10.1
4572000000,1970,2,1969,5,21,7,2.7,0.129,0.665,18635.4,117.1,117.1,110.9,4,4,4,4465,4166,4716,4251,3969,213.9,197,315,3151,2869,3361,0.0478,0.0423,0.0668,1100,1100,1100,990,990,990,976.5,976,977,13.5,13,14,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.046,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.59,11.14,12.14,0.916,0.911,0.921,0.97,0.97,0.97,0.888,0.884,0.894,28.64,27.37,30.17,27.73,26.27,29.26,0,0,0,0,0,0,0.616,0,2.035,0.048,0.25,0.75,6.9
5176800000,1970,3,1969,6,22,7,2.89,0.191,0.665,17344.8,105.6,105.6,103.2,4,4,4,4770,4699,4854,4455,4384,315,315,315,3355,3284,3439,0.066,0.0649,0.067,1100,1100,1100,990,990,990,977.1,977,977.2,12.9,12.8,13,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,11.04,10.88,11.17,0.91,0.906,0.912,0.97,0.97,0.97,0.882,0.879,0.884,27.07,26.58,27.46,25.81,25.07,26.41,0,0,0,0,0,0,0.574,0,2.225,0.066,0.23,0.77,6
5781600000,1970,3,1969,6,23,7,2.98,0.191,0.665,16386.9,99.63,99.63,97.54,4,4,4,4929,4872,4991,4614,4557,315,315,315,3514,3457,3576,0.0639,0.0631,0.0647,1100,1100,1100,990,990,990,977.4,977.3,977.5,12.6,12.5,12.7,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.051,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.75,10.63,10.85,0.901,0.897,0.904,0.97,0.97,0.97,0.874,0.87,0.877,26.1,25.71,26.47,24.39,23.83,24.91,0,0,0,0,0,0,0.542,0,2.315,0.064,0.22,0.78,5.5
6386400000,1970,3,1969,6,24,7,2.95,0.191,0.665,16717.9,104.5,104.5,99.51,4,4,4,4875,4734,4944,4560,4419,315,315,315,3460,3319,3529,0.0646,0.0637,0.0665,1100,1100,1100,990,990,990,977.3,977,977.4,12.7,12.6,13,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.14,0.15,10.85,10.72,11.1,0.904,0.9,0.911,0.97,0.97,0.97,0.877,0.873,0.884,26.44,26,27.28,24.88,24.25,26.13,0,0,0,0,0,0,0.553,0,2.285,0.065,0.23,0.77,5.67
6991200000,1970,3,1969,6,25,7,2.74,0.191,0.665,18402.9,113.8,113.8,109.5,4,4,4,4537,4329,4716,4222,4014,315,315,315,3122,2914,3301,0.0695,0.0668,0.0728,1100,1100,1100,990,990,990,976.7,976.3,977,13.3,13,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.46,11.14,11.84,0.915,0.911,0.918,0.97,0.97,0.97,0.887,0.884,0.891,28.28,27.37,29.34,27.39,26.27,28.46,0,0,0,0,0,0,0.609,0,2.075,0.07,0.24,0.76,6.72
7596000000,1970,3,1969,6,26,7,2.51,0.182,0.665,19698.5,119,119,117.3,4,4,4,4156,4067,4272,3855,3772,300.7,295,315,2755,2672,2858,0.0723,0.0708,0.0743,1100,1100,1100,990,990,990,976,975.8,976.2,14,13.8,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.95,12.32,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.892,0.895,30.22,29.63,30.67,29.31,28.74,29.75,0,0,0,0,0,0,0.651,0,1.845,0.073,0.26,0.74,7.85
8200800000,1970,4,1969,7,27,7,2.35,0.178,0.665,20692.2,126.3,126.3,123.2,4,4,4,3879,3742,4066,3584,3447,295,295,295,2484,2347,2671,0.0761,0.0726,0.0788,1100,1100,1100,990,990,990,975.4,975.1,975.8,14.6,14.2,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.71,12.33,12.99,0.926,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,31.74,30.68,32.55,30.79,29.76,31.57,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.81
8805600000,1970,4,1969,7,28,7,2.11,0.178,0.665,22161,135.1,135.1,131.9,4,4,4,3491,3349,3661,3196,3054,295,295,295,2096,1954,2266,0.0846,0.0806,0.0881,1100,1100,1100,990,990,990,974.6,974.3,975,15.4,15,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.16,13.83,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,34,33.02,34.82,32.98,32.03,33.78,0,0,0,0,0,0,0.733,0,1.445,0.084,0.32,0.68,10.5
9410400000,1970,4,1969,7,29,7,1.89,0.178,0.665,23571,145.3,145.3,140.3,4,4,4,3130,2934,3284,2835,2639,295,295,295,1735,1539,1889,0.0945,0.0898,0.101,1100,1100,1100,990,990,990,973.8,973.4,974.2,16.2,15.8,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.31,13.96,14.77,0.937,0.935,0.94,0.97,0.97,0.971,0.909,0.907,0.912,36.16,35.2,37.44,35.08,34.14,36.33,0,0,0,0,0,0,0.779,0,1.225,0.094,0.35,0.65,12.5
10015200000,1970,4,1969,7,30,7,1.64,0.173,0.665,25443.1,155.8,155.8,151.4,4,4,4,2714,2557,2874,2427,2281,286.9,276,295,1327,1181,1479,0.106,0.103,0.108,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.3,14.92,15.68,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.914,0.921,38.89,37.83,39.91,37.86,36.75,38.95,0,0,0,0,0,0,0.841,0,0.975,0.11,0.41,0.59,15.5
10620000000,1970,5,1969,8,31,7,1.43,0.167,0.665,27052.8,164.3,164.3,161,4,4,4,2368,2248,2505,2092,1972,276,276,276,992.3,871.7,1129,0.117,0.11,0.123,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.14,15.81,16.43,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.14,40.25,41.92,40.26,39.31,41.09,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
11224800000,1970,5,1969,8,32,7,1.24,0.167,0.665,28471.5,174.5,174.5,169.5,4,4,4,2055,1888,2220,1779,1612,276,276,276,678.7,512.1,843.9,0.135,0.124,0.146,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.91,16.49,17.39,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.11,44.51,42.37,41.26,43.62,0,0,0,0,0,0,0.942,0,0.575,0.13,0.54,0.46,23
11829600000,1970,5,1969,8,33,7,1.05,0.167,0.665,30193,183.7,183.7,179.7,4,4,4,1737,1622,1856,1461,1346,276,276,276,361,245.9,479.6,0.159,0.149,0.17,1100,1100,1100,990,990,990,970.3,969.9,970.6,19.7,19.4,20.1,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.88,17.49,18.26,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.85,44.8,46.86,44.93,43.9,45.92,0,0,0,0,0,0,0.998,0,0.385,0.16,0.63,0.37,28.8
12434400000,1970,5,1969,8,34,7,0.911,0.167,0.665,31577.7,191.3,191.3,188,4,4,4,1506,1419,1590,1230,1143,276,276,276,130.2,43.18,214.2,0.183,0.174,0.194,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.874,0.835,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.089,0.086,0.092,18.67,18.36,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.95,47.14,48.79,46.99,46.19,47.81,0,0,0,0,0,0,1.04,0,0.246,0.18,0.73,0.27,34.7
13039200000,1970,6,1969,9,35,7,0.787,0.127,0.65,32134.9,192.8,192.8,191.3,4,4,4,1301,1235,1379,1091,1025,210,210,210,15.45,0.0008817,69,0.162,0.152,0.17,1075,1025,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.781,0.701,0.84,0.592,0.478,0.648,0.028,0.022,0.031,1.67,1.46,1.79,0.079,0.069,0.086,19.49,19.12,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.97,47.73,49.7,47.82,46.78,48.2,0,0,0,0,0,0,1.06,0,0.137,0.16,0.83,0.17,40.8
13644000000,1970,6,1969,9,36,7,0.695,0.127,0.568,29507.6,184.5,184.5,175.6,4,4,4,1149,1073,1212,939.2,862.8,210,210,210,0.0007216,0.0000977,0.003587,0.183,0.173,0.196,939.2,862.8,1002,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.591,0.515,0.668,0.394,0.357,0.428,0.018,0.016,0.02,1.24,1.11,1.38,0.058,0.051,0.064,20.39,20.06,20.77,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.81,41.92,47.07,43.91,41.08,46.13,0,0,0,0,0,0,0.976,0,0.127,0.18,0.82,0.18,42.5
14248800000,1970,6,1969,9,37,7,0.608,0.127,0.481,25462.1,161.9,161.9,151.6,4,3,3.5714285714285716,1005,953.8,1059,794.5,743.8,210,210,210,0.0001256,-0.0003021,0.0004468,0.209,0.198,0.22,794.5,743.8,848.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.453,0.406,0.502,0.323,0.298,0.35,0.015,0.013,0.016,1.02,0.981,1.08,0.046,0.044,0.049,21.07,20.84,21.3,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.59,39.24,51.33,43.05,38.24,48.2,0,0,0,0,0,0,0.842,0,0.127,0.21,0.79,0.21,41.9
14853600000,1970,6,1969,9,38,7,0.537,0.127,0.41,22708.3,142.8,142.8,135.2,3,3,3,888.5,845.8,935.5,678.5,635.8,210,210,210,0.0002996,-0.00006785,0.0004267,0.237,0.224,0.248,678.5,635.8,725.5,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.357,0.332,0.39,0.254,0.226,0.286,0.011,0.0099,0.013,0.859,0.786,0.944,0.038,0.035,0.042,21.69,21.41,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.98,43.55,48.58,45.06,42.68,47.61,0,0,0,0,0,0,0.751,0,0.127,0.24,0.76,0.24,42.3
15458400000,1970,6,1969,9,39,7,0.473,0.117,0.356,20151.4,124.9,124.9,119.9,3,3,3,782.3,741,827.5,589.4,555,192.9,186,210,0.00001266,-0.000358,0.0003169,0.246,0.235,0.257,589.4,555,617.5,990,990,990,967,966.9,967.2,23,22.8,23.1,0.302,0.281,0.321,0.195,0.172,0.213,0.0085,0.0074,0.0094,0.704,0.645,0.755,0.031,0.028,0.033,22.27,22.03,22.49,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,40.89,38.8,42.47,39.98,37.77,41.62,0,0,0,0,0,0,0.666,0,0.117,0.25,0.75,0.25,42.6
16063200000,1970,7,1969,10,40,7,0.427,0.112,0.315,17818.2,112.2,112.2,106.1,3,2,2.857142857142857,706.8,674.1,735.5,520.8,488.1,186,186,186,-0.000165,-0.0004899,0.000164,0.264,0.253,0.276,520.8,488.1,549.5,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.262,0.243,0.278,0.149,0.129,0.168,0.0064,0.0055,0.0073,0.604,0.55,0.645,0.026,0.024,0.028,22.67,22.52,22.81,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.13,35.17,52.08,37.65,34.12,48.2,0,0,0,0,0,0,0.589,0,0.112,0.26,0.74,0.26,41.7
16668000000,1970,7,1969,10,41,7,0.386,0.112,0.274,15948,96.4,96.4,94.93,2,2,2,638.9,619.8,662,452.9,433.8,186,186,186,0.0000703,-0.0002825,0.0004703,0.291,0.281,0.3,452.9,433.8,476,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.223,0.213,0.236,0.113,0.104,0.124,0.0048,0.0044,0.0053,0.584,0.552,0.624,0.025,0.023,0.027,22.96,22.83,23.07,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.81,46.96,50.97,47.46,46.02,48.2,0,0,0,0,0,0,0.527,0,0.112,0.29,0.71,0.29,41.3
17272800000,1970,7,1969,10,42,7,0.359,0.134,0.226,13282.7,89.51,89.51,79.06,2,2,2,594.4,570.2,606.9,373.2,343.2,221.1,186,227,-0.00005773,-0.000463,0.0004297,0.372,0.306,0.398,373.2,343.2,420.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.195,0.185,0.208,0.0752,0.061,0.0977,0.0032,0.0026,0.0041,0.465,0.42,0.533,0.02,0.018,0.023,23.26,23.14,23.41,0.951,0.948,0.956,0.976,0.97,0.98,0.928,0.919,0.937,40.5,37.34,45.67,39.53,36.23,44.76,0,0,0,0,0,0,0.439,0,0.133,0.37,0.63,0.37,37
17877600000,1970,7,1969,10,43,7,0.338,0.13,0.208,12261,77.79,77.79,72.98,2,2,2,559.1,542.7,570.2,344.4,327.6,214.7,184,227,-0.0001265,-0.0004793,0.0001448,0.384,0.336,0.409,344.4,327.6,364.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.184,0.179,0.189,0.0616,0.0536,0.0709,0.0026,0.0022,0.003,0.421,0.397,0.448,0.018,0.017,0.019,23.46,23.41,23.52,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,37.56,35.7,39.86,36.49,34.63,38.89,0,0,0,0,0,0,0.405,0,0.13,0.38,0.62,0.38,36.3
18482400000,1970,8,1969,11,44,7,0.314,0.111,0.203,12031.1,75.27,75.27,71.61,2,2,2,520,507,536.9,336,323,184,184,184,-0.0001465,-0.0004089,0.00005005,0.354,0.343,0.363,336,323,352.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.179,0.175,0.185,0.0576,0.0515,0.0656,0.0024,0.0021,0.0027,0.406,0.387,0.431,0.017,0.016,0.018,23.65,23.55,23.73,0.946,0.944,0.949,0.971,0.97,0.973,0.919,0.916,0.923,36.88,35.5,38.67,35.81,34.43,37.64,0,0,0,0,0,0,0.398,0,0.111,0.35,0.65,0.35,38.3
19087200000,1970,8,1969,11,45,7,0.297,0.111,0.186,11024.7,68,68,65.62,2,2,2,491.4,481.3,502.8,307.4,297.3,184,184,184,0.00009477,-0.0003161,0.0004295,0.374,0.366,0.382,307.4,297.3,318.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.166,0.173,0.0441,0.0393,0.0495,0.0018,0.0016,0.002,0.363,0.348,0.38,0.015,0.014,0.016,23.83,23.76,23.89,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.915,33.83,32.74,35.05,32.81,31.76,34,0,0,0,0,0,0,0.365,0,0.111,0.37,0.63,0.37,37.1
19692000000,1970,8,1969,11,46,7,0.283,0.111,0.172,10215.7,62.78,62.78,60.81,2,2,2,468.5,461.1,477.8,284.5,277.1,184,184,184,-0.0001079,-0.0003753,0.0004141,0.393,0.385,0.399,284.5,277.1,293.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.161,0.158,0.164,0.0333,0.0298,0.0377,0.0014,0.0012,0.0016,0.329,0.318,0.343,0.014,0.013,0.014,23.96,23.91,24.01,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,31.34,30.53,32.36,30.4,29.62,31.39,0,0,0,0,0,0,0.338,0,0.111,0.39,0.61,0.39,36.1
20296800000,1970,8,1969,11,47,7,0.269,0.111,0.158,9368.34,58.24,58.24,55.76,2,2,2,444.8,435.1,456.4,260.8,251.1,184,184,184,-0.0001494,-0.0004239,0.0001901,0.414,0.403,0.423,260.8,251.1,272.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.149,0.157,0.0221,0.0175,0.0276,0.00091,0.00072,0.0011,0.293,0.279,0.311,0.012,0.011,0.013,24.1,24.04,24.16,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,28.74,27.67,30.02,27.88,26.84,29.12,0,0,0,0,0,0,0.31,0,0.111,0.41,0.59,0.41,34.8
20901600000,1970,8,1969,11,48,7,0.254,0.0874,0.166,9955.55,62.32,62.32,59.26,2,2,2,419.8,406.7,429.8,275.2,245.8,144.6,138,184,-0.0002619,-0.0004444,-0.00008105,0.344,0.323,0.428,275.2,245.8,289.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.147,0.158,0.0291,0.0166,0.0355,0.0012,0.00068,0.0014,0.311,0.272,0.332,0.013,0.011,0.014,24.2,24.15,24.27,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,30.55,27.07,32.12,29.63,26.26,31.16,0,0,0,0,0,0,0.329,0,0.088,0.34,0.65,0.35,39.2
21506400000,1970,9,1969,12,49,7,0.238,0.0855,0.152,9102.17,57.03,57.03,54.18,2,2,2,392.9,385.2,402.5,251.5,239.2,141.4,138,146,0.0001497,-0.00008228,0.0004552,0.36,0.343,0.379,251.5,239.2,264.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.142,0.15,0.0193,0.0161,0.0239,0.00078,0.00065,0.00097,0.277,0.262,0.295,0.011,0.011,0.012,24.36,24.29,24.41,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,27.93,26.52,29.4,27.09,25.72,28.51,0,0,0,0,0,0,0.301,0,0.086,0.36,0.64,0.36,38.2
22111200000,1970,9,1969,12,50,7,0.228,0.0883,0.139,8334.81,50.87,50.87,49.61,2,1,1.5714285714285714,376.3,364,382.6,230.3,218,146,146,146,-0.0002005,-0.0004815,0.00009841,0.388,0.382,0.401,230.3,218,236.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.141,0.0153,0.0143,0.0159,0.00062,0.00058,0.00064,0.317,0.255,0.406,0.013,0.01,0.016,24.4,24.32,24.45,0.939,0.924,0.958,0.974,0.97,0.98,0.915,0.896,0.939,36.81,25.81,52.34,35.13,25.04,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.6
22716000000,1970,9,1969,12,51,7,0.212,0.0883,0.124,7747.35,47.79,47.79,46.12,1,1,1,351.1,343.7,358.7,205.1,197.7,146,146,146,0.0001533,-0.0004207,0.0004471,0.416,0.407,0.425,205.1,197.7,212.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.128,0.133,0.0132,0.0126,0.0138,0.00053,0.0005,0.00056,0.363,0.349,0.376,0.015,0.014,0.015,24.48,24.43,24.53,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.06,45.38,48.76,46.12,44.47,47.79,0,0,0,0,0,0,0.256,0,0.088,0.42,0.58,0.42,36.5
23320800000,1970,9,1969,12,52,7,0.205,0.0759,0.129,7817.05,50.13,50.13,46.53,2,1,1.1428571428571428,339.1,337.2,341.6,213.6,191.2,125.4,110,146,-0.0001846,-0.0002735,-0.00006598,0.37,0.322,0.433,213.6,191.2,231.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.131,0.125,0.135,0.0139,0.012,0.0154,0.00056,0.00048,0.00062,0.353,0.249,0.398,0.014,0.01,0.016,24.55,24.52,24.64,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,45.23,25.84,52.37,42.95,25.06,48.2,0,0,0,0,0,0,0.259,0,0.076,0.37,0.63,0.37,38.1
23925600000,1970,10,1970,1,1,7,0.199,0.0674,0.132,8048.05,48.2,48.2,47.91,1,1,1,329.4,324.1,337.2,217.9,204.1,111.4,110,120,0.00009709,-0.0004632,0.0004043,0.338,0.326,0.37,217.9,204.1,227.2,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.134,0.0143,0.0131,0.0151,0.00057,0.00052,0.0006,0.382,0.359,0.398,0.015,0.014,0.016,24.57,24.52,24.62,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.3,47.08,52.37,47.91,46.14,48.2,0,0,0,0,0,0,0.266,0,0.067,0.34,0.66,0.34,40.4
24530400000,1970,10,1970,1,2,7,0.196,0.0726,0.123,7735.45,46.14,46.14,46.04,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0.0003883,0.0002922,0.0004043,0.371,0.37,0.374,203.6,201.2,204.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.0131,0.0129,0.0131,0.00052,0.00051,0.00052,0.358,0.354,0.359,0.014,0.014,0.014,24.62,24.62,24.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.98,46.43,47.08,46.04,45.5,46.14,0,0,0,0,0,0,0.256,0,0.073,0.37,0.63,0.37,39.5
25135200000,1970,10,1970,1,3,7,0.196,0.0726,0.123,7735.45,46.14,46.14,46.04,1,1,1,323.6,321.2,324.1,203.6,201.2,120,120,120,0.0003883,0.0002922,0.0004043,0.371,0.37,0.374,203.6,201.2,204.1,990,990,990,965,965,965,25,25,25,0.128,0.127,0.128,0.0131,0.0129,0.0131,0.00052,0.00051,0.00052,0.358,0.354,0.359,0.014,0.014,0.014,24.62,24.62,24.64,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.98,46.43,47.08,46.04,45.5,46.14,0,0,0,0,0,0,0.256,0,0.073,0.37,0.63,0.37,39.5
25740000000,1970,10,1970,1,4,7,0.197,0.0721,0.125,7855.92,48.2,48.2,46.76,1,1,1,326,324.1,327.5,206.9,204.1,119.1,114,120,0.0003512,0.0003114,0.0004043,0.365,0.348,0.37,206.9,204.1,213.5,990,990,990,965,965,965,25,25,25,0.129,0.128,0.13,0.0133,0.0131,0.0139,0.00053,0.00052,0.00056,0.364,0.359,0.375,0.015,0.014,0.015,24.61,24.59,24.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.73,47.08,49.28,46.76,46.14,48.2,0,0,0,0,0,0,0.26,0,0.072,0.37,0.63,0.37,39.9
26344800000,1970,11,1970,2,5,7,0.206,0.0689,0.137,8203.65,49.67,49.67,48.83,2,1,1.4285714285714286,339.8,334.4,343.7,225.8,220.4,114,114,114,-0.00004959,-0.0004632,0.0003062,0.336,0.332,0.341,225.8,220.4,229.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.133,0.136,0.0149,0.0145,0.0153,0.0006,0.00058,0.00061,0.33,0.249,0.4,0.013,0.01,0.016,24.57,24.49,24.63,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.33,25.6,52.4,38.19,24.84,48.2,0,0,0,0,0,0,0.271,0,0.069,0.33,0.67,0.33,39.8
26949600000,1970,11,1970,2,6,7,0.221,0.0689,0.152,9153.08,58.73,58.73,54.48,2,2,2,365.6,343.7,385.2,251.6,229.7,114,114,114,-0.00007686,-0.0004815,0.0004471,0.312,0.296,0.332,251.6,229.7,271.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.144,0.136,0.151,0.0204,0.0153,0.027,0.00082,0.00061,0.0011,0.276,0.249,0.303,0.011,0.01,0.012,24.5,24.37,24.63,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,28.08,25.6,30.28,27.24,24.84,29.37,0,0,0,0,0,0,0.303,0,0.069,0.31,0.69,0.31,41.4
27554400000,1970,11,1970,2,7,7,0.244,0.0689,0.175,10509.5,64.56,64.56,62.56,2,2,2,403,394,412.3,289,280,114,114,114,-0.0001736,-0.0003228,-0.00004886,0.283,0.277,0.289,289,280,298.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.154,0.16,0.0354,0.0312,0.0398,0.0014,0.0013,0.0016,0.33,0.316,0.344,0.013,0.013,0.014,24.26,24.2,24.31,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,32.25,31.25,33.28,31.28,30.32,32.28,0,0,0,0,0,0,0.348,0,0.069,0.28,0.72,0.28,43.1
28159200000,1970,11,1970,2,8,7,0.256,0.0689,0.187,11237.3,69.38,69.38,66.89,2,2,2,423.3,412.3,435.1,309.3,298.3,114,114,114,-0.000256,-0.0004444,-0.00008105,0.27,0.262,0.277,309.3,298.3,321.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.16,0.168,0.045,0.0398,0.0505,0.0018,0.0016,0.0021,0.36,0.344,0.378,0.015,0.014,0.015,24.13,24.06,24.2,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.48,33.28,35.76,33.44,32.28,34.69,0,0,0,0,0,0,0.372,0,0.069,0.27,0.73,0.27,43.9
28764000000,1970,11,1970,2,9,7,0.277,0.0752,0.202,12106.3,75.95,75.95,72.06,2,2,2,458.3,438.5,477.8,334,320.6,124.3,114,126,-0.0001326,-0.0004154,0.0004141,0.271,0.26,0.282,334,320.6,351.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0567,0.0503,0.0651,0.0023,0.0021,0.0027,0.398,0.378,0.425,0.016,0.016,0.018,23.94,23.82,24.04,0.946,0.944,0.949,0.971,0.97,0.974,0.919,0.916,0.924,37.09,35.63,38.99,36.03,34.56,37.97,0,0,0,0,0,0,0.4,0,0.075,0.27,0.73,0.27,43.7
29368800000,1970,12,1970,3,10,7,0.31,0.0741,0.236,14154.2,91.45,91.45,84.25,2,2,2,512.8,481.3,542.7,390.2,355.3,122.6,118,126,-0.00007992,-0.0004089,0.0003293,0.24,0.217,0.262,390.2,355.3,424.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.181,0.204,0.0832,0.0667,0.0994,0.0035,0.0028,0.0042,0.482,0.43,0.533,0.02,0.018,0.022,23.61,23.43,23.8,0.953,0.949,0.957,0.978,0.975,0.98,0.933,0.925,0.937,43.05,39.36,46.66,42.13,38.36,45.73,0,0,0,0,0,0,0.468,0,0.074,0.24,0.76,0.24,45.7
29973600000,1970,12,1970,3,11,7,0.352,0.0714,0.281,16231.9,101.7,101.7,96.62,3,2,2.142857142857143,582,554.6,606.9,464,436.6,118,118,118,-0.0001262,-0.0004793,0.0004297,0.203,0.194,0.213,464,436.6,488.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.222,0.209,0.235,0.118,0.105,0.13,0.005,0.0044,0.0055,0.58,0.527,0.625,0.024,0.022,0.026,23.2,23.08,23.35,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.92,34.96,52.09,45.89,33.91,48.2,0,0,0,0,0,0,0.537,0,0.071,0.2,0.8,0.2,46.1
30578400000,1970,12,1970,3,12,7,0.392,0.0714,0.321,18462.8,118.4,118.4,109.9,3,3,3,648.1,606.9,690.2,530.1,488.9,118,118,118,-0.0001443,-0.0004777,0.0003832,0.182,0.171,0.194,530.1,488.9,572.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.258,0.235,0.282,0.156,0.13,0.183,0.0066,0.0055,0.0079,0.595,0.527,0.666,0.025,0.022,0.029,22.91,22.67,23.14,0.949,0.945,0.952,0.973,0.97,0.977,0.923,0.917,0.93,37.66,34.96,40.39,36.63,33.91,39.45,0,0,0,0,0,0,0.611,0,0.071,0.18,0.82,0.18,47.1
31183200000,1970,12,1970,3,13,7,0.438,0.0768,0.361,20652.9,127.9,127.9,122.9,3,3,3,723.5,704.7,764,596.5,586.7,127,118,139,0.00004444,-0.0004115,0.0002226,0.175,0.166,0.19,596.5,586.7,625,990,990,990,966.8,966.7,967,23.2,23,23.3,0.297,0.291,0.315,0.199,0.193,0.218,0.0086,0.0083,0.0095,0.708,0.69,0.757,0.031,0.03,0.033,22.5,22.29,22.59,0.954,0.953,0.955,0.979,0.979,0.98,0.934,0.933,0.936,41.84,41.31,43.5,40.98,40.43,42.63,0,0,0,0,0,0,0.683,0,0.077,0.18,0.82,0.18,47.2
31788000000,1971,1,1970,4,14,7,0.486,0.0841,0.401,22612.4,140.4,140.4,134.6,3,3,3,802.9,764,837.3,663.9,625,139,139,139,0.00007932,-0.0003224,0.0003188,0.173,0.166,0.182,663.9,625,698.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.337,0.315,0.357,0.244,0.218,0.267,0.011,0.0095,0.012,0.823,0.757,0.881,0.036,0.033,0.039,22.07,21.87,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.78,43.5,47.77,44.87,42.63,46.81,0,0,0,0,0,0,0.748,0,0.085,0.17,0.83,0.17,46.5
32392800000,1971,1,1970,4,15,7,0.517,0.0841,0.433,24041.4,144.6,144.6,143.1,3,3,3,855.2,837.3,871.9,716.2,698.3,139,139,139,-0.00007823,-0.0003827,0.000382,0.162,0.159,0.166,716.2,698.3,732.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.368,0.357,0.38,0.279,0.267,0.291,0.012,0.012,0.013,0.912,0.881,0.943,0.04,0.039,0.042,21.77,21.67,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.76,47.77,49.67,47.7,46.81,48.2,0,0,0,0,0,0,0.795,0,0.084,0.16,0.84,0.16,46.5
32997600000,1971,1,1970,4,16,7,0.556,0.0841,0.472,25082,156.3,156.3,149.3,4,3,3.4285714285714284,919.4,893,941.1,780.4,754,139,139,139,0.0002997,0.0001111,0.0004267,0.151,0.148,0.156,780.4,754,802.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.423,0.399,0.443,0.317,0.304,0.327,0.014,0.013,0.015,0.993,0.962,1.03,0.044,0.043,0.046,21.43,21.35,21.54,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.51,39.52,52.17,44.21,38.53,48.2,0,0,0,0,0,0,0.829,0,0.084,0.15,0.85,0.15,45.1
33602400000,1971,1,1970,4,17,7,0.593,0.0841,0.509,27351.4,165.2,165.2,162.8,4,4,4,979.9,964.9,995,840.9,825.9,139,139,139,0.00004313,-0.0004914,0.0002013,0.142,0.14,0.144,840.9,825.9,856,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.479,0.465,0.492,0.346,0.339,0.353,0.016,0.015,0.016,1.05,1.03,1.08,0.047,0.046,0.049,21.13,21.04,21.22,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.933,0.935,41.56,40.98,42.15,40.7,40.08,41.31,0,0,0,0,0,0,0.904,0,0.084,0.14,0.86,0.14,46.1
34207200000,1971,2,1970,5,18,7,0.626,0.098,0.528,28088,173.8,173.8,167.2,4,4,4,1035,1001,1078,873.2,838.9,162,162,162,-0.0001211,-0.0003981,0.0003362,0.157,0.15,0.162,873.2,838.9,915.9,990,990,990,968,967.9,968.1,22,21.9,22.1,0.513,0.481,0.552,0.362,0.345,0.382,0.016,0.016,0.017,1.11,1.05,1.19,0.051,0.048,0.054,20.88,20.67,21.04,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.66,41.29,44.34,41.8,40.42,43.45,0,0,0,0,0,0,0.929,0,0.098,0.16,0.84,0.16,44.9
34812000000,1971,2,1970,5,19,7,0.704,0.098,0.606,31206.7,192.8,192.8,185.8,4,4,4,1164,1106,1222,1002,943.7,162,162,162,0.002105,-0.000173,0.004789,0.139,0.133,0.147,1002,943.7,1060,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.652,0.577,0.734,0.457,0.396,0.558,0.021,0.018,0.026,1.39,1.23,1.58,0.064,0.057,0.074,20.2,19.82,20.53,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.39,45.39,49.17,46.44,44.48,48.19,0,0,0,0,0,0,1.03,0,0.098,0.14,0.86,0.14,44.3
35416800000,1971,2,1970,5,20,7,0.863,0.098,0.664,31868.9,192.8,192.8,189.7,4,4,4,1428,1250,1600,1266,1088,162,162,162,167.3,-0.003019,338.4,0.114,0.101,0.13,1098,1088,1100,990,990,990,969.3,968.7,969.8,20.7,20.2,21.3,0.853,0.774,0.906,0.644,0.62,0.648,0.031,0.029,0.032,1.8,1.69,1.85,0.087,0.079,0.092,18.95,18.34,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.61,47.06,49.93,47.42,46.12,48.2,0,0,0,0,0,0,1.05,0,0.199,0.11,0.77,0.23,36.9
36021600000,1971,2,1970,5,21,7,1.15,0.098,0.665,29265.5,182.1,182.1,174.2,4,4,4,1901,1669,2097,1739,1507,162,162,162,639.5,407.3,835.2,0.0856,0.0772,0.097,1100,1100,1100,990,990,990,970.8,970,971.3,19.2,18.7,20,0.923,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.36,16.79,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.44,42.9,46.47,43.55,42.04,45.54,0,0,0,0,0,0,0.968,0,0.485,0.085,0.58,0.42,25.4
36626400000,1971,3,1970,6,22,7,1.38,0.145,0.665,27415.4,166.9,166.9,163.2,4,4,4,2288,2149,2434,2049,1910,239,239,239,949.1,810,1095,0.105,0.0982,0.111,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.33,15.98,16.67,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.66,40.72,42.57,40.8,39.81,41.71,0,0,0,0,0,0,0.907,0,0.715,0.11,0.48,0.52,19.9
37231200000,1971,3,1970,6,23,7,1.6,0.145,0.665,25755.4,157.5,157.5,153.3,4,4,4,2647,2496,2814,2408,2257,239,239,239,1308,1157,1475,0.0905,0.0849,0.0957,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.46,15.06,15.83,0.943,0.941,0.944,0.975,0.972,0.977,0.919,0.915,0.922,39.33,38.23,40.31,38.33,37.17,39.37,0,0,0,0,0,0,0.852,0,0.935,0.091,0.42,0.58,16.1
37836000000,1971,3,1970,6,24,7,1.8,0.145,0.665,24246.1,147,147,144.3,4,4,4,2971,2874,3038,2732,2635,239,239,239,1632,1535,1699,0.0805,0.0787,0.0832,1100,1100,1100,990,990,990,973.4,973.2,973.6,16.6,16.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.68,14.52,14.92,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.914,37.18,36.74,37.83,36.08,35.64,36.75,0,0,0,0,0,0,0.802,0,1.135,0.081,0.37,0.63,13.5
38440800000,1971,3,1970,6,25,7,1.89,0.145,0.665,23594.9,142.5,142.5,140.4,4,4,4,3119,3038,3153,2880,2799,239,239,239,1780,1699,1814,0.0766,0.0758,0.0787,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.32,14.24,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.2,35.97,36.74,35.11,34.89,35.64,0,0,0,0,0,0,0.78,0,1.225,0.077,0.35,0.65,12.5
39045600000,1971,3,1970,6,26,7,1.84,0.137,0.665,23904,144,144,142.3,4,4,4,3048,2982,3136,2821,2765,226.4,217,239,1721,1665,1797,0.0743,0.0716,0.0776,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.28,14.66,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.67,36.08,37.11,35.57,35,36,0,0,0,0,0,0,0.79,0,1.175,0.074,0.36,0.64,13
39650400000,1971,4,1970,7,27,7,1.73,0.131,0.665,24791.4,151.3,151.3,147.6,4,4,4,2853,2720,2965,2636,2503,217,217,217,1536,1403,1648,0.0761,0.0732,0.0798,1100,1100,1100,990,990,990,973.2,972.8,973.4,16.8,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.97,14.7,15.29,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,37.97,37.23,38.84,36.89,36.11,37.82,0,0,0,0,0,0,0.82,0,1.065,0.076,0.38,0.62,14.3
40255200000,1971,4,1970,7,28,7,1.56,0.131,0.665,26105.9,158.2,158.2,155.4,4,4,4,2571,2471,2693,2354,2254,217,217,217,1254,1154,1376,0.0845,0.0806,0.0878,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.35,15.89,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.82,39.02,40.48,38.85,38,39.55,0,0,0,0,0,0,0.863,0,0.895,0.084,0.43,0.57,16.7
40860000000,1971,4,1970,7,29,7,1.43,0.131,0.665,27092.5,163.2,163.2,161.3,4,4,4,2360,2291,2445,2143,2074,217,217,217,1043,974.3,1128,0.092,0.0887,0.0947,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.95,16.32,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.2,40.64,41.64,40.32,39.73,40.79,0,0,0,0,0,0,0.896,0,0.765,0.092,0.47,0.53,18.9
