datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
41464800000,1971,4,1970,7,30,7,1.3,0.127,0.665,28020.6,169.3,169.3,166.8,4,4,4,2152,2054,2248,1942,1862,209.9,192,217,841.8,761.6,930.7,0.0975,0.0926,0.102,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.43,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.55,41.92,43.18,41.7,41.09,42.32,0,0,0,0,0,0,0.927,0,0.635,0.098,0.51,0.49,21.6
42069600000,1971,5,1970,8,31,7,1.15,0.116,0.665,29209.7,176.2,176.2,173.9,4,4,4,1907,1839,2009,1715,1647,192,192,192,614.7,547,716.7,0.101,0.0956,0.104,1100,1100,1100,990,990,990,970.8,970.6,971.1,19.2,18.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.33,17,17.55,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.35,43.48,44.95,43.47,42.61,44.05,0,0,0,0,0,0,0.966,0,0.485,0.1,0.58,0.42,25.4
42674400000,1971,5,1970,8,32,7,1.04,0.116,0.665,30286.2,182.7,182.7,180.3,4,4,4,1721,1652,1799,1529,1460,192,192,192,429.4,359.7,507.2,0.112,0.107,0.116,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.93,17.67,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.99,45.29,46.6,45.07,44.39,45.67,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.1
43279200000,1971,5,1970,8,33,7,0.947,0.116,0.665,31189.2,187.8,187.8,185.7,4,4,4,1566,1506,1622,1374,1314,192,192,192,273.6,213.9,329.9,0.123,0.118,0.127,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.906,0.888,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.093,18.45,18.26,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.36,46.86,47.91,46.41,45.93,46.96,0,0,0,0,0,0,1.03,0,0.282,0.12,0.7,0.3,32.9
43884000000,1971,5,1970,8,34,7,0.865,0.116,0.665,32025.7,192.8,192.8,190.6,4,4,4,1431,1364,1492,1239,1172,192,192,192,138.5,72.01,200,0.134,0.129,0.141,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.855,0.827,0.881,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.83,0.087,0.085,0.089,18.94,18.71,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.65,48.05,49.29,47.66,47.09,48.2,0,0,0,0,0,0,1.06,0,0.2,0.13,0.77,0.23,37
44488800000,1971,5,1970,8,35,7,0.775,0.1,0.661,32390.4,192.8,192.8,192.8,4,4,4,1282,1235,1339,1116,1074,165.4,161,192,22.53,-0.003777,51.38,0.129,0.123,0.143,1094,1074,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.793,0.754,0.817,0.634,0.589,0.648,0.03,0.028,0.031,1.73,1.64,1.76,0.081,0.077,0.084,19.49,19.27,19.73,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.84,49.53,50.21,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.13,0.85,0.15,41.8
45093600000,1971,6,1970,9,36,7,0.704,0.11,0.593,30597.7,191.8,191.8,182.1,4,4,4,1163,1106,1212,981.3,895.7,182,161,210,0.002228,-0.000173,0.004789,0.157,0.133,0.19,981.3,895.7,1051,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.636,0.545,0.721,0.444,0.373,0.538,0.021,0.017,0.025,1.35,1.16,1.55,0.063,0.053,0.072,20.24,19.88,20.61,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.46,43.21,48.93,45.53,42.34,47.95,0,0,0,0,0,0,1.01,0,0.111,0.16,0.84,0.16,43.5
45698400000,1971,6,1970,9,37,7,0.615,0.127,0.488,25650,164.3,164.3,152.7,4,3,3.5714285714285716,1016,975.2,1073,806.1,765.2,210,210,210,0.00004322,-0.0003981,0.0003362,0.207,0.196,0.215,806.1,765.2,862.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.463,0.426,0.515,0.329,0.309,0.357,0.015,0.014,0.016,1.04,0.991,1.11,0.047,0.045,0.051,21.01,20.77,21.18,0.955,0.953,0.956,0.978,0.974,0.98,0.934,0.928,0.937,45.12,39.24,51.7,43.33,38.24,48.2,0,0,0,0,0,0,0.848,0,0.127,0.21,0.79,0.21,41.7
46303200000,1971,6,1970,9,38,7,0.545,0.127,0.418,23026.2,144.6,144.6,137.1,3,3,3,901.1,845.8,953.8,691.1,635.8,210,210,210,0.0002289,-0.00006785,0.0004267,0.233,0.22,0.248,691.1,635.8,743.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.366,0.332,0.406,0.263,0.226,0.298,0.012,0.0099,0.013,0.882,0.786,0.981,0.039,0.035,0.044,21.61,21.3,21.93,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.67,43.55,49.55,45.69,42.68,48.2,0,0,0,0,0,0,0.761,0,0.127,0.23,0.77,0.23,42.2
46908000000,1971,6,1970,9,39,7,0.471,0.119,0.352,19910.1,124.9,124.9,118.5,3,3,3,778.9,735.5,827.5,582.6,549.5,196.3,186,210,0.00003798,-0.0003224,0.0003169,0.252,0.241,0.266,582.6,549.5,617.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.299,0.278,0.321,0.19,0.168,0.213,0.0083,0.0073,0.0094,0.694,0.636,0.755,0.03,0.027,0.033,22.29,22.03,22.52,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.44,38.45,42.47,39.5,37.4,41.62,0,0,0,0,0,0,0.658,0,0.119,0.25,0.75,0.25,42.3
47512800000,1971,7,1970,10,40,7,0.415,0.112,0.302,17300.2,110.1,110.1,103,3,2,2.5714285714285716,686,636.6,725.1,500,450.6,186,186,186,0.00008522,-0.0004056,0.0004703,0.272,0.257,0.292,500,450.6,539.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.25,0.222,0.272,0.138,0.112,0.161,0.0059,0.0047,0.0069,0.6,0.55,0.624,0.026,0.024,0.027,22.76,22.58,22.97,0.953,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,42.49,35.17,50.97,41.19,34.12,48.2,0,0,0,0,0,0,0.572,0,0.113,0.27,0.73,0.27,41.7
48117600000,1971,7,1970,10,41,7,0.368,0.112,0.255,15071.1,93.97,93.97,89.71,2,2,2,608,588.3,629.7,422,402.3,186,186,186,0.00003681,-0.000463,0.0004297,0.306,0.295,0.316,422,402.3,443.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.202,0.218,0.0982,0.0889,0.108,0.0041,0.0037,0.0046,0.535,0.505,0.568,0.023,0.021,0.024,23.14,23.01,23.25,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.77,43.8,47.95,44.85,42.92,46.99,0,0,0,0,0,0,0.498,0,0.113,0.3,0.69,0.31,41
48722400000,1971,7,1970,10,42,7,0.34,0.112,0.228,13502.1,85.84,85.84,80.37,2,2,2,562.2,542.7,588.3,376.2,356.7,186,186,186,-0.00008584,-0.0004793,0.0004297,0.331,0.316,0.343,376.2,356.7,402.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.186,0.202,0.0766,0.0673,0.0889,0.0032,0.0028,0.0037,0.466,0.436,0.505,0.02,0.018,0.021,23.4,23.25,23.52,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.925,0.936,41.1,39.06,43.8,40.18,38.04,42.92,0,0,0,0,0,0,0.446,0,0.112,0.33,0.67,0.33,39.7
49327200000,1971,7,1970,10,43,7,0.315,0.112,0.202,11980.1,74.8,74.8,71.31,2,2,2,520.4,492.5,536.9,334.7,308.5,185.7,184,186,-0.0001368,-0.0003161,0.00005005,0.357,0.346,0.374,334.7,308.5,350.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.178,0.169,0.184,0.057,0.0446,0.0646,0.0024,0.0018,0.0027,0.404,0.365,0.428,0.017,0.015,0.018,23.65,23.56,23.82,0.946,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.73,33.95,38.45,35.66,32.94,37.4,0,0,0,0,0,0,0.396,0,0.113,0.36,0.64,0.36,38
49932000000,1971,8,1970,11,44,7,0.292,0.111,0.181,10742,65.87,65.87,63.94,2,2,2,483.3,474.7,492.5,299.3,290.7,184,184,184,-0.00005857,-0.0003753,0.0004295,0.381,0.374,0.388,299.3,290.7,308.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.166,0.163,0.169,0.0403,0.0362,0.0446,0.0017,0.0015,0.0018,0.351,0.338,0.365,0.014,0.014,0.015,23.87,23.82,23.93,0.941,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,32.96,32.02,33.95,31.97,31.06,32.94,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.8
50536800000,1971,8,1970,11,45,7,0.278,0.111,0.167,9915.25,62.11,62.11,59.02,2,2,2,460.1,446.6,474.7,276.1,262.6,184,184,184,-0.00003096,-0.0004154,0.0004141,0.4,0.388,0.412,276.1,262.6,290.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.153,0.163,0.0293,0.0229,0.0362,0.0012,0.00094,0.0015,0.316,0.296,0.338,0.013,0.012,0.014,24.01,23.93,24.09,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,30.42,28.94,32.02,29.51,28.07,31.06,0,0,0,0,0,0,0.328,0,0.111,0.4,0.6,0.4,35.7
51141600000,1971,8,1970,11,46,7,0.263,0.111,0.152,8997.88,56.14,56.14,53.56,2,2,2,434.6,427.1,446.6,250.6,243.1,184,184,184,-0.0002665,-0.0004444,0.00002848,0.424,0.412,0.431,250.6,243.1,262.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.146,0.153,0.0181,0.0164,0.0229,0.00074,0.00067,0.00094,0.279,0.269,0.296,0.011,0.011,0.012,24.17,24.09,24.21,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,27.61,26.77,28.94,26.78,25.97,28.07,0,0,0,0,0,0,0.298,0,0.111,0.42,0.58,0.42,34.2
51746400000,1971,8,1970,11,47,7,0.25,0.111,0.139,8293.37,51.94,51.94,49.37,2,1,1.4285714285714286,413.1,402.5,427.1,229.1,218.5,184,184,184,-0.0002206,-0.0004444,-0.00008105,0.446,0.431,0.457,229.1,218.5,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.138,0.146,0.0152,0.0143,0.0164,0.00062,0.00058,0.00067,0.339,0.259,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.944,0.925,0.958,0.976,0.97,0.98,0.921,0.897,0.939,40.06,25.76,51.76,38.45,24.98,48.2,0,0,0,0,0,0,0.274,0,0.111,0.44,0.56,0.44,33.2
52351200000,1971,8,1970,11,48,7,0.235,0.0914,0.144,8686.52,54.26,54.26,51.71,2,1,1.7142857142857142,388.9,382.6,396.1,237.7,210,151.1,138,184,0.00005828,-0.0004815,0.0004552,0.388,0.354,0.467,237.7,210,251.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.145,0.0161,0.0136,0.0177,0.00065,0.00055,0.00072,0.301,0.267,0.378,0.012,0.011,0.015,24.35,24.24,24.42,0.937,0.928,0.957,0.973,0.97,0.98,0.912,0.9,0.938,33.44,27.18,48.24,32.57,26.36,47.28,0,0,0,0,0,0,0.287,0,0.091,0.39,0.61,0.39,37
52956000000,1971,9,1970,12,49,7,0.224,0.0835,0.141,8344.97,51.92,51.92,49.67,2,1,1.4285714285714286,370.3,358.7,379,232.3,220.7,138,138,138,0.0000379,-0.00008301,0.0001984,0.373,0.364,0.385,232.3,220.7,241,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.138,0.134,0.141,0.0155,0.0145,0.0162,0.00063,0.00058,0.00066,0.341,0.258,0.406,0.014,0.01,0.016,24.41,24.35,24.47,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.898,0.94,41.1,26.32,52.69,38.61,25.53,48.2,0,0,0,0,0,0,0.276,0,0.083,0.37,0.63,0.37,37.3
53560800000,1971,9,1970,12,50,7,0.214,0.0835,0.13,8066.5,48.2,48.2,48.01,1,1,1,353.7,347.3,358.7,215.7,209.3,138,138,138,0.000135,-0.0004207,0.0004471,0.39,0.385,0.397,215.7,209.3,220.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.13,0.134,0.0141,0.0135,0.0145,0.00057,0.00054,0.00058,0.38,0.369,0.389,0.015,0.015,0.016,24.45,24.42,24.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.52,48.09,50.64,48.01,47.13,48.2,0,0,0,0,0,0,0.267,0,0.084,0.39,0.61,0.39,37.7
54165600000,1971,9,1970,12,51,7,0.207,0.0835,0.123,7706.64,47.13,47.13,45.87,1,1,1,341.6,334.4,347.3,203.6,196.4,138,138,138,-0.00004352,-0.0004632,0.0003062,0.404,0.397,0.413,203.6,196.4,209.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.13,0.0131,0.0124,0.0135,0.00052,0.0005,0.00054,0.359,0.346,0.369,0.014,0.014,0.015,24.53,24.49,24.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.81,45.16,48.09,45.87,44.26,47.13,0,0,0,0,0,0,0.255,0,0.084,0.4,0.59,0.41,37.2
54770400000,1971,9,1970,12,52,7,0.195,0.0762,0.119,7463,47.82,47.82,44.42,1,1,1,322.7,313.5,330.7,196.7,186.1,126,110,138,0.0001657,-0.0001635,0.0004043,0.39,0.342,0.426,196.7,186.1,211.2,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.128,0.0125,0.0116,0.0137,0.0005,0.00046,0.00055,0.345,0.327,0.369,0.014,0.013,0.015,24.64,24.61,24.68,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.938,45.33,42.76,48.79,44.42,41.91,47.82,0,0,0,0,0,0,0.247,0,0.076,0.39,0.61,0.39,38.3
55375200000,1971,10,1971,1,1,7,0.183,0.0665,0.117,7341.27,46.11,46.11,43.7,1,1,1,302.9,294.6,313.5,192.9,184.6,110,110,110,-0.00005799,-0.0002406,0.0001582,0.363,0.351,0.373,192.9,184.6,203.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0121,0.0114,0.013,0.00048,0.00046,0.00052,0.337,0.322,0.356,0.013,0.013,0.014,24.75,24.68,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.59,42.65,47.06,43.7,41.8,46.11,0,0,0,0,0,0,0.243,0,0.066,0.36,0.64,0.36,40.1
55980000000,1971,10,1971,1,2,7,0.172,0.0665,0.106,6611.51,40.72,40.72,39.35,1,1,1,284.6,281.5,290,174.6,171.5,110,110,110,-0.0001057,-0.0002016,-0.00001102,0.387,0.379,0.391,174.6,171.5,180,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0106,0.0103,0.0111,0.00042,0.00041,0.00044,0.304,0.298,0.314,0.012,0.012,0.012,24.86,24.83,24.88,0.947,0.946,0.949,0.977,0.975,0.979,0.925,0.922,0.929,40.29,39.57,41.58,39.35,38.58,40.72,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.4
56584800000,1971,10,1971,1,3,7,0.169,0.0665,0.103,6408.27,39.02,39.02,38.14,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,-0.00009641,-0.0001652,-0.00001102,0.393,0.388,0.398,169.7,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0102,0.00987,0.0105,0.0004,0.00039,0.00042,0.295,0.289,0.301,0.012,0.011,0.012,24.89,24.87,24.91,0.945,0.944,0.946,0.974,0.972,0.976,0.921,0.918,0.924,39.15,38.33,39.98,38.14,37.27,39.02,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
57189600000,1971,10,1971,1,4,7,0.176,0.0665,0.11,6907.35,42.78,42.78,41.12,1,1,1,291.8,283.2,298.8,181.8,173.2,110,110,110,-0.0001102,-0.0002016,0.000035,0.377,0.368,0.388,181.8,173.2,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.12,0.0112,0.0105,0.0118,0.00045,0.00042,0.00047,0.317,0.301,0.329,0.013,0.012,0.013,24.82,24.78,24.87,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.924,0.932,42,39.98,43.65,41.12,39.02,42.78,0,0,0,0,0,0,0.228,0,0.066,0.38,0.63,0.37,39.2
57794400000,1971,11,1971,2,5,7,0.196,0.0641,0.132,8029.24,48.2,48.2,47.79,1,1,1,323.9,305.9,330.7,217.9,199.9,106,106,106,0.0002625,-0.00001505,0.0004043,0.328,0.321,0.346,217.9,199.9,224.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.132,0.0143,0.0127,0.0149,0.00057,0.00051,0.0006,0.381,0.349,0.393,0.015,0.014,0.016,24.6,24.55,24.72,0.958,0.955,0.959,0.98,0.98,0.98,0.939,0.936,0.94,50.35,46.28,51.9,47.79,45.35,48.2,0,0,0,0,0,0,0.266,0,0.064,0.33,0.67,0.33,41
58399200000,1971,11,1971,2,6,7,0.202,0.0641,0.138,8256.94,51.06,51.06,49.15,2,1,1.4285714285714286,334.7,327.5,341.6,228.7,221.5,106,106,106,-0.0001776,-0.0004632,0.0003114,0.317,0.31,0.324,228.7,221.5,235.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.131,0.136,0.0152,0.0146,0.0158,0.00061,0.00058,0.00063,0.333,0.249,0.4,0.013,0.01,0.016,24.59,24.53,24.67,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.91,25.82,52.67,38.35,25.05,48.2,0,0,0,0,0,0,0.273,0,0.064,0.32,0.68,0.32,40.9
59004000000,1971,11,1971,2,7,7,0.205,0.0641,0.141,8437.22,53.31,53.31,50.22,2,1,1.5714285714285714,339.7,330.7,351.7,233.7,224.7,106,106,106,-0.0001042,-0.0004632,0.0003062,0.312,0.301,0.321,233.7,224.7,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.132,0.14,0.0156,0.0149,0.0166,0.00063,0.0006,0.00067,0.317,0.254,0.4,0.013,0.01,0.016,24.58,24.53,24.64,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.7,26.32,52.67,35.44,25.53,48.2,0,0,0,0,0,0,0.279,0,0.064,0.31,0.69,0.31,41.2
59608800000,1971,11,1971,2,8,7,0.226,0.0641,0.162,9778.08,61.49,61.49,58.2,2,2,2,374.4,343.7,389.6,268.4,237.7,106,106,106,0.00002666,-0.0004815,0.0004552,0.284,0.272,0.308,268.4,237.7,283.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.137,0.153,0.0266,0.016,0.0328,0.0011,0.00064,0.0013,0.298,0.256,0.32,0.012,0.01,0.013,24.43,24.33,24.63,0.933,0.925,0.937,0.97,0.97,0.97,0.905,0.898,0.909,30,26.56,31.7,29.1,25.76,30.75,0,0,0,0,0,0,0.323,0,0.064,0.28,0.72,0.28,43.3
60213600000,1971,11,1971,2,9,7,0.248,0.0693,0.178,10730.3,66.82,66.82,63.87,2,2,2,409.7,396.1,427.1,295.1,288.7,114.6,106,118,-0.000238,-0.0004444,-0.00004886,0.28,0.261,0.29,295.1,288.7,309.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.156,0.164,0.0383,0.0353,0.0449,0.0016,0.0014,0.0018,0.338,0.329,0.36,0.014,0.013,0.015,24.22,24.12,24.29,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,32.92,32.19,34.44,31.94,31.23,33.41,0,0,0,0,0,0,0.355,0,0.07,0.28,0.72,0.28,43.3
60818400000,1971,12,1971,3,10,7,0.253,0.0714,0.182,10918.8,69.22,69.22,64.99,2,2,2,418.6,396.1,438.5,300.6,278.1,118,118,118,-0.0001313,-0.0004444,0.00002848,0.282,0.269,0.298,300.6,278.1,320.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.153,0.168,0.0409,0.0303,0.0503,0.0017,0.0012,0.0021,0.347,0.313,0.377,0.014,0.013,0.015,24.17,24.05,24.31,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.5,31.01,35.68,32.5,30.08,34.61,0,0,0,0,0,0,0.361,0,0.071,0.28,0.72,0.28,43.2
61423200000,1971,12,1971,3,11,7,0.27,0.0714,0.199,11906.3,71.99,71.99,70.87,2,2,2,446.4,442.7,451.8,328.4,324.7,118,118,118,-0.0002061,-0.0004154,0.00005162,0.264,0.261,0.267,328.4,324.7,333.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.172,0.054,0.0523,0.0565,0.0022,0.0021,0.0023,0.389,0.383,0.397,0.016,0.016,0.016,24,23.97,24.02,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.916,0.918,36.53,36.13,37.11,35.44,35.05,36,0,0,0,0,0,0,0.394,0,0.071,0.26,0.74,0.26,44.1
62028000000,1971,12,1971,3,12,7,0.295,0.0714,0.224,13462.1,83.4,83.4,80.13,2,2,2,487.8,461.1,502.8,369.8,343.1,118,118,118,0.00008996,-0.0003161,0.0004295,0.242,0.235,0.256,369.8,343.1,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.19,0.0736,0.061,0.0806,0.003,0.0025,0.0033,0.451,0.411,0.473,0.019,0.017,0.02,23.75,23.66,23.91,0.951,0.947,0.953,0.978,0.972,0.98,0.93,0.921,0.934,40.97,38.12,42.55,40.07,37.05,41.7,0,0,0,0,0,0,0.445,0,0.071,0.24,0.76,0.24,45.6
62632800000,1971,12,1971,3,13,7,0.329,0.075,0.254,15183.6,96.4,96.4,90.38,2,2,2,544.3,507,593.1,420.3,389,124,118,139,0.00001541,-0.0004089,0.0003482,0.228,0.215,0.245,420.3,389,454.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.204,0.192,0.218,0.0974,0.0826,0.113,0.0041,0.0034,0.0048,0.527,0.48,0.58,0.022,0.02,0.024,23.42,23.15,23.64,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.14,43,49.37,45.19,42.14,48.2,0,0,0,0,0,0,0.502,0,0.075,0.23,0.77,0.23,46.2
63237600000,1972,1,1971,4,14,7,0.406,0.0841,0.322,18431.2,113.6,113.6,109.7,3,3,3,670.6,648.5,690.2,531.6,509.5,139,139,139,-0.00007912,-0.0004777,0.0004688,0.207,0.201,0.214,531.6,509.5,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.25,0.273,0.156,0.141,0.169,0.0067,0.006,0.0072,0.6,0.563,0.633,0.026,0.024,0.027,22.82,22.71,22.94,0.949,0.947,0.951,0.972,0.97,0.974,0.922,0.919,0.926,37.63,36.19,38.9,36.57,35.11,37.87,0,0,0,0,0,0,0.609,0,0.084,0.21,0.79,0.21,45.4
63842400000,1972,1,1971,4,15,7,0.445,0.0841,0.36,20546.1,127.9,127.9,122.3,3,3,3,735,662,764,596,523,139,139,139,0.00006278,-0.0004777,0.0004703,0.19,0.182,0.21,596,523,625,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.257,0.315,0.199,0.15,0.218,0.0086,0.0064,0.0095,0.709,0.585,0.757,0.031,0.025,0.033,22.45,22.29,22.87,0.953,0.949,0.955,0.978,0.97,0.98,0.932,0.92,0.936,41.69,37.08,43.5,40.77,35.97,42.63,0,0,0,0,0,0,0.679,0,0.085,0.19,0.81,0.19,46.2
64447200000,1972,1,1971,4,16,7,0.488,0.0841,0.404,22705.9,144.6,144.6,135.2,3,3,3,806.4,776.2,863.8,667.4,637.2,139,139,139,0.00006936,-0.0003827,0.0003188,0.173,0.161,0.179,667.4,637.2,724.8,990,990,990,967.1,967,967.4,22.9,22.6,23,0.339,0.322,0.373,0.247,0.227,0.285,0.011,0.0099,0.013,0.829,0.778,0.926,0.036,0.034,0.041,22.05,21.72,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.98,44.23,49.24,45.05,43.34,48.2,0,0,0,0,0,0,0.751,0,0.084,0.17,0.83,0.17,46.5
65052000000,1972,1,1971,4,17,7,0.505,0.0841,0.421,23527.4,143.8,143.8,140,3,3,3,834.9,817.2,858,695.9,678.2,139,139,139,0.00003864,-0.0003224,0.0004088,0.166,0.162,0.17,695.9,678.2,719,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.356,0.345,0.369,0.266,0.254,0.281,0.012,0.011,0.012,0.877,0.847,0.916,0.039,0.037,0.04,21.88,21.75,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.63,46.64,48.92,46.68,45.71,47.94,0,0,0,0,0,0,0.778,0,0.084,0.17,0.83,0.17,46.6
65656800000,1972,1,1971,4,18,7,0.519,0.083,0.436,24217.6,144.2,144.2,144.2,3,3,3,858,858,858,720.7,719,137.3,137,139,-0.00005951,-0.00005951,-0.00005951,0.16,0.16,0.162,720.7,719,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.368,0.367,0.369,0.282,0.281,0.283,0.012,0.012,0.012,0.917,0.916,0.917,0.04,0.04,0.04,21.75,21.75,21.75,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.03,48.92,49.05,48.05,47.94,48.07,0,0,0,0,0,0,0.801,0,0.083,0.16,0.84,0.16,46.7
66261600000,1972,2,1971,5,19,7,0.515,0.0829,0.432,24037,144.2,144.2,143.1,3,3,3,851,845.8,858,714,708.8,137,137,137,-0.00006428,-0.00006785,-0.00005951,0.161,0.16,0.162,714,708.8,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.364,0.361,0.367,0.278,0.274,0.283,0.012,0.012,0.012,0.905,0.897,0.917,0.04,0.039,0.04,21.79,21.75,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.67,48.38,49.05,47.69,47.41,48.07,0,0,0,0,0,0,0.795,0,0.083,0.16,0.84,0.16,46.7
66866400000,1972,2,1971,5,20,7,0.514,0.0829,0.431,24011.2,144.2,144.2,142.9,3,3,3,850.1,845.8,858,713.1,708.8,137,137,137,0.000002628,-0.00006785,0.0004088,0.161,0.16,0.162,713.1,708.8,721,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.363,0.361,0.367,0.277,0.274,0.283,0.012,0.012,0.012,0.904,0.897,0.917,0.04,0.039,0.04,21.8,21.75,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.61,48.38,49.05,47.64,47.41,48.07,0,0,0,0,0,0,0.794,0,0.083,0.16,0.84,0.16,46.7
67471200000,1972,2,1971,5,21,7,0.519,0.0635,0.455,24292.8,144.6,144.6,144.6,3,3,3,858,858,858,753,753,105,105,105,-0.00005951,-0.00005951,-0.00005951,0.122,0.122,0.122,753,753,753,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.387,0.387,0.387,0.303,0.303,0.303,0.013,0.013,0.013,0.972,0.972,0.972,0.043,0.043,0.043,21.7,21.7,21.7,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,51.1,51.1,51.1,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.064,0.12,0.88,0.12,46.8
68076000000,1972,2,1971,5,22,7,0.525,0.0739,0.452,24531.6,154.6,154.6,146,4,3,3.142857142857143,868.7,858,919.2,746.6,729,122.1,105,129,0.00002793,-0.00005951,0.000382,0.14,0.122,0.15,746.6,729,790.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.374,0.43,0.298,0.288,0.321,0.013,0.013,0.014,0.951,0.932,0.972,0.042,0.041,0.043,21.67,21.46,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.69,39.62,51.1,46.83,38.64,48.2,0,0,0,0,0,0,0.811,0,0.073,0.14,0.86,0.14,46.7
68680800000,1972,3,1971,6,23,7,0.578,0.078,0.5,26994.9,163.4,163.4,160.7,4,4,4,955.1,919.2,971,826.1,790.2,129,129,129,0.00005518,-0.0004914,0.0004122,0.135,0.133,0.14,826.1,790.2,842,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.462,0.43,0.477,0.339,0.321,0.347,0.015,0.014,0.016,1.02,0.96,1.05,0.046,0.043,0.047,21.26,21.17,21.46,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,41.06,39.62,41.7,40.17,38.64,40.85,0,0,0,0,0,0,0.893,0,0.078,0.13,0.87,0.13,46.7
69285600000,1972,3,1971,6,24,7,0.6,0.078,0.522,27995,168.9,168.9,166.6,4,4,4,991.9,982,1007,862.9,853,129,129,129,0.0001489,-0.0001005,0.0003362,0.13,0.128,0.131,862.9,853,877.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.496,0.487,0.51,0.357,0.352,0.364,0.016,0.016,0.016,1.09,1.07,1.11,0.049,0.048,0.05,21.05,20.97,21.1,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.51,42.12,43.08,41.66,41.28,42.22,0,0,0,0,0,0,0.926,0,0.078,0.13,0.87,0.13,46.7
69890400000,1972,3,1971,6,25,7,0.635,0.078,0.557,29494.7,181.7,181.7,175.6,4,4,4,1050,1015,1091,921.3,885.5,129,129,129,-0.0001311,-0.0003548,0.0001033,0.123,0.118,0.127,921.3,885.5,962.3,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.55,0.517,0.587,0.385,0.368,0.405,0.018,0.017,0.019,1.19,1.13,1.26,0.054,0.051,0.058,20.75,20.55,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.79,43.4,46.34,43.89,42.53,45.41,0,0,0,0,0,0,0.975,0,0.078,0.12,0.88,0.12,46.4
70495200000,1972,3,1971,6,26,7,0.695,0.0813,0.613,31633.2,191.6,191.6,188.3,4,4,4,1149,1106,1194,1014,976.7,134.4,129,148,-0.000585,-0.004861,0.004408,0.117,0.111,0.126,1014,976.7,1046,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.659,0.6,0.716,0.467,0.412,0.527,0.022,0.019,0.025,1.41,1.28,1.53,0.065,0.059,0.071,20.23,19.96,20.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.03,46.87,48.88,47.07,45.93,47.9,0,0,0,0,0,0,1.05,0,0.082,0.12,0.88,0.12,45.5
71100000000,1972,4,1971,7,27,7,0.782,0.0895,0.66,32357.7,192.8,192.8,192.6,4,4,4,1292,1212,1406,1144,1064,148,148,148,53.32,0.0006504,157.7,0.115,0.105,0.122,1091,1064,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.804,0.743,0.861,0.627,0.567,0.648,0.03,0.026,0.031,1.73,1.6,1.81,0.082,0.075,0.087,19.45,19.01,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.6,48.84,50.3,48.15,47.86,48.2,0,0,0,0,0,0,1.07,0,0.122,0.11,0.84,0.16,41.4
71704800000,1972,4,1971,7,28,7,0.931,0.0895,0.665,31335.8,189.9,189.9,186.5,4,4,4,1540,1445,1600,1392,1297,148,148,148,291.6,197.3,352.4,0.0962,0.0925,0.102,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.906,0.878,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.088,0.092,18.53,18.33,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.58,47.04,48.46,46.63,46.1,47.49,0,0,0,0,0,0,1.04,0,0.266,0.096,0.71,0.29,33.7
72309600000,1972,4,1971,7,29,7,1.02,0.0895,0.665,30445.4,183.3,183.3,181.2,4,4,4,1693,1634,1744,1545,1486,148,148,148,445.2,385.7,496,0.0875,0.0849,0.0906,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.923,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.02,17.85,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.23,45.78,46.75,45.31,44.86,45.82,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.8
72914400000,1972,4,1971,7,30,7,1.11,0.0895,0.665,29662.6,178.9,178.9,176.6,4,4,4,1828,1761,1856,1680,1613,148,148,148,580,513,607.6,0.081,0.0798,0.084,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.58,17.49,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.04,44.8,45.63,44.14,43.9,44.72,0,0,0,0,0,0,0.981,0,0.445,0.081,0.6,0.4,26.7
73519200000,1972,5,1971,8,31,7,1.11,0.116,0.665,29574,177.1,177.1,176,4,4,4,1843,1812,1856,1651,1620,192,192,192,551.3,519.7,563.6,0.104,0.103,0.106,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.49,17.63,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.91,44.8,45.18,44.01,43.9,44.28,0,0,0,0,0,0,0.978,0,0.445,0.1,0.6,0.4,26.6
74124000000,1972,5,1971,8,32,7,1.05,0.116,0.665,30156,180.3,180.3,179.5,4,4,4,1744,1721,1775,1552,1529,192,192,192,451.7,428.5,483,0.11,0.108,0.112,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.923,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.75,17.93,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.79,45.51,46,44.88,44.6,45.08,0,0,0,0,0,0,0.997,0,0.385,0.11,0.63,0.37,28.7
74728800000,1972,5,1971,8,33,7,1,0.123,0.665,30644.9,184.4,184.4,182.4,4,4,4,1660,1600,1721,1456,1324,204,192,276,355.8,224.4,428.5,0.123,0.112,0.172,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.917,0.913,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.13,17.93,18.33,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,46,47.05,45.6,45.08,46.11,0,0,0,0,0,0,1.01,0,0.335,0.12,0.67,0.33,30.6
75333600000,1972,5,1971,8,34,7,0.941,0.167,0.665,31257.7,188,188,186.1,4,4,4,1556,1506,1596,1280,1230,276,276,276,180.4,129.9,220.4,0.177,0.173,0.183,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.897,0.872,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.86,0.091,0.089,0.092,18.49,18.34,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.46,47.08,47.96,46.51,46.14,47,0,0,0,0,0,0,1.03,0,0.276,0.18,0.71,0.29,33.2
75938400000,1972,5,1971,8,35,7,0.869,0.144,0.665,31990.4,192.8,192.8,190.4,4,4,4,1437,1364,1492,1199,1154,238.3,210,276,98.65,54.01,135.3,0.165,0.145,0.187,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.855,0.834,0.868,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.78,1.82,0.087,0.085,0.088,18.92,18.73,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.59,48.09,49.27,47.6,47.13,48.2,0,0,0,0,0,0,1.06,0,0.204,0.17,0.77,0.23,36.8
76543200000,1972,6,1971,9,36,7,0.788,0.127,0.653,32204.9,192.8,192.8,191.7,4,4,4,1303,1246,1364,1093,1036,210,210,210,13.64,-0.003777,54.01,0.161,0.154,0.169,1080,1036,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.787,0.717,0.834,0.603,0.503,0.648,0.029,0.024,0.031,1.69,1.51,1.78,0.08,0.071,0.085,19.46,19.17,19.82,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.12,48.05,49.77,47.92,47.08,48.2,0,0,0,0,0,0,1.06,0,0.135,0.16,0.83,0.17,40.9
77148000000,1972,6,1971,9,37,7,0.719,0.127,0.592,30431.3,187.8,187.8,181.1,4,4,4,1189,1123,1241,978.7,913.2,210,210,210,0.00009059,-0.00375,0.003587,0.177,0.169,0.187,978.7,913.2,1031,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.638,0.561,0.71,0.424,0.381,0.492,0.02,0.018,0.023,1.33,1.19,1.49,0.062,0.055,0.07,20.17,19.86,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.21,43.87,47.91,45.28,43,46.95,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.3
77752800000,1972,6,1971,9,38,7,0.623,0.127,0.496,26104.9,164.3,164.3,155.4,4,3,3.7142857142857144,1029,982,1073,819.4,772,210,210,210,0.00002899,-0.0003021,0.0004468,0.204,0.196,0.214,819.4,772,862.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.475,0.432,0.515,0.336,0.313,0.357,0.015,0.014,0.016,1.05,1,1.11,0.048,0.046,0.051,20.96,20.77,21.14,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.84,39.57,51.7,42.29,38.58,48.2,0,0,0,0,0,0,0.863,0,0.127,0.2,0.8,0.2,41.9
78357600000,1972,6,1971,9,39,7,0.532,0.123,0.409,22556.8,144.6,144.6,134.3,3,3,3,879.7,797.9,975.2,676.6,611.9,203.1,186,210,0.0003051,0.00004153,0.0004267,0.231,0.215,0.247,676.6,611.9,765.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.358,0.313,0.426,0.253,0.21,0.309,0.011,0.0092,0.014,0.857,0.741,1.02,0.038,0.032,0.046,21.72,21.18,22.17,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.88,42.33,50.68,44.76,41.48,48.2,0,0,0,0,0,0,0.746,0,0.123,0.23,0.77,0.23,42.4
78962400000,1972,7,1971,10,40,7,0.435,0.112,0.322,18286.2,119.6,119.6,108.8,3,2,2.857142857142857,719.1,662,772.5,533.1,476,186,186,186,-0.0001141,-0.0004899,0.0004703,0.259,0.241,0.281,533.1,476,586.5,990,990,990,966.8,966.5,967,23.2,23,23.5,0.269,0.236,0.299,0.158,0.124,0.193,0.0068,0.0053,0.0084,0.624,0.55,0.698,0.027,0.024,0.03,22.6,22.31,22.83,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.937,39.85,35.17,50.97,38.58,34.12,48.2,0,0,0,0,0,0,0.605,0,0.113,0.26,0.74,0.26,42
79567200000,1972,7,1971,10,41,7,0.373,0.112,0.261,15356.6,96.4,96.4,91.41,2,2,2,616.9,588.3,643.9,430.9,402.3,186,186,186,0.00002147,-0.000463,0.0004297,0.302,0.289,0.316,430.9,402.3,457.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.213,0.202,0.226,0.102,0.0889,0.115,0.0043,0.0037,0.0049,0.549,0.505,0.593,0.023,0.021,0.025,23.08,22.93,23.25,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.65,43.8,49.31,45.7,42.92,48.2,0,0,0,0,0,0,0.508,0,0.112,0.3,0.7,0.3,41.2
80172000000,1972,7,1971,10,42,7,0.338,0.112,0.225,13359.1,85.84,85.84,79.52,2,2,2,558.4,531.3,588.3,372.4,345.3,186,186,186,0.00001304,-0.0002228,0.0004297,0.333,0.316,0.35,372.4,345.3,402.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.182,0.202,0.0748,0.062,0.0889,0.0031,0.0026,0.0037,0.46,0.419,0.505,0.019,0.017,0.021,23.43,23.25,23.59,0.951,0.948,0.955,0.977,0.971,0.98,0.929,0.921,0.936,40.69,37.85,43.8,39.76,36.77,42.92,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.5
80776800000,1972,7,1971,10,43,7,0.305,0.112,0.193,11429.8,70.17,70.17,68.03,2,2,2,505.1,490.4,515.4,319.1,304.4,186,186,186,-0.0001148,-0.0004089,0.0004295,0.368,0.361,0.379,319.1,304.4,329.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.167,0.176,0.0496,0.0427,0.0545,0.0021,0.0018,0.0023,0.38,0.358,0.395,0.016,0.015,0.016,23.75,23.69,23.84,0.944,0.942,0.945,0.97,0.97,0.97,0.916,0.913,0.917,35.07,33.5,36.17,34.02,32.49,35.08,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.5
81381600000,1972,7,1971,10,44,7,0.287,0.0964,0.191,11359.6,69.93,69.93,67.62,2,2,2,474.8,461.1,485.3,315.4,299.3,159.4,155,186,-0.00006209,-0.0003753,0.0004141,0.336,0.322,0.383,315.4,299.3,326.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.169,0.165,0.172,0.0479,0.0403,0.053,0.002,0.0017,0.0022,0.372,0.35,0.388,0.015,0.014,0.016,23.89,23.85,23.97,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.85,32.95,36.05,33.81,31.96,34.97,0,0,0,0,0,0,0.376,0,0.096,0.34,0.67,0.33,39.6
81986400000,1972,8,1971,11,45,7,0.268,0.101,0.166,9902.96,63.76,63.76,58.95,2,2,2,442.3,429.8,451.8,274.9,245.8,167.4,155,184,-0.0001484,-0.0004239,0.00005162,0.379,0.343,0.428,274.9,245.8,296.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.147,0.162,0.029,0.0166,0.0391,0.0012,0.00068,0.0016,0.313,0.272,0.344,0.013,0.011,0.014,24.1,24.02,24.19,0.935,0.929,0.94,0.97,0.97,0.97,0.907,0.901,0.912,30.38,27.07,32.87,29.47,26.26,31.88,0,0,0,0,0,0,0.327,0,0.102,0.38,0.62,0.38,37
82591200000,1972,8,1971,11,46,7,0.253,0.111,0.141,8404.32,51.94,51.94,50.03,2,1,1.5714285714285714,417.8,406.7,427.1,233.8,222.7,184,184,184,-0.000327,-0.0004444,-0.0001856,0.441,0.431,0.452,233.8,222.7,243.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.139,0.146,0.0156,0.0147,0.0164,0.00064,0.0006,0.00067,0.324,0.264,0.407,0.013,0.011,0.017,24.2,24.14,24.24,0.94,0.926,0.958,0.974,0.97,0.98,0.916,0.898,0.939,36.99,26.21,51.76,35.34,25.43,48.2,0,0,0,0,0,0,0.278,0,0.112,0.44,0.56,0.44,33.2
83196000000,1972,8,1971,11,47,7,0.238,0.111,0.127,7814.61,48.2,48.2,46.52,1,1,1,393.2,382.6,402.5,209.2,198.6,184,184,184,-0.00005531,-0.0004815,0.0004552,0.468,0.457,0.481,209.2,198.6,218.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.134,0.131,0.138,0.0135,0.0126,0.0143,0.00055,0.00051,0.00058,0.373,0.354,0.39,0.015,0.014,0.016,24.26,24.2,24.33,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.6,45.24,49.67,46.52,44.33,48.2,0,0,0,0,0,0,0.258,0,0.111,0.47,0.53,0.47,32.8
83800800000,1972,8,1971,11,48,7,0.221,0.0994,0.122,7487.52,48.2,48.2,44.57,1,1,1,366.1,354,379,201.9,180,164.3,138,184,0.00008623,-0.00008301,0.0004471,0.448,0.379,0.505,201.9,180,226,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.124,0.136,0.0129,0.0111,0.015,0.00052,0.00045,0.0006,0.358,0.321,0.399,0.014,0.013,0.016,24.41,24.36,24.46,0.954,0.949,0.959,0.98,0.978,0.98,0.935,0.928,0.94,46.13,40.98,51.81,44.57,40.09,48.2,0,0,0,0,0,0,0.248,0,0.099,0.45,0.55,0.45,33.9
84405600000,1972,9,1971,12,49,7,0.209,0.0835,0.125,7848.83,48.09,48.09,46.72,1,1,1,345.5,337.2,351.7,207.5,199.2,138,138,138,-0.0001674,-0.0004207,0.00003746,0.399,0.392,0.409,207.5,199.2,213.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.132,0.0134,0.0127,0.0139,0.00054,0.00051,0.00056,0.366,0.351,0.377,0.015,0.014,0.015,24.51,24.46,24.56,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.67,45.8,49.07,46.72,44.89,48.09,0,0,0,0,0,0,0.26,0,0.084,0.4,0.6,0.4,37.6
85010400000,1972,9,1971,12,50,7,0.202,0.0835,0.118,7390.58,44.89,44.89,43.99,1,1,1,333.2,327.5,337.2,195.2,189.5,138,138,138,-0.0001877,-0.0004632,0.0003114,0.414,0.409,0.421,195.2,189.5,199.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.123,0.127,0.0123,0.0119,0.0127,0.0005,0.00048,0.00051,0.344,0.333,0.351,0.014,0.013,0.014,24.59,24.56,24.63,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,44.89,43.57,45.8,43.99,42.7,44.89,0,0,0,0,0,0,0.244,0,0.084,0.41,0.58,0.42,36.6
85615200000,1972,9,1971,12,51,7,0.189,0.0835,0.105,6552.63,41.91,41.91,39,1,1,1,312,302.6,324.1,174,164.6,138,138,138,0.00006547,-0.0002406,0.0004043,0.443,0.426,0.456,174,164.6,186.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.122,0.0105,0.00974,0.0116,0.00042,0.00039,0.00046,0.306,0.289,0.327,0.012,0.012,0.013,24.73,24.65,24.8,0.947,0.944,0.951,0.976,0.971,0.98,0.924,0.917,0.932,39.97,37.8,42.76,39,36.71,41.91,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
86220000000,1972,9,1971,12,52,7,0.182,0.081,0.101,6247.74,42.78,42.78,37.19,1,1,1,300.5,298.8,302.6,166.5,160.8,134,110,138,-0.00008311,-0.0002406,0.000035,0.446,0.368,0.462,166.5,160.8,188.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.12,0.0099,0.00942,0.0118,0.00039,0.00038,0.00047,0.292,0.282,0.329,0.012,0.011,0.013,24.81,24.78,24.82,0.945,0.943,0.951,0.972,0.97,0.98,0.918,0.915,0.932,38.25,36.91,43.65,37.19,35.8,42.78,0,0,0,0,0,0,0.207,0,0.081,0.45,0.55,0.45,34.3
86824800000,1972,10,1972,1,1,7,0.174,0.0665,0.107,6732.03,41.8,41.8,40.07,1,1,1,287.5,281.5,294.6,177.5,171.5,110,110,110,-0.0001317,-0.0002016,-0.00001102,0.383,0.373,0.391,177.5,171.5,184.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.114,0.119,0.0108,0.0103,0.0114,0.00043,0.00041,0.00046,0.309,0.298,0.322,0.012,0.012,0.013,24.84,24.8,24.88,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,40.99,39.57,42.65,40.07,38.58,41.8,0,0,0,0,0,0,0.223,0,0.067,0.38,0.61,0.39,38.7
87429600000,1972,10,1972,1,2,7,0.17,0.0665,0.104,6471.37,39.02,39.02,38.52,1,1,1,281.2,276.2,283.2,171.2,166.2,110,110,110,-0.00006885,-0.0001652,-0.00001102,0.391,0.388,0.398,171.2,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0103,0.00987,0.0105,0.00041,0.00039,0.00042,0.298,0.289,0.301,0.012,0.011,0.012,24.88,24.87,24.91,0.946,0.944,0.946,0.975,0.972,0.976,0.922,0.918,0.924,39.51,38.33,39.98,38.52,37.27,39.02,0,0,0,0,0,0,0.214,0,0.066,0.39,0.61,0.39,38.1
88034400000,1972,10,1972,1,3,7,0.169,0.0665,0.103,6408.27,39.02,39.02,38.14,1,1,1,279.7,276.2,283.2,169.7,166.2,110,110,110,-0.00009641,-0.0001652,-0.00001102,0.393,0.388,0.398,169.7,166.2,173.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.115,0.0102,0.00987,0.0105,0.0004,0.00039,0.00042,0.295,0.289,0.301,0.012,0.011,0.012,24.89,24.87,24.91,0.945,0.944,0.946,0.974,0.972,0.976,0.921,0.918,0.924,39.15,38.33,39.98,38.14,37.27,39.02,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
88639200000,1972,10,1972,1,4,7,0.175,0.0665,0.108,6806.19,40.72,40.72,40.51,1,1,1,289.2,287.1,290,179.2,177.1,110,110,110,-0.0001567,-0.0002016,-0.0001387,0.38,0.379,0.383,179.2,177.1,180,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.117,0.011,0.0108,0.0111,0.00044,0.00043,0.00044,0.312,0.308,0.314,0.012,0.012,0.012,24.83,24.83,24.84,0.948,0.948,0.949,0.979,0.978,0.979,0.928,0.927,0.929,41.38,40.9,41.58,40.51,40,40.72,0,0,0,0,0,0,0.225,0,0.067,0.38,0.62,0.38,38.9
89244000000,1972,10,1972,1,5,7,0.176,0.0648,0.111,6983.01,42.75,42.75,41.57,1,1,1,290.7,290,294.6,183.5,180,107.1,106,110,-0.000147,-0.0001973,-0.0001387,0.368,0.36,0.379,183.5,180,188.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.12,0.0113,0.0111,0.0118,0.00045,0.00044,0.00047,0.32,0.314,0.329,0.013,0.012,0.013,24.82,24.79,24.83,0.95,0.949,0.951,0.98,0.979,0.98,0.931,0.929,0.932,42.42,41.58,43.62,41.57,40.72,42.75,0,0,0,0,0,0,0.231,0,0.065,0.37,0.63,0.37,39.7
89848800000,1972,11,1972,2,6,7,0.183,0.0641,0.119,7482.65,46.28,46.28,44.54,1,1,1,302.4,294.6,310.1,196.4,188.6,106,106,106,0.000001332,-0.0002406,0.0001582,0.351,0.342,0.36,196.4,188.6,204.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.125,0.0124,0.0118,0.0131,0.0005,0.00047,0.00052,0.343,0.329,0.356,0.014,0.013,0.014,24.74,24.69,24.79,0.954,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.45,43.62,47.22,44.54,42.75,46.28,0,0,0,0,0,0,0.247,0,0.064,0.35,0.65,0.35,40.9
90453600000,1972,11,1972,2,7,7,0.194,0.0641,0.13,8065.64,48.2,48.2,48.01,1,1,1,321.3,313.5,324.1,215.3,207.5,106,106,106,0.0002389,-0.0001635,0.0004043,0.33,0.327,0.338,215.3,207.5,218.1,990,990,990,965,965,965,25,25,25,0.129,0.126,0.13,0.014,0.0134,0.0143,0.00056,0.00053,0.00057,0.376,0.362,0.381,0.015,0.014,0.015,24.62,24.6,24.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.76,48,50.39,48.01,47.04,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.6
91058400000,1972,11,1972,2,8,7,0.193,0.0641,0.128,8015.28,48.2,48.2,47.71,1,1,1,318.4,310.1,324.1,212.4,204.1,106,106,106,0.0001227,-0.0001635,0.0004043,0.333,0.327,0.342,212.4,204.1,218.1,990,990,990,965,965,965,25,25,25,0.128,0.125,0.13,0.0138,0.0131,0.0143,0.00055,0.00052,0.00057,0.371,0.356,0.381,0.015,0.014,0.015,24.64,24.6,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.11,47.22,50.39,47.71,46.28,48.2,0,0,0,0,0,0,0.265,0,0.065,0.33,0.66,0.34,41.5
91663200000,1972,11,1972,2,9,7,0.198,0.0636,0.134,8199.15,51.52,51.52,48.8,2,1,1.4285714285714286,326.9,305.9,341.6,221.7,199.9,105.1,104,106,0.00001991,-0.0002735,0.0002922,0.322,0.304,0.346,221.7,199.9,237.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.124,0.136,0.0146,0.0127,0.0159,0.00058,0.00051,0.00064,0.319,0.25,0.393,0.013,0.01,0.016,24.65,24.55,24.72,0.943,0.924,0.959,0.976,0.97,0.98,0.92,0.896,0.94,39.19,26.06,51.9,37.83,25.28,48.2,0,0,0,0,0,0,0.271,0,0.064,0.32,0.68,0.32,41.4
92268000000,1972,12,1972,3,10,7,0.216,0.0629,0.153,9232.01,57.37,57.37,54.95,2,2,2,357.1,343.7,368.3,253.1,239.7,104,104,104,0.00004476,-0.0004207,0.0004471,0.291,0.282,0.303,253.1,239.7,264.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.145,0.0194,0.0161,0.0237,0.00078,0.00065,0.00096,0.274,0.257,0.29,0.011,0.01,0.012,24.54,24.47,24.62,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.33,26.8,29.57,27.48,26,28.69,0,0,0,0,0,0,0.305,0,0.063,0.29,0.71,0.29,42.7
92872800000,1972,12,1972,3,11,7,0.223,0.0629,0.16,9637.7,64.74,64.74,57.37,2,2,2,368.3,354,402.5,264.3,250,104,104,104,0.0002008,-0.00008228,0.0004471,0.283,0.258,0.294,264.3,250,298.5,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.145,0.14,0.157,0.0237,0.017,0.0399,0.00096,0.00068,0.0016,0.29,0.269,0.341,0.012,0.011,0.014,24.47,24.25,24.56,0.933,0.929,0.94,0.97,0.97,0.97,0.905,0.902,0.912,29.57,27.98,33.37,28.68,27.14,32.37,0,0,0,0,0,0,0.319,0,0.063,0.28,0.72,0.28,43.2
93477600000,1972,12,1972,3,12,7,0.25,0.0629,0.187,11253.4,68.06,68.06,66.98,2,2,2,413.1,412.3,418.2,309.1,308.3,104,104,104,-0.0002755,-0.0003079,-0.00008105,0.252,0.249,0.252,309.1,308.3,314.2,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.161,0.161,0.163,0.0449,0.0445,0.0473,0.0018,0.0018,0.0019,0.357,0.356,0.365,0.015,0.015,0.015,24.18,24.15,24.19,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.914,34.53,34.44,35.08,33.49,33.4,34.03,0,0,0,0,0,0,0.372,0,0.063,0.25,0.75,0.25,45
94082400000,1972,12,1972,3,13,7,0.274,0.0629,0.211,12701.9,89.06,89.06,75.61,2,2,2,453.1,427.1,515.4,349.1,323.1,104,104,104,-0.0001054,-0.0004444,0.0004141,0.23,0.202,0.243,349.1,323.1,411.4,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.175,0.166,0.197,0.0638,0.0515,0.0932,0.0026,0.0021,0.0039,0.417,0.378,0.511,0.017,0.015,0.021,23.94,23.57,24.1,0.948,0.944,0.956,0.973,0.97,0.98,0.922,0.916,0.937,38.84,36.06,45.44,37.8,34.97,44.53,0,0,0,0,0,0,0.42,0,0.063,0.23,0.77,0.23,46.4
94687200000,1973,1,1972,4,14,7,0.278,0.0726,0.206,12349.6,77.4,77.4,73.51,2,2,2,460.4,446.6,477.8,340.4,326.6,120,120,120,-0.0001209,-0.0004154,0.0004141,0.261,0.251,0.269,340.4,326.6,357.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0597,0.0531,0.0679,0.0025,0.0022,0.0028,0.406,0.385,0.432,0.017,0.016,0.018,23.92,23.82,24.01,0.947,0.945,0.949,0.972,0.97,0.975,0.92,0.917,0.926,37.81,36.32,39.68,36.75,35.23,38.7,0,0,0,0,0,0,0.408,0,0.072,0.26,0.74,0.26,44.4
95292000000,1973,1,1972,4,15,7,0.299,0.0626,0.236,14233.4,91.89,91.89,84.72,2,2,2,494.2,481.3,515.4,390.8,361.3,103.4,91,120,-0.0001258,-0.0004089,0.0003293,0.21,0.177,0.249,390.8,361.3,424.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.181,0.2,0.0835,0.0695,0.0993,0.0035,0.0029,0.0041,0.48,0.437,0.529,0.02,0.018,0.022,23.7,23.55,23.8,0.953,0.95,0.957,0.978,0.976,0.98,0.933,0.927,0.937,43.29,40.05,46.88,42.36,39.09,45.95,0,0,0,0,0,0,0.471,0,0.063,0.21,0.79,0.21,47.6
95896800000,1973,1,1972,4,16,7,0.352,0.055,0.297,17385.4,112.1,112.1,103.5,3,2,2.5714285714285716,582.2,525.1,629.7,491.2,434.1,91,91,91,-0.00007391,-0.0002825,0.000339,0.157,0.145,0.173,491.2,434.1,538.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.204,0.257,0.134,0.104,0.161,0.0056,0.0043,0.0068,0.572,0.516,0.603,0.024,0.022,0.026,23.21,22.98,23.49,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.916,0.939,42.47,34.9,50.14,41.31,33.85,48.2,0,0,0,0,0,0,0.575,0,0.055,0.16,0.84,0.16,49.4
96501600000,1973,1,1972,4,17,7,0.381,0.055,0.326,18841,112.1,112.1,112.1,3,3,3,629.7,629.7,629.7,538.7,538.7,91,91,91,-0.0002825,-0.0002825,-0.0002825,0.145,0.145,0.145,538.7,538.7,538.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.257,0.257,0.257,0.161,0.161,0.161,0.0068,0.0068,0.0068,0.603,0.603,0.603,0.026,0.026,0.026,22.98,22.98,22.98,0.95,0.95,0.95,0.973,0.973,0.973,0.924,0.924,0.924,38.43,38.43,38.43,37.38,37.38,37.38,0,0,0,0,0,0,0.623,0,0.055,0.14,0.86,0.14,49.5
97106400000,1973,1,1972,4,18,7,0.395,0.0599,0.335,19329.2,120.2,120.2,115.1,3,3,3,652.7,636.6,684.5,553.7,538.9,99,91,105,0.00002194,-0.0004056,0.0003832,0.151,0.141,0.163,553.7,538.9,579.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.267,0.26,0.283,0.171,0.161,0.188,0.0073,0.0068,0.0081,0.629,0.606,0.674,0.027,0.026,0.029,22.86,22.69,22.94,0.951,0.95,0.953,0.975,0.972,0.978,0.927,0.924,0.932,39.35,38.35,40.96,38.35,37.3,40.06,0,0,0,0,0,0,0.639,0,0.06,0.15,0.85,0.15,48.9
97711200000,1973,2,1972,5,19,7,0.417,0.0635,0.354,20368.3,125.3,125.3,121.2,3,3,3,689.9,684.5,710.9,584.9,579.5,105,105,105,-0.000427,-0.0004777,-0.0004056,0.152,0.148,0.153,584.9,579.5,605.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.283,0.298,0.192,0.188,0.206,0.0082,0.0081,0.0088,0.683,0.674,0.718,0.029,0.029,0.031,22.66,22.54,22.69,0.953,0.953,0.955,0.979,0.978,0.98,0.933,0.932,0.936,41.3,40.96,42.62,40.41,40.06,41.76,0,0,0,0,0,0,0.674,0,0.063,0.15,0.85,0.15,48.8
98316000000,1973,2,1972,5,20,7,0.459,0.0635,0.396,22488,134.7,134.7,133.9,3,3,3,759.1,729.9,764,654.1,624.9,105,105,105,0.0001855,0.0001339,0.0001941,0.138,0.137,0.144,654.1,624.9,659,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.308,0.328,0.238,0.218,0.241,0.01,0.0094,0.01,0.8,0.75,0.808,0.035,0.032,0.035,22.26,22.24,22.43,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.53,43.77,45.82,44.62,42.9,44.91,0,0,0,0,0,0,0.744,0,0.063,0.14,0.86,0.14,49
98920800000,1973,2,1972,5,21,7,0.48,0.0635,0.417,23487.2,143.7,143.7,139.8,3,3,3,794,764,817.2,689,659,105,105,105,-0.00002545,-0.0003224,0.0002802,0.132,0.128,0.137,689,659,712.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.328,0.358,0.261,0.241,0.277,0.011,0.01,0.012,0.859,0.808,0.898,0.037,0.035,0.039,22.07,21.93,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.55,45.82,48.87,46.6,44.91,47.89,0,0,0,0,0,0,0.777,0,0.063,0.13,0.87,0.13,48.9
99525600000,1973,2,1972,5,22,7,0.494,0.0718,0.422,23693,143.7,143.7,141,3,3,3,817.2,817.2,817.2,698.5,688.2,118.7,105,129,-0.0003224,-0.0003224,-0.0003224,0.145,0.128,0.158,698.5,688.2,712.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.353,0.349,0.358,0.268,0.261,0.277,0.012,0.011,0.012,0.877,0.862,0.898,0.038,0.038,0.039,21.95,21.93,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.97,47.3,48.87,47.01,46.35,47.89,0,0,0,0,0,0,0.784,0,0.072,0.15,0.85,0.15,48
100130400000,1973,3,1972,6,23,7,0.513,0.078,0.435,24138.6,144.6,144.6,143.7,3,3,3,848.4,827.5,858,719.4,698.5,129,129,129,-0.00000932,-0.00006785,0.0003169,0.152,0.15,0.156,719.4,698.5,729,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.355,0.374,0.282,0.268,0.288,0.012,0.012,0.013,0.915,0.88,0.932,0.04,0.039,0.041,21.79,21.74,21.91,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.03,47.87,49.56,47.89,46.92,48.2,0,0,0,0,0,0,0.798,0,0.078,0.15,0.85,0.15,47.1
100735200000,1973,3,1972,6,24,7,0.54,0.078,0.462,24770.4,154.6,154.6,147.4,4,3,3.2857142857142856,892.7,863.8,919.2,763.7,734.8,129,129,129,0.0002035,-0.0003827,0.0004267,0.144,0.14,0.149,763.7,734.8,790.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.405,0.379,0.43,0.308,0.292,0.321,0.014,0.013,0.014,0.973,0.944,1.03,0.043,0.042,0.046,21.56,21.43,21.7,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.64,39.62,52.32,45.47,38.64,48.2,0,0,0,0,0,0,0.819,0,0.078,0.14,0.86,0.14,45.9
101340000000,1973,3,1972,6,25,7,0.581,0.0685,0.513,27681.5,169.2,169.2,164.8,4,4,4,961.5,928.7,982,848.2,799.7,113.3,107,129,0.00008449,-0.0004914,0.0003557,0.118,0.109,0.139,848.2,799.7,875,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.479,0.438,0.502,0.35,0.326,0.363,0.016,0.015,0.016,1.06,0.977,1.1,0.048,0.044,0.05,21.2,21.07,21.41,0.954,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,42.07,40.01,43.17,41.19,39.05,42.31,0,0,0,0,0,0,0.915,0,0.068,0.12,0.88,0.12,47.6
101944800000,1973,3,1972,6,26,7,0.619,0.0663,0.553,29404.1,178.6,178.6,175,4,4,4,1023,995,1047,913.9,888,109.6,107,125,0.000009083,-0.0003548,0.0003362,0.107,0.103,0.119,913.9,888,936.8,990,990,990,968,967.9,968,22,22,22.1,0.538,0.514,0.558,0.381,0.369,0.392,0.017,0.017,0.018,1.17,1.12,1.21,0.053,0.051,0.055,20.86,20.75,21,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.65,43.67,45.55,43.76,42.79,44.64,0,0,0,0,0,0,0.972,0,0.066,0.11,0.89,0.11,47.5
