datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
470872800000,1984,12,1984,3,10,7,0.19,0.0629,0.127,7868.97,48.2,48.2,46.84,1,1,1,314.7,305.9,330.7,210.7,201.9,104,104,104,0.0001759,-0.00001505,0.0004043,0.331,0.314,0.34,210.7,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.123,0.132,0.0137,0.0129,0.015,0.00055,0.00052,0.0006,0.367,0.351,0.396,0.015,0.014,0.016,24.66,24.55,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.94,48.73,46.75,52.34,46.84,45.82,48.2,0,0,0,0,0,0,0.26,0,0.063,0.33,0.67,0.33,41.4
471477600000,1984,12,1984,3,11,7,0.211,0.0629,0.148,8903.65,64.74,64.74,53,2,1,1.4285714285714286,349,324.1,402.5,245,220.1,104,104,104,0.0001492,-0.00008228,0.0004043,0.3,0.258,0.321,245,220.1,298.5,990,990,990,965.1,965,965.4,24.9,24.6,25,0.139,0.13,0.157,0.0206,0.0145,0.0399,0.00083,0.00058,0.0016,0.353,0.266,0.396,0.014,0.011,0.016,24.5,24.25,24.6,0.948,0.929,0.959,0.976,0.97,0.98,0.925,0.901,0.94,42.62,27.72,52.34,40.27,26.89,48.2,0,0,0,0,0,0,0.294,0,0.063,0.3,0.7,0.3,42.2
472082400000,1984,12,1984,3,12,7,0.256,0.0629,0.193,11587,70.5,70.5,68.97,2,2,2,422.5,412.3,429.8,318.5,308.3,104,104,104,-0.0002087,-0.0004444,-0.00008105,0.246,0.242,0.252,318.5,308.3,325.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.167,0.0493,0.0445,0.0528,0.002,0.0018,0.0022,0.371,0.356,0.382,0.015,0.015,0.016,24.13,24.08,24.19,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.916,35.55,34.44,36.34,34.49,33.4,35.25,0,0,0,0,0,0,0.383,0,0.063,0.25,0.75,0.25,45.3
472687200000,1984,12,1984,3,13,7,0.269,0.0629,0.206,12394.6,75.38,75.38,73.78,2,2,2,444.7,435.1,451.8,340.7,331.1,104,104,104,-0.0001945,-0.0004239,0.00005162,0.234,0.23,0.239,340.7,331.1,347.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.172,0.169,0.175,0.0598,0.0553,0.0631,0.0025,0.0023,0.0026,0.405,0.39,0.415,0.017,0.016,0.017,23.99,23.95,24.05,0.947,0.945,0.948,0.972,0.97,0.973,0.92,0.917,0.923,37.96,36.92,38.72,36.89,35.81,37.69,0,0,0,0,0,0,0.41,0,0.063,0.23,0.77,0.23,46.1
473292000000,1984,12,1984,3,14,7,0.286,0.0712,0.215,12938.1,79.09,79.09,77.01,2,2,2,473.7,451.8,485.3,355.9,341.1,117.7,104,120,0.0001596,-0.0002957,0.0004141,0.248,0.23,0.26,355.9,341.1,365.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.174,0.182,0.067,0.06,0.0714,0.0028,0.0025,0.0029,0.429,0.407,0.443,0.018,0.017,0.018,23.84,23.77,23.95,0.949,0.947,0.95,0.975,0.971,0.977,0.925,0.92,0.929,39.49,37.89,40.47,38.51,36.81,39.54,0,0,0,0,0,0,0.428,0,0.071,0.25,0.75,0.25,45.2
473896800000,1985,1,1984,4,15,7,0.307,0.0651,0.242,14524.4,96.4,96.4,86.45,2,2,2,508.3,490.4,548.2,400.8,370.4,107.6,91,120,-0.00006566,-0.0004089,0.0004295,0.213,0.166,0.245,400.8,370.4,457.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.194,0.184,0.212,0.0882,0.0738,0.115,0.0037,0.0031,0.0048,0.495,0.451,0.578,0.021,0.019,0.024,23.62,23.35,23.74,0.954,0.951,0.958,0.98,0.978,0.98,0.934,0.93,0.938,44.27,41.01,50.14,43.23,40.12,48.2,0,0,0,0,0,0,0.48,0,0.065,0.21,0.79,0.21,47.3
474501600000,1985,1,1984,4,16,7,0.338,0.055,0.283,16375.4,103.9,103.9,97.47,3,2,2.142857142857143,559.2,548.2,588.3,468.2,457.2,91,91,91,0.0001579,0.00009652,0.0004297,0.163,0.155,0.166,468.2,457.2,497.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.218,0.212,0.234,0.12,0.115,0.134,0.005,0.0048,0.0056,0.58,0.534,0.608,0.024,0.022,0.026,23.3,23.22,23.35,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.938,48.57,35.71,51.84,46.26,34.64,48.2,0,0,0,0,0,0,0.542,0,0.055,0.16,0.84,0.16,48.4
475106400000,1985,1,1984,4,17,7,0.392,0.055,0.337,19390.8,127,127,115.4,3,2,2.857142857142857,648.6,570.2,704.7,557.6,479.2,91,91,91,-0.0001147,-0.0004777,0.0004703,0.141,0.129,0.16,557.6,479.2,613.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.223,0.3,0.174,0.125,0.211,0.0074,0.0053,0.0091,0.651,0.564,0.729,0.028,0.024,0.031,22.86,22.55,23.22,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.919,0.937,42.14,36.94,52.16,40.77,35.83,48.2,0,0,0,0,0,0,0.641,0,0.055,0.14,0.86,0.14,49.5
475711200000,1985,1,1984,4,18,7,0.471,0.067,0.404,22878.3,140.6,140.6,136.2,3,3,3,779.2,725.1,820,668.5,634.1,110.7,91,137,0.0001115,-0.00001611,0.0003188,0.141,0.116,0.172,668.5,634.1,691.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.334,0.311,0.346,0.248,0.225,0.263,0.011,0.0097,0.011,0.825,0.764,0.86,0.036,0.033,0.037,22.16,21.97,22.44,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.32,44.45,47.82,45.39,43.56,46.87,0,0,0,0,0,0,0.757,0,0.067,0.14,0.86,0.14,48.6
476316000000,1985,2,1984,5,19,7,0.505,0.0829,0.422,23600.6,140.8,140.8,140.5,3,3,3,835.1,827.5,837.3,698.1,690.5,137,137,137,0.00005193,-0.00003874,0.0003169,0.164,0.164,0.166,698.1,690.5,700.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.35,0.356,0.267,0.262,0.269,0.012,0.012,0.012,0.878,0.866,0.882,0.039,0.038,0.039,21.88,21.87,21.92,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.78,47.36,47.9,46.83,46.41,46.95,0,0,0,0,0,0,0.78,0,0.083,0.16,0.84,0.16,46.7
476920800000,1985,2,1984,5,20,7,0.498,0.0829,0.415,23277.2,140.4,140.4,138.6,3,3,3,823.4,817.2,834.5,686.4,680.2,137,137,137,0.00001059,-0.0003224,0.0003169,0.167,0.164,0.168,686.4,680.2,697.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.344,0.354,0.26,0.255,0.267,0.011,0.011,0.012,0.859,0.848,0.878,0.038,0.037,0.039,21.95,21.88,21.98,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.13,46.78,47.75,46.18,45.84,46.8,0,0,0,0,0,0,0.77,0,0.083,0.17,0.83,0.17,46.7
477525600000,1985,2,1984,5,21,7,0.504,0.0718,0.432,23904.2,144.6,144.6,142.3,3,3,3,833,820,837.3,714.3,683,118.7,105,137,0.00006631,-0.00003874,0.0003169,0.142,0.125,0.167,714.3,683,732.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.361,0.346,0.369,0.278,0.257,0.29,0.012,0.011,0.013,0.903,0.853,0.932,0.04,0.037,0.041,21.86,21.82,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.85,46.94,49.98,47.43,46,48.2,0,0,0,0,0,0,0.79,0,0.072,0.14,0.86,0.14,47.4
478130400000,1985,2,1984,5,22,7,0.523,0.0697,0.453,24292.8,144.6,144.6,144.6,3,3,3,864,845.8,878.6,748.7,740.8,115.3,105,129,-0.00006161,-0.0003827,0.0004088,0.133,0.122,0.148,748.7,740.8,758.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.387,0.376,0.393,0.301,0.296,0.306,0.013,0.013,0.014,0.967,0.948,0.981,0.043,0.042,0.043,21.68,21.61,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.76,50.31,51.41,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.13,0.87,0.13,46.4
478735200000,1985,3,1984,6,23,7,0.556,0.078,0.478,25506.4,163.4,163.4,151.8,4,3,3.4285714285714284,918.9,883.7,971,789.9,754.7,129,129,129,0.0000229,-0.0004914,0.0004267,0.14,0.133,0.146,789.9,754.7,842,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.429,0.397,0.477,0.321,0.304,0.347,0.014,0.013,0.016,1.01,0.983,1.05,0.045,0.044,0.047,21.42,21.17,21.58,0.955,0.954,0.957,0.979,0.978,0.98,0.936,0.933,0.938,46.92,41.02,51.43,44.84,40.12,48.2,0,0,0,0,0,0,0.843,0,0.078,0.14,0.86,0.14,45.9
479340000000,1985,3,1984,6,24,7,0.62,0.078,0.542,28858.3,176.3,176.3,171.8,4,4,4,1025,982,1055,896.4,853,129,129,129,-0.0001185,-0.0003981,0.0003032,0.126,0.122,0.131,896.4,853,926.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.527,0.487,0.554,0.373,0.352,0.387,0.017,0.016,0.018,1.14,1.07,1.2,0.052,0.048,0.055,20.88,20.73,21.1,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.82,42.12,44.98,42.94,41.28,44.08,0,0,0,0,0,0,0.954,0,0.078,0.13,0.87,0.13,46.5
479944800000,1985,3,1984,6,25,7,0.69,0.078,0.612,31575.3,192.8,192.8,187.9,4,4,4,1140,1091,1187,1011,962.3,129,129,129,-0.0003424,-0.004861,0.004789,0.113,0.109,0.118,1011,962.3,1058,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.652,0.587,0.719,0.464,0.405,0.554,0.021,0.019,0.026,1.4,1.26,1.56,0.065,0.058,0.073,20.26,19.95,20.55,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.98,46.34,49.41,46.99,45.41,48.2,0,0,0,0,0,0,1.04,0,0.078,0.11,0.89,0.11,45.8
480549600000,1985,3,1984,6,26,7,0.745,0.078,0.66,32390.4,192.8,192.8,192.8,4,4,4,1232,1200,1259,1103,1071,129,129,129,11.71,0.0006504,29.85,0.105,0.102,0.108,1091,1071,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.773,0.738,0.793,0.628,0.582,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.08,0.075,0.082,19.67,19.55,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.22,49.77,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.5
481154400000,1985,4,1984,7,27,7,0.829,0.0895,0.665,32212.4,192.8,192.8,191.7,4,4,4,1370,1276,1463,1222,1128,148,148,148,122.3,27.72,214.9,0.108,0.101,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.847,0.807,0.886,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.83,0.086,0.083,0.089,19.14,18.8,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.18,48.28,50.1,47.94,47.32,48.2,0,0,0,0,0,0,1.07,0,0.164,0.11,0.8,0.2,38.9
481759200000,1985,4,1984,7,28,7,0.951,0.0895,0.665,31142.5,188.1,188.1,185.4,4,4,4,1572,1492,1634,1424,1344,148,148,148,323.9,244,385.7,0.0943,0.0906,0.0992,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.907,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.42,18.22,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.75,47.98,46.34,45.82,47.02,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
482364000000,1985,4,1984,7,29,7,1.02,0.0895,0.665,30469.1,182.7,182.7,181.4,4,4,4,1689,1652,1744,1541,1504,148,148,148,441.1,403.7,496,0.0877,0.0849,0.0896,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.922,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.093,0.095,18.03,17.85,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.27,45.78,46.6,45.34,44.86,45.66,0,0,0,0,0,0,1.01,0,0.355,0.088,0.65,0.35,29.9
482968800000,1985,4,1984,7,30,7,1.09,0.0895,0.665,29777.9,178.9,178.9,177.2,4,4,4,1808,1761,1856,1660,1613,148,148,148,560,513,607.6,0.0819,0.0798,0.084,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.49,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.22,44.8,45.63,44.31,43.9,44.72,0,0,0,0,0,0,0.985,0,0.425,0.082,0.61,0.39,27.3
483573600000,1985,4,1984,7,31,7,1.15,0.109,0.665,29264.6,174.8,174.8,174.2,4,4,4,1897,1879,1930,1717,1696,179.4,148,192,617.4,596.1,640.1,0.0947,0.0784,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.25,17.42,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.44,44.14,44.59,43.55,43.26,43.7,0,0,0,0,0,0,0.968,0,0.485,0.095,0.58,0.42,25.4
484178400000,1985,5,1984,8,32,7,1.15,0.116,0.665,29280.8,174.5,174.5,174.3,4,4,4,1894,1888,1902,1702,1696,192,192,192,602,596.1,609.9,0.102,0.101,0.102,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.34,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.46,44.39,44.51,43.57,43.5,43.62,0,0,0,0,0,0,0.968,0,0.485,0.1,0.58,0.42,25.5
484783200000,1985,5,1984,8,33,7,1.1,0.116,0.665,29758.7,179.5,179.5,177.1,4,4,4,1812,1744,1888,1620,1552,192,192,192,519.6,452,596.1,0.106,0.102,0.11,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.64,17.39,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.51,45.79,44.28,43.62,44.87,0,0,0,0,0,0,0.984,0,0.435,0.11,0.6,0.4,27.1
485388000000,1985,5,1984,8,34,7,0.996,0.16,0.665,30714.5,184.8,184.8,182.8,4,4,4,1647,1590,1734,1383,1314,264,192,276,283.3,214.2,442.3,0.161,0.111,0.174,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.916,0.912,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.18,17.89,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,45.88,47.14,45.71,44.96,46.19,0,0,0,0,0,0,1.02,0,0.331,0.16,0.67,0.33,30.8
485992800000,1985,5,1984,8,35,7,0.897,0.156,0.665,31713,192.2,192.2,188.8,4,4,4,1483,1388,1571,1226,1169,257.1,210,276,126,69.29,195.2,0.173,0.148,0.191,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.844,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.79,1.86,0.088,0.086,0.092,18.75,18.43,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.16,47.31,49.04,47.19,46.36,48.06,0,0,0,0,0,0,1.05,0,0.232,0.17,0.74,0.26,35.4
486597600000,1985,6,1984,9,36,7,0.776,0.127,0.644,32009.1,192.8,192.8,190.5,4,4,4,1284,1235,1364,1074,1025,210,210,210,9.112,-0.00375,54.01,0.164,0.154,0.17,1065,1025,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.763,0.701,0.834,0.568,0.478,0.648,0.027,0.022,0.031,1.62,1.46,1.78,0.077,0.069,0.085,19.58,19.17,19.9,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.75,47.73,49.7,47.63,46.78,48.2,0,0,0,0,0,0,1.06,0,0.132,0.16,0.83,0.17,41.2
487202400000,1985,6,1984,9,37,7,0.678,0.127,0.551,28760.4,183.5,183.5,171.2,4,4,4,1120,1026,1204,910.5,816.2,210,210,210,-0.00001974,-0.0004411,0.0004509,0.188,0.174,0.205,910.5,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.563,0.473,0.656,0.38,0.334,0.42,0.017,0.015,0.02,1.19,1.02,1.35,0.055,0.047,0.063,20.53,20.1,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.7,40.05,46.81,42.8,39.09,45.87,0,0,0,0,0,0,0.951,0,0.127,0.19,0.81,0.19,42.4
487807200000,1985,6,1984,9,38,7,0.552,0.127,0.425,23019.8,144.6,144.6,137,3,3,3,912.1,827.5,1001,702.1,617.5,210,210,210,0.0001928,-0.000356,0.0004088,0.231,0.21,0.254,702.1,617.5,790.9,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.378,0.321,0.449,0.269,0.213,0.322,0.012,0.0094,0.015,0.903,0.755,1.06,0.04,0.033,0.048,21.55,21.03,22.03,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.22,42.47,52.01,45.67,41.62,48.2,0,0,0,0,0,0,0.761,0,0.127,0.23,0.77,0.23,41.7
488412000000,1985,6,1984,9,39,7,0.435,0.127,0.308,17476.3,119.3,119.3,104,3,2,2.5714285714285716,719,648.5,797.9,509,438.5,210,210,210,0.0000113,-0.0004899,0.0003832,0.293,0.263,0.324,509,438.5,587.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.26,0.219,0.304,0.144,0.106,0.194,0.0062,0.0045,0.0085,0.62,0.558,0.705,0.027,0.024,0.031,22.6,22.2,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,42.86,35.17,51.91,41.46,34.12,48.2,0,0,0,0,0,0,0.578,0,0.127,0.29,0.71,0.29,40.2
489016800000,1985,7,1984,10,40,7,0.35,0.112,0.238,14070.5,94.4,94.4,83.75,2,2,2,579.1,536.9,631.8,393.1,350.9,186,186,186,0.00003287,-0.0002228,0.0003482,0.322,0.294,0.346,393.1,350.9,445.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.199,0.184,0.219,0.0846,0.0646,0.109,0.0036,0.0027,0.0046,0.491,0.428,0.572,0.021,0.018,0.024,23.31,23,23.56,0.953,0.949,0.958,0.978,0.973,0.98,0.932,0.923,0.939,42.81,38.45,48.16,41.88,37.4,47.2,0,0,0,0,0,0,0.465,0,0.112,0.32,0.68,0.32,40.2
489621600000,1985,7,1984,10,41,7,0.303,0.0949,0.208,12414.6,79.4,79.4,73.9,2,2,2,501.3,481.3,525.1,344.5,321,156.9,135,186,-0.00008546,-0.0004089,0.0003293,0.312,0.269,0.367,344.5,321,367.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.173,0.186,0.0616,0.0505,0.0726,0.0026,0.0021,0.003,0.416,0.383,0.45,0.017,0.016,0.019,23.73,23.63,23.82,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.916,0.929,37.98,35.27,40.62,36.95,34.22,39.7,0,0,0,0,0,0,0.411,0,0.095,0.31,0.69,0.31,41
490226400000,1985,7,1984,10,42,7,0.277,0.0816,0.195,11674.5,73.77,73.77,69.49,2,2,2,457.8,446.6,477.8,322.8,311.6,135,135,135,-0.00009287,-0.0004154,0.0004141,0.295,0.283,0.302,322.8,311.6,342.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.17,0.166,0.177,0.0514,0.0461,0.0608,0.0021,0.0019,0.0025,0.382,0.365,0.412,0.016,0.015,0.017,23.96,23.84,24.03,0.944,0.943,0.947,0.97,0.97,0.972,0.916,0.914,0.921,35.81,34.6,37.96,34.75,33.56,36.89,0,0,0,0,0,0,0.386,0,0.082,0.29,0.7,0.3,42.1
490831200000,1985,7,1984,10,43,7,0.257,0.0816,0.176,10513.4,66.31,66.31,62.58,2,2,2,425.2,412.3,442.7,290.2,277.3,135,135,135,-0.0002989,-0.0004239,-0.00009312,0.318,0.305,0.327,290.2,277.3,307.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.154,0.165,0.036,0.0299,0.0442,0.0015,0.0012,0.0018,0.333,0.314,0.359,0.014,0.013,0.015,24.15,24.05,24.23,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,32.26,30.82,34.18,31.29,29.9,33.15,0,0,0,0,0,0,0.348,0,0.081,0.32,0.68,0.32,40.9
491436000000,1985,7,1984,10,44,7,0.236,0.0886,0.148,8756.33,57.7,57.7,52.12,2,1,1.5714285714285714,390.4,382.6,402.5,243.9,227.6,146.4,135,155,-0.0001123,-0.0004815,0.0004552,0.376,0.335,0.405,243.9,227.6,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.137,0.151,0.0186,0.0151,0.0253,0.00075,0.00061,0.001,0.335,0.256,0.407,0.014,0.01,0.016,24.31,24.27,24.4,0.942,0.925,0.958,0.974,0.97,0.98,0.918,0.897,0.939,38.56,25.94,52.47,36.39,25.17,48.2,0,0,0,0,0,0,0.29,0,0.088,0.38,0.63,0.37,37.1
492040800000,1985,8,1984,11,45,7,0.218,0.0937,0.124,7671.72,48.2,48.2,45.66,1,1,1,359.8,347.3,379,204.8,192.3,155,155,155,0.0000648,-0.0004207,0.0004471,0.431,0.409,0.446,204.8,192.3,224,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.125,0.136,0.0132,0.0121,0.0148,0.00053,0.00049,0.0006,0.361,0.339,0.396,0.015,0.014,0.016,24.44,24.31,24.52,0.955,0.953,0.959,0.98,0.98,0.98,0.936,0.934,0.939,46.88,44.06,51.19,45.66,43.18,48.2,0,0,0,0,0,0,0.254,0,0.094,0.43,0.57,0.43,35.2
492645600000,1985,8,1984,11,46,7,0.202,0.0937,0.109,6758.65,42.36,42.36,40.23,1,1,1,334.7,327.5,343.7,179.7,172.5,155,155,155,0.00001589,-0.0004632,0.0003114,0.463,0.451,0.473,179.7,172.5,188.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.118,0.124,0.011,0.0104,0.0118,0.00044,0.00042,0.00047,0.317,0.304,0.333,0.013,0.012,0.013,24.61,24.55,24.66,0.949,0.947,0.952,0.978,0.975,0.98,0.928,0.923,0.932,41.14,39.5,43.22,40.23,38.51,42.36,0,0,0,0,0,0,0.224,0,0.093,0.46,0.54,0.46,33.5
493250400000,1985,8,1984,11,47,7,0.193,0.0937,0.0993,6125.61,37.65,37.65,36.46,1,1,1,319.1,313.5,324.1,164.1,158.5,155,155,155,0.0000607,-0.0001635,0.0004043,0.486,0.478,0.494,164.1,158.5,169.1,990,990,990,965,965,965,25,25,25,0.115,0.113,0.117,0.0097,0.00922,0.0101,0.00039,0.00037,0.00041,0.289,0.279,0.298,0.012,0.011,0.012,24.72,24.68,24.75,0.944,0.942,0.946,0.971,0.97,0.973,0.917,0.914,0.92,37.55,36.26,38.69,36.46,35.17,37.65,0,0,0,0,0,0,0.203,0,0.0937,0.49,0.51,0.49,31.7
493855200000,1985,8,1984,11,48,7,0.18,0.0905,0.0895,5520.66,38.67,38.67,32.86,1,1,1,297.7,290,310.1,148,135,149.7,118,155,-0.00005274,-0.0001973,0.0001582,0.503,0.407,0.534,148,135,172,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.114,0.00833,0.00723,0.0104,0.00033,0.00029,0.00041,0.259,0.237,0.299,0.01,0.0094,0.012,24.85,24.78,24.9,0.938,0.933,0.946,0.971,0.97,0.975,0.911,0.905,0.923,33.85,30.77,39.65,32.86,29.85,38.67,0,0,0,0,0,0,0.183,0,0.0905,0.5,0.5,0.5,30.7
494460000000,1985,9,1984,12,49,7,0.167,0.0714,0.0954,5921.57,36.99,36.99,35.25,1,1,1,275.8,266,283.2,157.8,148,118,118,118,-0.00001524,-0.0003226,0.000461,0.428,0.417,0.444,157.8,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.111,0.00916,0.00833,0.00979,0.00036,0.00033,0.00039,0.274,0.256,0.287,0.011,0.01,0.011,24.92,24.88,24.98,0.942,0.938,0.944,0.971,0.97,0.972,0.914,0.91,0.917,36.32,34.01,38.06,35.25,32.99,36.99,0,0,0,0,0,0,0.196,0,0.0716,0.43,0.57,0.43,35.5
495064800000,1985,9,1984,12,50,7,0.157,0.0714,0.0851,5265.32,32.99,32.99,31.34,1,1,1,258.8,254.6,266,140.8,136.6,118,118,118,-0.00007237,-0.0003489,0.0004177,0.456,0.444,0.464,140.8,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00772,0.00736,0.00833,0.00031,0.00029,0.00033,0.243,0.236,0.256,0.0096,0.0093,0.01,25.02,24.98,25.05,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.31,31.32,34.01,31.34,30.38,32.99,0,0,0,0,0,0,0.174,0,0.0719,0.45,0.54,0.46,33.5
495669600000,1985,9,1984,12,51,7,0.147,0.0714,0.0752,4632.08,29.4,29.4,27.57,1,1,1,242.3,234.6,250.3,124.3,116.6,118,118,118,0.0001103,-0.0003008,0.0003724,0.487,0.471,0.503,124.3,116.6,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.0999,0.00631,0.00566,0.00699,0.00025,0.00022,0.00028,0.214,0.2,0.228,0.0084,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.42,26.6,30.31,27.57,25.8,29.4,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
496274400000,1985,9,1984,12,52,7,0.139,0.0714,0.0674,4130.01,25.8,25.8,24.58,1,1,1,229.4,225.8,234.6,111.4,107.8,118,118,118,-0.00007137,-0.0004466,0.0002185,0.515,0.503,0.523,111.4,107.8,116.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0925,0.0912,0.0943,0.00522,0.00491,0.00566,0.00021,0.00019,0.00022,0.191,0.184,0.2,0.0075,0.0072,0.0079,25.23,25.19,25.26,0.919,0.917,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.34,24.49,26.6,24.58,23.76,25.8,0,0,0,0,0,0,0.137,0,0.0716,0.51,0.48,0.52,29.7
496879200000,1985,9,1984,12,53,7,0.135,0.0605,0.0748,4627.85,28.75,28.75,27.55,1,1,1,223.7,220.7,225.8,123.7,107.8,100,97,118,0.00006823,-0.0001474,0.0002185,0.447,0.43,0.523,123.7,107.8,128.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0912,0.0969,0.00626,0.00491,0.0067,0.00025,0.00019,0.00026,0.211,0.184,0.22,0.0083,0.0072,0.0086,25.25,25.23,25.26,0.927,0.917,0.93,0.97,0.97,0.97,0.899,0.889,0.902,28.4,24.49,29.64,27.55,23.76,28.75,0,0,0,0,0,0,0.153,0,0.0602,0.45,0.55,0.45,34.3
497484000000,1985,10,1985,1,1,7,0.127,0.0587,0.0688,4243.36,25.78,25.78,25.26,1,1,1,210.8,205.9,213,113.8,108.9,97,97,97,-0.00002552,-0.0003681,0.0004558,0.46,0.455,0.471,113.8,108.9,116,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0899,0.0924,0.00542,0.00501,0.00561,0.00021,0.0002,0.00022,0.193,0.184,0.197,0.0076,0.0072,0.0077,25.34,25.32,25.38,0.921,0.917,0.922,0.97,0.97,0.97,0.893,0.889,0.895,26.04,24.86,26.58,25.26,24.12,25.78,0,0,0,0,0,0,0.14,0,0.0582,0.46,0.54,0.46,33.4
498088800000,1985,10,1985,1,2,7,0.124,0.0587,0.0655,4026.31,25.51,25.51,23.97,1,1,1,205.3,203.8,211.9,108.3,106.8,97,97,97,-0.00002429,-0.0003681,0.0002172,0.473,0.458,0.476,108.3,106.8,114.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.00495,0.00483,0.00551,0.00019,0.00019,0.00022,0.183,0.181,0.195,0.0072,0.0071,0.0076,25.38,25.33,25.4,0.916,0.915,0.921,0.97,0.97,0.97,0.889,0.888,0.894,24.71,24.35,26.3,23.97,23.62,25.51,0,0,0,0,0,0,0.133,0,0.0585,0.47,0.53,0.47,32.5
498693600000,1985,10,1985,1,3,7,0.127,0.0587,0.0684,4218.42,25.51,25.51,25.11,1,1,1,210.2,205.9,211.9,113.2,108.9,97,97,97,-0.0002626,-0.0003681,-0.0002204,0.462,0.458,0.471,113.2,108.9,114.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0899,0.092,0.00537,0.00501,0.00551,0.00021,0.0002,0.00022,0.192,0.184,0.195,0.0075,0.0072,0.0076,25.35,25.33,25.38,0.92,0.917,0.921,0.97,0.97,0.97,0.893,0.889,0.894,25.89,24.86,26.3,25.11,24.12,25.51,0,0,0,0,0,0,0.139,0,0.0586,0.46,0.54,0.46,33.2
499298400000,1985,10,1985,1,4,7,0.126,0.0576,0.0683,4211.25,26.47,26.47,25.07,1,1,1,208.2,205.9,211.9,113,108.9,95.29,93,97,-0.0002381,-0.0003681,-0.00006097,0.458,0.439,0.471,113,108.9,118.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0899,0.093,0.00535,0.00501,0.00585,0.00021,0.0002,0.00023,0.191,0.184,0.202,0.0075,0.0072,0.0079,25.36,25.33,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.84,24.86,27.29,25.07,24.12,26.47,0,0,0,0,0,0,0.139,0,0.0577,0.46,0.54,0.46,33.4
499903200000,1985,11,1985,2,5,7,0.127,0.0562,0.0709,4383.3,26.74,26.74,26.09,1,1,1,210.3,205.9,213,117.3,112.9,93,93,93,-0.000002748,-0.0003681,0.0004558,0.443,0.437,0.452,117.3,112.9,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0909,0.0934,0.00572,0.00535,0.00595,0.00022,0.00021,0.00023,0.199,0.191,0.204,0.0078,0.0075,0.008,25.34,25.32,25.37,0.923,0.92,0.925,0.97,0.97,0.97,0.895,0.892,0.897,26.9,25.85,27.57,26.09,25.08,26.74,0,0,0,0,0,0,0.145,0,0.0561,0.44,0.56,0.44,34.5
500508000000,1985,11,1985,2,6,7,0.133,0.0562,0.0763,4728.86,29.13,29.13,28.15,1,1,1,219.1,211.9,223.4,126.1,118.9,93,93,93,-0.00001187,-0.0002204,0.0001576,0.424,0.416,0.439,126.1,118.9,130.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.0971,0.00647,0.00585,0.00683,0.00025,0.00023,0.00027,0.215,0.202,0.222,0.0084,0.0079,0.0087,25.27,25.24,25.33,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.02,27.29,30.03,28.15,26.47,29.13,0,0,0,0,0,0,0.156,0,0.0567,0.42,0.57,0.43,35.6
501112800000,1985,11,1985,2,7,7,0.14,0.0473,0.0928,5815.41,39.88,39.88,34.62,1,1,1,231.6,223.4,242.4,153.5,130.4,78.14,67,93,0.00003587,-0.0003008,0.0003532,0.339,0.276,0.416,153.5,130.4,175.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0971,0.11,0.0088,0.00683,0.0107,0.00035,0.00027,0.00042,0.262,0.222,0.3,0.01,0.0087,0.012,25.15,25.05,25.24,0.939,0.931,0.947,0.973,0.97,0.978,0.914,0.903,0.926,35.57,30.03,40.79,34.62,29.13,39.88,0,0,0,0,0,0,0.192,0,0.0472,0.34,0.66,0.34,41.5
501717600000,1985,11,1985,2,8,7,0.143,0.0414,0.102,6391.36,39.17,39.17,38.04,1,1,1,236.4,234.6,239.5,168,159.2,68.43,67,77,0.00009594,0.0000148,0.0003532,0.29,0.28,0.326,168,159.2,172.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.01,0.00928,0.0104,0.0004,0.00037,0.00041,0.287,0.272,0.295,0.011,0.011,0.012,25.09,25.07,25.11,0.944,0.942,0.946,0.974,0.97,0.976,0.92,0.914,0.924,39.05,36.92,40.12,38.04,35.81,39.17,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
502322400000,1985,12,1985,3,9,7,0.147,0.0466,0.101,6330.1,43.03,43.03,37.68,1,1,1,243.8,234.6,266,166.8,157.6,77,77,77,0.000006745,-0.0003226,0.0001581,0.317,0.29,0.328,166.8,157.6,189,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.105,0.116,0.00993,0.00915,0.0118,0.00039,0.00036,0.00047,0.286,0.269,0.325,0.011,0.011,0.013,25.06,24.91,25.12,0.944,0.941,0.951,0.973,0.97,0.98,0.919,0.913,0.932,38.72,36.55,43.91,37.68,35.46,43.03,0,0,0,0,0,0,0.209,0,0.046,0.32,0.69,0.31,43.1
502927200000,1985,12,1985,3,10,7,0.174,0.0466,0.128,7951.74,48.2,48.2,47.33,1,1,1,288.2,268.9,302.6,211.2,191.9,77,77,77,-0.0001165,-0.0002406,0.00004971,0.268,0.254,0.286,211.2,191.9,225.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.117,0.129,0.0137,0.0121,0.0149,0.00055,0.00048,0.0006,0.365,0.331,0.391,0.015,0.013,0.016,24.78,24.7,24.89,0.957,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,49.11,44.61,52.42,47.33,43.72,48.2,0,0,0,0,0,0,0.263,0,0.046,0.27,0.74,0.26,45.7
503532000000,1985,12,1985,3,11,7,0.187,0.0435,0.143,8778.3,65.57,65.57,52.25,2,1,1.2857142857142858,308.9,287.1,358.7,237.1,210.1,71.86,59,77,-0.00007998,-0.0002406,0.0001984,0.236,0.164,0.268,237.1,210.1,299.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.153,0.0199,0.0136,0.0404,0.00079,0.00054,0.0016,0.36,0.296,0.391,0.014,0.012,0.016,24.69,24.47,24.79,0.952,0.934,0.959,0.977,0.97,0.98,0.93,0.906,0.94,45.35,30.67,52.42,43.32,29.75,48.2,0,0,0,0,0,0,0.29,0,0.044,0.23,0.76,0.24,46.9
504136800000,1985,12,1985,3,12,7,0.231,0.0357,0.196,11860.3,73.13,73.13,70.6,2,2,2,382.3,358.7,394,323.3,299.7,59,59,59,0.0000943,-0.0003228,0.0004552,0.154,0.15,0.164,323.3,299.7,335,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.161,0.153,0.165,0.0516,0.0404,0.0571,0.0021,0.0016,0.0023,0.374,0.338,0.391,0.015,0.014,0.016,24.32,24.24,24.47,0.944,0.94,0.946,0.97,0.97,0.971,0.916,0.912,0.918,36.38,33.8,37.66,35.3,32.79,36.57,0,0,0,0,0,0,0.392,0,0.035,0.15,0.85,0.15,51.3
504741600000,1985,12,1985,3,13,7,0.22,0.0495,0.171,10330.9,65.57,65.57,61.49,2,2,2,364,354,375.1,282.2,273,81.86,59,91,0.00006331,-0.00008301,0.0004471,0.224,0.164,0.25,282.2,273,299.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.149,0.147,0.153,0.0322,0.0279,0.0404,0.0013,0.0011,0.0016,0.314,0.302,0.338,0.013,0.012,0.014,24.47,24.41,24.5,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,31.7,30.62,33.8,30.75,29.7,32.79,0,0,0,0,0,0,0.342,0,0.049,0.23,0.78,0.22,47
505346400000,1986,1,1985,4,14,7,0.238,0.0519,0.186,11218.9,71.7,71.7,66.78,2,2,2,393,375.1,402.5,307.1,284.1,85.86,73,91,-0.00003193,-0.0004815,0.0004552,0.219,0.181,0.243,307.1,284.1,329.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.151,0.165,0.044,0.0331,0.0545,0.0018,0.0013,0.0022,0.352,0.318,0.385,0.014,0.013,0.016,24.28,24.2,24.41,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.42,31.85,36.96,33.39,30.89,35.85,0,0,0,0,0,0,0.371,0,0.052,0.22,0.78,0.22,47.1
505951200000,1986,1,1985,4,15,7,0.259,0.0442,0.215,13046.4,81.77,81.77,77.66,2,2,2,428.6,406.7,446.6,355.6,333.7,73,73,73,-0.0001541,-0.0004154,0.00002848,0.17,0.163,0.179,355.6,333.7,373.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.167,0.181,0.0669,0.0565,0.0753,0.0027,0.0023,0.0031,0.424,0.391,0.451,0.017,0.016,0.018,24.05,23.94,24.18,0.949,0.946,0.952,0.976,0.97,0.98,0.926,0.918,0.932,39.8,37.41,41.73,38.83,36.31,40.88,0,0,0,0,0,0,0.431,0,0.044,0.17,0.83,0.17,50.4
506556000000,1986,1,1985,4,16,7,0.283,0.0442,0.239,14490.6,89.79,89.79,86.25,2,2,2,468,451.8,485.3,395,378.8,73,73,73,0.00003903,-0.0003753,0.0004141,0.156,0.15,0.162,395,378.8,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.194,0.0854,0.0778,0.0936,0.0035,0.0032,0.0039,0.483,0.459,0.509,0.02,0.019,0.021,23.81,23.71,23.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.01,42.28,45.81,43.13,41.44,44.89,0,0,0,0,0,0,0.479,0,0.044,0.16,0.84,0.16,51.2
507160800000,1986,1,1985,4,17,7,0.307,0.0462,0.261,15601.4,96.4,96.4,92.87,2,2,2,507.6,485.3,548.2,431.1,412.3,76.43,73,85,0.00006733,-0.0003161,0.0004295,0.15,0.145,0.158,431.1,412.3,463.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.194,0.213,0.102,0.0936,0.118,0.0043,0.0039,0.0049,0.537,0.509,0.586,0.022,0.021,0.024,23.58,23.35,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.68,45.81,50.76,46.43,44.89,48.2,0,0,0,0,0,0,0.516,0,0.046,0.15,0.85,0.15,50.8
507765600000,1986,2,1985,5,18,7,0.347,0.0514,0.296,17056.1,107.3,107.3,101.5,3,2,2.5714285714285716,574.4,542.7,599.5,489.4,457.7,85,85,85,0.00005496,-0.0004793,0.0004297,0.148,0.142,0.157,489.4,457.7,514.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.228,0.212,0.242,0.131,0.115,0.145,0.0055,0.0048,0.0061,0.567,0.523,0.618,0.024,0.022,0.026,23.25,23.14,23.38,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,42.7,35.34,52.45,40.73,34.28,48.2,0,0,0,0,0,0,0.564,0,0.051,0.15,0.85,0.15,49.2
508370400000,1986,2,1985,5,19,7,0.384,0.0514,0.332,19233.7,120.1,120.1,114.5,3,3,3,634.4,606.9,662,549.4,521.9,85,85,85,0.00007003,-0.000463,0.0004703,0.134,0.128,0.14,549.4,521.9,577,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.262,0.246,0.278,0.168,0.15,0.186,0.0071,0.0063,0.0079,0.62,0.573,0.666,0.026,0.024,0.028,22.94,22.79,23.1,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,39.17,37.38,40.95,38.16,36.27,40.05,0,0,0,0,0,0,0.636,0,0.052,0.13,0.86,0.14,50.1
508975200000,1986,2,1985,5,20,7,0.428,0.0514,0.376,21611.5,134.7,134.7,128.6,3,3,3,707.1,674.1,741,622.1,589.1,85,85,85,-0.0002108,-0.0004899,0.0001536,0.12,0.115,0.126,622.1,589.1,656,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.285,0.323,0.217,0.195,0.239,0.0093,0.0083,0.01,0.742,0.687,0.799,0.032,0.029,0.035,22.53,22.34,22.72,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.76,41.72,45.82,42.88,40.88,44.9,0,0,0,0,0,0,0.715,0,0.052,0.12,0.88,0.12,50.5
509580000000,1986,2,1985,5,21,7,0.464,0.059,0.405,22995.3,140.7,140.7,136.9,3,3,3,768,745.4,790.3,670.4,647.2,97.57,85,129,0.00009106,-0.000358,0.0002802,0.127,0.11,0.166,670.4,647.2,691.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.333,0.325,0.343,0.249,0.233,0.263,0.011,0.01,0.011,0.826,0.793,0.859,0.036,0.034,0.037,22.2,22.12,22.31,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,44.91,47.87,45.63,44.01,46.91,0,0,0,0,0,0,0.76,0,0.059,0.13,0.87,0.13,49.6
510184800000,1986,3,1985,6,22,7,0.493,0.078,0.415,23317.5,143.7,143.7,138.8,3,3,3,815.8,790.3,845.8,686.8,661.3,129,129,129,0.0001499,-0.0003224,0.0004527,0.158,0.153,0.163,686.8,661.3,716.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.349,0.334,0.366,0.26,0.243,0.28,0.011,0.011,0.012,0.86,0.817,0.911,0.038,0.036,0.04,21.98,21.81,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.21,45.74,48.89,46.26,44.83,47.91,0,0,0,0,0,0,0.771,0,0.078,0.16,0.84,0.16,47.3
510789600000,1986,3,1985,6,23,7,0.534,0.0666,0.467,25162.7,157.6,157.6,149.8,4,3,3.4285714285714284,882.1,851.4,910,772,722.4,110.1,107,129,0.0002311,-0.000356,0.000424,0.125,0.118,0.152,772,722.4,803,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.408,0.369,0.436,0.312,0.284,0.328,0.014,0.012,0.015,0.971,0.92,1.01,0.043,0.041,0.045,21.6,21.48,21.77,0.955,0.953,0.957,0.978,0.976,0.98,0.935,0.93,0.938,46.33,40.02,52.05,44.33,39.06,48.2,0,0,0,0,0,0,0.832,0,0.067,0.12,0.87,0.13,47.1
511394400000,1986,3,1985,6,24,7,0.575,0.0704,0.505,27327.8,164.9,164.9,162.7,4,4,4,951.5,919.2,975.2,835.1,812.2,116.4,107,129,0.0001084,-0.0004914,0.0004122,0.122,0.112,0.134,835.1,812.2,846.8,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.468,0.444,0.481,0.343,0.332,0.349,0.015,0.015,0.016,1.04,0.993,1.06,0.046,0.044,0.048,21.26,21.14,21.43,0.954,0.954,0.954,0.979,0.978,0.98,0.934,0.932,0.935,41.53,40.7,42.07,40.67,39.78,41.23,0,0,0,0,0,0,0.904,0,0.07,0.12,0.88,0.12,47.5
511999200000,1986,3,1985,6,25,7,0.62,0.078,0.542,28831.4,178.9,178.9,171.6,4,4,4,1024,975.2,1073,895.4,846.2,129,129,129,9.433e-7,-0.0003981,0.0003362,0.126,0.12,0.132,895.4,846.2,943.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.526,0.481,0.57,0.372,0.349,0.396,0.017,0.016,0.018,1.14,1.06,1.23,0.052,0.048,0.056,20.88,20.64,21.14,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.78,41.86,45.65,42.9,41.02,44.73,0,0,0,0,0,0,0.953,0,0.078,0.13,0.87,0.13,46.5
512604000000,1986,3,1985,6,26,7,0.705,0.0879,0.617,31572.1,192.8,192.8,187.9,4,4,4,1165,1091,1235,1020,962.3,145.3,129,148,0.000987,-0.001902,0.004408,0.125,0.118,0.132,1020,962.3,1087,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.677,0.587,0.776,0.483,0.405,0.618,0.022,0.019,0.029,1.44,1.26,1.69,0.067,0.058,0.079,20.14,19.67,20.55,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.06,46.34,50.01,46.98,45.41,48.2,0,0,0,0,0,0,1.04,0,0.088,0.12,0.88,0.12,44.8
513208800000,1986,4,1985,7,27,7,0.963,0.0895,0.665,30975.9,192.8,192.8,184.4,4,4,4,1593,1284,2009,1445,1136,148,148,148,345,36.31,760.7,0.095,0.0737,0.115,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.888,0.81,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.76,1.87,0.091,0.083,0.099,18.38,17,19.45,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.16,43.48,50.02,46.1,42.61,48.2,0,0,0,0,0,0,1.02,0,0.298,0.093,0.69,0.31,32.2
513813600000,1986,4,1985,7,28,7,1.51,0.0895,0.665,26467,165.9,165.9,157.5,4,4,4,2493,2186,2899,2345,2038,148,148,148,1245,937.9,1651,0.0599,0.0511,0.0677,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.84,14.86,16.58,0.944,0.94,0.947,0.977,0.971,0.98,0.922,0.913,0.928,40.33,37.67,42.33,39.39,36.58,41.48,0,0,0,0,0,0,0.875,0,0.845,0.059,0.44,0.56,17.5
514418400000,1986,4,1985,7,29,7,1.82,0.131,0.665,24037.2,144.5,144.5,143.1,4,4,4,3017,2965,3038,2800,2748,217,217,217,1700,1648,1721,0.0719,0.0714,0.0732,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.57,14.52,14.7,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.88,36.74,37.23,35.77,35.64,36.11,0,0,0,0,0,0,0.795,0,1.155,0.072,0.37,0.63,13.2
515023200000,1986,4,1985,7,30,7,1.65,0.152,0.665,25368.3,156.1,156.1,151,4,4,4,2730,2544,2899,2479,2268,250.7,217,276,1379,1168,1582,0.0923,0.0749,0.108,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.86,15.71,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.67,39.99,37.75,36.58,39.04,0,0,0,0,0,0,0.839,0,0.985,0.092,0.4,0.6,15.4
515628000000,1986,5,1985,8,31,7,1.42,0.167,0.665,27137.1,165.1,165.1,161.5,4,4,4,2350,2220,2496,2074,1944,276,276,276,973.7,843.9,1120,0.118,0.111,0.124,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.83,16.49,0.946,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.26,40.31,42.11,40.38,39.37,41.26,0,0,0,0,0,0,0.897,0,0.755,0.12,0.47,0.53,19.1
516232800000,1986,5,1985,8,32,7,1.23,0.167,0.665,28581.1,174.8,174.8,170.1,4,4,4,2030,1879,2173,1754,1603,276,276,276,654.3,503.4,796.6,0.136,0.127,0.147,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.61,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.41,44.59,42.53,41.56,43.7,0,0,0,0,0,0,0.945,0,0.565,0.14,0.54,0.46,23.2
516837600000,1986,5,1985,8,33,7,1.06,0.167,0.665,30127.4,182.7,182.7,179.3,4,4,4,1748,1652,1847,1472,1376,276,276,276,372.3,275.7,470.6,0.158,0.149,0.167,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.52,18.16,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.75,44.88,46.6,44.83,43.98,45.67,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
517442400000,1986,5,1985,8,34,7,0.929,0.161,0.665,31381.1,189.4,189.4,186.8,4,4,4,1536,1463,1600,1270,1216,266.6,210,276,169.8,116,224.4,0.173,0.144,0.185,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.89,0.866,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.56,18.33,18.81,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.05,48.31,46.7,46.11,47.35,0,0,0,0,0,0,1.04,0,0.264,0.17,0.72,0.28,33.8
518047200000,1986,6,1985,9,35,7,0.806,0.127,0.656,32196.2,192.8,192.8,191.6,4,4,4,1333,1250,1435,1123,1040,210,210,210,38.01,-0.003019,124.7,0.158,0.146,0.168,1085,1040,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.806,0.723,0.864,0.615,0.512,0.648,0.029,0.024,0.031,1.72,1.52,1.81,0.082,0.071,0.087,19.33,18.91,19.79,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.16,49.7,47.91,47.2,48.2,0,0,0,0,0,0,1.06,0,0.15,0.16,0.81,0.19,39.9
518652000000,1986,6,1985,9,36,7,0.704,0.127,0.577,29828.4,187.1,187.1,177.6,4,4,4,1164,1059,1235,953.6,848.6,210,210,210,0.000352,-0.0004411,0.001483,0.181,0.17,0.198,953.6,848.6,1025,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.61,0.502,0.701,0.407,0.35,0.478,0.019,0.016,0.022,1.28,1.08,1.46,0.059,0.049,0.069,20.31,19.9,20.84,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.3,41.35,47.73,44.39,40.48,46.78,0,0,0,0,0,0,0.986,0,0.127,0.18,0.82,0.18,42.4
519256800000,1986,6,1985,9,37,7,0.586,0.127,0.459,24537.3,160,160,146.1,4,3,3.2857142857142856,968.9,871.9,1047,758.9,661.9,210,210,210,-0.000009613,-0.0004914,0.000382,0.217,0.201,0.241,758.9,661.9,837.3,990,990,990,967.8,967.4,968,22.2,22,22.6,0.422,0.346,0.492,0.303,0.243,0.344,0.014,0.011,0.016,0.982,0.83,1.06,0.044,0.037,0.048,21.25,20.89,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.5,39.57,51.7,44.94,38.58,48.2,0,0,0,0,0,0,0.811,0,0.127,0.22,0.78,0.22,41.9
519861600000,1986,6,1985,9,38,7,0.459,0.127,0.332,18689,128,128,111.2,3,2,2.7142857142857144,758.3,667.6,845.8,548.3,457.6,210,210,210,-0.0001296,-0.0004899,0.0001536,0.279,0.248,0.315,548.3,457.6,635.8,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.282,0.23,0.332,0.169,0.115,0.226,0.0073,0.0049,0.0099,0.67,0.597,0.786,0.029,0.025,0.035,22.4,21.93,22.83,0.954,0.949,0.958,0.977,0.97,0.98,0.931,0.921,0.938,43.03,37.11,51.91,41.67,36,48.2,0,0,0,0,0,0,0.618,0,0.127,0.28,0.72,0.28,40.7
520466400000,1986,6,1985,9,39,7,0.362,0.115,0.247,14592,94.4,94.4,86.86,2,2,2,597.9,548.2,648.5,408.5,362.2,189.4,186,210,0.00009651,-0.0003457,0.0003832,0.317,0.294,0.339,408.5,362.2,445.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.205,0.188,0.219,0.0918,0.07,0.109,0.0039,0.0029,0.0046,0.515,0.445,0.572,0.022,0.019,0.024,23.2,22.94,23.49,0.955,0.95,0.958,0.979,0.975,0.98,0.935,0.927,0.939,44.35,39.64,48.16,43.43,38.66,47.2,0,0,0,0,0,0,0.483,0,0.115,0.32,0.68,0.32,40.3
521071200000,1986,7,1985,10,40,7,0.31,0.112,0.198,11713.4,76.08,76.08,69.72,2,2,2,513,490.4,542.7,327,304.4,186,186,186,-0.00008912,-0.0003161,0.0004295,0.363,0.343,0.379,327,304.4,356.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.167,0.186,0.0533,0.0427,0.0673,0.0022,0.0018,0.0028,0.392,0.358,0.436,0.016,0.015,0.018,23.7,23.52,23.84,0.945,0.942,0.949,0.971,0.97,0.974,0.917,0.913,0.925,35.91,33.5,39.06,34.86,32.49,38.04,0,0,0,0,0,0,0.387,0,0.112,0.36,0.64,0.36,37.8
521676000000,1986,7,1985,10,41,7,0.281,0.112,0.169,10007.9,63.92,63.92,59.57,2,2,2,464.8,446.6,485.3,278.8,260.6,186,186,186,-0.00007947,-0.0004154,0.0003293,0.401,0.383,0.417,278.8,260.6,299.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.166,0.0306,0.022,0.0403,0.0013,0.0009,0.0017,0.32,0.292,0.35,0.013,0.012,0.014,23.99,23.87,24.1,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.71,28.71,32.95,29.79,27.85,31.96,0,0,0,0,0,0,0.331,0,0.112,0.4,0.6,0.4,35.6
522280800000,1986,7,1985,10,42,7,0.258,0.112,0.146,8607.15,53.98,53.98,51.23,2,1,1.7142857142857142,426.9,412.3,438.5,240.9,226.3,186,186,186,-0.0002523,-0.0004444,0.00002848,0.436,0.424,0.451,240.9,226.3,252.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.149,0.0164,0.015,0.0182,0.00067,0.00061,0.00074,0.311,0.267,0.413,0.013,0.011,0.017,24.17,24.1,24.21,0.937,0.927,0.958,0.973,0.97,0.98,0.911,0.899,0.939,34.15,26.54,52.53,32.5,25.74,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
522885600000,1986,7,1985,10,43,7,0.238,0.104,0.134,8072.05,50.33,50.33,48.05,2,1,1.1428571428571428,393.8,382.6,406.7,221.1,208,172.7,155,186,-0.00007007,-0.0004815,0.0004552,0.438,0.398,0.472,221.1,208,234.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.133,0.14,0.0145,0.0134,0.0157,0.00059,0.00055,0.00064,0.37,0.256,0.407,0.015,0.01,0.016,24.26,24.18,24.4,0.953,0.925,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.4,25.94,52.47,44.45,25.17,48.2,0,0,0,0,0,0,0.267,0,0.104,0.44,0.56,0.44,33.9
523490400000,1986,8,1985,11,44,7,0.223,0.0937,0.129,7964.47,48.2,48.2,47.41,1,1,1,369.1,354,379,214.1,199,155,155,155,0.00007642,-0.00008301,0.0004471,0.42,0.409,0.438,214.1,199,224,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.127,0.136,0.0139,0.0127,0.0148,0.00056,0.00051,0.0006,0.378,0.351,0.396,0.015,0.014,0.016,24.38,24.31,24.48,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.99,45.6,51.19,47.41,44.69,48.2,0,0,0,0,0,0,0.263,0,0.094,0.42,0.58,0.42,35.7
524095200000,1986,8,1985,11,45,7,0.209,0.0937,0.115,7164.49,44.17,44.17,42.65,1,1,1,345,341.6,351.7,190,186.6,155,155,155,-0.00009937,-0.0004207,0.0003062,0.449,0.441,0.454,190,186.6,196.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.123,0.126,0.0119,0.0116,0.0125,0.00048,0.00047,0.0005,0.335,0.329,0.347,0.013,0.013,0.014,24.54,24.49,24.56,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,43.52,42.73,45.07,42.65,41.88,44.17,0,0,0,0,0,0,0.237,0,0.094,0.45,0.55,0.45,34.3
524700000000,1986,8,1985,11,46,7,0.198,0.0937,0.104,6467.99,40.88,40.88,38.5,1,1,1,327.4,313.5,337.2,172.4,158.5,155,155,155,0.00001283,-0.0004632,0.0003114,0.474,0.46,0.494,172.4,158.5,182.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.121,0.0104,0.00922,0.0112,0.00042,0.00037,0.00045,0.304,0.279,0.321,0.012,0.011,0.013,24.66,24.59,24.75,0.947,0.942,0.95,0.975,0.97,0.98,0.923,0.914,0.93,39.47,36.26,41.73,38.5,35.17,40.88,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
525304800000,1986,8,1985,11,47,7,0.186,0.0937,0.0924,5691.76,35.17,35.17,33.88,1,1,1,307.8,294.6,313.5,152.8,139.6,155,155,155,-0.00001574,-0.0002406,0.0001582,0.504,0.494,0.526,152.8,139.6,158.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.106,0.113,0.00874,0.00762,0.00922,0.00035,0.0003,0.00037,0.268,0.245,0.279,0.011,0.0097,0.011,24.79,24.75,24.88,0.94,0.935,0.942,0.97,0.97,0.97,0.912,0.907,0.914,34.93,31.85,36.26,33.88,30.89,35.17,0,0,0,0,0,0,0.188,0,0.0936,0.5,0.5,0.5,30.6
525909600000,1986,9,1985,12,48,7,0.174,0.0714,0.103,6398.13,39.81,39.81,38.08,1,1,1,287.7,281.5,294.6,169.7,163.5,118,118,118,-0.0001506,-0.0002016,-0.00001102,0.41,0.401,0.419,169.7,163.5,176.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.0102,0.00964,0.0108,0.0004,0.00038,0.00043,0.295,0.284,0.307,0.012,0.011,0.012,24.85,24.81,24.89,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.926,39.1,37.65,40.72,38.08,36.55,39.81,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
526514400000,1986,9,1985,12,49,7,0.165,0.0714,0.0937,5806.36,35.31,35.31,34.56,1,1,1,272.8,266,276.2,154.8,148,118,118,118,0.00004665,-0.0003226,0.000461,0.433,0.427,0.444,154.8,148,158.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.109,0.00891,0.00833,0.00919,0.00035,0.00033,0.00036,0.268,0.256,0.274,0.011,0.01,0.011,24.94,24.92,24.98,0.941,0.938,0.942,0.97,0.97,0.97,0.913,0.91,0.914,35.63,34.01,36.41,34.56,32.99,35.31,0,0,0,0,0,0,0.192,0,0.0713,0.43,0.57,0.43,35.2
527119200000,1986,9,1985,12,50,7,0.158,0.0714,0.0869,5375.03,32.99,32.99,31.99,1,1,1,261.6,256.9,266,143.6,138.9,118,118,118,0.000003815,-0.0003226,0.0004177,0.451,0.444,0.459,143.6,138.9,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.105,0.00796,0.00756,0.00833,0.00032,0.0003,0.00033,0.248,0.24,0.256,0.0098,0.0095,0.01,25.01,24.98,25.03,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,32.98,31.86,34.01,31.99,30.91,32.99,0,0,0,0,0,0,0.178,0,0.0711,0.45,0.55,0.45,34
527724000000,1986,9,1985,12,51,7,0.15,0.0714,0.0791,4880.43,30.38,30.38,29.05,1,1,1,248.7,246.5,254.6,130.7,128.5,118,118,118,0.0001342,-0.0003489,0.0003724,0.475,0.464,0.479,130.7,128.5,136.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0985,0.101,0.00686,0.00667,0.00736,0.00027,0.00026,0.00029,0.225,0.221,0.236,0.0089,0.0087,0.0093,25.08,25.05,25.1,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,29.95,29.43,31.32,29.05,28.54,30.38,0,0,0,0,0,0,0.161,0,0.0709,0.48,0.53,0.47,32.5
528328800000,1986,9,1985,12,52,7,0.152,0.0679,0.0844,5225.36,32.79,32.79,31.1,1,1,1,251.9,242.4,259.4,139.6,132.4,112.3,110,118,-0.000003133,-0.0003489,0.0004177,0.446,0.428,0.459,139.6,132.4,146.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00762,0.007,0.00824,0.0003,0.00028,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.06,25.02,25.12,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.07,30.39,33.8,31.1,29.47,32.79,0,0,0,0,0,0,0.173,0,0.0676,0.45,0.56,0.44,34.4
528933600000,1986,10,1986,1,1,7,0.156,0.0643,0.0915,5687.24,38.78,38.78,33.85,1,1,1,257.5,246.5,268.9,151.2,136.5,106.3,97,110,0.0001128,-0.0003489,0.0003724,0.414,0.361,0.446,151.2,136.5,171.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.112,0.0086,0.00735,0.0104,0.00034,0.00029,0.00041,0.262,0.236,0.297,0.01,0.0093,0.012,25.01,24.93,25.09,0.939,0.933,0.946,0.972,0.97,0.975,0.912,0.905,0.923,34.84,31.35,39.75,33.85,30.41,38.78,0,0,0,0,0,0,0.188,0,0.0645,0.41,0.59,0.41,36.5
529538400000,1986,10,1986,1,2,7,0.172,0.0587,0.113,7121.68,43.83,43.83,42.39,1,1,1,283.9,273.3,290,186.9,176.3,97,97,97,-0.00007033,-0.0002016,0.000461,0.342,0.334,0.355,186.9,176.3,193,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.0116,0.0107,0.0122,0.00046,0.00043,0.00048,0.324,0.305,0.335,0.013,0.012,0.013,24.84,24.81,24.9,0.951,0.947,0.953,0.98,0.978,0.98,0.931,0.926,0.934,43.27,40.79,44.73,42.39,39.88,43.83,0,0,0,0,0,0,0.236,0,0.059,0.34,0.66,0.34,41.4
530143200000,1986,10,1986,1,3,7,0.186,0.0654,0.121,7601.74,46.71,46.71,45.25,1,1,1,307.8,302.6,313.5,199.6,192.6,108.1,97,110,-0.00003584,-0.0002406,0.0001582,0.352,0.321,0.363,199.6,192.6,205.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.125,0.0127,0.0121,0.0132,0.00051,0.00048,0.00053,0.348,0.336,0.357,0.014,0.013,0.014,24.71,24.68,24.75,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.17,44.54,47.67,45.25,43.65,46.71,0,0,0,0,0,0,0.251,0,0.065,0.35,0.65,0.35,40.9
530748000000,1986,10,1986,1,4,7,0.202,0.0672,0.135,8214.61,50.13,50.13,48.9,2,1,1.4285714285714286,334.1,324.1,343.7,223,214.1,111.1,110,114,0.0002226,-0.00006598,0.0004043,0.333,0.322,0.339,223,214.1,231.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0147,0.0139,0.0154,0.00059,0.00056,0.00062,0.324,0.249,0.386,0.013,0.01,0.015,24.61,24.56,24.64,0.943,0.923,0.958,0.976,0.97,0.98,0.92,0.895,0.939,39.7,25.6,50.95,38.22,24.84,48.2,0,0,0,0,0,0,0.272,0,0.067,0.33,0.67,0.33,40.7
