datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
531352800000,1986,11,1986,2,5,7,0.214,0.0689,0.145,8749.8,55.1,55.1,52.08,2,2,2,354.6,347.3,368.3,240.6,233.3,114,114,114,-0.0001234,-0.0004207,0.00003746,0.322,0.31,0.328,240.6,233.3,254.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.145,0.0164,0.0156,0.019,0.00066,0.00063,0.00077,0.261,0.253,0.278,0.011,0.01,0.011,24.57,24.48,24.61,0.926,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,26.85,26.02,28.4,26.04,25.24,27.55,0,0,0,0,0,0,0.289,0,0.069,0.32,0.68,0.32,40.9
531957600000,1986,11,1986,2,6,7,0.238,0.0689,0.169,10154.2,64.56,64.56,60.44,2,2,2,393.1,375.1,412.3,279.1,261.1,114,114,114,-0.0001533,-0.0004815,0.0001753,0.29,0.277,0.304,279.1,261.1,298.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.16,0.0307,0.0222,0.0398,0.0012,0.0009,0.0016,0.315,0.288,0.344,0.013,0.012,0.014,24.32,24.2,24.44,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.16,29.15,33.28,30.22,28.28,32.28,0,0,0,0,0,0,0.336,0,0.069,0.29,0.71,0.29,42.7
532562400000,1986,11,1986,2,7,7,0.274,0.0689,0.205,12319,78.13,78.13,73.33,2,2,2,453,418.2,474.7,339,304.2,114,114,114,-0.00007092,-0.0004239,0.0004141,0.252,0.24,0.273,339,304.2,360.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.162,0.182,0.059,0.0426,0.0692,0.0024,0.0017,0.0029,0.405,0.353,0.437,0.017,0.014,0.018,23.96,23.83,24.17,0.947,0.941,0.95,0.973,0.97,0.976,0.921,0.913,0.927,37.7,33.93,40.02,36.66,32.91,39.07,0,0,0,0,0,0,0.407,0,0.069,0.25,0.75,0.25,45
533167200000,1986,11,1986,2,8,7,0.303,0.0689,0.234,14108.9,88.83,88.83,83.98,2,2,2,501.5,485.3,525.1,387.5,371.3,114,114,114,0.00007559,-0.0002325,0.0004295,0.227,0.217,0.235,387.5,371.3,411.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.2,0.0819,0.0742,0.093,0.0034,0.0031,0.0039,0.478,0.453,0.513,0.02,0.019,0.021,23.67,23.52,23.76,0.953,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,42.86,41.15,45.32,41.99,40.27,44.41,0,0,0,0,0,0,0.467,0,0.069,0.23,0.77,0.23,46.6
533772000000,1986,12,1986,3,9,7,0.326,0.0762,0.25,14961.5,90.82,90.82,89.06,2,2,2,539.3,531.3,548.2,413.3,405.3,126,126,126,-0.000009739,-0.0001547,0.00009652,0.234,0.23,0.237,413.3,405.3,422.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.0941,0.0903,0.0983,0.0039,0.0038,0.0041,0.517,0.505,0.531,0.022,0.021,0.022,23.46,23.4,23.5,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.44,44.62,46.34,44.53,43.72,45.41,0,0,0,0,0,0,0.495,0,0.076,0.23,0.77,0.23,45.9
534376800000,1986,12,1986,3,10,7,0.344,0.0762,0.268,15871.4,96.4,96.4,94.47,2,2,2,568.4,554.6,588.3,442.4,428.6,126,126,126,-0.00001276,-0.0004793,0.0004297,0.222,0.214,0.227,442.4,428.6,462.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.207,0.222,0.108,0.101,0.117,0.0045,0.0042,0.0049,0.562,0.54,0.594,0.024,0.023,0.025,23.28,23.16,23.36,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.35,46.98,50.26,47.24,46.04,48.2,0,0,0,0,0,0,0.525,0,0.076,0.22,0.78,0.22,46.1
534981600000,1986,12,1986,3,11,7,0.369,0.0762,0.293,16738.8,104.9,104.9,99.64,3,2,2.4285714285714284,610.5,593.1,631.8,484.5,467.1,126,126,126,-0.000005984,-0.000463,0.0003482,0.206,0.199,0.212,484.5,467.1,505.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.225,0.247,0.128,0.119,0.139,0.0054,0.005,0.0059,0.584,0.537,0.626,0.025,0.023,0.026,23.07,23.02,23.13,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.938,44.54,35.23,51.97,42.39,34.18,48.2,0,0,0,0,0,0,0.554,0,0.076,0.21,0.79,0.21,45.4
535586400000,1986,12,1986,3,12,7,0.392,0.0762,0.316,18143.4,110.8,110.8,108,3,3,3,648,636.6,662,522,510.6,126,126,126,0.0002612,-0.000002382,0.0004703,0.195,0.19,0.198,522,510.6,536,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.256,0.25,0.264,0.15,0.142,0.159,0.0064,0.006,0.0068,0.583,0.564,0.607,0.025,0.024,0.026,22.92,22.85,22.99,0.948,0.947,0.95,0.97,0.97,0.972,0.92,0.919,0.923,37.1,36.35,38.01,36,35.26,36.94,0,0,0,0,0,0,0.6,0,0.076,0.19,0.81,0.19,46.3
536191200000,1986,12,1986,3,13,7,0.406,0.0807,0.326,18666.3,113.6,113.6,111.1,3,3,3,671.7,662,690.2,538.2,528.6,133.4,126,139,0.00006864,-0.0004777,0.0004703,0.198,0.189,0.208,538.2,528.6,551.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.266,0.26,0.273,0.161,0.154,0.169,0.0069,0.0066,0.0072,0.611,0.595,0.633,0.026,0.025,0.027,22.8,22.71,22.85,0.95,0.949,0.951,0.972,0.971,0.974,0.923,0.921,0.926,38.1,37.45,38.9,37.04,36.35,37.87,0,0,0,0,0,0,0.617,0,0.08,0.2,0.8,0.2,46
536796000000,1987,1,1986,4,14,7,0.44,0.0841,0.356,20364.9,124.6,124.6,121.2,3,3,3,728.1,704.7,745.4,589.1,565.7,139,139,139,0.00002647,-0.0004115,0.0002226,0.191,0.186,0.197,589.1,565.7,606.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.282,0.305,0.195,0.179,0.206,0.0084,0.0077,0.0089,0.697,0.657,0.726,0.03,0.028,0.031,22.49,22.39,22.62,0.953,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.935,41.29,39.82,42.37,40.41,38.85,41.52,0,0,0,0,0,0,0.673,0,0.084,0.19,0.81,0.19,46.3
537400800000,1987,1,1986,4,15,7,0.463,0.0841,0.379,21520.7,128.7,128.7,128.1,3,3,3,765.2,764,768.4,626.2,625,139,139,139,0.000134,-0.00001611,0.0001941,0.182,0.181,0.182,626.2,625,629.4,990,990,990,967,967,967,23,23,23,0.316,0.315,0.318,0.219,0.218,0.221,0.0095,0.0095,0.0096,0.76,0.757,0.765,0.033,0.033,0.033,22.28,22.26,22.29,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.57,43.5,43.76,42.7,42.63,42.89,0,0,0,0,0,0,0.712,0,0.084,0.18,0.82,0.18,46.5
538005600000,1987,1,1986,4,16,7,0.469,0.0841,0.385,21829.6,132.5,132.5,129.9,3,3,3,775.7,764,790.3,636.7,625,139,139,139,0.000119,-0.00001611,0.0002802,0.179,0.176,0.182,636.7,625,651.3,990,990,990,967,967,967.1,23,22.9,23,0.322,0.315,0.33,0.226,0.218,0.236,0.0098,0.0095,0.01,0.777,0.757,0.802,0.034,0.033,0.035,22.22,22.14,22.29,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.2,43.5,45.07,43.31,42.63,44.16,0,0,0,0,0,0,0.722,0,0.084,0.18,0.82,0.18,46.5
538610400000,1987,1,1986,4,17,7,0.496,0.0839,0.412,23125.2,140.8,140.8,137.6,3,3,3,820.2,790.3,837.3,681.5,651.3,138.7,137,139,0.0001229,-0.0003224,0.0004527,0.169,0.164,0.176,681.5,651.3,700.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.347,0.33,0.357,0.256,0.236,0.269,0.011,0.01,0.012,0.852,0.802,0.882,0.037,0.035,0.039,21.97,21.87,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.82,45.07,47.9,45.88,44.16,46.95,0,0,0,0,0,0,0.765,0,0.084,0.17,0.83,0.17,46.6
539215200000,1987,2,1986,5,18,7,0.515,0.0829,0.433,24044.1,144.6,144.6,143.1,3,3,3,852.3,837.3,863.8,715.3,700.3,137,137,137,-0.00007439,-0.0003827,0.0004088,0.161,0.159,0.164,715.3,700.3,726.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.364,0.356,0.371,0.279,0.269,0.287,0.012,0.012,0.013,0.907,0.882,0.927,0.04,0.039,0.041,21.78,21.72,21.87,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.73,47.9,49.37,47.71,46.95,48.2,0,0,0,0,0,0,0.795,0,0.082,0.16,0.84,0.16,46.7
539820000000,1987,2,1986,5,19,7,0.536,0.0829,0.453,24292.8,144.6,144.6,144.6,3,3,3,885.5,863.8,910,748.5,726.8,137,137,137,0.00007601,-0.0003827,0.0004267,0.155,0.151,0.159,748.5,726.8,773,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.371,0.413,0.3,0.287,0.313,0.013,0.013,0.014,0.968,0.927,1.01,0.043,0.041,0.045,21.59,21.45,21.72,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.53,49.37,51.83,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,45.3
540424800000,1987,2,1986,5,20,7,0.561,0.0829,0.479,25597.5,156.7,156.7,152.4,4,3,3.7142857142857144,928.4,910,941.1,791.4,773,137,137,137,0.0002987,0.0001111,0.0004122,0.148,0.146,0.151,791.4,773,804.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.43,0.413,0.441,0.322,0.313,0.328,0.014,0.014,0.015,0.985,0.962,1.03,0.044,0.043,0.046,21.4,21.35,21.45,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.33,39.62,52.31,41.53,38.64,48.2,0,0,0,0,0,0,0.846,0,0.082,0.15,0.85,0.15,45.6
541029600000,1987,2,1986,5,21,7,0.598,0.0868,0.512,27453.7,168.7,168.7,163.4,4,4,4,989.4,953.8,1015,845.8,816.8,143.6,137,183,0.00003488,-0.0003021,0.0003557,0.145,0.135,0.18,845.8,816.8,877.5,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.481,0.453,0.509,0.348,0.334,0.364,0.016,0.015,0.016,1.06,1.01,1.11,0.048,0.045,0.05,21.09,20.94,21.28,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.73,40.64,43.03,40.85,39.72,42.17,0,0,0,0,0,0,0.908,0,0.086,0.15,0.86,0.14,45.9
541634400000,1987,3,1986,6,22,7,0.665,0.111,0.555,29098.8,184.2,184.2,173.2,4,4,4,1100,1035,1175,917.1,852.3,183,183,183,0.0001124,-0.0001711,0.0003519,0.167,0.156,0.177,917.1,852.3,992.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.558,0.496,0.639,0.383,0.351,0.419,0.018,0.016,0.019,1.19,1.08,1.34,0.055,0.049,0.062,20.59,20.21,20.91,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.19,41.69,46.98,43.3,40.84,46.04,0,0,0,0,0,0,0.962,0,0.11,0.17,0.83,0.17,43.8
542239200000,1987,3,1986,6,23,7,0.776,0.111,0.645,32034.7,192.8,192.8,190.7,4,4,4,1282,1194,1419,1099,1011,183,183,183,33.71,-0.003777,136.2,0.143,0.129,0.153,1066,1011,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.761,0.666,0.854,0.571,0.448,0.648,0.027,0.021,0.031,1.62,1.4,1.8,0.077,0.065,0.087,19.59,18.97,20.09,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.79,47.58,49.89,47.67,46.63,48.2,0,0,0,0,0,0,1.06,0,0.131,0.14,0.83,0.17,41.3
542844000000,1987,3,1986,6,24,7,0.977,0.111,0.665,30906.6,189,189,184,4,4,4,1616,1475,1761,1433,1292,183,183,183,332.6,192.3,478,0.114,0.104,0.124,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.907,0.877,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.095,18.29,17.8,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,45.64,48.2,45.99,44.73,47.24,0,0,0,0,0,0,1.02,0,0.312,0.11,0.68,0.32,31.6
543448800000,1987,3,1986,6,25,7,1.15,0.111,0.665,29269.4,177.6,177.6,174.2,4,4,4,1896,1799,1974,1713,1616,183,183,183,613.1,516.2,691.1,0.0967,0.0927,0.102,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.11,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.44,43.76,45.3,43.56,42.89,44.39,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
544053600000,1987,3,1986,6,26,7,1.24,0.125,0.665,28450.4,170.1,170.1,169.3,4,4,4,2051,2021,2073,1844,1837,207.3,183,217,743.8,736.6,755.9,0.101,0.0901,0.106,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.85,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.06,43.4,42.34,42.2,42.53,0,0,0,0,0,0,0.941,0,0.575,0.1,0.54,0.46,22.9
544658400000,1987,4,1986,7,27,7,1.22,0.119,0.665,28590.5,170.4,170.4,170.2,4,4,4,2018,2009,2030,1821,1792,197.3,148,217,721.1,691.7,760.7,0.0976,0.0737,0.108,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.95,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.41,43.33,43.48,42.55,42.47,42.61,0,0,0,0,0,0,0.945,0,0.555,0.098,0.55,0.45,23.4
545263200000,1987,4,1986,7,28,7,1.15,0.0895,0.665,29232.9,175.9,175.9,174,4,4,4,1902,1847,1974,1754,1699,148,148,148,654.4,598.6,726.1,0.0779,0.075,0.0801,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.34,17.11,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.76,44.88,43.5,42.89,43.98,0,0,0,0,0,0,0.967,0,0.485,0.078,0.58,0.42,25.4
545868000000,1987,4,1986,7,29,7,1.08,0.0895,0.665,29873.3,178.9,178.9,177.8,4,4,4,1792,1761,1839,1644,1613,148,148,148,543.6,513,591,0.0826,0.0805,0.084,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.7,17.55,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.36,44.95,45.63,44.45,44.05,44.72,0,0,0,0,0,0,0.988,0,0.415,0.083,0.62,0.38,27.7
546472800000,1987,4,1986,7,30,7,1.03,0.101,0.665,30419.3,182.7,182.7,181.1,4,4,4,1698,1652,1744,1531,1460,166.9,148,192,431.3,359.7,496,0.0986,0.0849,0.116,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.01,17.85,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.19,45.78,46.6,45.27,44.86,45.67,0,0,0,0,0,0,1.01,0,0.365,0.098,0.65,0.35,29.5
547077600000,1987,5,1986,8,31,7,0.962,0.116,0.665,31038.8,185.9,185.9,184.8,4,4,4,1591,1557,1634,1399,1365,192,192,192,299.1,265,341.7,0.121,0.118,0.123,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.911,0.908,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.36,18.22,18.47,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.13,46.76,47.43,46.19,45.83,46.48,0,0,0,0,0,0,1.03,0,0.297,0.12,0.69,0.31,32.3
547682400000,1987,5,1986,8,32,7,0.9,0.116,0.665,31672.6,191.6,191.6,188.5,4,4,4,1487,1406,1557,1295,1214,192,192,192,195.4,113.7,265,0.129,0.123,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.88,0.844,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.091,18.73,18.47,19.03,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.43,48.88,47.13,46.48,47.9,0,0,0,0,0,0,1.05,0,0.235,0.13,0.74,0.26,35.2
548287200000,1987,5,1986,8,33,7,0.795,0.116,0.66,32355.3,192.8,192.8,192.6,4,4,4,1315,1250,1379,1123,1058,192,192,192,31.41,-0.003019,87,0.146,0.139,0.154,1092,1058,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.798,0.735,0.833,0.629,0.553,0.648,0.03,0.026,0.031,1.73,1.58,1.78,0.082,0.074,0.085,19.38,19.13,19.74,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.46,48.85,49.9,48.15,47.87,48.2,0,0,0,0,0,0,1.07,0,0.135,0.15,0.83,0.17,40.7
548892000000,1987,5,1986,8,34,7,0.721,0.116,0.605,31033.2,190.5,190.5,184.7,4,4,4,1193,1147,1241,1001,955.3,192,192,192,0.00002903,-0.00375,0.004559,0.161,0.155,0.167,1001,955.3,1049,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.652,0.591,0.722,0.447,0.401,0.533,0.021,0.019,0.025,1.38,1.26,1.54,0.064,0.058,0.072,20.12,19.8,20.38,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.12,45.6,48.6,46.18,44.68,47.63,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,43
549496800000,1987,6,1986,9,35,7,0.627,0.0974,0.53,28129.1,180.6,180.6,167.4,4,4,4,1037,971,1123,875.7,810,161,161,161,-0.00006666,-0.0004914,0.0003462,0.156,0.143,0.166,875.7,810,962.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.515,0.455,0.594,0.363,0.331,0.405,0.017,0.015,0.019,1.12,1,1.27,0.051,0.045,0.058,20.87,20.45,21.21,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.75,40.17,46.08,41.86,39.22,45.16,0,0,0,0,0,0,0.93,0,0.097,0.16,0.85,0.15,44.9
550101600000,1987,6,1986,9,36,7,0.532,0.0974,0.434,23744.4,153.9,153.9,141.3,4,3,3.142857142857143,879,790.3,953.8,718,629.3,161,161,161,0.00008892,-0.0003827,0.0003941,0.184,0.169,0.204,718,629.3,792.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.379,0.321,0.439,0.279,0.221,0.323,0.012,0.0096,0.014,0.91,0.768,1.01,0.04,0.033,0.045,21.67,21.31,22.17,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.7,39.47,51.3,45.28,38.48,48.2,0,0,0,0,0,0,0.785,0,0.098,0.18,0.82,0.18,44.6
550706400000,1987,6,1986,9,37,7,0.426,0.0974,0.329,18657.3,124.2,124.2,111.1,3,2,2.857142857142857,704.9,650.5,768.4,543.9,489.5,161,161,161,0.00005917,-0.0004899,0.0004703,0.229,0.21,0.248,543.9,489.5,607.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.272,0.241,0.308,0.165,0.13,0.207,0.0071,0.0055,0.009,0.64,0.551,0.731,0.027,0.024,0.032,22.64,22.3,22.9,0.951,0.946,0.956,0.975,0.97,0.98,0.928,0.918,0.937,40.77,35.49,52.44,39.31,34.43,48.2,0,0,0,0,0,0,0.617,0,0.097,0.23,0.77,0.23,43.8
551311200000,1987,6,1986,9,38,7,0.358,0.0974,0.261,15313.8,96.4,96.4,91.15,2,2,2,592,554.6,636.6,431,393.6,161,161,161,-0.00002909,-0.0004793,0.0004297,0.273,0.253,0.29,431,393.6,475.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.212,0.197,0.233,0.102,0.0848,0.123,0.0043,0.0035,0.0052,0.548,0.49,0.62,0.023,0.021,0.026,23.19,22.93,23.41,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.85,43.12,51.16,45.58,42.26,48.2,0,0,0,0,0,0,0.506,0,0.097,0.27,0.73,0.27,42.8
551916000000,1987,6,1986,9,39,7,0.313,0.0861,0.227,13610.4,84.22,84.22,81.01,2,2,2,518.1,496.9,542.7,375.7,361.9,142.4,135,161,-0.0001079,-0.0004089,0.0001146,0.275,0.257,0.3,375.7,361.9,390.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.189,0.184,0.194,0.0763,0.0698,0.0831,0.0032,0.0029,0.0035,0.462,0.441,0.483,0.019,0.018,0.02,23.61,23.49,23.72,0.952,0.95,0.954,0.979,0.976,0.98,0.931,0.927,0.935,41.39,40,42.97,40.51,39.04,42.11,0,0,0,0,0,0,0.45,0,0.086,0.28,0.73,0.27,43.5
552520800000,1987,7,1986,10,40,7,0.287,0.0816,0.205,12265.9,77.09,77.09,73.01,2,2,2,474.1,456.4,492.5,339.1,321.4,135,135,135,0.00006014,-0.0003161,0.0004141,0.285,0.274,0.296,339.1,321.4,357.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0591,0.0507,0.0678,0.0024,0.0021,0.0028,0.407,0.38,0.434,0.017,0.016,0.018,23.86,23.75,23.97,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.56,35.66,39.53,36.51,34.59,38.55,0,0,0,0,0,0,0.406,0,0.082,0.28,0.71,0.29,42.7
553125600000,1987,7,1986,10,41,7,0.265,0.0816,0.183,10975.2,68.21,68.21,65.33,2,2,2,438.1,429.8,451.8,303.1,294.8,135,135,135,-0.0001956,-0.0004239,0.00005162,0.308,0.299,0.314,303.1,294.8,316.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.16,0.168,0.0421,0.0381,0.0485,0.0017,0.0016,0.002,0.352,0.34,0.373,0.014,0.014,0.015,24.08,23.99,24.13,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.911,0.915,33.67,32.77,35.16,32.66,31.78,34.1,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
553730400000,1987,7,1986,10,42,7,0.255,0.0816,0.173,10363.8,63,63,61.69,2,2,2,421,412.3,427.1,286,277.3,135,135,135,-0.0002971,-0.0004444,-0.00008105,0.321,0.316,0.327,286,277.3,292.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.157,0.154,0.159,0.034,0.0299,0.0369,0.0014,0.0012,0.0015,0.327,0.314,0.336,0.013,0.013,0.014,24.18,24.14,24.23,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,31.8,30.82,32.47,30.84,29.9,31.5,0,0,0,0,0,0,0.343,0,0.082,0.32,0.68,0.32,40.6
554335200000,1987,7,1986,10,43,7,0.24,0.0782,0.161,9679.33,59.45,59.45,57.62,2,2,2,396.1,389.6,406.7,266.8,259,129.3,115,135,-0.00000741,-0.0003228,0.0004552,0.326,0.295,0.343,266.8,259,274.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.148,0.152,0.0249,0.0213,0.0286,0.001,0.00086,0.0012,0.297,0.286,0.307,0.012,0.012,0.012,24.32,24.26,24.35,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.7,28.81,30.64,28.81,27.94,29.73,0,0,0,0,0,0,0.32,0,0.079,0.33,0.67,0.33,40.3
554940000000,1987,8,1986,11,44,7,0.225,0.0696,0.156,9372.93,58.51,58.51,55.79,2,2,2,372.6,354,385.2,257.6,239,115,115,115,0.000026,-0.0004815,0.0004471,0.309,0.299,0.325,257.6,239,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.138,0.149,0.0212,0.0161,0.0265,0.00086,0.00065,0.0011,0.282,0.258,0.3,0.011,0.01,0.012,24.45,24.37,24.57,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.76,26.66,30.16,27.9,25.86,29.26,0,0,0,0,0,0,0.31,0,0.069,0.31,0.69,0.31,41.7
555544800000,1987,8,1986,11,45,7,0.208,0.0903,0.118,7302.33,51.21,51.21,43.47,2,1,1.1428571428571428,344.1,341.6,351.7,194.8,186.6,149.3,115,155,-0.0000487,-0.0004207,0.0003062,0.434,0.327,0.454,194.8,186.6,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.123,0.137,0.0123,0.0116,0.0159,0.00049,0.00047,0.00064,0.32,0.255,0.339,0.013,0.01,0.014,24.56,24.52,24.59,0.948,0.925,0.953,0.979,0.97,0.98,0.927,0.897,0.934,40.66,26.4,44.06,39.81,25.61,43.18,0,0,0,0,0,0,0.241,0,0.09,0.43,0.57,0.43,35.1
556149600000,1987,8,1986,11,46,7,0.199,0.0937,0.106,6564.82,40.88,40.88,39.08,1,1,1,329.9,324.1,337.2,174.9,169.1,155,155,155,0.00008381,-0.0004632,0.0004043,0.47,0.46,0.478,174.9,169.1,182.2,990,990,990,965,965,965.1,25,24.9,25,0.119,0.117,0.121,0.0106,0.0101,0.0112,0.00043,0.00041,0.00045,0.308,0.298,0.321,0.012,0.012,0.013,24.64,24.59,24.68,0.947,0.946,0.95,0.976,0.973,0.98,0.925,0.92,0.93,40.03,38.69,41.73,39.08,37.65,40.88,0,0,0,0,0,0,0.217,0,0.093,0.47,0.53,0.47,33
556754400000,1987,8,1986,11,47,7,0.19,0.0937,0.0962,5934.9,37.65,37.65,35.33,1,1,1,314.1,305.9,324.1,159.1,150.9,155,155,155,0.0001195,-0.0001635,0.0004043,0.494,0.478,0.507,159.1,150.9,169.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.11,0.117,0.00927,0.00858,0.0101,0.00037,0.00034,0.00041,0.28,0.265,0.298,0.011,0.011,0.012,24.75,24.68,24.81,0.942,0.94,0.946,0.971,0.97,0.973,0.915,0.912,0.92,36.39,34.51,38.69,35.33,33.47,37.65,0,0,0,0,0,0,0.196,0,0.0938,0.49,0.51,0.49,31.2
557359200000,1987,8,1986,11,48,7,0.177,0.0746,0.103,6416.7,40.87,40.87,38.19,1,1,1,293.3,287.1,302.6,170,147.6,123.3,118,155,-0.0001458,-0.0002406,0.000035,0.42,0.395,0.512,170,147.6,180.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.109,0.117,0.0102,0.0083,0.0111,0.00041,0.00033,0.00044,0.296,0.259,0.315,0.012,0.01,0.013,24.83,24.79,24.86,0.946,0.939,0.949,0.975,0.97,0.98,0.922,0.91,0.93,39.16,33.74,41.72,38.19,32.73,40.87,0,0,0,0,0,0,0.212,0,0.074,0.42,0.58,0.42,36.3
557964000000,1987,9,1986,12,49,7,0.166,0.0714,0.0947,5876.22,36.99,36.99,34.98,1,1,1,274.6,266,283.2,156.6,148,118,118,118,0.00005219,-0.0003226,0.000461,0.43,0.417,0.444,156.6,148,165.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00906,0.00833,0.00979,0.00036,0.00033,0.00039,0.271,0.256,0.287,0.011,0.01,0.011,24.93,24.88,24.98,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.04,34.01,38.06,34.98,32.99,36.99,0,0,0,0,0,0,0.194,0,0.0713,0.43,0.57,0.43,35.4
558568800000,1987,9,1986,12,50,7,0.157,0.0714,0.086,5319.12,32.99,32.99,31.66,1,1,1,260.2,254.6,266,142.2,136.6,118,118,118,0.00006976,-0.0003489,0.0004177,0.454,0.444,0.464,142.2,136.6,148,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00783,0.00736,0.00833,0.00031,0.00029,0.00033,0.246,0.236,0.256,0.0097,0.0093,0.01,25.01,24.98,25.05,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.64,31.32,34.01,31.66,30.38,32.99,0,0,0,0,0,0,0.176,0,0.071,0.45,0.55,0.45,33.9
559173600000,1987,9,1986,12,51,7,0.147,0.0714,0.0753,4639.85,29.4,29.4,27.62,1,1,1,242.5,239.5,250.3,124.5,121.5,118,118,118,0.0002315,-0.0003008,0.0003724,0.487,0.471,0.493,124.5,121.5,132.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0961,0.0999,0.00633,0.00608,0.00699,0.00025,0.00024,0.00028,0.214,0.209,0.228,0.0084,0.0082,0.009,25.13,25.07,25.15,0.928,0.926,0.932,0.97,0.97,0.97,0.9,0.899,0.904,28.47,27.78,30.31,27.62,26.94,29.4,0,0,0,0,0,0,0.153,0,0.0717,0.49,0.51,0.49,31.6
559778400000,1987,9,1986,12,52,7,0.145,0.0641,0.0808,5000.08,31.88,31.88,29.76,1,1,1,239.5,239.5,239.5,133.5,121.5,106,97,118,0.0003532,0.0003532,0.0003532,0.443,0.405,0.493,133.5,121.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0961,0.102,0.0071,0.00608,0.00787,0.00028,0.00024,0.00031,0.229,0.209,0.245,0.009,0.0082,0.0096,25.13,25.12,25.15,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.68,27.78,32.86,29.76,26.94,31.88,0,0,0,0,0,0,0.165,0,0.0642,0.44,0.56,0.44,34.5
560383200000,1987,10,1987,1,1,7,0.145,0.0587,0.0862,5355.13,31.88,31.88,31.88,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0.0003532,0.0003532,0.0003532,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.86,32.86,32.86,31.88,31.88,31.88,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
560988000000,1987,10,1987,1,2,7,0.145,0.0587,0.0862,5355.13,31.88,31.88,31.88,1,1,1,239.5,239.5,239.5,142.5,142.5,97,97,97,0.0003532,0.0003532,0.0003532,0.405,0.405,0.405,142.5,142.5,142.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.102,0.00787,0.00787,0.00787,0.00031,0.00031,0.00031,0.245,0.245,0.245,0.0096,0.0096,0.0096,25.12,25.12,25.12,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.86,32.86,32.86,31.88,31.88,31.88,0,0,0,0,0,0,0.177,0,0.0588,0.4,0.59,0.41,36.9
561592800000,1987,10,1987,1,3,7,0.14,0.0643,0.0761,4700.16,30.75,30.75,27.98,1,1,1,232,228.7,234.6,125.7,118.7,106.3,97,110,-0.00007303,-0.0004466,0.0001688,0.458,0.413,0.481,125.7,118.7,137.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0973,0.0954,0.1,0.00644,0.00584,0.00745,0.00025,0.00023,0.00029,0.216,0.204,0.236,0.0085,0.008,0.0093,25.19,25.16,25.22,0.928,0.924,0.934,0.97,0.97,0.97,0.9,0.897,0.906,28.84,27.14,31.7,27.98,26.33,30.75,0,0,0,0,0,0,0.155,0,0.0639,0.46,0.54,0.46,33.6
562197600000,1987,10,1987,1,4,7,0.139,0.0651,0.074,4568.06,29.69,29.69,27.19,1,1,1,229.9,225.8,234.6,122.4,115.8,107.6,93,110,0.0000731,-0.0004466,0.0002185,0.468,0.412,0.487,122.4,115.8,132.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0964,0.0944,0.0979,0.00615,0.00559,0.00704,0.00024,0.00022,0.00028,0.21,0.199,0.227,0.0083,0.0078,0.0089,25.21,25.18,25.25,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.895,0.904,28.03,26.45,30.61,27.19,25.66,29.69,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.9
562802400000,1987,11,1987,2,5,7,0.138,0.0562,0.0813,5050.31,30.34,30.34,30.06,1,1,1,227.5,225.8,228.7,134.5,132.8,93,93,93,-0.0001616,-0.0004466,0.0002185,0.409,0.407,0.412,134.5,132.8,135.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0979,0.0989,0.00718,0.00704,0.00728,0.00028,0.00028,0.00029,0.23,0.227,0.232,0.009,0.0089,0.0091,25.21,25.2,25.22,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,30.99,30.61,31.28,30.06,29.69,30.34,0,0,0,0,0,0,0.167,0,0.0567,0.41,0.59,0.41,36.6
563407200000,1987,11,1987,2,6,7,0.136,0.0562,0.0795,4933.82,29.69,29.69,29.37,1,1,1,224.4,223.4,225.8,131.4,130.4,93,93,93,0.000009427,-0.0001474,0.0002185,0.414,0.412,0.416,131.4,130.4,132.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0974,0.0971,0.0979,0.00692,0.00683,0.00704,0.00027,0.00027,0.00028,0.224,0.222,0.227,0.0088,0.0087,0.0089,25.23,25.22,25.24,0.931,0.931,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.28,30.03,30.61,29.37,29.13,29.69,0,0,0,0,0,0,0.163,0,0.0565,0.41,0.58,0.42,36.3
564012000000,1987,11,1987,2,7,7,0.142,0.0562,0.0855,5316.87,34.4,34.4,31.65,1,1,1,234.4,223.4,246.5,141.4,130.4,93,93,93,0.0001567,-0.0001474,0.0003532,0.397,0.377,0.416,141.4,130.4,153.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0971,0.105,0.00777,0.00683,0.0088,0.00031,0.00027,0.00035,0.242,0.222,0.264,0.0095,0.0087,0.01,25.15,25.06,25.24,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.912,32.63,30.03,35.47,31.65,29.13,34.4,0,0,0,0,0,0,0.176,0,0.0565,0.4,0.6,0.4,37.4
564616800000,1987,11,1987,2,8,7,0.173,0.0562,0.117,7289.62,54.09,54.09,43.39,2,1,1.1428571428571428,286,246.5,341.6,193,153.5,93,93,93,-0.00005056,-0.0002406,0.0001581,0.328,0.272,0.377,193,153.5,248.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.119,0.105,0.139,0.0122,0.0088,0.0169,0.00048,0.00035,0.00068,0.31,0.264,0.364,0.012,0.01,0.015,24.84,24.63,25.06,0.946,0.929,0.956,0.976,0.97,0.98,0.924,0.901,0.937,40.46,27.88,48.62,39.53,27.04,47.64,0,0,0,0,0,0,0.241,0,0.056,0.32,0.68,0.32,42.1
565221600000,1987,11,1987,2,9,7,0.183,0.0619,0.121,7478.08,48.2,48.2,44.51,1,1,1,301.8,283.2,327.5,199.4,183.1,102.4,93,104,-0.00004581,-0.0002406,0.0003114,0.34,0.318,0.362,199.4,183.1,223.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.122,0.117,0.131,0.0127,0.0113,0.0148,0.00051,0.00045,0.00059,0.347,0.318,0.39,0.014,0.013,0.016,24.74,24.57,24.84,0.954,0.95,0.959,0.98,0.98,0.98,0.935,0.931,0.94,46.13,42.35,51.65,44.51,41.5,48.2,0,0,0,0,0,0,0.247,0,0.062,0.34,0.66,0.34,40.9
565826400000,1987,12,1987,3,10,7,0.214,0.0629,0.151,9088.42,58.83,58.83,54.1,2,2,2,353.3,341.6,375.1,249.3,237.6,104,104,104,-0.00006605,-0.0004207,0.00009841,0.295,0.277,0.304,249.3,237.6,271.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.14,0.136,0.148,0.0187,0.0159,0.0269,0.00075,0.00064,0.0011,0.27,0.255,0.3,0.011,0.01,0.012,24.56,24.42,24.64,0.929,0.925,0.934,0.97,0.97,0.97,0.901,0.898,0.906,27.89,26.56,30.32,27.05,25.76,29.41,0,0,0,0,0,0,0.301,0,0.063,0.29,0.71,0.29,42.5
566431200000,1987,12,1987,3,11,7,0.24,0.0629,0.177,10656,66.81,66.81,63.43,2,2,2,396.5,382.6,412.3,292.5,278.6,104,104,104,-0.0001734,-0.0004815,0.0004552,0.263,0.252,0.272,292.5,278.6,308.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.15,0.161,0.037,0.0305,0.0445,0.0015,0.0012,0.0018,0.332,0.311,0.356,0.013,0.013,0.015,24.29,24.19,24.38,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.7,31.16,34.44,31.71,30.23,33.4,0,0,0,0,0,0,0.352,0,0.063,0.26,0.74,0.26,44.4
567036000000,1987,12,1987,3,12,7,0.237,0.0629,0.174,10499.5,62.91,62.91,62.5,2,2,2,392.1,389.6,394,288.1,285.6,104,104,104,0.00001064,-0.0003228,0.0004552,0.265,0.264,0.267,288.1,285.6,290,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.153,0.154,0.035,0.0338,0.0359,0.0014,0.0014,0.0015,0.326,0.322,0.329,0.013,0.013,0.013,24.31,24.3,24.33,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,32.22,31.93,32.43,31.25,30.97,31.45,0,0,0,0,0,0,0.347,0,0.063,0.27,0.73,0.27,44.3
567640800000,1987,12,1987,3,13,7,0.242,0.0595,0.183,11007.6,69.72,69.72,65.52,2,2,2,400.4,389.6,412.3,302,285.6,98.43,91,104,-0.0001878,-0.0003228,0.0004552,0.246,0.221,0.267,302,285.6,321.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.153,0.164,0.0415,0.0338,0.0506,0.0017,0.0014,0.0021,0.346,0.322,0.374,0.014,0.013,0.015,24.25,24.17,24.33,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.77,31.93,35.94,32.76,30.97,34.86,0,0,0,0,0,0,0.364,0,0.059,0.25,0.76,0.24,45.5
568245600000,1988,1,1987,4,14,7,0.258,0.055,0.202,12210.6,75.52,75.52,72.68,2,2,2,425.8,406.7,438.5,334.8,315.7,91,91,91,-0.0002379,-0.0004444,0.00002848,0.214,0.208,0.224,334.8,315.7,347.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.169,0.162,0.173,0.057,0.048,0.063,0.0023,0.002,0.0026,0.394,0.366,0.413,0.016,0.015,0.017,24.09,24.01,24.2,0.946,0.943,0.948,0.971,0.97,0.973,0.919,0.915,0.923,37.41,35.33,38.79,36.34,34.27,37.76,0,0,0,0,0,0,0.404,0,0.056,0.21,0.78,0.22,47.3
568850400000,1988,1,1987,4,15,7,0.274,0.0442,0.23,13986.3,87.64,87.64,83.25,2,2,2,453.8,438.5,474.7,380.8,365.5,73,73,73,-0.0001472,-0.0004154,0.00005162,0.161,0.154,0.166,380.8,365.5,401.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.183,0.178,0.191,0.0787,0.0715,0.0886,0.0032,0.0029,0.0037,0.462,0.439,0.493,0.019,0.018,0.02,23.9,23.77,23.99,0.952,0.95,0.955,0.979,0.978,0.98,0.933,0.929,0.936,42.5,40.87,44.72,41.63,39.96,43.82,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,51
569455200000,1988,1,1987,4,16,7,0.293,0.0442,0.249,15053,93.3,93.3,89.6,2,2,2,484.4,461.1,502.8,411.4,388.1,73,73,73,-0.0001167,-0.0003753,0.0003293,0.151,0.145,0.158,411.4,388.1,429.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.186,0.201,0.0932,0.0822,0.102,0.0038,0.0034,0.0042,0.508,0.473,0.535,0.021,0.019,0.022,23.71,23.6,23.85,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,45.71,43.28,47.6,44.8,42.42,46.65,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,51.4
570060000000,1988,1,1987,4,17,7,0.318,0.0442,0.274,16215.7,102.6,102.6,96.52,3,2,2.142857142857143,526,507,561.5,453,434,73,73,73,-0.0001603,-0.0004089,-0.00005188,0.139,0.13,0.144,453,434,488.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.202,0.226,0.113,0.104,0.13,0.0047,0.0043,0.0054,0.555,0.518,0.595,0.023,0.022,0.025,23.48,23.36,23.58,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.31,35.24,51.47,45.82,34.19,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,51
570664800000,1988,2,1987,5,18,7,0.361,0.0514,0.31,17874.7,111.5,111.5,106.4,3,2,2.857142857142857,596.9,561.5,619.8,511.9,476.5,85,85,85,-0.0001135,-0.000463,0.0003482,0.142,0.137,0.151,511.9,476.5,534.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.241,0.221,0.254,0.144,0.124,0.158,0.0061,0.0052,0.0067,0.573,0.514,0.609,0.024,0.022,0.025,23.14,23.03,23.32,0.949,0.945,0.956,0.972,0.97,0.98,0.923,0.916,0.937,39.23,34.94,51.97,37.76,33.89,48.2,0,0,0,0,0,0,0.591,0,0.051,0.14,0.86,0.14,49.5
571269600000,1988,2,1987,5,19,7,0.491,0.0514,0.439,24457.2,159.2,159.2,145.6,4,3,3.5714285714285716,811.7,629.7,893,726.7,544.7,85,85,85,0.0001432,-0.0004115,0.0004267,0.107,0.0952,0.135,726.7,544.7,808,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.375,0.259,0.432,0.281,0.165,0.33,0.012,0.007,0.015,0.874,0.612,0.977,0.038,0.026,0.043,21.98,21.55,22.97,0.954,0.95,0.957,0.977,0.974,0.98,0.932,0.925,0.938,41.93,38.87,48.67,40.99,37.84,47.69,0,0,0,0,0,0,0.809,0,0.052,0.1,0.89,0.11,49.8
571874400000,1988,2,1987,5,20,7,0.549,0.0559,0.493,26762.3,163.7,163.7,159.3,4,3,3.857142857142857,907,902.5,919.2,814.6,765.5,92.43,85,137,0.000257,-0.0004024,0.000424,0.102,0.0925,0.152,814.6,765.5,834.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.44,0.406,0.456,0.333,0.31,0.343,0.015,0.014,0.015,1,0.994,1.02,0.045,0.044,0.046,21.47,21.4,21.5,0.954,0.954,0.956,0.979,0.978,0.98,0.934,0.933,0.937,42.76,41.1,51.44,41.55,40.21,48.2,0,0,0,0,0,0,0.885,0,0.056,0.1,0.9,0.1,48.7
572479200000,1988,2,1987,5,21,7,0.6,0.0829,0.517,27332.4,187.1,187.1,162.7,4,3,3.7142857142857144,992.5,902.5,1140,855.5,765.5,137,137,137,-0.0006078,-0.004861,0.000424,0.139,0.12,0.152,855.5,765.5,1003,990,990,990,967.8,967.5,968.3,22.2,21.7,22.5,0.49,0.406,0.637,0.354,0.31,0.43,0.016,0.014,0.02,1.1,0.983,1.35,0.05,0.044,0.062,21.06,20.31,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.82,40.13,52.31,44.12,39.18,48.2,0,0,0,0,0,0,0.904,0,0.083,0.14,0.86,0.14,45.6
573084000000,1988,2,1987,5,22,7,0.659,0.107,0.552,29001.9,191.2,191.2,172.6,4,4,4,1089,1044,1175,913,860.8,176.4,137,183,-0.0004476,-0.003821,0.0004468,0.163,0.117,0.175,913,860.8,1038,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.504,0.689,0.391,0.356,0.509,0.018,0.016,0.024,1.2,1.09,1.49,0.055,0.05,0.069,20.62,20.06,20.87,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.04,42.03,48.79,43.16,41.19,47.81,0,0,0,0,0,0,0.959,0,0.107,0.16,0.84,0.16,44
573688800000,1988,3,1987,6,23,7,0.629,0.0967,0.532,28278,175.1,175.1,168.3,4,4,4,1040,1026,1047,880,843.2,159.9,129,183,-0.0001261,-0.0003548,0.0001188,0.154,0.123,0.178,880,843.2,918.3,990,990,990,968,968,968,22,22,22,0.517,0.488,0.547,0.365,0.347,0.383,0.017,0.016,0.017,1.12,1.06,1.18,0.051,0.048,0.054,20.85,20.77,20.96,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.95,41.33,44.68,42.08,40.46,43.79,0,0,0,0,0,0,0.935,0,0.097,0.15,0.85,0.15,45
574293600000,1988,3,1987,6,24,7,0.659,0.078,0.581,30448.1,188.3,188.3,181.2,4,4,4,1089,1047,1140,960.2,918.3,129,129,129,-0.0006044,-0.004861,0.0004468,0.118,0.113,0.123,960.2,918.3,1011,990,990,990,968.2,968,968.3,21.8,21.7,22,0.589,0.547,0.65,0.407,0.383,0.448,0.019,0.017,0.021,1.26,1.18,1.38,0.058,0.054,0.064,20.56,20.28,20.77,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.23,44.68,48.04,45.31,43.79,47.08,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,46.2
574898400000,1988,3,1987,6,25,7,0.716,0.078,0.638,32274.6,192.8,192.8,192.1,4,4,4,1183,1155,1204,1054,1026,129,129,129,0.001992,-0.003821,0.004789,0.109,0.107,0.112,1054,1026,1075,990,990,990,968.5,968.4,968.5,21.5,21.5,21.6,0.714,0.673,0.744,0.546,0.482,0.592,0.025,0.022,0.028,1.55,1.44,1.63,0.072,0.067,0.076,19.97,19.83,20.17,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.31,48.49,49.9,48.03,47.52,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.1
575503200000,1988,3,1987,6,26,7,0.772,0.0829,0.663,32390.4,192.8,192.8,192.8,4,4,4,1277,1204,1323,1139,1075,137.1,129,148,43.02,0.004559,74.67,0.107,0.0995,0.114,1096,1075,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.8,0.744,0.827,0.64,0.592,0.648,0.03,0.028,0.031,1.74,1.63,1.77,0.082,0.076,0.084,19.49,19.31,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.97,49.65,50.51,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.11,0.86,0.14,42
576108000000,1988,4,1987,7,27,7,0.966,0.0895,0.665,30972.1,192.8,192.8,184.4,4,4,4,1598,1323,1879,1450,1175,148,148,148,349.8,74.67,631.4,0.0938,0.0788,0.112,1100,1100,1100,990,990,990,969.8,968.9,970.7,20.2,19.3,21.1,0.899,0.827,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.77,1.87,0.092,0.084,0.097,18.35,17.42,19.31,0.952,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,47.1,44.59,49.65,46.09,43.7,48.2,0,0,0,0,0,0,1.02,0,0.301,0.093,0.69,0.31,32.1
576712800000,1988,4,1987,7,28,7,1.34,0.0895,0.665,27730,170.8,170.8,165.1,4,4,4,2217,1995,2373,2069,1847,148,148,148,969,746.5,1125,0.067,0.0624,0.0742,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.5,16.13,17.04,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.13,41.12,43.58,41.26,40.23,42.71,0,0,0,0,0,0,0.917,0,0.675,0.067,0.5,0.5,20.7
577317600000,1988,4,1987,7,29,7,1.47,0.113,0.665,26727,159.5,159.5,159.1,4,4,4,2439,2424,2464,2251,2217,187.4,148,217,1151,1117,1186,0.0768,0.0608,0.0892,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.91,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.52,40.78,39.77,39.59,39.87,0,0,0,0,0,0,0.884,0,0.805,0.077,0.45,0.55,18.2
577922400000,1988,4,1987,7,30,7,1.42,0.136,0.665,27123,164.2,164.2,161.4,4,4,4,2353,2255,2471,2128,1979,225.4,217,276,1028,879.2,1154,0.096,0.0878,0.122,1100,1100,1100,990,990,990,972,971.7,972.2,18,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.17,15.89,16.41,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.24,40.48,41.88,40.36,39.55,41.04,0,0,0,0,0,0,0.897,0,0.755,0.096,0.47,0.53,19.1
578527200000,1988,5,1987,8,31,7,1.31,0.167,0.665,27957.8,168.5,168.5,166.4,4,4,4,2166,2083,2248,1890,1807,276,276,276,790.3,707,871.7,0.127,0.123,0.132,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.43,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.929,42.45,41.92,42.99,41.6,41.09,42.13,0,0,0,0,0,0,0.925,0,0.645,0.13,0.51,0.49,21.3
579132000000,1988,5,1987,8,32,7,1.19,0.167,0.665,28880.3,174.8,174.8,171.9,4,4,4,1968,1879,2083,1692,1603,276,276,276,591.9,503.4,707,0.14,0.132,0.147,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.83,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.85,42.99,44.59,42.98,42.13,43.7,0,0,0,0,0,0,0.955,0,0.525,0.14,0.56,0.44,24.3
579736800000,1988,5,1987,8,33,7,1.07,0.167,0.665,30026.5,181.4,181.4,178.7,4,4,4,1766,1689,1839,1490,1413,276,276,276,389.6,312.9,463,0.156,0.15,0.163,1100,1100,1100,990,990,990,970.3,970.1,970.6,19.7,19.4,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.097,17.78,17.55,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.59,44.95,46.28,44.68,44.05,45.35,0,0,0,0,0,0,0.993,0,0.405,0.16,0.62,0.38,28.1
580341600000,1988,5,1987,8,34,7,0.971,0.167,0.665,30970.4,187.7,187.7,184.3,4,4,4,1605,1513,1689,1329,1237,276,276,276,228.8,137.1,312.9,0.172,0.163,0.182,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.906,0.875,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.089,0.094,18.32,18.04,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.03,46.28,47.89,46.09,45.35,46.93,0,0,0,0,0,0,1.02,0,0.306,0.17,0.68,0.32,31.9
580946400000,1988,5,1987,8,35,7,0.845,0.138,0.665,32141.3,192.8,192.8,191.3,4,4,4,1397,1312,1492,1168,1102,228.9,210,276,67.75,2.381,124.7,0.163,0.146,0.189,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.841,0.812,0.866,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.81,0.086,0.083,0.088,19.06,18.73,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.97,48.09,49.77,47.83,47.13,48.2,0,0,0,0,0,0,1.06,0,0.18,0.16,0.79,0.21,38
581551200000,1988,6,1987,9,36,7,0.744,0.127,0.617,31225.5,192.8,192.8,185.9,4,4,4,1231,1155,1312,1021,945.3,210,210,210,0.341,-0.0004374,2.381,0.171,0.16,0.182,1020,945.3,1100,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.695,0.591,0.812,0.489,0.397,0.648,0.023,0.018,0.031,1.47,1.25,1.76,0.069,0.058,0.083,19.91,19.36,20.36,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.5,45.08,49.77,46.47,44.17,48.2,0,0,0,0,0,0,1.03,0,0.127,0.17,0.83,0.17,42
582156000000,1988,6,1987,9,37,7,0.637,0.127,0.51,26780.8,174.5,174.5,159.4,4,3,3.7142857142857144,1053,971,1140,843,761,210,210,210,-0.00008972,-0.0004914,0.0003646,0.2,0.184,0.216,843,761,930.1,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.497,0.422,0.577,0.347,0.307,0.389,0.016,0.014,0.018,1.09,1.01,1.22,0.05,0.046,0.056,20.84,20.44,21.2,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,44.75,40.05,51.7,43.3,39.09,48.2,0,0,0,0,0,0,0.886,0,0.127,0.2,0.8,0.2,42
582760800000,1988,6,1987,9,38,7,0.517,0.127,0.39,21723.8,143.7,143.7,129.3,3,3,3,855.3,776.2,941.1,645.3,566.2,210,210,210,0.0002448,-0.00006785,0.0004527,0.247,0.223,0.271,645.3,566.2,731.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.338,0.292,0.395,0.232,0.179,0.289,0.01,0.0078,0.013,0.803,0.669,0.956,0.035,0.029,0.043,21.88,21.38,22.33,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.937,44.02,39.33,48.88,43.1,38.33,47.9,0,0,0,0,0,0,0.718,0,0.127,0.25,0.75,0.25,42
583365600000,1988,6,1987,9,39,7,0.416,0.121,0.295,16748.4,110.9,110.9,99.69,3,2,2.2857142857142856,688.3,631.8,755.5,488.6,445.8,199.7,186,210,-0.00002388,-0.0004056,0.0004703,0.29,0.278,0.307,488.6,445.8,545.5,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.246,0.219,0.28,0.132,0.109,0.165,0.0056,0.0046,0.0072,0.615,0.572,0.66,0.026,0.024,0.028,22.73,22.44,23,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,46.62,36.76,52.46,44.66,35.66,48.2,0,0,0,0,0,0,0.554,0,0.121,0.29,0.71,0.29,40.3
583970400000,1988,7,1987,10,40,7,0.349,0.112,0.236,13968.8,93.97,93.97,83.15,2,2,2,576.3,531.3,629.7,390.3,345.3,186,186,186,-0.0001654,-0.0004793,0.0003482,0.324,0.295,0.35,390.3,345.3,443.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.198,0.182,0.218,0.0832,0.062,0.108,0.0035,0.0026,0.0046,0.487,0.419,0.568,0.02,0.017,0.024,23.32,23.01,23.59,0.953,0.948,0.958,0.978,0.971,0.98,0.932,0.921,0.939,42.52,37.85,47.95,41.57,36.77,46.99,0,0,0,0,0,0,0.462,0,0.113,0.32,0.68,0.32,40
584575200000,1988,7,1987,10,41,7,0.305,0.112,0.193,11403.9,73.54,73.54,67.88,2,2,2,504.3,481.3,531.3,318.3,295.3,186,186,186,-0.00006937,-0.0004089,0.0004295,0.369,0.35,0.386,318.3,295.3,345.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.164,0.182,0.0492,0.0384,0.062,0.002,0.0016,0.0026,0.379,0.344,0.419,0.016,0.014,0.017,23.75,23.59,23.89,0.944,0.94,0.948,0.97,0.97,0.971,0.916,0.912,0.921,34.98,32.51,37.85,33.94,31.54,36.77,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.4
585180000000,1988,7,1987,10,42,7,0.275,0.112,0.162,9630.75,61.67,61.67,57.33,2,2,2,454.2,438.5,474.7,268.2,252.5,186,186,186,-0.00004924,-0.0004154,0.0004141,0.41,0.392,0.424,268.2,252.5,288.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.162,0.0256,0.0182,0.0352,0.0011,0.00074,0.0015,0.304,0.28,0.334,0.012,0.011,0.014,24.05,23.93,24.15,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.91,29.55,27.82,31.79,28.66,26.99,30.83,0,0,0,0,0,0,0.318,0,0.113,0.41,0.59,0.41,35
585784800000,1988,7,1987,10,43,7,0.253,0.112,0.14,8363.77,53.23,53.23,49.78,2,1,1.4285714285714286,418.1,402.5,435.1,232.1,216.5,186,186,186,-0.0002192,-0.0004239,-0.00008105,0.445,0.428,0.462,232.1,216.5,249.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.136,0.148,0.0155,0.0142,0.0169,0.00063,0.00058,0.00069,0.343,0.261,0.413,0.014,0.011,0.017,24.18,24.1,24.24,0.945,0.925,0.958,0.976,0.97,0.98,0.922,0.897,0.939,40.49,25.98,52.53,38.66,25.2,48.2,0,0,0,0,0,0,0.277,0,0.113,0.44,0.55,0.45,33.1
586389600000,1988,8,1987,11,44,7,0.233,0.0937,0.14,8309.15,51.77,51.77,49.46,2,1,1.4285714285714286,385.9,375.1,396.1,230.9,220.1,155,155,155,-0.000006685,-0.0004815,0.0004552,0.402,0.391,0.413,230.9,220.1,241.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.142,0.0154,0.0145,0.0162,0.00062,0.00058,0.00066,0.339,0.256,0.407,0.014,0.01,0.016,24.33,24.27,24.4,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.71,25.94,52.47,38.5,25.17,48.2,0,0,0,0,0,0,0.275,0,0.093,0.4,0.6,0.4,35.7
586994400000,1988,8,1987,11,45,7,0.215,0.0937,0.121,7541.2,47.83,47.83,44.89,1,1,1,355,343.7,368.3,200,188.7,155,155,155,0.00006017,-0.0004207,0.0004471,0.437,0.421,0.451,200,188.7,213.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0128,0.0118,0.0139,0.00051,0.00047,0.00056,0.353,0.333,0.377,0.014,0.013,0.015,24.47,24.38,24.55,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.8,43.22,48.81,44.89,42.36,47.83,0,0,0,0,0,0,0.249,0,0.094,0.44,0.56,0.44,35.1
587599200000,1988,8,1987,11,46,7,0.206,0.0937,0.112,6982.58,42.36,42.36,41.56,1,1,1,340.2,334.4,343.7,185.2,179.4,155,155,155,-0.0000992,-0.0004632,0.0003062,0.456,0.451,0.464,185.2,179.4,188.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.122,0.12,0.124,0.0115,0.011,0.0118,0.00046,0.00044,0.00047,0.326,0.316,0.333,0.013,0.013,0.013,24.57,24.55,24.61,0.95,0.949,0.952,0.98,0.978,0.98,0.931,0.928,0.932,42.42,41.08,43.22,41.56,40.19,42.36,0,0,0,0,0,0,0.231,0,0.094,0.45,0.54,0.46,33.9
588204000000,1988,8,1987,11,47,7,0.195,0.0937,0.101,6238.15,39.29,39.29,37.13,1,1,1,321.8,310.1,330.7,166.8,155.1,155,155,155,0.0001828,-0.0001635,0.0004043,0.482,0.469,0.5,166.8,155.1,175.7,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.119,0.00993,0.00893,0.0107,0.0004,0.00036,0.00043,0.294,0.273,0.31,0.012,0.011,0.012,24.7,24.64,24.78,0.945,0.941,0.948,0.973,0.97,0.977,0.919,0.913,0.925,38.17,35.46,40.23,37.13,34.4,39.29,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
588808800000,1988,8,1987,11,48,7,0.18,0.081,0.0995,6192,40.87,40.87,36.86,1,1,1,298.4,290,305.9,164.6,147.6,133.9,118,155,-0.00008271,-0.0002406,0.0001095,0.448,0.395,0.512,164.6,147.6,180.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.113,0.109,0.117,0.00974,0.0083,0.0111,0.00039,0.00033,0.00044,0.287,0.259,0.315,0.011,0.01,0.013,24.82,24.79,24.84,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.91,0.93,37.82,33.74,41.72,36.86,32.73,40.87,0,0,0,0,0,0,0.205,0,0.0805,0.45,0.55,0.45,34.4
589413600000,1988,9,1987,12,49,7,0.173,0.0714,0.101,6302.75,38.67,38.67,37.52,1,1,1,285.4,281.5,290,167.4,163.5,118,118,118,-0.000133,-0.0002016,-0.00001102,0.414,0.407,0.419,167.4,163.5,172,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.111,0.114,0.00998,0.00964,0.0104,0.0004,0.00038,0.00041,0.291,0.284,0.299,0.012,0.011,0.012,24.87,24.84,24.89,0.945,0.943,0.946,0.973,0.971,0.975,0.919,0.916,0.923,38.56,37.65,39.65,37.52,36.55,38.67,0,0,0,0,0,0,0.208,0,0.072,0.41,0.58,0.42,36.4
590018400000,1988,9,1987,12,50,7,0.166,0.0714,0.0946,5867.33,36.55,36.55,34.92,1,1,1,274.4,266,281.5,156.4,148,118,118,118,-0.000102,-0.0003226,0.00004971,0.43,0.419,0.444,156.4,148,163.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00905,0.00833,0.00964,0.00036,0.00033,0.00038,0.271,0.256,0.284,0.011,0.01,0.011,24.93,24.89,24.98,0.941,0.938,0.943,0.97,0.97,0.971,0.913,0.91,0.916,36,34.01,37.65,34.92,32.99,36.55,0,0,0,0,0,0,0.194,0,0.0714,0.43,0.57,0.43,35.3
590623200000,1988,9,1987,12,51,7,0.157,0.0714,0.0852,5270.18,32.34,32.34,31.37,1,1,1,258.9,254.6,263.1,140.9,136.6,118,118,118,0.00003452,-0.0003489,0.0004177,0.456,0.448,0.464,140.9,136.6,145.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.104,0.00773,0.00736,0.00808,0.00031,0.00029,0.00032,0.243,0.236,0.251,0.0096,0.0093,0.0099,25.02,25,25.05,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.34,31.32,33.34,31.37,30.38,32.34,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
591228000000,1988,9,1987,12,52,7,0.151,0.0677,0.083,5134.17,33.47,33.47,30.56,1,1,1,249.2,246.5,250.3,137.2,132.3,112,97,118,0.0003048,0.000136,0.0003724,0.449,0.393,0.471,137.2,132.3,149.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0999,0.104,0.00741,0.00699,0.00846,0.00029,0.00028,0.00033,0.236,0.228,0.257,0.0093,0.009,0.01,25.07,25.06,25.07,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,31.51,30.31,34.5,30.56,29.4,33.47,0,0,0,0,0,0,0.17,0,0.068,0.45,0.55,0.45,34
591832800000,1988,10,1988,1,1,7,0.146,0.0587,0.0875,5437.55,33.47,33.47,32.37,1,1,1,241.7,236.2,246.5,144.7,139.2,97,97,97,-0.00009331,-0.0003008,0.0003532,0.401,0.393,0.411,144.7,139.2,149.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.101,0.104,0.00805,0.00758,0.00846,0.00032,0.0003,0.00033,0.248,0.239,0.257,0.0098,0.0094,0.01,25.1,25.06,25.14,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.37,32.07,34.5,32.37,31.11,33.47,0,0,0,0,0,0,0.18,0,0.0585,0.4,0.6,0.4,37.2
