datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
592437600000,1988,10,1988,1,2,7,0.136,0.0587,0.0771,4775.51,30.75,30.75,28.43,1,1,1,224.5,213,234.6,127.5,116,97,97,97,0.00008962,-0.0004466,0.0004558,0.432,0.413,0.455,127.5,116,137.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0924,0.1,0.00658,0.00561,0.00745,0.00026,0.00022,0.00029,0.218,0.197,0.236,0.0085,0.0077,0.0093,25.24,25.16,25.32,0.929,0.922,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.3,26.58,31.7,28.43,25.78,30.75,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
593042400000,1988,10,1988,1,3,7,0.129,0.0587,0.0705,4349.37,27.59,27.59,25.89,1,1,1,213.5,208.1,220.7,116.5,111.1,97,97,97,-0.000009798,-0.00006097,0.00005843,0.454,0.439,0.466,116.5,111.1,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0906,0.0951,0.00565,0.00519,0.00627,0.00022,0.0002,0.00025,0.198,0.188,0.211,0.0078,0.0074,0.0083,25.32,25.26,25.36,0.922,0.919,0.928,0.97,0.97,0.97,0.895,0.891,0.9,26.69,25.37,28.44,25.89,24.61,27.59,0,0,0,0,0,0,0.144,0,0.0585,0.46,0.55,0.45,33.7
593647200000,1988,10,1988,1,4,7,0.138,0.0587,0.079,4897.95,31.11,31.11,29.15,1,1,1,227.6,220.7,236.2,130.6,123.7,97,97,97,-0.00001991,-0.0001474,0.0001688,0.426,0.411,0.439,130.6,123.7,139.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0951,0.101,0.00685,0.00627,0.00758,0.00027,0.00025,0.0003,0.223,0.211,0.239,0.0088,0.0083,0.0094,25.21,25.14,25.26,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.06,28.44,32.07,29.15,27.59,31.11,0,0,0,0,0,0,0.162,0,0.059,0.43,0.57,0.43,35.5
594252000000,1988,10,1988,1,5,7,0.149,0.0566,0.0925,5759.21,36.24,36.24,34.28,1,1,1,246.6,239.5,254.6,153,142.5,93.57,93,97,0.0000405,-0.0003489,0.0003724,0.38,0.365,0.405,153,142.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00875,0.00787,0.00948,0.00035,0.00031,0.00038,0.263,0.245,0.278,0.01,0.0096,0.011,25.06,25,25.12,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,35.34,32.86,37.35,34.28,31.88,36.24,0,0,0,0,0,0,0.19,0,0.0565,0.38,0.62,0.38,38.7
594856800000,1988,11,1988,2,6,7,0.156,0.0562,0.0994,6203.49,39.07,39.07,36.93,1,1,1,257.3,250.3,266,164.3,157.3,93,93,93,-0.00007325,-0.0003489,0.0003724,0.362,0.35,0.372,164.3,157.3,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00971,0.00912,0.0105,0.00038,0.00036,0.00041,0.283,0.271,0.299,0.011,0.011,0.012,24.99,24.94,25.03,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.99,36.34,40.03,36.93,35.25,39.07,0,0,0,0,0,0,0.205,0,0.0566,0.36,0.64,0.36,39.8
595461600000,1988,11,1988,2,7,7,0.174,0.0562,0.118,7462.64,47.64,47.64,44.42,1,1,1,288.5,273.3,302.6,195.5,180.3,93,93,93,-0.00002831,-0.0002406,0.000461,0.323,0.307,0.34,195.5,180.3,209.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0124,0.0111,0.0136,0.00049,0.00044,0.00054,0.339,0.312,0.364,0.013,0.012,0.015,24.81,24.72,24.9,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.929,0.937,45.33,41.76,48.62,44.42,40.91,47.64,0,0,0,0,0,0,0.247,0,0.056,0.32,0.68,0.32,42.9
596066400000,1988,11,1988,2,8,7,0.196,0.0641,0.132,8070.05,51.06,51.06,48.04,2,1,1.1428571428571428,324.5,305.9,341.6,218.5,199.9,106,106,106,0.00006027,-0.0004632,0.0003114,0.327,0.31,0.346,218.5,199.9,235.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.136,0.0143,0.0127,0.0158,0.00057,0.00051,0.00063,0.359,0.254,0.4,0.014,0.01,0.016,24.62,24.53,24.72,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.48,26.32,52.67,44.39,25.53,48.2,0,0,0,0,0,0,0.267,0,0.064,0.33,0.67,0.33,41.2
596671200000,1988,11,1988,2,9,7,0.21,0.0683,0.141,8444.02,52.34,52.34,50.26,2,1,1.5714285714285714,346.7,343.7,354,233.9,225.7,112.9,106,118,0.00001481,-0.0004207,0.0004471,0.325,0.305,0.343,233.9,225.7,241.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.138,0.0156,0.0149,0.0163,0.00063,0.0006,0.00065,0.318,0.255,0.403,0.013,0.01,0.016,24.55,24.46,24.63,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.64,26.3,52.72,35.46,25.51,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.2
597276000000,1988,12,1988,3,10,7,0.231,0.0714,0.16,9597.75,60.17,60.17,57.13,2,2,2,381.9,368.3,396.1,263.9,250.3,118,118,118,0.00001506,-0.0004815,0.0004552,0.309,0.298,0.32,263.9,250.3,278.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.148,0.143,0.153,0.0236,0.0171,0.0303,0.00096,0.00069,0.0012,0.292,0.272,0.313,0.012,0.011,0.013,24.4,24.31,24.49,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.45,27.94,31.01,28.56,27.1,30.08,0,0,0,0,0,0,0.317,0,0.071,0.31,0.69,0.31,41.5
597880800000,1988,12,1988,3,11,7,0.239,0.0714,0.168,10085.3,62.45,62.45,60.03,2,2,2,395.4,385.2,406.7,277.4,267.2,118,118,118,-0.0000474,-0.0003228,0.0004552,0.298,0.29,0.306,277.4,267.2,288.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.156,0.03,0.0251,0.0353,0.0012,0.001,0.0014,0.312,0.297,0.329,0.013,0.012,0.013,24.31,24.24,24.38,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,30.94,29.81,32.19,30.02,28.92,31.23,0,0,0,0,0,0,0.334,0,0.071,0.3,0.7,0.3,42.2
598485600000,1988,12,1988,3,12,7,0.266,0.0653,0.201,12102,79.31,79.31,72.04,2,2,2,440.5,406.7,469.1,332.5,288.7,108,104,118,0.00007835,-0.0001856,0.0004141,0.246,0.222,0.29,332.5,288.7,365.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.17,0.156,0.181,0.0559,0.0353,0.0713,0.0023,0.0014,0.0029,0.393,0.329,0.441,0.016,0.013,0.018,24.02,23.85,24.24,0.945,0.938,0.95,0.973,0.97,0.977,0.92,0.91,0.929,37.03,32.19,40.58,36.02,31.23,39.66,0,0,0,0,0,0,0.4,0,0.065,0.25,0.76,0.24,45.5
599090400000,1988,12,1988,3,13,7,0.297,0.0643,0.233,14039.9,86.53,86.53,83.57,2,2,2,491,477.8,507,384.7,373.8,106.3,104,120,0.00001426,-0.0003161,0.0004295,0.216,0.207,0.237,384.7,373.8,398.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.184,0.193,0.0806,0.0754,0.0872,0.0033,0.0031,0.0036,0.471,0.454,0.492,0.019,0.019,0.02,23.72,23.64,23.8,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,42.64,41.51,44.15,41.79,40.64,43.27,0,0,0,0,0,0,0.464,0,0.064,0.22,0.78,0.22,47.3
599695200000,1989,1,1988,4,14,7,0.314,0.0726,0.242,14514,88.76,88.76,86.39,2,2,2,519.5,512.2,531.3,399.5,392.2,120,120,120,-0.0002241,-0.0004089,-0.0001427,0.231,0.226,0.234,399.5,392.2,411.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.192,0.199,0.0876,0.0841,0.0931,0.0036,0.0035,0.0039,0.494,0.483,0.512,0.021,0.02,0.021,23.57,23.5,23.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.08,43.32,45.28,43.2,42.45,44.38,0,0,0,0,0,0,0.48,0,0.072,0.23,0.77,0.23,46.2
600300000000,1989,1,1988,4,15,7,0.337,0.0726,0.264,15584.2,96.4,96.4,92.76,2,2,2,556.8,536.9,606.9,436.8,416.9,120,120,120,-0.00012,-0.000463,0.00005005,0.216,0.198,0.224,436.8,416.9,486.9,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.232,0.105,0.0958,0.129,0.0044,0.004,0.0054,0.551,0.52,0.632,0.023,0.022,0.027,23.34,23.04,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.82,45.86,52.58,46.38,44.94,48.2,0,0,0,0,0,0,0.515,0,0.073,0.22,0.78,0.22,46.2
600904800000,1989,1,1988,4,16,7,0.397,0.0726,0.324,18664.3,116.8,116.8,111.1,3,3,3,656.4,619.8,684.5,536.4,499.8,120,120,120,-0.00001176,-0.0004416,0.0004703,0.183,0.175,0.194,536.4,499.8,564.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.24,0.276,0.159,0.135,0.178,0.0068,0.0057,0.0076,0.604,0.542,0.651,0.026,0.023,0.028,22.87,22.71,23.08,0.95,0.946,0.952,0.973,0.97,0.976,0.923,0.918,0.929,38.07,35.68,39.89,37.03,34.61,38.93,0,0,0,0,0,0,0.617,0,0.073,0.18,0.82,0.18,47
601509600000,1989,1,1988,4,17,7,0.43,0.0726,0.358,20497.1,128.4,128.4,122,3,3,3,711.2,684.5,745.4,591.2,564.5,120,120,120,-0.0001136,-0.0004899,0.0002226,0.169,0.161,0.175,591.2,564.5,625.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.291,0.276,0.311,0.196,0.178,0.219,0.0084,0.0076,0.0095,0.696,0.651,0.754,0.03,0.028,0.033,22.56,22.36,22.71,0.954,0.952,0.955,0.978,0.976,0.98,0.933,0.929,0.936,41.57,39.89,43.68,40.67,38.93,42.81,0,0,0,0,0,0,0.678,0,0.072,0.17,0.83,0.17,47.7
602114400000,1989,1,1988,4,18,7,0.498,0.0799,0.418,23426.9,143.1,143.1,139.4,3,3,3,823.5,768.4,851.4,691.4,648.4,132.1,120,137,-0.00001412,-0.0003224,0.0004088,0.16,0.152,0.168,691.4,648.4,714.4,990,990,990,967.2,967,967.3,22.8,22.7,23,0.35,0.324,0.364,0.263,0.234,0.278,0.012,0.01,0.012,0.866,0.792,0.906,0.038,0.034,0.04,21.94,21.79,22.23,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.43,45.06,48.68,46.48,44.16,47.71,0,0,0,0,0,0,0.775,0,0.08,0.16,0.84,0.16,47
602719200000,1989,2,1988,5,19,7,0.557,0.0829,0.474,25595.7,161.8,161.8,152.4,4,3,3.5714285714285716,920.6,863.8,971,783.6,726.8,137,137,137,-0.000111,-0.0004914,0.000424,0.149,0.141,0.159,783.6,726.8,834,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.423,0.371,0.469,0.317,0.287,0.343,0.014,0.013,0.015,0.983,0.927,1.04,0.044,0.041,0.047,21.43,21.18,21.72,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.69,39.62,51.44,43.25,38.64,48.2,0,0,0,0,0,0,0.846,0,0.083,0.15,0.85,0.15,46
603324000000,1989,2,1988,5,20,7,0.747,0.0829,0.638,31653.7,192.8,192.8,188.4,4,4,4,1234,1015,1419,1097,877.5,137,137,137,42.04,-0.0003021,182.2,0.112,0.0965,0.135,1055,877.5,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.739,0.509,0.856,0.579,0.364,0.648,0.027,0.016,0.031,1.61,1.11,1.8,0.075,0.05,0.087,19.76,18.97,20.94,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.67,43.03,50.38,47.1,42.17,48.2,0,0,0,0,0,0,1.05,0,0.109,0.11,0.85,0.15,42.4
603928800000,1989,2,1988,5,21,7,1.1,0.0958,0.665,29766.6,192.8,192.8,177.2,4,4,4,1822,1323,2248,1663,1186,158.4,137,162,563.5,85.67,985.7,0.0893,0.0721,0.108,1100,1100,1100,990,990,990,970.5,968.9,971.7,19.5,18.3,21.1,0.903,0.815,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.76,1.87,0.095,0.084,0.1,17.67,16.43,19.32,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.27,41.92,49.68,44.3,41.09,48.2,0,0,0,0,0,0,0.984,0,0.435,0.087,0.6,0.4,27.1
604533600000,1989,2,1988,5,22,7,1.5,0.131,0.665,26561,162.9,162.9,158.1,4,4,4,2474,2300,2693,2257,2138,217,162,239,1157,1038,1354,0.0874,0.0692,0.0994,1100,1100,1100,990,990,990,972.2,971.8,972.8,17.8,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.35,16.3,0.944,0.942,0.946,0.977,0.974,0.979,0.923,0.918,0.926,40.45,39.02,41.58,39.53,38,40.73,0,0,0,0,0,0,0.878,0,0.835,0.087,0.44,0.56,17.7
605138400000,1989,3,1988,6,23,7,1.83,0.145,0.665,24024.4,150.3,150.3,143,4,4,4,3027,2756,3302,2788,2517,239,239,239,1688,1417,1963,0.0792,0.0724,0.0867,1100,1100,1100,990,990,990,973.6,972.9,974.2,16.4,15.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.93,15.2,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.83,35.1,38.61,35.75,34.05,37.57,0,0,0,0,0,0,0.794,0,1.165,0.079,0.36,0.64,13.1
605743200000,1989,3,1988,6,24,7,2.04,0.145,0.665,22603.2,136.2,136.2,134.5,4,4,4,3374,3302,3479,3135,3063,239,239,239,2035,1963,2140,0.0709,0.0687,0.0724,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.77,13.55,13.93,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,34.68,34.07,35.1,33.64,33.05,34.05,0,0,0,0,0,0,0.747,0,1.375,0.071,0.33,0.67,11.1
606348000000,1989,3,1988,6,25,7,2.03,0.145,0.665,22696.8,138.5,138.5,135.1,4,4,4,3350,3200,3503,3111,2961,239,239,239,2011,1861,2164,0.0714,0.0682,0.0747,1100,1100,1100,990,990,990,974.3,974,974.6,15.7,15.4,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.5,14.14,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.82,33.93,35.69,33.77,32.91,34.62,0,0,0,0,0,0,0.751,0,1.365,0.071,0.33,0.67,11.2
606952800000,1989,3,1988,6,26,7,1.89,0.141,0.665,23600.9,142.5,142.5,140.5,4,4,4,3118,3038,3177,2885,2821,232.7,217,239,1785,1721,1838,0.0746,0.0714,0.077,1100,1100,1100,990,990,990,973.8,973.6,973.9,16.2,16.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.33,14.19,14.52,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.21,35.83,36.74,35.12,34.75,35.64,0,0,0,0,0,0,0.78,0,1.225,0.075,0.35,0.65,12.5
607557600000,1989,4,1988,7,27,7,1.83,0.131,0.665,23982.6,143,143,142.8,4,4,4,3030,3020,3038,2813,2803,217,217,217,1713,1703,1721,0.0716,0.0714,0.0718,1100,1100,1100,990,990,990,973.6,973.6,973.6,16.4,16.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.54,14.52,14.56,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.79,36.74,36.85,35.69,35.64,35.75,0,0,0,0,0,0,0.793,0,1.165,0.072,0.36,0.64,13.1
608162400000,1989,4,1988,7,28,7,1.93,0.131,0.665,23312,143,143,138.8,4,4,4,3192,3020,3349,2975,2803,217,217,217,1875,1703,2032,0.068,0.0648,0.0718,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.83,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.82,36.85,34.69,33.78,35.75,0,0,0,0,0,0,0.771,0,1.265,0.068,0.34,0.66,12.1
608767200000,1989,4,1988,7,29,7,2.08,0.151,0.665,22329.4,133.9,133.9,132.9,4,4,4,3447,3405,3503,3196,3179,250.4,217,295,2096,2079,2139,0.0725,0.0628,0.0849,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.62,13.5,13.71,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.26,33.93,34.5,33.23,32.91,33.46,0,0,0,0,0,0,0.738,0,1.415,0.073,0.32,0.68,10.7
609372000000,1989,4,1988,7,30,7,2.23,0.178,0.665,21401.7,130.4,130.4,127.4,4,4,4,3692,3558,3835,3397,3264,295,295,295,2297,2164,2440,0.0799,0.0769,0.0829,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.79,13.38,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,32.83,31.99,33.61,31.85,31.03,32.6,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
609976800000,1989,5,1988,8,31,7,2.29,0.194,0.665,21042.7,126.3,126.3,125.3,4,4,4,3787,3742,3835,3466,3421,321,321,321,2366,2321,2414,0.0848,0.0837,0.0858,1100,1100,1100,990,990,990,975.2,975.1,975.3,14.8,14.7,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.044,1.87,1.87,1.87,0.13,0.13,0.13,12.9,12.79,12.99,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,32.28,31.99,32.55,31.31,31.03,31.57,0,0,0,0,0,0,0.696,0,1.625,0.085,0.29,0.71,9.19
610581600000,1989,5,1988,8,32,7,2.18,0.194,0.665,21716.9,132.3,132.3,129.3,4,4,4,3609,3474,3742,3288,3153,321,321,321,2188,2053,2321,0.089,0.0858,0.0924,1100,1100,1100,990,990,990,974.9,974.6,975.1,15.1,14.9,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.27,12.99,13.56,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,33.32,32.55,34.1,32.32,31.57,33.07,0,0,0,0,0,0,0.718,0,1.515,0.089,0.31,0.69,9.96
611186400000,1989,5,1988,8,33,7,1.97,0.196,0.665,23050.8,141.5,141.5,137.2,4,4,4,3258,3078,3405,2934,2738,323.7,321,340,1834,1638,1984,0.0994,0.0943,0.11,1100,1100,1100,990,990,990,974.1,973.7,974.4,15.9,15.6,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.02,13.71,14.42,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.36,34.5,36.47,34.3,33.46,35.38,0,0,0,0,0,0,0.762,0,1.305,0.099,0.34,0.66,11.7
611791200000,1989,5,1988,8,34,7,1.76,0.206,0.665,24537.8,150.3,150.3,146.1,4,4,4,2909,2756,3065,2569,2416,340,340,340,1469,1316,1625,0.117,0.111,0.123,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.45,15.2,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.6,36.56,38.61,36.51,35.46,37.57,0,0,0,0,0,0,0.811,0,1.095,0.12,0.38,0.62,13.9
612396000000,1989,5,1988,8,35,7,1.53,0.189,0.665,26311.4,160.9,160.9,156.6,4,4,4,2527,2373,2693,2214,2080,313.1,293,340,1114,979.7,1253,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.75,15.35,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.11,39.02,41.12,39.15,38,40.23,0,0,0,0,0,0,0.87,0,0.865,0.12,0.43,0.57,17.2
613000800000,1989,6,1988,9,36,7,1.33,0.177,0.665,27838,169.9,169.9,165.7,4,4,4,2193,2030,2329,1900,1737,293,293,293,800,637.5,936.2,0.134,0.126,0.144,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.23,16.95,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.28,41.4,43.33,41.43,40.53,42.47,0,0,0,0,0,0,0.921,0,0.665,0.13,0.5,0.5,20.9
613605600000,1989,6,1988,9,37,7,1.11,0.177,0.665,29627.3,181.4,181.4,176.4,4,4,4,1834,1689,1995,1541,1396,293,293,293,441.2,295.9,601.5,0.16,0.147,0.173,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.56,17.04,18.03,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.99,43.58,46.27,44.09,42.71,45.34,0,0,0,0,0,0,0.98,0,0.445,0.16,0.6,0.4,26.7
614210400000,1989,6,1988,9,38,7,0.918,0.177,0.665,31475.3,191.6,191.6,187.4,4,4,4,1517,1388,1634,1224,1095,293,293,293,124.9,0.002891,240.7,0.194,0.179,0.211,1099,1095,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.887,0.83,0.919,0.646,0.636,0.648,0.032,0.03,0.032,1.83,1.76,1.87,0.09,0.085,0.093,18.63,18.22,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.79,46.75,48.87,46.84,45.81,47.9,0,0,0,0,0,0,1.04,0,0.253,0.19,0.72,0.28,34.3
614815200000,1989,6,1988,9,39,7,0.754,0.166,0.588,29958.1,184.8,184.8,178.3,4,4,4,1247,1187,1323,972.6,929.2,274.1,227,293,0.001007,-0.0003496,0.004143,0.22,0.19,0.24,972.6,929.2,1030,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.645,0.592,0.735,0.419,0.389,0.49,0.02,0.018,0.023,1.33,1.24,1.51,0.063,0.058,0.072,19.99,19.58,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.49,43.85,47.15,44.58,42.98,46.21,0,0,0,0,0,0,0.991,0,0.166,0.22,0.78,0.22,39.7
615420000000,1989,7,1988,10,40,7,0.642,0.137,0.505,26597,173.7,173.7,158.3,4,3,3.7142857142857144,1061,975.2,1155,834.3,748.2,227,227,227,-0.0001277,-0.0003981,0.0003519,0.214,0.196,0.233,834.3,748.2,928.3,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.492,0.413,0.578,0.343,0.301,0.388,0.016,0.014,0.018,1.08,0.993,1.22,0.049,0.045,0.057,20.83,20.39,21.21,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,44.22,39.96,50.65,43.02,39,48.2,0,0,0,0,0,0,0.88,0,0.137,0.21,0.79,0.21,41.4
616024800000,1989,7,1988,10,41,7,0.524,0.137,0.387,21473.1,142.6,142.6,127.8,3,3,3,866.1,790.3,953.8,639.1,563.3,227,227,227,-0.00004351,-0.000356,0.0003557,0.263,0.238,0.287,639.1,563.3,726.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.336,0.292,0.394,0.228,0.177,0.286,0.01,0.0077,0.013,0.794,0.665,0.95,0.035,0.029,0.043,21.84,21.34,22.27,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.937,43.52,39.02,48.49,42.61,38.01,47.52,0,0,0,0,0,0,0.71,0,0.137,0.26,0.74,0.26,41
616629600000,1989,7,1988,10,42,7,0.43,0.137,0.293,16718.5,110.5,110.5,99.52,3,2,2.4285714285714284,710.9,662,772.5,483.9,435,227,227,227,0.000008991,-0.0004056,0.0004703,0.32,0.294,0.343,483.9,435,545.5,990,990,990,966.7,966.5,967,23.3,23,23.5,0.247,0.219,0.282,0.13,0.104,0.165,0.0056,0.0044,0.0072,0.595,0.56,0.635,0.026,0.024,0.028,22.66,22.37,22.89,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,43.37,35.19,50.75,42.14,34.13,48.2,0,0,0,0,0,0,0.553,0,0.137,0.32,0.68,0.32,38.9
617234400000,1989,7,1988,10,43,7,0.36,0.137,0.223,13107.1,88.07,88.07,78.02,2,2,2,595.9,554.6,643.9,368.9,327.6,227,227,227,-0.00005646,-0.0004793,0.0003482,0.382,0.353,0.409,368.9,327.6,416.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.194,0.179,0.211,0.0731,0.0536,0.0958,0.0031,0.0022,0.0041,0.459,0.397,0.531,0.019,0.017,0.023,23.27,22.99,23.51,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,39.99,35.7,44.93,39.01,34.63,44.04,0,0,0,0,0,0,0.433,0,0.137,0.38,0.62,0.38,36.4
617839200000,1989,7,1988,10,44,7,0.313,0.115,0.198,11733.5,75.27,75.27,69.84,2,2,2,518,490.4,548.2,327.9,306.4,190.1,184,227,-0.00004157,-0.0004089,0.0004295,0.367,0.343,0.414,327.9,306.4,352.9,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.177,0.169,0.185,0.0537,0.0436,0.0656,0.0022,0.0018,0.0027,0.394,0.362,0.431,0.016,0.015,0.018,23.67,23.55,23.83,0.945,0.942,0.949,0.971,0.97,0.973,0.918,0.914,0.923,35.97,33.72,38.67,34.92,32.71,37.64,0,0,0,0,0,0,0.388,0,0.115,0.37,0.63,0.37,37.5
618444000000,1989,8,1988,11,45,7,0.283,0.111,0.172,10188.9,64.36,64.36,60.65,2,2,2,467.8,446.6,485.3,283.8,262.6,184,184,184,0.00000158,-0.0004154,0.0004141,0.394,0.379,0.412,283.8,262.6,301.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.153,0.167,0.0329,0.0229,0.0412,0.0014,0.00094,0.0017,0.328,0.296,0.354,0.013,0.012,0.015,23.97,23.86,24.09,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.26,28.94,33.18,30.32,28.07,32.18,0,0,0,0,0,0,0.337,0,0.111,0.39,0.61,0.39,36
619048800000,1989,8,1988,11,46,7,0.258,0.111,0.147,8718.13,54.42,54.42,51.89,2,1,1.8571428571428572,426.5,406.7,438.5,242.5,222.7,184,184,184,-0.0001847,-0.0004444,0.00002848,0.432,0.42,0.452,242.5,222.7,254.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.139,0.15,0.0167,0.0147,0.0191,0.00068,0.0006,0.00078,0.29,0.259,0.397,0.012,0.011,0.016,24.19,24.14,24.26,0.933,0.925,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.43,25.76,50.59,29.39,24.98,48.2,0,0,0,0,0,0,0.288,0,0.111,0.43,0.57,0.43,33.8
619653600000,1989,8,1988,11,47,7,0.236,0.111,0.125,7706.98,48.2,48.2,45.87,1,1,1,390,379.8,402.5,206,195.8,184,184,184,0.00002648,-0.0004815,0.0004903,0.472,0.457,0.484,206,195.8,218.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.133,0.13,0.138,0.0133,0.0124,0.0143,0.00054,0.0005,0.00058,0.367,0.349,0.39,0.015,0.014,0.016,24.28,24.2,24.35,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.88,44.61,49.67,45.87,43.72,48.2,0,0,0,0,0,0,0.255,0,0.111,0.47,0.53,0.47,32.7
620258400000,1989,8,1988,11,48,7,0.22,0.0994,0.121,7448.28,48.2,48.2,44.34,1,1,1,364,354.1,376.8,199.7,180,164.3,138,184,-0.0001052,-0.0004881,0.0003229,0.45,0.384,0.505,199.7,180,221.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.129,0.124,0.135,0.0127,0.0111,0.0146,0.00051,0.00045,0.00059,0.354,0.321,0.391,0.014,0.013,0.016,24.43,24.37,24.46,0.954,0.949,0.958,0.98,0.978,0.98,0.934,0.928,0.939,45.64,40.98,50.82,44.34,40.09,48.2,0,0,0,0,0,0,0.246,0,0.099,0.45,0.55,0.45,33.9
620863200000,1989,9,1988,12,49,7,0.207,0.0835,0.123,7714.64,47.71,47.71,45.92,1,1,1,341.9,333.9,350,203.9,195.9,138,138,138,-0.00008694,-0.0004207,0.000318,0.404,0.394,0.413,203.9,195.9,212,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.128,0.126,0.131,0.0131,0.0124,0.0138,0.00053,0.0005,0.00055,0.359,0.345,0.374,0.014,0.014,0.015,24.53,24.48,24.59,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,46.86,45.05,48.68,45.92,44.15,47.71,0,0,0,0,0,0,0.255,0,0.084,0.4,0.59,0.41,37.3
621468000000,1989,9,1988,12,50,7,0.193,0.0835,0.11,6837.2,42.87,42.87,40.7,1,1,1,319.1,306.9,328.3,181.1,168.9,138,138,138,0.00005019,-0.0004733,0.0003169,0.433,0.42,0.45,181.1,168.9,190.3,990,990,990,965,964.9,965,25,25,25.1,0.12,0.116,0.124,0.0111,0.0101,0.0119,0.00045,0.0004,0.00048,0.318,0.297,0.335,0.013,0.012,0.013,24.69,24.62,24.77,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.6,38.79,43.75,40.7,37.75,42.87,0,0,0,0,0,0,0.226,0,0.083,0.43,0.57,0.43,35.4
622072800000,1989,9,1988,12,51,7,0.177,0.0835,0.0937,5788.75,36.85,36.85,34.46,1,1,1,292.8,283.2,303.2,154.8,145.2,138,138,138,-0.00005005,-0.0002016,0.0004242,0.471,0.455,0.487,154.8,145.2,165.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.108,0.115,0.00891,0.00809,0.00979,0.00035,0.00032,0.00039,0.271,0.254,0.29,0.011,0.01,0.012,24.86,24.79,24.91,0.941,0.937,0.944,0.97,0.97,0.972,0.913,0.909,0.917,35.51,33.26,37.93,34.46,32.26,36.85,0,0,0,0,0,0,0.191,0,0.0833,0.47,0.53,0.47,32.7
622677600000,1989,9,1988,12,52,7,0.167,0.081,0.0862,5317.19,36.56,36.56,31.65,1,1,1,276.4,273.3,281.5,142.4,135.3,134,110,138,0.0001637,-0.0001075,0.000461,0.485,0.402,0.505,142.4,135.3,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.111,0.00786,0.00725,0.00963,0.00031,0.00029,0.00038,0.249,0.237,0.284,0.0099,0.0094,0.011,24.95,24.92,24.97,0.936,0.933,0.943,0.97,0.97,0.971,0.908,0.905,0.916,32.62,30.92,37.65,31.65,29.99,36.56,0,0,0,0,0,0,0.176,0,0.0808,0.49,0.52,0.48,31.8
623282400000,1989,10,1989,1,1,7,0.163,0.0665,0.096,5960.86,36.56,36.56,35.48,1,1,1,268.7,266,273.3,158.7,156,110,110,110,0.000002075,-0.0003226,0.000461,0.409,0.402,0.414,158.7,156,163.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00924,0.00901,0.00963,0.00037,0.00036,0.00038,0.276,0.271,0.284,0.011,0.011,0.011,24.95,24.92,24.97,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,36.57,35.93,37.65,35.48,34.86,36.56,0,0,0,0,0,0,0.197,0,0.067,0.41,0.59,0.41,36.6
623887200000,1989,10,1989,1,2,7,0.16,0.0665,0.093,5773.97,35.52,35.52,34.37,1,1,1,263.8,261.9,268.9,153.8,151.9,110,110,110,0.00009074,-0.0003226,0.0001973,0.417,0.409,0.42,153.8,151.9,158.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.11,0.00882,0.00866,0.00926,0.00035,0.00034,0.00037,0.267,0.263,0.276,0.011,0.01,0.011,24.98,24.95,24.99,0.94,0.94,0.942,0.97,0.97,0.97,0.912,0.912,0.914,35.43,34.98,36.62,34.37,33.93,35.52,0,0,0,0,0,0,0.191,0,0.067,0.42,0.58,0.42,36.1
624492000000,1989,10,1989,1,3,7,0.161,0.0665,0.0944,5861.87,36.56,36.56,34.89,1,1,1,266.1,259.4,273.3,156.1,149.4,110,110,110,0.0003249,0.00004971,0.000461,0.413,0.402,0.424,156.1,149.4,163.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.00902,0.00845,0.00963,0.00036,0.00033,0.00038,0.271,0.259,0.284,0.011,0.01,0.011,24.96,24.92,25,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.96,34.39,37.65,34.89,33.36,36.56,0,0,0,0,0,0,0.194,0,0.0666,0.41,0.59,0.41,36.4
625096800000,1989,10,1989,1,4,7,0.156,0.0665,0.089,5521.72,33.36,33.36,32.87,1,1,1,257.2,256.9,259.4,147.2,146.9,110,110,110,0.00003314,-0.00003096,0.0004177,0.427,0.424,0.428,147.2,146.9,149.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.105,0.106,0.00827,0.00824,0.00845,0.00033,0.00033,0.00033,0.255,0.254,0.259,0.01,0.01,0.01,25.02,25,25.02,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,33.88,33.8,34.39,32.87,32.79,33.36,0,0,0,0,0,0,0.183,0,0.067,0.43,0.57,0.43,35.4
625701600000,1989,10,1989,1,5,7,0.155,0.0648,0.0906,5620.75,33.73,33.73,33.46,1,1,1,256.9,256.9,256.9,149.7,146.9,107.1,106,110,-0.00003096,-0.00003096,-0.00003096,0.417,0.413,0.428,149.7,146.9,150.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.106,0.00848,0.00824,0.00858,0.00034,0.00033,0.00034,0.259,0.254,0.261,0.01,0.01,0.01,25.01,25.01,25.02,0.939,0.938,0.939,0.97,0.97,0.97,0.911,0.91,0.911,34.49,33.8,34.77,33.46,32.79,33.73,0,0,0,0,0,0,0.186,0,0.0644,0.42,0.58,0.42,36.3
626306400000,1989,11,1989,2,6,7,0.146,0.0619,0.0845,5242.87,33.73,33.73,31.21,1,1,1,242,236.2,256.9,139.8,130.2,102.3,93,106,0.0000405,-0.0003008,0.0003724,0.423,0.394,0.449,139.8,130.2,150.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0991,0.106,0.00763,0.00682,0.00858,0.0003,0.00027,0.00034,0.241,0.224,0.261,0.0095,0.0088,0.01,25.11,25.01,25.16,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.17,29.9,34.77,31.21,29,33.73,0,0,0,0,0,0,0.173,0,0.0615,0.42,0.58,0.42,35.9
626911200000,1989,11,1989,2,7,7,0.145,0.0562,0.0888,5526.53,33.47,33.47,32.9,1,1,1,239.9,236.2,242.4,146.9,143.2,93,93,93,0.0001246,-0.0003008,0.0003532,0.388,0.384,0.394,146.9,143.2,149.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00823,0.00792,0.00845,0.00032,0.00031,0.00033,0.252,0.245,0.256,0.0099,0.0097,0.01,25.11,25.09,25.14,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,33.91,33.04,34.51,32.9,32.05,33.47,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
627516000000,1989,11,1989,2,8,7,0.142,0.0562,0.0854,5307.67,31.69,31.69,31.59,1,1,1,234.2,231.5,234.6,141.2,138.5,93,93,93,0.00003681,0.0000148,0.0001688,0.397,0.396,0.402,141.2,138.5,141.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.101,0.00775,0.00752,0.00779,0.00031,0.0003,0.00031,0.242,0.237,0.243,0.0095,0.0093,0.0096,25.15,25.15,25.17,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.57,31.94,32.67,31.59,30.99,31.69,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
628120800000,1989,11,1989,2,9,7,0.145,0.0521,0.0933,5828.39,39.26,39.26,34.69,1,1,1,240.4,231.5,250.3,154.3,138.5,86.14,77,93,9.891e-7,-0.0003008,0.0003724,0.359,0.308,0.402,154.3,138.5,173.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.0999,0.11,0.00887,0.00752,0.0105,0.00035,0.0003,0.00041,0.264,0.237,0.297,0.01,0.0093,0.012,25.09,25,25.17,0.94,0.934,0.946,0.972,0.97,0.976,0.913,0.906,0.924,35.7,31.94,40.2,34.69,30.99,39.26,0,0,0,0,0,0,0.193,0,0.0517,0.36,0.64,0.36,40.2
628725600000,1989,12,1989,3,10,7,0.157,0.0466,0.11,6943.11,47.89,47.89,41.33,1,1,1,259.1,246.5,287.1,182.1,169.5,77,77,77,0.000242,-0.0002016,0.000461,0.298,0.268,0.312,182.1,169.5,210.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.123,0.0112,0.0102,0.0136,0.00044,0.0004,0.00054,0.313,0.291,0.363,0.012,0.011,0.014,24.95,24.79,25.03,0.949,0.945,0.957,0.977,0.975,0.98,0.927,0.921,0.937,42.28,39.33,48.86,41.33,38.33,47.89,0,0,0,0,0,0,0.23,0,0.047,0.3,0.7,0.3,44.2
629330400000,1989,12,1989,3,11,7,0.155,0.0357,0.119,7574.99,45.81,45.81,45.09,1,1,1,256.3,254.6,259.4,197.3,195.6,59,59,59,-0.0001031,-0.0003489,0.0004177,0.23,0.227,0.232,197.3,195.6,200.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.116,0.118,0.0125,0.0124,0.0128,0.0005,0.00049,0.00051,0.338,0.335,0.344,0.013,0.013,0.014,24.94,24.92,24.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.01,45.61,46.75,45.09,44.7,45.81,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.9
629935200000,1989,12,1989,3,12,7,0.182,0.0357,0.146,8952.68,59.51,59.51,53.29,2,1,1.7142857142857142,300.7,263.1,330.7,241.7,204.1,59,59,59,-0.00001469,-0.0002406,0.0004043,0.197,0.178,0.224,241.7,204.1,271.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.132,0.119,0.143,0.0188,0.0131,0.0273,0.00075,0.00052,0.0011,0.298,0.243,0.374,0.012,0.0096,0.015,24.79,24.65,24.9,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.896,0.939,34.52,26.04,50.64,33.42,25.26,48.2,0,0,0,0,0,0,0.296,0,0.036,0.2,0.8,0.2,49.2
630540000000,1989,12,1989,3,13,7,0.222,0.0357,0.186,11325.5,81.36,81.36,67.41,2,2,2,366.9,337.2,429.8,307.9,278.2,59,59,59,-0.0000792,-0.0004207,0.0004471,0.162,0.137,0.175,307.9,278.2,370.8,990,990,990,965.2,965.1,965.5,24.8,24.5,24.9,0.156,0.145,0.178,0.0443,0.0303,0.074,0.0018,0.0012,0.003,0.35,0.306,0.445,0.014,0.012,0.018,24.42,24.02,24.61,0.941,0.935,0.951,0.972,0.97,0.979,0.914,0.907,0.932,34.67,31.4,41.54,33.71,30.45,40.68,0,0,0,0,0,0,0.375,0,0.036,0.16,0.84,0.16,51
631144800000,1990,1,1989,4,14,7,0.269,0.0442,0.225,13650.3,81.77,81.77,81.25,2,2,2,444.3,438.5,446.6,371.3,365.5,73,73,73,-0.0003014,-0.0004154,0.00002848,0.164,0.163,0.166,371.3,365.5,373.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.178,0.181,0.0743,0.0715,0.0753,0.003,0.0029,0.0031,0.447,0.439,0.451,0.018,0.018,0.018,23.95,23.94,23.99,0.951,0.95,0.952,0.979,0.978,0.98,0.931,0.929,0.932,41.49,40.87,41.73,40.63,39.96,40.88,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
631749600000,1990,1,1989,4,15,7,0.276,0.0442,0.231,14052.8,87.64,87.64,83.65,2,2,2,455.7,438.5,474.7,382.7,365.5,73,73,73,0.00003726,-0.0003753,0.0004141,0.16,0.154,0.166,382.7,365.5,401.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.184,0.178,0.191,0.0796,0.0715,0.0886,0.0033,0.0029,0.0037,0.464,0.439,0.493,0.019,0.018,0.02,23.89,23.77,23.99,0.953,0.95,0.955,0.98,0.978,0.98,0.933,0.929,0.936,42.7,40.87,44.72,41.82,39.96,43.82,0,0,0,0,0,0,0.465,0,0.045,0.16,0.84,0.16,50.9
632354400000,1990,1,1989,4,16,7,0.316,0.0457,0.271,16045.5,102.6,102.6,95.51,3,2,2.142857142857143,522.9,477.8,561.5,447.3,404.8,75.57,73,91,-0.0001709,-0.0002957,-0.00005188,0.145,0.13,0.168,447.3,404.8,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.192,0.226,0.11,0.0901,0.13,0.0046,0.0037,0.0054,0.547,0.498,0.578,0.023,0.021,0.024,23.5,23.36,23.75,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.72,35.24,50.42,45.31,34.19,48.2,0,0,0,0,0,0,0.531,0,0.045,0.14,0.86,0.14,50.8
632959200000,1990,1,1989,4,17,7,0.347,0.055,0.292,16927.4,113.6,113.6,100.8,3,2,2.4285714285714284,573.2,536.9,636.6,482.2,445.9,91,91,91,0.00007733,-0.0004793,0.0003482,0.159,0.143,0.169,482.2,445.9,545.6,990,990,990,966.2,966,966.4,23.8,23.6,24,0.226,0.208,0.261,0.128,0.109,0.165,0.0054,0.0046,0.007,0.572,0.516,0.614,0.024,0.022,0.026,23.25,22.94,23.42,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,44.51,34.9,51.84,42.76,33.85,48.2,0,0,0,0,0,0,0.56,0,0.055,0.16,0.84,0.16,48.8
633564000000,1990,1,1989,4,18,7,0.432,0.0599,0.373,21366.2,136.2,136.2,127.2,3,3,3,715,674.1,772.5,616,583.1,99,91,105,-0.0001383,-0.0004899,0.0001536,0.138,0.13,0.149,616,583.1,667.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.302,0.282,0.333,0.213,0.191,0.247,0.0091,0.0081,0.011,0.735,0.678,0.822,0.032,0.029,0.036,22.51,22.19,22.73,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.27,41.29,46.33,42.39,40.42,45.4,0,0,0,0,0,0,0.707,0,0.059,0.14,0.86,0.14,49.5
634168800000,1990,2,1989,5,19,7,0.456,0.0635,0.393,22345.6,136.2,136.2,133,3,3,3,754.3,735.5,772.5,649.3,630.5,105,105,105,0.00005685,-0.0002036,0.0002226,0.139,0.136,0.143,649.3,630.5,667.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.312,0.333,0.235,0.222,0.247,0.01,0.0096,0.011,0.792,0.76,0.822,0.034,0.033,0.036,22.29,22.19,22.4,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.24,44.11,46.33,44.34,43.23,45.4,0,0,0,0,0,0,0.739,0,0.063,0.14,0.86,0.14,49
634773600000,1990,2,1989,5,20,7,0.459,0.0635,0.396,22500.7,136.2,136.2,133.9,3,3,3,759.5,745.4,772.5,654.5,640.4,105,105,105,-0.00009278,-0.000358,0.0002226,0.138,0.136,0.141,654.5,640.4,667.5,990,990,990,966.9,966.9,967,23.1,23,23.1,0.325,0.317,0.333,0.238,0.229,0.247,0.01,0.0099,0.011,0.8,0.777,0.822,0.035,0.034,0.036,22.26,22.19,22.34,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,44.71,46.33,44.64,43.82,45.4,0,0,0,0,0,0,0.744,0,0.063,0.14,0.86,0.14,49
635378400000,1990,2,1989,5,21,7,0.438,0.0635,0.375,21453.6,133.2,133.2,127.7,3,3,3,724.4,704.7,755.5,619.4,599.7,105,105,105,-0.00001028,-0.000358,0.000164,0.145,0.139,0.149,619.4,599.7,650.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.305,0.294,0.323,0.215,0.202,0.236,0.0093,0.0087,0.01,0.741,0.708,0.794,0.032,0.03,0.034,22.46,22.28,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.44,42.23,45.31,42.57,41.39,44.41,0,0,0,0,0,0,0.709,0,0.063,0.14,0.86,0.14,49
635983200000,1990,2,1989,5,22,7,0.463,0.0642,0.399,22614.9,141.2,141.2,134.6,3,3,3,765.1,704.7,804.6,659,599.7,106.1,105,107,0.00008705,-0.0002036,0.0004527,0.139,0.133,0.149,659,599.7,697.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.329,0.294,0.351,0.241,0.202,0.267,0.01,0.0087,0.012,0.809,0.708,0.875,0.035,0.03,0.038,22.23,22.01,22.57,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.79,42.23,48.03,44.87,41.39,47.07,0,0,0,0,0,0,0.748,0,0.064,0.14,0.86,0.14,48.8
636588000000,1990,3,1989,6,23,7,0.501,0.0647,0.437,24127,144.6,144.6,143.6,3,3,3,828.9,804.6,851.4,721.9,697.6,107,107,107,0.00002043,-0.0003224,0.0004527,0.129,0.126,0.133,721.9,697.6,744.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.351,0.382,0.283,0.267,0.298,0.012,0.012,0.013,0.917,0.875,0.958,0.04,0.038,0.042,21.87,21.74,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.37,48.03,50.61,47.87,47.07,48.2,0,0,0,0,0,0,0.798,0,0.064,0.13,0.87,0.13,48.2
637192800000,1990,3,1989,6,24,7,0.533,0.0647,0.468,25009.8,154.6,154.6,148.9,4,3,3.4285714285714284,880.7,863.8,893,773.7,756.8,107,107,107,0.0001865,-0.0003827,0.0004267,0.122,0.12,0.124,773.7,756.8,786,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.409,0.394,0.42,0.313,0.305,0.319,0.014,0.013,0.014,0.974,0.947,1.01,0.043,0.042,0.045,21.6,21.58,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.51,39.62,52.05,44.1,38.64,48.2,0,0,0,0,0,0,0.827,0,0.065,0.12,0.88,0.12,46.9
637797600000,1990,3,1989,6,25,7,0.55,0.0647,0.485,26457.9,160.7,160.7,157.5,4,4,4,909.7,902.5,928.7,802.7,795.5,107,107,107,0.0003516,0.0001111,0.000424,0.118,0.115,0.119,802.7,795.5,821.7,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.436,0.429,0.453,0.328,0.324,0.337,0.015,0.014,0.015,0.976,0.964,1.01,0.043,0.043,0.045,21.48,21.38,21.53,0.953,0.953,0.954,0.977,0.976,0.978,0.931,0.93,0.933,40.31,40.02,41.08,39.37,39.06,40.19,0,0,0,0,0,0,0.875,0,0.065,0.12,0.88,0.12,48.1
638402400000,1990,3,1989,6,26,7,0.575,0.0663,0.509,27540.6,164.9,164.9,163.9,4,4,4,950.9,943.6,953.8,841.3,828.8,109.6,107,125,0.0003557,0.0003557,0.0003557,0.115,0.112,0.131,841.3,828.8,846.8,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.472,0.467,0.476,0.346,0.34,0.349,0.016,0.015,0.016,1.04,1.03,1.05,0.047,0.046,0.047,21.25,21.23,21.29,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.934,0.935,41.83,41.2,42.07,40.98,40.32,41.23,0,0,0,0,0,0,0.911,0,0.066,0.12,0.89,0.11,47.9
639007200000,1990,4,1989,7,27,7,0.57,0.0756,0.494,26764.5,159.6,159.6,159.3,4,4,4,942.1,941.1,943.6,817.1,816.1,125,125,125,0.0002902,0.0002411,0.0003557,0.133,0.132,0.133,817.1,816.1,818.6,990,990,990,967.7,967.7,967.7,22.3,22.3,22.3,0.456,0.455,0.457,0.334,0.334,0.335,0.015,0.015,0.015,1.01,1.01,1.01,0.045,0.045,0.045,21.32,21.31,21.33,0.954,0.954,0.954,0.978,0.978,0.978,0.932,0.932,0.932,40.74,40.7,40.8,39.83,39.78,39.89,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,47
639612000000,1990,4,1989,7,28,7,0.555,0.0756,0.479,25665.3,159.1,159.1,152.8,4,3,3.7142857142857144,917.3,902.5,941.1,792.2,777.5,125,125,125,0.000343,0.0001111,0.000424,0.136,0.133,0.139,792.2,777.5,816.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.433,0.42,0.455,0.322,0.315,0.334,0.014,0.014,0.015,0.989,0.953,1.02,0.044,0.042,0.045,21.44,21.33,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.46,39.43,52.17,41.64,38.44,48.2,0,0,0,0,0,0,0.849,0,0.076,0.14,0.86,0.14,46.2
640216800000,1990,4,1989,7,29,7,0.544,0.0756,0.469,24292.8,144.6,144.6,144.6,3,3,3,899.8,893,902.5,774.8,768,125,125,125,0.0004248,0.000424,0.0004267,0.139,0.139,0.14,774.8,768,777.5,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.417,0.411,0.42,0.314,0.311,0.315,0.014,0.014,0.014,1.02,1.01,1.02,0.045,0.045,0.045,21.48,21.47,21.52,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.03,51.67,52.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,44.7
640821600000,1990,4,1989,7,30,7,0.547,0.0756,0.472,24732.1,153.8,153.8,147.2,4,3,3.2857142857142856,904.7,902.5,910,779.7,777.5,125,125,125,0.0004155,0.0003941,0.000424,0.138,0.137,0.139,779.7,777.5,785,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.422,0.42,0.427,0.316,0.315,0.319,0.014,0.014,0.014,1,0.953,1.02,0.045,0.042,0.045,21.48,21.47,21.51,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,48.53,39.43,52.17,45.41,38.44,48.2,0,0,0,0,0,0,0.818,0,0.075,0.14,0.86,0.14,45.2
641426400000,1990,4,1989,7,31,7,0.565,0.087,0.478,25560.2,158.7,158.7,152.1,4,3,3.7142857142857144,934.7,910,964.9,790.8,772.2,143.9,125,147,0.0002661,0.00008858,0.0004122,0.154,0.137,0.16,790.8,772.2,817.9,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.433,0.416,0.458,0.322,0.313,0.335,0.014,0.014,0.015,0.988,0.953,1.03,0.044,0.042,0.046,21.37,21.23,21.51,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.24,39.41,52.18,41.48,38.41,48.2,0,0,0,0,0,0,0.845,0,0.087,0.15,0.85,0.15,45.2
642031200000,1990,5,1989,8,32,7,0.588,0.0889,0.499,26848.2,161.6,161.6,159.8,4,4,4,971.5,953.8,982,824.5,806.8,147,147,147,0.0000922,-0.0004914,0.0003557,0.151,0.15,0.154,824.5,806.8,835,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.464,0.448,0.473,0.338,0.329,0.343,0.015,0.015,0.015,1.02,0.992,1.04,0.046,0.045,0.047,21.19,21.13,21.29,0.954,0.953,0.954,0.978,0.976,0.979,0.933,0.931,0.934,40.86,40.15,41.27,39.95,39.2,40.39,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.7
642636000000,1990,5,1989,8,33,7,0.605,0.0889,0.516,27632.5,165.6,165.6,164.5,4,4,4,999.8,987.8,1007,852.8,840.8,147,147,147,0.0001553,-0.0001005,0.0003362,0.147,0.146,0.149,852.8,840.8,859.6,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.479,0.496,0.352,0.346,0.355,0.016,0.016,0.016,1.07,1.05,1.08,0.048,0.047,0.049,21.03,21,21.1,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.97,41.49,42.24,41.12,40.63,41.39,0,0,0,0,0,0,0.914,0,0.089,0.15,0.85,0.15,45.7
643240800000,1990,5,1989,8,34,7,0.616,0.0889,0.527,28127.1,168.6,168.6,167.4,4,4,4,1018,1007,1026,871.4,859.6,147,147,147,-0.00003052,-0.0003021,0.0003362,0.144,0.143,0.146,871.4,859.6,879.2,990,990,990,968,967.9,968,22,22,22.1,0.507,0.496,0.514,0.361,0.355,0.365,0.016,0.016,0.017,1.1,1.08,1.12,0.05,0.049,0.051,20.94,20.9,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.71,42.24,43.02,41.86,41.39,42.16,0,0,0,0,0,0,0.93,0,0.089,0.14,0.86,0.14,45.7
643845600000,1990,5,1989,8,35,7,0.605,0.0925,0.512,27428.8,168.6,168.6,163.3,4,4,4,1000,975.2,1026,847.1,814.2,153,147,161,0.0000855,-0.0003021,0.0003362,0.153,0.143,0.165,847.1,814.2,879.2,990,990,990,967.9,967.8,968,22.1,22,22.2,0.486,0.459,0.514,0.349,0.333,0.365,0.016,0.015,0.017,1.06,1.01,1.12,0.048,0.045,0.051,21.04,20.9,21.19,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.69,40.33,43.02,40.82,39.39,42.16,0,0,0,0,0,0,0.907,0,0.093,0.15,0.85,0.15,45.3
644450400000,1990,6,1989,9,36,7,0.571,0.0974,0.474,25080.5,156.9,156.9,149.3,4,3,3.4285714285714284,944.7,910,971,783.7,749,161,161,161,0.000172,-0.0004914,0.0003941,0.171,0.166,0.177,783.7,749,810,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.431,0.399,0.455,0.318,0.301,0.331,0.014,0.013,0.015,1,0.972,1.04,0.045,0.044,0.046,21.32,21.21,21.48,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.46,39.47,52.08,44.21,38.48,48.2,0,0,0,0,0,0,0.829,0,0.097,0.17,0.83,0.17,43.9
645055200000,1990,6,1989,9,37,7,0.497,0.0974,0.399,22402.7,143.8,143.8,133.3,3,3,3,821.4,755.5,883.7,660.4,594.5,161,161,161,-0.0002004,-0.0004565,0.00006194,0.196,0.182,0.213,660.4,594.5,722.7,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.338,0.301,0.375,0.242,0.198,0.284,0.011,0.0086,0.013,0.82,0.709,0.927,0.036,0.031,0.041,21.99,21.64,22.37,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.36,41.46,48.91,44.45,40.6,47.93,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
645660000000,1990,6,1989,9,38,7,0.396,0.0974,0.299,17099.9,115.7,115.7,101.8,3,2,2.4285714285714284,655.4,599.5,725.1,494.4,438.5,161,161,161,-0.00003879,-0.0004899,0.0003832,0.247,0.222,0.269,494.4,438.5,564.1,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.244,0.213,0.283,0.135,0.106,0.178,0.0058,0.0045,0.0077,0.604,0.557,0.658,0.026,0.024,0.028,22.87,22.54,23.15,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,44.75,35.86,52.25,43.02,34.79,48.2,0,0,0,0,0,0,0.565,0,0.097,0.25,0.76,0.24,43.2
646264800000,1990,6,1989,9,39,7,0.325,0.0951,0.23,13688.6,88.82,88.82,81.48,2,2,2,536.9,502.8,576.2,379.6,351.2,157.3,135,161,0.00002762,-0.0004089,0.000339,0.293,0.269,0.314,379.6,351.2,415.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.192,0.182,0.205,0.0782,0.0648,0.095,0.0033,0.0027,0.004,0.469,0.426,0.522,0.02,0.018,0.022,23.52,23.28,23.69,0.952,0.949,0.956,0.978,0.973,0.98,0.931,0.923,0.937,41.67,38.67,45.31,40.74,37.63,44.41,0,0,0,0,0,0,0.453,0,0.095,0.29,0.71,0.29,42.1
646869600000,1990,7,1989,10,40,7,0.289,0.0816,0.207,12402.2,78.07,78.07,73.82,2,2,2,477.9,456.4,496.9,342.9,321.4,135,135,135,0.0001784,-0.0002957,0.0004295,0.283,0.272,0.296,342.9,321.4,361.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.177,0.17,0.184,0.0608,0.0507,0.0698,0.0025,0.0021,0.0029,0.412,0.38,0.441,0.017,0.016,0.018,23.84,23.72,23.97,0.947,0.944,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.96,35.66,40,36.91,34.59,39.04,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
647474400000,1990,7,1989,10,41,7,0.26,0.0816,0.178,10668.4,67.12,67.12,63.5,2,2,2,429.5,412.3,446.6,294.5,277.3,135,135,135,-0.0002743,-0.0004239,-0.00008105,0.314,0.302,0.327,294.5,277.3,311.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.154,0.166,0.038,0.0299,0.0461,0.0016,0.0012,0.0019,0.34,0.314,0.365,0.014,0.013,0.015,24.13,24.03,24.23,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.73,30.82,34.6,31.75,29.9,33.56,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41
648079200000,1990,7,1989,10,42,7,0.237,0.0816,0.155,9284.32,57.7,57.7,55.26,2,2,2,391.2,379,402.5,256.2,244,135,135,135,-0.00001069,-0.0003228,0.0001753,0.345,0.335,0.356,256.2,244,267.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.142,0.151,0.0202,0.0165,0.0253,0.00082,0.00067,0.001,0.282,0.266,0.299,0.011,0.011,0.012,24.36,24.29,24.44,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.49,27.12,29.74,27.63,26.31,28.85,0,0,0,0,0,0,0.307,0,0.082,0.34,0.65,0.35,39.2
648684000000,1990,7,1989,10,43,7,0.218,0.0816,0.136,8146.96,50.26,50.26,48.49,2,1,1.1428571428571428,359.9,351.7,368.3,224.9,216.7,135,135,135,0.00009481,-0.00008301,0.0004471,0.375,0.367,0.384,224.9,216.7,233.3,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.136,0.133,0.139,0.0149,0.0142,0.0156,0.0006,0.00057,0.00063,0.374,0.254,0.404,0.015,0.01,0.016,24.43,24.38,24.5,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.65,25.91,52.46,44.9,25.13,48.2,0,0,0,0,0,0,0.269,0,0.082,0.37,0.62,0.38,37.4
649288800000,1990,7,1989,10,44,7,0.208,0.073,0.135,8088.45,48.2,48.2,48.15,1,1,1,343.2,337.2,351.7,222.5,212.3,120.7,115,135,-0.00005483,-0.0004207,0.0003062,0.352,0.335,0.389,222.5,212.3,228.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0147,0.0138,0.0152,0.00059,0.00055,0.00061,0.39,0.374,0.401,0.016,0.015,0.016,24.49,24.46,24.53,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.21,48.79,52.62,48.15,47.82,48.2,0,0,0,0,0,0,0.267,0,0.073,0.35,0.65,0.35,38.9
649893600000,1990,8,1989,11,45,7,0.198,0.0696,0.128,7998.74,48.2,48.2,47.61,1,1,1,327.1,321.2,334.4,212.1,206.2,115,115,115,0.0001153,-0.0004632,0.0004043,0.352,0.344,0.358,212.1,206.2,219.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.131,0.0138,0.0133,0.0144,0.00055,0.00053,0.00058,0.371,0.36,0.384,0.015,0.014,0.015,24.59,24.54,24.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.95,47.61,50.6,47.61,46.66,48.2,0,0,0,0,0,0,0.265,0,0.07,0.35,0.65,0.35,40.4
650498400000,1990,8,1989,11,46,7,0.188,0.0696,0.118,7436.06,45.94,45.94,44.26,1,1,1,310.5,302.6,317.9,195.5,187.6,115,115,115,-0.00001786,-0.0002406,0.0001582,0.371,0.362,0.38,195.5,187.6,202.9,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.125,0.0124,0.0117,0.013,0.00049,0.00047,0.00052,0.341,0.327,0.355,0.014,0.013,0.014,24.71,24.66,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.17,43.33,46.88,44.26,42.46,45.94,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
651103200000,1990,8,1989,11,47,7,0.174,0.0696,0.105,6549.71,40.58,40.58,38.99,1,1,1,288.2,281.5,294.6,173.2,166.5,115,115,115,-0.0001558,-0.0002016,-0.00001102,0.399,0.39,0.409,173.2,166.5,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.117,0.0105,0.0099,0.011,0.00042,0.00039,0.00044,0.301,0.289,0.313,0.012,0.011,0.012,24.85,24.81,24.88,0.947,0.944,0.949,0.976,0.973,0.979,0.924,0.918,0.929,39.95,38.37,41.45,38.99,37.31,40.58,0,0,0,0,0,0,0.217,0,0.069,0.4,0.6,0.4,37.6
651708000000,1990,8,1989,11,48,7,0.162,0.0654,0.0964,5997.71,38.87,38.87,35.7,1,1,1,267.5,261.9,276.2,159.3,148.1,108.1,91,115,0.00008486,-0.0003226,0.000461,0.404,0.346,0.437,159.3,148.1,172.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.112,0.00929,0.00834,0.0104,0.00037,0.00033,0.00041,0.276,0.257,0.297,0.011,0.01,0.012,24.95,24.92,24.99,0.942,0.938,0.946,0.972,0.97,0.976,0.915,0.91,0.923,36.74,34.07,39.84,35.7,33.04,38.87,0,0,0,0,0,0,0.198,0,0.0656,0.4,0.6,0.4,37
652312800000,1990,9,1989,12,49,7,0.149,0.055,0.0942,5882.77,38.56,38.56,35.02,1,1,1,246.8,231.5,261.9,155.8,140.5,91,91,91,0.0001699,0.0000148,0.0003532,0.37,0.348,0.393,155.8,140.5,170.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.111,0.00899,0.00769,0.0103,0.00036,0.0003,0.00041,0.268,0.241,0.295,0.011,0.0095,0.012,25.06,24.96,25.17,0.94,0.935,0.946,0.972,0.97,0.975,0.914,0.907,0.922,36.01,32.43,39.55,35.02,31.46,38.56,0,0,0,0,0,0,0.195,0,0.0548,0.37,0.63,0.37,39.5
