datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
652917600000,1990,9,1989,12,50,7,0.135,0.055,0.0803,4991.13,30.81,30.81,29.71,1,1,1,223.8,216.8,228.7,132.8,125.8,91,91,91,0.00001616,-0.0004466,0.0002185,0.407,0.398,0.42,132.8,125.8,137.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0954,0.0997,0.00704,0.00644,0.00745,0.00028,0.00025,0.00029,0.227,0.214,0.235,0.0089,0.0084,0.0093,25.23,25.19,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.63,28.97,31.76,29.71,28.1,30.81,0,0,0,0,0,0,0.165,0,0.0547,0.41,0.59,0.41,37
653522400000,1990,9,1989,12,51,7,0.132,0.055,0.0774,4801.57,29.6,29.6,28.58,1,1,1,218.9,211.9,223.4,127.9,120.9,91,91,91,0.000001327,-0.0002204,0.0004558,0.416,0.407,0.43,127.9,120.9,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0937,0.0978,0.00662,0.00602,0.007,0.00026,0.00024,0.00027,0.218,0.205,0.226,0.0086,0.008,0.0089,25.27,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.46,27.78,30.51,28.58,26.95,29.6,0,0,0,0,0,0,0.159,0,0.0546,0.42,0.59,0.41,36.4
654127200000,1990,9,1989,12,52,7,0.136,0.055,0.0811,5037.94,30.73,30.73,29.99,1,1,1,225.1,216.8,228.3,134.1,125.8,91,91,91,-0.00006635,-0.0001517,0.0001576,0.405,0.399,0.42,134.1,125.8,137.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.0954,0.0995,0.00715,0.00644,0.00742,0.00028,0.00025,0.00029,0.229,0.214,0.235,0.009,0.0084,0.0092,25.22,25.2,25.29,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.92,28.97,31.68,29.99,28.1,30.73,0,0,0,0,0,0,0.167,0,0.0549,0.4,0.6,0.4,37
654732000000,1990,10,1990,1,1,7,0.131,0.0587,0.0727,4496.98,28.19,28.19,26.77,1,1,1,217.2,211.9,223.4,120.2,114.9,97,97,97,0.00004976,-0.0002204,0.000489,0.447,0.434,0.458,120.2,114.9,126.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.092,0.096,0.00597,0.00551,0.00649,0.00023,0.00022,0.00025,0.205,0.195,0.216,0.008,0.0076,0.0085,25.29,25.24,25.33,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.6,26.3,29.06,26.77,25.51,28.19,0,0,0,0,0,0,0.149,0,0.0583,0.45,0.55,0.45,34.3
655336800000,1990,10,1990,1,2,7,0.13,0.0587,0.0715,4415.46,26.65,26.65,26.28,1,1,1,215.2,211.9,216.8,118.2,114.9,97,97,97,0.0001158,-0.0002204,0.0002972,0.451,0.447,0.458,118.2,114.9,119.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0931,0.092,0.0937,0.00579,0.00551,0.00593,0.00023,0.00022,0.00023,0.201,0.195,0.204,0.0079,0.0076,0.008,25.31,25.3,25.33,0.924,0.921,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.1,26.3,27.48,26.28,25.51,26.65,0,0,0,0,0,0,0.146,0,0.0585,0.45,0.55,0.45,34
655941600000,1990,10,1990,1,3,7,0.128,0.0587,0.069,4257.21,26.65,26.65,25.34,1,1,1,211.2,205.9,216.8,114.2,108.9,97,97,97,-0.00009872,-0.0003681,0.000352,0.459,0.447,0.471,114.2,108.9,119.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0899,0.0937,0.00545,0.00501,0.00593,0.00021,0.0002,0.00023,0.194,0.184,0.204,0.0076,0.0072,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.12,24.86,27.48,25.34,24.12,26.65,0,0,0,0,0,0,0.141,0,0.059,0.46,0.54,0.46,33.3
656546400000,1990,10,1990,1,4,7,0.124,0.0587,0.0657,4039.88,24.12,24.12,24.05,1,1,1,205.6,203.8,205.9,108.6,106.8,97,97,97,-0.0003163,-0.0003681,-0.000005349,0.472,0.471,0.476,108.6,106.8,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0891,0.0899,0.00498,0.00483,0.00501,0.00019,0.00019,0.0002,0.184,0.181,0.184,0.0072,0.0071,0.0072,25.38,25.38,25.4,0.917,0.915,0.917,0.97,0.97,0.97,0.889,0.888,0.889,24.79,24.35,24.86,24.05,23.62,24.12,0,0,0,0,0,0,0.134,0,0.0583,0.47,0.53,0.47,32.6
657151200000,1990,10,1990,1,5,7,0.122,0.0573,0.0652,1769.43,24.58,24.58,10.53,1,1,1,202.5,201.4,203.8,107.7,104.4,94.71,93,97,-0.00001736,-0.00002637,-0.000005349,0.468,0.456,0.482,107.7,104.4,110.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0883,0.0902,0.00491,0.00463,0.00517,0.00019,0.00018,0.0002,0.182,0.176,0.187,0.0071,0.0069,0.0073,25.4,25.39,25.41,0.394,0,0.918,0.416,0,0.97,0.382,0,0.891,10.86,0,25.34,10.53,0,24.58,0,4,0,0,0.571,0,0.0585,0.571,0.0568,0.47,0.53,0.47,14.5
657756000000,1990,11,1990,2,6,7,0.125,0.054,0.0707,4370.7,31.27,31.27,26.02,1,1,1,206.2,203.8,211.9,116.9,110.8,89.29,67,93,-0.0001477,-0.0003681,-0.000005349,0.433,0.325,0.456,116.9,110.8,138.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0919,0.0902,0.0969,0.00569,0.00517,0.00756,0.00022,0.0002,0.0003,0.198,0.187,0.235,0.0077,0.0073,0.0092,25.37,25.33,25.39,0.922,0.918,0.934,0.97,0.97,0.97,0.894,0.891,0.906,26.82,25.34,32.24,26.02,24.58,31.27,0,0,0,0,0,0,0.145,0,0.0543,0.43,0.57,0.43,35
658360800000,1990,11,1990,2,7,7,0.127,0.0405,0.0866,5417.36,33.76,33.76,32.25,1,1,1,210.2,203.8,216.8,143.2,136.8,67,67,67,-0.0000374,-0.0003681,0.0004558,0.319,0.309,0.329,143.2,136.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0984,0.0962,0.101,0.00792,0.00738,0.00848,0.00031,0.00029,0.00033,0.242,0.231,0.254,0.0095,0.009,0.01,25.3,25.25,25.35,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,33.24,31.73,34.8,32.25,30.78,33.76,0,0,0,0,0,0,0.179,0,0.0404,0.32,0.68,0.32,42.7
658965600000,1990,11,1990,2,8,7,0.131,0.0405,0.0907,5676.06,36.41,36.41,33.79,1,1,1,216.9,211.9,228.3,149.9,144.9,67,67,67,-0.000007565,-0.0002204,0.0004558,0.309,0.293,0.316,149.9,144.9,161.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.099,0.105,0.00849,0.00806,0.00946,0.00033,0.00032,0.00037,0.254,0.245,0.275,0.01,0.0096,0.011,25.24,25.16,25.28,0.938,0.937,0.942,0.97,0.97,0.971,0.91,0.908,0.915,34.82,33.64,37.51,33.79,32.63,36.41,0,0,0,0,0,0,0.188,0,0.0403,0.31,0.69,0.31,43.3
659570400000,1990,11,1990,2,9,7,0.144,0.0422,0.102,6391.71,39.88,39.88,38.05,1,1,1,237.9,228.3,242.4,168.1,161.3,69.86,67,77,-0.0001607,-0.0003008,0.0001688,0.293,0.276,0.318,168.1,161.3,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.11,0.01,0.00946,0.0107,0.0004,0.00037,0.00042,0.287,0.275,0.3,0.011,0.011,0.012,25.09,25.05,25.16,0.945,0.942,0.947,0.974,0.971,0.978,0.92,0.915,0.926,39.06,37.51,40.79,38.05,36.41,39.88,0,0,0,0,0,0,0.211,0,0.042,0.29,0.71,0.29,44.4
660175200000,1990,12,1990,3,10,7,0.162,0.0466,0.115,7269.63,48.2,48.2,43.27,1,1,1,267.4,246.5,290,190.4,169.5,77,77,77,-0.000143,-0.0003489,0.0001973,0.289,0.266,0.312,190.4,169.5,213,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.109,0.124,0.0119,0.0102,0.0139,0.00047,0.0004,0.00055,0.328,0.291,0.368,0.013,0.011,0.015,24.9,24.77,25.03,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.938,44.24,39.33,49.53,43.27,38.33,48.2,0,0,0,0,0,0,0.24,0,0.047,0.29,0.71,0.29,44.9
660780000000,1990,12,1990,3,11,7,0.183,0.0466,0.136,8323.88,52.56,52.56,49.55,2,1,1.4285714285714286,302.2,290,317.9,225.2,213,77,77,77,-0.00008938,-0.0001973,0.0001095,0.255,0.242,0.266,225.2,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.00059,0.00055,0.00065,0.322,0.242,0.384,0.013,0.0097,0.015,24.76,24.72,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.24,25.72,51.56,38.54,24.94,48.2,0,0,0,0,0,0,0.275,0,0.047,0.25,0.74,0.26,45.5
661384800000,1990,12,1990,3,12,7,0.204,0.0466,0.158,9570.61,59.93,59.93,56.97,2,2,2,338,317.9,351.7,261,240.9,77,77,77,-0.00001228,-0.0004632,0.0003114,0.228,0.219,0.242,261,240.9,274.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0227,0.0162,0.0286,0.00091,0.00065,0.0012,0.283,0.256,0.303,0.011,0.01,0.012,24.63,24.54,24.75,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.899,0.907,29.36,27.09,30.89,28.48,26.28,29.97,0,0,0,0,0,0,0.316,0,0.046,0.23,0.77,0.23,46.9
661989600000,1990,12,1990,3,13,7,0.23,0.0466,0.184,11120.5,78.94,78.94,66.19,2,2,2,380.6,347.3,438.5,303.6,270.3,77,77,77,-0.00006807,-0.0004207,0.0001753,0.203,0.176,0.222,303.6,270.3,361.5,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.145,0.177,0.0423,0.0266,0.0696,0.0017,0.0011,0.0029,0.346,0.296,0.433,0.014,0.012,0.018,24.35,23.99,24.57,0.94,0.934,0.95,0.971,0.97,0.977,0.913,0.906,0.928,34.08,30.41,40.41,33.1,29.49,39.47,0,0,0,0,0,0,0.368,0,0.046,0.2,0.8,0.2,48.4
662594400000,1990,12,1990,3,14,7,0.261,0.0538,0.207,12499.1,78.94,78.94,74.4,2,2,2,431.5,422.2,438.5,342.5,331.2,89,77,91,-0.0002085,-0.0004239,0.00002848,0.207,0.176,0.216,342.5,331.2,361.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.168,0.177,0.0606,0.0553,0.0696,0.0025,0.0023,0.0029,0.406,0.389,0.433,0.017,0.016,0.018,24.05,23.99,24.11,0.947,0.945,0.95,0.972,0.97,0.977,0.921,0.917,0.928,38.26,37.02,40.41,37.2,35.91,39.47,0,0,0,0,0,0,0.413,0,0.054,0.21,0.79,0.21,47.9
663199200000,1991,1,1990,4,15,7,0.28,0.0504,0.229,13868.1,89.79,89.79,82.55,2,2,2,462.2,435.1,485.3,378.9,344.1,83.29,73,91,0.00005566,-0.0004239,0.0004141,0.181,0.15,0.209,378.9,344.1,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.172,0.194,0.0779,0.0614,0.0936,0.0032,0.0025,0.0039,0.46,0.408,0.509,0.019,0.017,0.021,23.86,23.71,24.03,0.952,0.947,0.956,0.978,0.973,0.98,0.931,0.922,0.937,42.2,38.42,45.81,41.27,37.37,44.89,0,0,0,0,0,0,0.459,0,0.051,0.18,0.82,0.18,49.5
663804000000,1991,1,1990,4,16,7,0.316,0.0442,0.272,16150.1,102.6,102.6,96.13,3,2,2.2857142857142856,523.2,490.4,561.5,450.2,417.4,73,73,73,-0.00001167,-0.0002325,0.0004295,0.14,0.13,0.149,450.2,417.4,488.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.196,0.226,0.111,0.096,0.13,0.0046,0.004,0.0054,0.535,0.516,0.586,0.022,0.021,0.024,23.51,23.36,23.68,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.938,44.42,35.24,50.94,43.18,34.19,48.2,0,0,0,0,0,0,0.534,0,0.044,0.14,0.86,0.14,51.1
664408800000,1991,1,1990,4,17,7,0.369,0.055,0.314,18120.3,116,116,107.9,3,2,2.857142857142857,610.8,570.2,648.5,519.8,479.2,91,91,91,0.00007102,-0.0003457,0.0003832,0.149,0.14,0.16,519.8,479.2,557.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.246,0.223,0.268,0.149,0.125,0.173,0.0063,0.0053,0.0074,0.587,0.516,0.635,0.025,0.022,0.027,23.07,22.87,23.29,0.95,0.945,0.956,0.974,0.97,0.98,0.924,0.916,0.937,39.7,34.9,52.16,38.25,33.85,48.2,0,0,0,0,0,0,0.599,0,0.055,0.15,0.85,0.15,49.1
665013600000,1991,1,1990,4,18,7,0.423,0.0587,0.364,20919.9,129.7,129.7,124.5,3,3,3,698.7,648.5,735.5,601.7,557.5,97,91,105,0.00004291,-0.0004056,0.0003832,0.139,0.129,0.145,601.7,557.5,630.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.294,0.268,0.312,0.203,0.173,0.222,0.0087,0.0074,0.0096,0.71,0.635,0.76,0.03,0.027,0.033,22.6,22.4,22.87,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.928,0.936,42.39,39.65,44.11,41.51,38.67,43.23,0,0,0,0,0,0,0.692,0,0.059,0.14,0.86,0.14,49.5
665618400000,1991,2,1990,5,19,7,0.469,0.0635,0.405,22958.5,139.2,139.2,136.7,3,3,3,775.3,745.4,790.3,670.3,640.4,105,105,105,0.00008313,0.00002394,0.0002226,0.135,0.133,0.141,670.3,640.4,685.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.317,0.343,0.249,0.229,0.259,0.011,0.0099,0.011,0.827,0.777,0.852,0.036,0.034,0.037,22.17,22.09,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.48,44.71,47.35,45.55,43.82,46.41,0,0,0,0,0,0,0.759,0,0.064,0.14,0.86,0.14,49
666223200000,1991,2,1990,5,20,7,0.536,0.0829,0.453,24576.9,161.8,161.8,146.3,4,3,3.2857142857142856,885.7,790.3,971,748.7,653.3,137,137,137,0.00008274,-0.0004914,0.0004267,0.155,0.141,0.173,748.7,653.3,834,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.396,0.329,0.469,0.297,0.237,0.343,0.013,0.01,0.015,0.945,0.803,1.04,0.042,0.035,0.047,21.61,21.18,22.14,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.61,40.13,52.31,44.97,39.18,48.2,0,0,0,0,0,0,0.813,0,0.083,0.15,0.85,0.15,45.9
666828000000,1991,2,1990,5,21,7,0.665,0.0829,0.583,30400.6,191.2,191.2,181,4,4,4,1100,987.8,1175,963.3,850.8,137,137,137,-0.0007718,-0.003821,0.001352,0.125,0.117,0.139,963.3,850.8,1038,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.6,0.484,0.689,0.429,0.351,0.509,0.02,0.016,0.024,1.3,1.06,1.49,0.06,0.048,0.069,20.49,20.06,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.16,41.97,48.79,45.24,41.13,47.81,0,0,0,0,0,0,1.01,0,0.082,0.12,0.88,0.12,45.7
667432800000,1991,2,1990,5,22,7,0.914,0.109,0.665,31355.2,192.8,192.8,186.6,4,4,4,1511,1259,1856,1330,1122,180.7,137,239,229.9,21.85,516.6,0.118,0.0886,0.155,1100,1100,1100,990,990,990,969.5,968.7,970.6,20.5,19.4,21.3,0.867,0.788,0.926,0.648,0.648,0.648,0.032,0.03,0.033,1.82,1.74,1.87,0.089,0.082,0.097,18.66,17.49,19.55,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.93,44.8,50.29,46.66,43.9,48.2,0,0,0,0,0,0,1.04,0,0.249,0.12,0.73,0.27,34.3
668037600000,1991,3,1990,6,23,7,1.24,0.145,0.665,28480.9,173,173,169.5,4,4,4,2048,1930,2122,1809,1691,239,239,239,708.7,591.3,783,0.117,0.113,0.124,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.25,42.74,44.14,42.38,41.89,43.26,0,0,0,0,0,0,0.942,0,0.575,0.12,0.54,0.46,23
668642400000,1991,3,1990,6,24,7,1.37,0.111,0.665,27517.9,166.9,166.9,163.8,4,4,4,2266,2149,2321,2083,1966,183,183,183,983.4,866,1038,0.0808,0.0788,0.0852,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.67,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.8,41.45,42.57,40.95,40.58,41.71,0,0,0,0,0,0,0.91,0,0.705,0.081,0.49,0.51,20.1
669247200000,1991,3,1990,6,25,7,1.39,0.111,0.665,27363.1,163.2,163.2,162.9,4,4,4,2302,2291,2307,2119,2108,183,183,183,1019,1008,1024,0.0795,0.0793,0.0799,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.3,16.29,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.58,41.54,41.64,40.72,40.69,40.79,0,0,0,0,0,0,0.905,0,0.725,0.08,0.48,0.52,19.7
669852000000,1991,3,1990,6,26,7,1.32,0.111,0.665,27870.1,167.5,167.5,165.9,4,4,4,2186,2122,2291,2003,1939,183,183,183,903.4,839,1008,0.0838,0.0799,0.0862,1100,1100,1100,990,990,990,971.5,971.4,971.8,18.5,18.2,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.58,16.32,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.32,41.64,42.74,41.47,40.79,41.89,0,0,0,0,0,0,0.922,0,0.655,0.084,0.5,0.5,21.1
670456800000,1991,4,1990,7,27,7,1.22,0.131,0.665,28624.5,172.6,172.6,170.4,4,4,4,2016,1942,2122,1799,1725,217,217,217,699.1,625.4,805,0.108,0.102,0.112,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.73,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.47,42.74,44.04,42.6,41.89,43.16,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
671061600000,1991,4,1990,7,28,7,1.14,0.107,0.665,29311,175.6,175.6,174.5,4,4,4,1889,1856,1930,1711,1685,177.6,148,217,611.2,584.9,640.1,0.0938,0.0784,0.114,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.38,17.25,17.49,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.51,44.14,44.8,43.62,43.26,43.9,0,0,0,0,0,0,0.969,0,0.475,0.094,0.58,0.42,25.7
671666400000,1991,4,1990,7,29,7,1.12,0.0895,0.665,29526.9,177.1,177.1,175.8,4,4,4,1851,1812,1879,1703,1664,148,148,148,603.4,563.7,631.4,0.08,0.0788,0.0817,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.51,17.42,17.63,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.84,44.59,45.18,43.94,43.7,44.28,0,0,0,0,0,0,0.976,0,0.455,0.08,0.59,0.41,26.4
672271200000,1991,4,1990,7,30,7,1.06,0.0895,0.665,30059.1,179.5,179.5,178.9,4,4,4,1759,1744,1799,1611,1596,148,148,148,511.5,496,551.2,0.0841,0.0823,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.5,19.7,19.5,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.096,17.8,17.67,17.85,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.64,45.29,45.78,44.73,44.39,44.86,0,0,0,0,0,0,0.994,0,0.395,0.084,0.63,0.37,28.4
672876000000,1991,4,1990,7,31,7,1.01,0.109,0.665,30549.3,183.3,183.3,181.8,4,4,4,1676,1634,1734,1497,1442,179.4,148,192,396.6,341.7,486.3,0.107,0.0853,0.118,1100,1100,1100,990,990,990,970.1,969.9,970.2,19.9,19.8,20.1,0.919,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.08,17.88,18.22,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.39,45.87,46.76,45.46,44.95,45.83,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.2
673480800000,1991,5,1990,8,32,7,0.972,0.116,0.665,30950.1,185.4,185.4,184.2,4,4,4,1607,1571,1634,1415,1379,192,192,192,314.6,279.2,341.7,0.119,0.118,0.122,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.912,0.909,0.914,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.093,18.31,18.22,18.43,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47,46.76,47.3,46.06,45.83,46.36,0,0,0,0,0,0,1.02,0,0.307,0.12,0.68,0.32,31.8
674085600000,1991,5,1990,8,33,7,0.931,0.116,0.665,31344.5,187.8,187.8,186.6,4,4,4,1539,1506,1571,1347,1314,192,192,192,247,213.9,279.2,0.125,0.122,0.127,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.888,0.909,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.54,18.43,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,47.3,47.91,46.64,46.36,46.96,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
674690400000,1991,5,1990,8,34,7,0.815,0.116,0.657,32129,192.8,192.8,191.2,4,4,4,1348,1235,1492,1156,1043,192,192,192,69.17,-0.003777,200,0.143,0.129,0.156,1087,1043,1100,990,990,990,969,968.6,969.5,21,20.5,21.4,0.807,0.713,0.881,0.619,0.519,0.648,0.029,0.024,0.032,1.72,1.52,1.83,0.082,0.071,0.089,19.28,18.71,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.97,48.05,49.94,47.81,47.09,48.2,0,0,0,0,0,0,1.06,0,0.158,0.14,0.81,0.19,39.4
675295200000,1991,5,1990,8,35,7,0.691,0.111,0.58,30126.2,186.4,186.4,179.3,4,4,4,1142,1059,1204,958.9,897.6,183.1,161,192,0.00052,-0.001902,0.004559,0.16,0.148,0.171,958.9,897.6,1012,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.601,0.535,0.668,0.407,0.373,0.451,0.019,0.017,0.021,1.27,1.15,1.4,0.059,0.053,0.065,20.38,20.06,20.76,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.75,43.64,47.55,44.83,42.77,46.6,0,0,0,0,0,0,0.996,0,0.111,0.16,0.84,0.16,43.6
675900000000,1991,6,1990,9,36,7,0.573,0.0974,0.475,25658.1,167.5,167.5,152.7,4,3,3.5714285714285716,946.7,851.4,1035,785.7,690.4,161,161,161,0.0001546,-0.000356,0.0004088,0.171,0.156,0.189,785.7,690.4,874.3,990,990,990,967.7,967.3,968,22.3,22,22.7,0.434,0.355,0.514,0.317,0.262,0.362,0.014,0.012,0.016,0.993,0.871,1.11,0.045,0.038,0.051,21.33,20.88,21.82,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.42,39.47,50.8,43.25,38.48,48.2,0,0,0,0,0,0,0.848,0,0.098,0.17,0.83,0.17,44.8
676504800000,1991,6,1990,9,37,7,0.445,0.0974,0.347,19635,133.3,133.3,116.9,3,2,2.857142857142857,735.3,648.5,820,574.3,487.5,161,161,161,0.00003325,-0.0004416,0.0003832,0.22,0.196,0.248,574.3,487.5,659,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.289,0.24,0.337,0.185,0.129,0.241,0.008,0.0055,0.011,0.691,0.572,0.818,0.03,0.024,0.036,22.47,22,22.87,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.919,0.937,42.65,36.29,52.25,41.25,35.2,48.2,0,0,0,0,0,0,0.649,0,0.098,0.22,0.78,0.22,44.1
677109600000,1991,6,1990,9,38,7,0.34,0.0974,0.242,14340.6,96.4,96.4,85.36,2,2,2,561.9,515.4,629.7,400.9,354.4,161,161,161,-0.0001263,-0.0004793,0.0003482,0.288,0.256,0.312,400.9,354.4,468.7,990,990,990,966.1,965.9,966.4,23.9,23.6,24.1,0.2,0.183,0.229,0.0882,0.0663,0.12,0.0037,0.0028,0.0051,0.502,0.431,0.608,0.021,0.018,0.026,23.37,22.97,23.65,0.954,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.79,39.01,50.52,42.68,37.99,48.2,0,0,0,0,0,0,0.474,0,0.098,0.29,0.71,0.29,42.2
677714400000,1991,6,1990,9,39,7,0.288,0.0974,0.191,11355.3,74.1,74.1,67.59,2,2,2,476.4,446.6,507,315.4,285.6,161,161,161,-0.00002351,-0.0004154,0.0004141,0.339,0.318,0.361,315.4,285.6,346,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.169,0.159,0.18,0.0479,0.0338,0.0623,0.002,0.0014,0.0026,0.373,0.328,0.419,0.015,0.013,0.017,23.88,23.7,24.06,0.943,0.938,0.948,0.97,0.97,0.972,0.915,0.91,0.921,34.83,31.6,38.12,33.8,30.65,37.05,0,0,0,0,0,0,0.376,0,0.097,0.34,0.66,0.34,39.4
678319200000,1991,7,1990,10,40,7,0.256,0.0816,0.175,10463.9,66.31,66.31,62.29,2,2,2,423.8,406.7,442.7,288.8,271.7,135,135,135,-0.0002415,-0.0004239,-0.00008105,0.319,0.305,0.332,288.8,271.7,307.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.152,0.165,0.0353,0.0272,0.0442,0.0014,0.0011,0.0018,0.331,0.305,0.359,0.014,0.012,0.015,24.16,24.05,24.26,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.11,30.21,34.18,31.14,29.3,33.15,0,0,0,0,0,0,0.346,0,0.081,0.32,0.68,0.32,40.9
678924000000,1991,7,1990,10,41,7,0.236,0.0723,0.163,9824.45,61.04,61.04,58.48,2,2,2,389.9,379,402.5,270.3,259,119.6,108,135,-0.0000325,-0.0004815,0.0004552,0.306,0.277,0.343,270.3,259,281.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.15,0.148,0.153,0.0266,0.0213,0.0319,0.0011,0.00086,0.0013,0.302,0.286,0.317,0.012,0.012,0.013,24.35,24.29,24.4,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.14,28.81,31.46,29.24,27.94,30.52,0,0,0,0,0,0,0.325,0,0.073,0.31,0.69,0.31,41.6
679528800000,1991,7,1990,10,42,7,0.218,0.0653,0.153,9212.72,57.92,57.92,54.84,2,2,2,360.8,351.7,375.1,252.8,243.7,108,108,108,0.0001562,-0.00008301,0.0004471,0.299,0.288,0.307,252.8,243.7,267.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.148,0.0191,0.0165,0.0251,0.00077,0.00066,0.001,0.275,0.263,0.296,0.011,0.011,0.012,24.52,24.43,24.58,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.27,27.24,29.85,27.42,26.42,28.96,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
680133600000,1991,7,1990,10,43,7,0.205,0.0653,0.14,8380.45,51.87,51.87,49.88,2,1,1.7142857142857142,338.9,330.7,347.3,230.9,222.7,108,108,108,-0.0001722,-0.0004632,0.0003062,0.319,0.311,0.327,230.9,222.7,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.132,0.138,0.0154,0.0147,0.0161,0.00062,0.00059,0.00065,0.292,0.247,0.397,0.012,0.0099,0.016,24.61,24.53,24.67,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.42,25.58,52.23,31.83,24.81,48.2,0,0,0,0,0,0,0.277,0,0.065,0.32,0.68,0.32,40.9
680738400000,1991,7,1990,10,44,7,0.193,0.0601,0.133,8097.6,48.2,48.2,48.2,1,1,1,318.7,310.1,330.7,219.3,213.2,99.43,93,108,0.00009543,-0.0001635,0.0003114,0.312,0.293,0.336,219.3,213.2,224.9,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.132,0.0144,0.0139,0.0149,0.00058,0.00055,0.00059,0.383,0.373,0.392,0.015,0.015,0.016,24.62,24.56,24.67,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.74,49.26,52.09,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.06,0.31,0.69,0.31,42
681343200000,1991,8,1990,11,45,7,0.182,0.0581,0.124,7831.13,48.2,48.2,46.61,1,1,1,301.5,298.8,305.9,205.3,183.8,96.14,93,115,-0.00007247,-0.0002406,0.0001095,0.319,0.304,0.385,205.3,183.8,212.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.118,0.127,0.0132,0.0114,0.0138,0.00053,0.00045,0.00055,0.357,0.32,0.371,0.014,0.013,0.015,24.73,24.7,24.78,0.955,0.95,0.957,0.98,0.98,0.98,0.936,0.931,0.938,47.59,42.44,49.36,46.61,41.59,48.2,0,0,0,0,0,0,0.259,0,0.058,0.32,0.68,0.32,43
681948000000,1991,8,1990,11,46,7,0.171,0.0696,0.101,6319,39.43,39.43,37.61,1,1,1,282.6,273.3,290,167.6,158.3,115,115,115,-0.0000521,-0.0002016,0.000461,0.407,0.397,0.421,167.6,158.3,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.109,0.115,0.01,0.00921,0.0106,0.0004,0.00037,0.00042,0.291,0.275,0.305,0.012,0.011,0.012,24.88,24.84,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.925,38.64,36.45,40.37,37.61,35.36,39.43,0,0,0,0,0,0,0.209,0,0.07,0.41,0.59,0.41,37
682552800000,1991,8,1990,11,47,7,0.161,0.0696,0.0916,5679.01,35.36,35.36,33.8,1,1,1,266.4,261.9,273.3,151.4,146.9,115,115,115,0.0001073,-0.0003226,0.000461,0.432,0.421,0.439,151.4,146.9,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.109,0.00862,0.00823,0.00921,0.00034,0.00033,0.00037,0.263,0.254,0.275,0.01,0.01,0.011,24.97,24.93,25,0.94,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,34.85,33.77,36.45,33.8,32.76,35.36,0,0,0,0,0,0,0.188,0,0.0694,0.43,0.57,0.43,35.3
683157600000,1991,8,1990,11,48,7,0.155,0.0675,0.088,5451.41,35.72,35.72,32.45,1,1,1,257,250.3,261.9,145.5,139.6,111.6,91,115,0.000142,-0.0003489,0.0004177,0.434,0.364,0.452,145.5,139.6,159.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00811,0.00761,0.00929,0.00032,0.0003,0.00037,0.252,0.241,0.274,0.01,0.0095,0.011,25.02,25,25.04,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.914,33.45,32.04,36.82,32.45,31.08,35.72,0,0,0,0,0,0,0.18,0,0.067,0.44,0.57,0.43,35.2
683762400000,1991,9,1990,12,49,7,0.146,0.055,0.0911,5674.74,35.72,35.72,33.78,1,1,1,241.7,234.6,250.3,150.7,143.6,91,91,91,0.00004793,-0.0003008,0.0003724,0.377,0.364,0.388,150.7,143.6,159.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00856,0.00796,0.00929,0.00034,0.00031,0.00037,0.259,0.246,0.274,0.01,0.0097,0.011,25.09,25.02,25.15,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.82,33.16,36.82,33.78,32.17,35.72,0,0,0,0,0,0,0.188,0,0.0549,0.38,0.62,0.38,38.9
684367200000,1991,9,1990,12,50,7,0.137,0.055,0.0816,5071.73,31.46,31.46,30.19,1,1,1,226,220.7,231.5,135,129.7,91,91,91,0.00001777,-0.0004466,0.0002185,0.403,0.393,0.412,135,129.7,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0969,0.101,0.00722,0.00678,0.00769,0.00028,0.00027,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.21,25.17,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.12,29.9,32.43,30.19,29,31.46,0,0,0,0,0,0,0.168,0,0.0554,0.4,0.6,0.4,37
684972000000,1991,9,1990,12,51,7,0.128,0.055,0.0731,4524.66,28.1,28.1,26.93,1,1,1,211.8,208.1,216.8,120.8,117.1,91,91,91,0.00005253,-0.0002204,0.0004558,0.43,0.42,0.437,120.8,117.1,125.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0924,0.0954,0.00602,0.0057,0.00644,0.00024,0.00022,0.00025,0.205,0.199,0.214,0.008,0.0078,0.0084,25.32,25.29,25.35,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.77,26.86,28.97,26.93,26.05,28.1,0,0,0,0,0,0,0.15,0,0.0549,0.43,0.57,0.43,35.3
685576800000,1991,9,1990,12,52,7,0.124,0.055,0.0687,4240.92,26.05,26.05,25.24,1,1,1,204.6,203.5,208.1,113.6,112.5,91,91,91,-0.0001701,-0.0003681,0.0002172,0.445,0.437,0.447,113.6,112.5,117.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0908,0.0924,0.00541,0.00531,0.0057,0.00021,0.00021,0.00022,0.192,0.19,0.199,0.0075,0.0074,0.0078,25.38,25.35,25.39,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.02,25.76,26.86,25.24,24.99,26.05,0,0,0,0,0,0,0.14,0,0.0553,0.44,0.55,0.45,34.2
686181600000,1991,9,1990,12,53,7,0.122,0.0457,0.0762,4742.49,28.83,28.83,28.23,1,1,1,201.5,199.9,203.5,126,112.5,75.57,73,91,8.773e-7,-0.0003245,0.0004625,0.375,0.362,0.447,126,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0908,0.0943,0.00646,0.00531,0.00667,0.00025,0.00021,0.00026,0.213,0.19,0.217,0.0083,0.0074,0.0085,25.38,25.37,25.39,0.928,0.919,0.93,0.97,0.97,0.97,0.9,0.892,0.902,29.1,25.76,29.72,28.23,24.99,28.83,0,0,0,0,0,0,0.157,0,0.0458,0.37,0.62,0.38,38.9
686786400000,1991,10,1991,1,1,7,0.12,0.0442,0.0757,4710.81,28.47,28.47,28.04,1,1,1,198.1,196.6,199.9,125.1,123.6,73,73,73,0.0001278,-0.00005727,0.0004625,0.368,0.365,0.371,125.1,123.6,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00638,0.00626,0.00654,0.00025,0.00024,0.00026,0.211,0.208,0.214,0.0082,0.0081,0.0084,25.39,25.39,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.91,28.54,29.35,28.04,27.68,28.47,0,0,0,0,0,0,0.156,0,0.0443,0.37,0.63,0.37,39.3
687391200000,1991,10,1991,1,2,7,0.118,0.0442,0.0742,4611.27,27.68,27.68,27.45,1,1,1,195.7,195.3,196.6,122.7,122.3,73,73,73,-0.0001647,-0.0002077,-0.00005727,0.373,0.371,0.374,122.7,122.3,123.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00618,0.00614,0.00626,0.00024,0.00024,0.00024,0.206,0.206,0.208,0.0081,0.008,0.0081,25.38,25.38,25.39,0.927,0.926,0.927,0.97,0.97,0.97,0.899,0.899,0.9,28.3,28.2,28.54,27.45,27.35,27.68,0,0,0,0,0,0,0.152,0,0.0438,0.37,0.63,0.37,39.1
687996000000,1991,10,1991,1,3,7,0.125,0.0442,0.0808,5042.76,31.48,31.48,30.02,1,1,1,206.7,196.6,213,133.7,123.6,73,73,73,-0.00001927,-0.0002204,0.0004558,0.354,0.343,0.371,133.7,123.6,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0984,0.00711,0.00626,0.00765,0.00028,0.00024,0.0003,0.226,0.208,0.238,0.0089,0.0081,0.0093,25.33,25.28,25.39,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,30.94,28.54,32.45,30.02,27.68,31.48,0,0,0,0,0,0,0.167,0,0.0442,0.35,0.65,0.35,40.3
688600800000,1991,10,1991,1,4,7,0.135,0.0493,0.0858,5348.29,34.4,34.4,31.84,1,1,1,223.4,213,228.3,141.9,135.3,81.57,73,93,0.00003277,-0.0001517,0.0004558,0.364,0.323,0.407,141.9,135.3,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0984,0.103,0.00781,0.00725,0.00874,0.00031,0.00029,0.00034,0.242,0.231,0.26,0.0095,0.0091,0.01,25.22,25.18,25.28,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.911,32.82,31.2,35.47,31.84,30.26,34.4,0,0,0,0,0,0,0.177,0,0.0492,0.37,0.64,0.36,39.6
689205600000,1991,11,1991,2,5,7,0.141,0.0562,0.0845,5251.37,34.4,34.4,31.26,1,1,1,232.7,228.7,246.5,139.7,135.7,93,93,93,-0.000203,-0.0004466,0.0001688,0.4,0.377,0.407,139.7,135.7,153.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.105,0.00763,0.00728,0.0088,0.0003,0.00029,0.00035,0.239,0.232,0.264,0.0094,0.0091,0.01,25.16,25.06,25.2,0.935,0.933,0.94,0.97,0.97,0.97,0.907,0.905,0.912,32.22,31.28,35.47,31.26,30.34,34.4,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.2
689810400000,1991,11,1991,2,6,7,0.156,0.0562,0.1,6256.1,39.07,39.07,37.24,1,1,1,258.5,246.5,266,165.5,153.5,93,93,93,0.000003621,-0.0003489,0.0001973,0.36,0.35,0.377,165.5,153.5,173,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.00982,0.0088,0.0105,0.00039,0.00035,0.00041,0.285,0.264,0.299,0.011,0.01,0.012,24.98,24.94,25.06,0.944,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.924,38.28,35.47,40.03,37.24,34.4,39.07,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
690415200000,1991,11,1991,2,7,7,0.163,0.0562,0.107,6706.46,42.81,42.81,39.92,1,1,1,269.4,266,281.5,176.4,173,93,93,93,-0.0001185,-0.0003226,0.00004971,0.345,0.33,0.35,176.4,173,188.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.118,0.0107,0.0105,0.0118,0.00043,0.00041,0.00047,0.305,0.299,0.326,0.012,0.012,0.013,24.92,24.85,24.94,0.947,0.946,0.951,0.977,0.976,0.98,0.926,0.924,0.932,40.85,40.03,43.68,39.92,39.07,42.81,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.1
691020000000,1991,11,1991,2,8,7,0.182,0.0572,0.125,7860.74,48.2,48.2,46.79,1,1,1,300.7,287.1,310.1,206.2,194.1,94.57,93,104,-0.00003248,-0.0002406,0.0001582,0.314,0.304,0.335,206.2,194.1,212.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.126,0.0133,0.0123,0.0138,0.00053,0.00049,0.00055,0.358,0.336,0.37,0.014,0.013,0.015,24.74,24.69,24.82,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.8,45.02,49.36,46.79,44.12,48.2,0,0,0,0,0,0,0.26,0,0.057,0.31,0.69,0.31,43.2
691624800000,1991,12,1991,3,9,7,0.193,0.0629,0.13,7988.87,48.2,48.2,47.55,1,1,1,319,305.9,330.7,215,201.9,104,104,104,0.00005786,-0.0001635,0.0004043,0.326,0.314,0.34,215,201.9,226.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.123,0.132,0.014,0.0129,0.015,0.00056,0.00052,0.0006,0.375,0.351,0.396,0.015,0.014,0.016,24.63,24.55,24.72,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.71,46.75,52.34,47.55,45.82,48.2,0,0,0,0,0,0,0.264,0,0.063,0.33,0.67,0.33,41.4
692229600000,1991,12,1991,3,10,7,0.274,0.0629,0.212,12506.2,96.4,96.4,74.44,2,1,1.8571428571428572,453.7,330.7,570.2,349.7,226.7,104,104,104,-0.000145,-0.0004793,0.0001753,0.24,0.182,0.314,349.7,226.7,466.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.176,0.132,0.218,0.0655,0.015,0.119,0.0027,0.0006,0.005,0.442,0.266,0.594,0.018,0.011,0.025,23.93,23.24,24.58,0.949,0.929,0.959,0.976,0.97,0.98,0.926,0.901,0.94,42.47,27.72,52.34,40.66,26.89,48.2,0,0,0,0,0,0,0.414,0,0.062,0.23,0.77,0.23,45.6
692834400000,1991,12,1991,3,11,7,0.323,0.0653,0.258,15448.9,95.58,95.58,91.96,2,2,2,534.4,512.2,548.2,426.4,394.2,108,104,118,-0.00008814,-0.0004089,0.00009652,0.203,0.19,0.23,426.4,394.2,444.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.194,0.209,0.1,0.0851,0.109,0.0042,0.0035,0.0045,0.534,0.487,0.56,0.022,0.02,0.023,23.46,23.37,23.61,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.92,43.54,48.77,45.98,42.67,47.79,0,0,0,0,0,0,0.511,0,0.065,0.2,0.8,0.2,47.8
693439200000,1991,12,1991,3,12,7,0.293,0.0714,0.221,13319.7,83.4,83.4,79.28,2,2,2,484.1,474.7,502.8,366.1,356.7,118,118,118,-0.0001621,-0.0003753,0.0003293,0.244,0.235,0.249,366.1,356.7,384.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.18,0.19,0.0718,0.0673,0.0806,0.003,0.0028,0.0033,0.445,0.431,0.473,0.018,0.018,0.02,23.78,23.66,23.83,0.951,0.949,0.953,0.977,0.975,0.98,0.929,0.926,0.934,40.57,39.57,42.55,39.64,38.58,41.7,0,0,0,0,0,0,0.44,0,0.072,0.24,0.75,0.25,45.5
694044000000,1991,12,1991,3,13,7,0.294,0.0722,0.222,13331.6,81.72,81.72,79.35,2,2,2,485.9,474.7,496.9,366.4,356.7,119.4,118,120,-0.0001853,-0.0003753,0.0003293,0.246,0.241,0.249,366.4,356.7,376.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.18,0.187,0.072,0.0673,0.0769,0.003,0.0028,0.0032,0.445,0.431,0.46,0.018,0.018,0.019,23.77,23.7,23.83,0.951,0.949,0.952,0.977,0.975,0.98,0.929,0.926,0.933,40.6,39.57,41.71,39.68,38.58,40.86,0,0,0,0,0,0,0.441,0,0.072,0.25,0.76,0.24,45.3
694648800000,1992,1,1991,4,14,7,0.312,0.0676,0.244,14665.8,96.16,96.16,87.3,2,2,2,515.2,502.8,536.9,403.5,382.8,111.7,91,120,-0.00009774,-0.0004089,0.0001146,0.217,0.169,0.239,403.5,382.8,445.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.189,0.208,0.0894,0.0797,0.109,0.0037,0.0033,0.0046,0.499,0.469,0.561,0.021,0.019,0.023,23.58,23.42,23.67,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,44.54,42.33,49.06,43.65,41.48,48.08,0,0,0,0,0,0,0.485,0,0.068,0.22,0.78,0.22,47
695253600000,1992,1,1991,4,15,7,0.343,0.055,0.288,16375.4,103.9,103.9,97.47,3,2,2.142857142857143,567.1,554.6,588.3,476.1,463.6,91,91,91,-0.00004051,-0.0004793,0.0004297,0.161,0.155,0.164,476.1,463.6,497.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.214,0.234,0.124,0.118,0.134,0.0052,0.0049,0.0056,0.593,0.534,0.614,0.025,0.022,0.026,23.26,23.22,23.32,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,49.29,35.71,52.16,46.26,34.64,48.2,0,0,0,0,0,0,0.542,0,0.055,0.16,0.84,0.16,47.7
695858400000,1992,1,1991,4,16,7,0.365,0.055,0.31,17974.2,110.1,110.1,107,3,3,3,604.2,593.1,619.8,513.2,502.1,91,91,91,-0.00003565,-0.0003457,0.0003482,0.151,0.147,0.153,513.2,502.1,528.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.243,0.236,0.251,0.144,0.136,0.154,0.0061,0.0057,0.0065,0.56,0.541,0.586,0.024,0.023,0.025,23.12,23.03,23.19,0.948,0.946,0.949,0.97,0.97,0.971,0.919,0.918,0.922,36.76,36.02,37.79,35.66,34.94,36.7,0,0,0,0,0,0,0.594,0,0.055,0.15,0.85,0.15,49.2
696463200000,1992,1,1991,4,17,7,0.384,0.0575,0.327,18882.6,113.6,113.6,112.4,3,3,3,635.3,629.7,643.9,540.3,531.6,95,91,105,0.00005586,-0.0002825,0.0002747,0.15,0.143,0.165,540.3,531.6,545.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.259,0.255,0.261,0.162,0.156,0.165,0.0069,0.0066,0.007,0.606,0.593,0.614,0.026,0.025,0.026,22.95,22.92,22.98,0.95,0.949,0.95,0.973,0.971,0.974,0.924,0.922,0.925,38.51,37.88,38.88,37.47,36.8,37.86,0,0,0,0,0,0,0.624,0,0.057,0.15,0.85,0.15,49.2
697068000000,1992,2,1991,5,18,7,0.397,0.0635,0.334,19228.5,116.7,116.7,114.5,3,3,3,656.5,648.5,667.6,551.5,543.5,105,105,105,0.0003509,0.000141,0.0004703,0.16,0.157,0.162,551.5,543.5,562.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.262,0.273,0.169,0.164,0.177,0.0072,0.007,0.0075,0.627,0.613,0.646,0.027,0.026,0.028,22.85,22.78,22.89,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.925,0.929,39.16,38.65,39.88,38.15,37.61,38.91,0,0,0,0,0,0,0.636,0,0.063,0.16,0.84,0.16,48.4
697672800000,1992,2,1991,5,19,7,0.415,0.0635,0.352,20250,121.3,121.3,120.5,3,3,3,686.3,674.1,690.2,581.3,569.1,105,105,105,-0.0004519,-0.0004777,-0.0004056,0.153,0.152,0.156,581.3,569.1,585.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.189,0.181,0.192,0.0081,0.0077,0.0082,0.677,0.656,0.684,0.029,0.028,0.029,22.68,22.66,22.75,0.953,0.952,0.953,0.978,0.977,0.979,0.932,0.93,0.933,41.07,40.3,41.32,40.18,39.35,40.44,0,0,0,0,0,0,0.67,0,0.063,0.15,0.85,0.15,48.8
698277600000,1992,2,1991,5,20,7,0.436,0.0583,0.377,21622.7,133.7,133.7,128.7,3,3,3,720.3,704.7,735.5,623.8,599.7,96.43,85,105,-0.00007249,-0.0004115,0.000164,0.134,0.116,0.149,623.8,599.7,650.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.306,0.294,0.319,0.218,0.202,0.236,0.0094,0.0087,0.01,0.747,0.708,0.79,0.032,0.03,0.034,22.47,22.37,22.57,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.78,42.23,45.49,42.9,41.39,44.58,0,0,0,0,0,0,0.715,0,0.059,0.13,0.86,0.14,49.6
698882400000,1992,2,1991,5,21,7,0.456,0.0533,0.402,22894.8,138.7,138.7,136.3,3,3,3,753.6,741,768.4,665.4,656,88.14,85,107,0.000008679,-0.000358,0.0002226,0.117,0.111,0.139,665.4,656,679,990,990,990,966.9,966.9,967,23.1,23,23.1,0.329,0.323,0.336,0.246,0.239,0.255,0.011,0.01,0.011,0.816,0.799,0.838,0.035,0.035,0.036,22.27,22.21,22.34,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.35,45.82,47.18,45.43,44.9,46.23,0,0,0,0,0,0,0.757,0,0.054,0.12,0.88,0.12,50.2
699487200000,1992,3,1991,6,22,7,0.48,0.0647,0.416,23379.4,144.6,144.6,139.2,3,3,3,794.2,772.5,837.3,687.2,665.5,107,107,107,0.0000926,-0.0003224,0.0003188,0.135,0.128,0.139,687.2,665.5,730.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.37,0.26,0.246,0.289,0.011,0.011,0.013,0.857,0.821,0.93,0.037,0.036,0.041,22.07,21.82,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,46.19,49.85,46.39,45.26,48.2,0,0,0,0,0,0,0.773,0,0.064,0.13,0.87,0.13,48.7
700092000000,1992,3,1991,6,23,7,0.535,0.0742,0.46,24292.8,144.6,144.6,144.6,3,3,3,883.9,863.8,910,761.2,742.9,122.7,107,129,0.0001675,-0.0004565,0.0004267,0.139,0.123,0.148,761.2,742.9,781,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.401,0.386,0.421,0.307,0.297,0.317,0.014,0.013,0.014,0.991,0.96,1.03,0.044,0.042,0.046,21.57,21.43,21.66,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.34,50.31,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,45.4
700696800000,1992,3,1991,6,24,7,0.548,0.0742,0.474,25248.4,154.6,154.6,150.3,4,3,3.5714285714285716,906.7,893,919.2,784,773.5,122.7,107,129,0.0003268,0.0001111,0.0004267,0.135,0.12,0.143,784,773.5,790.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.422,0.414,0.43,0.318,0.313,0.321,0.014,0.014,0.014,0.983,0.947,1.03,0.044,0.042,0.046,21.49,21.43,21.58,0.954,0.953,0.956,0.977,0.975,0.98,0.933,0.929,0.937,45.01,39.62,52.32,42.74,38.64,48.2,0,0,0,0,0,0,0.835,0,0.074,0.14,0.86,0.14,46.1
701301600000,1992,3,1991,6,25,7,0.54,0.0647,0.475,25965.9,154.6,154.6,154.6,4,4,4,893,893,893,786,786,107,107,107,0.0004267,0.0004267,0.0004267,0.12,0.12,0.12,786,786,786,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.42,0.42,0.42,0.319,0.319,0.319,0.014,0.014,0.014,0.947,0.947,0.947,0.042,0.042,0.042,21.58,21.58,21.58,0.953,0.953,0.953,0.975,0.975,0.975,0.929,0.929,0.929,39.62,39.62,39.62,38.64,38.64,38.64,0,0,0,0,0,0,0.859,0,0.065,0.12,0.88,0.12,48.1
701906400000,1992,3,1991,6,26,7,0.538,0.0725,0.465,24770.8,154.6,154.6,147.4,4,3,3.2857142857142856,889,883.7,893,769.2,758.7,119.9,107,125,0.00004816,-0.0004565,0.0004267,0.135,0.12,0.141,769.2,758.7,786,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.41,0.403,0.42,0.311,0.306,0.319,0.014,0.014,0.014,0.983,0.947,1.01,0.044,0.042,0.045,21.56,21.52,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,48.02,39.62,51.67,45.47,38.64,48.2,0,0,0,0,0,0,0.819,0,0.073,0.13,0.86,0.14,46
702511200000,1992,4,1991,7,27,7,0.527,0.0756,0.452,24292.8,144.6,144.6,144.6,3,3,3,871.6,858,878.6,746.6,733,125,125,125,-0.0001066,-0.0003827,0.000382,0.143,0.142,0.146,746.6,733,753.6,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.392,0.379,0.398,0.299,0.291,0.304,0.013,0.013,0.013,0.969,0.942,0.983,0.043,0.042,0.044,21.64,21.6,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.54,49.81,50.92,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,46.1
703116000000,1992,4,1991,7,28,7,0.519,0.0756,0.443,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,863.8,732.9,726.4,125,125,125,-0.00003877,-0.0003827,0.0004088,0.146,0.145,0.147,732.9,726.4,738.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.379,0.373,0.384,0.291,0.286,0.295,0.013,0.013,0.013,0.942,0.929,0.954,0.042,0.041,0.042,21.73,21.69,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.8,49.45,50.13,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,46.8
703720800000,1992,4,1991,7,29,7,0.515,0.0756,0.439,24292.8,144.6,144.6,144.6,3,3,3,851.4,851.4,851.4,726.4,726.4,125,125,125,0.0004088,0.0004088,0.0004088,0.147,0.147,0.147,726.4,726.4,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.373,0.373,0.373,0.286,0.286,0.286,0.013,0.013,0.013,0.929,0.929,0.929,0.041,0.041,0.041,21.77,21.77,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,49.45,49.45,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.15,0.85,0.15,47.2
704325600000,1992,4,1991,7,30,7,0.513,0.0813,0.432,23984.3,144.6,144.6,142.8,3,3,3,849,845.8,851.4,714.5,698.8,134.4,125,147,0.0002045,-0.00006785,0.0004088,0.159,0.147,0.174,714.5,698.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.366,0.357,0.373,0.278,0.268,0.286,0.012,0.012,0.013,0.909,0.882,0.929,0.04,0.039,0.041,21.8,21.77,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.71,47.73,49.45,47.59,46.77,48.2,0,0,0,0,0,0,0.793,0,0.081,0.16,0.84,0.16,46.8
704930400000,1992,5,1991,8,31,7,0.512,0.0889,0.424,23616.4,141.2,141.2,140.6,3,3,3,847.4,845.8,851.4,700.4,698.8,147,147,147,0.00006834,-0.00006785,0.0004088,0.174,0.173,0.174,700.4,698.8,704.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.358,0.357,0.36,0.269,0.268,0.272,0.012,0.012,0.012,0.885,0.882,0.891,0.039,0.039,0.039,21.83,21.8,21.83,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.81,47.73,48.03,46.86,46.77,47.07,0,0,0,0,0,0,0.781,0,0.088,0.17,0.83,0.17,46.1
705535200000,1992,5,1991,8,32,7,0.503,0.0889,0.415,23203.2,140.3,140.3,138.1,3,3,3,832.4,817.2,845.8,685.4,670.2,147,147,147,0.00003812,-0.0003224,0.0003169,0.177,0.174,0.18,685.4,670.2,698.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.357,0.259,0.249,0.268,0.011,0.011,0.012,0.859,0.834,0.882,0.038,0.037,0.039,21.91,21.83,22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.98,46.11,47.73,46.04,45.19,46.77,0,0,0,0,0,0,0.767,0,0.088,0.18,0.83,0.17,46.1
706140000000,1992,5,1991,8,33,7,0.473,0.0889,0.384,21756.9,135.6,135.6,129.5,3,3,3,782.5,745.4,817.2,635.5,598.4,147,147,147,0.0001132,-0.0003224,0.0003188,0.188,0.18,0.197,635.5,598.4,670.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.321,0.3,0.341,0.225,0.201,0.249,0.0098,0.0087,0.011,0.775,0.713,0.834,0.034,0.031,0.037,22.2,22,22.41,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.05,41.82,46.11,43.17,40.98,45.19,0,0,0,0,0,0,0.719,0,0.089,0.19,0.81,0.19,46
706744800000,1992,5,1991,8,34,7,0.409,0.0889,0.32,18214.1,121,121,108.4,3,2,2.857142857142857,676.2,636.6,735.5,529.2,489.6,147,147,147,-0.00007555,-0.0004777,0.0003832,0.218,0.2,0.231,529.2,489.6,588.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.238,0.294,0.155,0.13,0.194,0.0066,0.0055,0.0084,0.612,0.542,0.696,0.026,0.023,0.03,22.78,22.46,22.98,0.95,0.946,0.956,0.974,0.97,0.98,0.925,0.918,0.937,39.94,35.32,52.58,38.43,34.26,48.2,0,0,0,0,0,0,0.602,0,0.089,0.22,0.78,0.22,44.5
707349600000,1992,6,1991,9,35,7,0.333,0.072,0.261,15431.7,96.4,96.4,91.86,2,2,2,551.4,507,599.5,432.4,388,119,119,119,0.00000833,-0.0003457,0.000339,0.217,0.199,0.235,432.4,388,480.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.192,0.231,0.103,0.0821,0.126,0.0043,0.0034,0.0053,0.546,0.478,0.623,0.023,0.02,0.026,23.37,23.08,23.64,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.36,42.88,51.99,45.93,42.02,48.2,0,0,0,0,0,0,0.51,0,0.072,0.22,0.78,0.22,46.3
707954400000,1992,6,1991,9,36,7,0.288,0.072,0.216,12951,81.95,81.95,77.09,2,2,2,475.4,451.8,496.9,356.4,332.8,119,119,119,0.0001266,-0.0002957,0.0004295,0.251,0.239,0.263,356.4,332.8,377.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.172,0.188,0.0672,0.0561,0.0774,0.0028,0.0023,0.0032,0.431,0.396,0.463,0.018,0.016,0.019,23.83,23.7,23.97,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.917,0.933,39.52,36.99,41.82,38.54,35.89,40.98,0,0,0,0,0,0,0.428,0,0.072,0.25,0.75,0.25,45
708559200000,1992,6,1991,9,37,7,0.261,0.072,0.189,11334.5,70.69,70.69,67.47,2,2,2,431.3,412.3,446.6,312.3,293.3,119,119,119,-0.0002616,-0.0004444,0.00002848,0.276,0.266,0.289,312.3,293.3,327.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.158,0.171,0.0464,0.0374,0.0536,0.0019,0.0015,0.0022,0.365,0.336,0.388,0.015,0.014,0.016,24.09,24,24.21,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.78,32.69,36.44,33.73,31.71,35.34,0,0,0,0,0,0,0.375,0,0.072,0.28,0.72,0.28,43.4
709164000000,1992,6,1991,9,38,7,0.239,0.072,0.167,10009.1,63.42,63.42,59.58,2,2,2,394.4,379,412.3,275.4,260,119,119,119,-0.00005247,-0.0003228,0.0001753,0.302,0.289,0.314,275.4,260,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.147,0.158,0.029,0.0217,0.0374,0.0012,0.00088,0.0015,0.31,0.286,0.336,0.013,0.012,0.014,24.32,24.21,24.42,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.71,29.01,32.69,29.79,28.14,31.71,0,0,0,0,0,0,0.331,0,0.072,0.3,0.7,0.3,41.9
709768800000,1992,6,1991,9,39,7,0.22,0.0672,0.153,9195.37,56.46,56.46,54.73,2,2,2,363.6,351.7,375.1,252.5,243.7,111.1,108,119,0.0000448,-0.00008301,0.0004471,0.306,0.293,0.323,252.5,243.7,260.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.145,0.0188,0.0165,0.0219,0.00076,0.00066,0.00088,0.275,0.263,0.285,0.011,0.011,0.012,24.51,24.44,24.58,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.21,27.24,29.1,27.37,26.42,28.23,0,0,0,0,0,0,0.304,0,0.067,0.31,0.7,0.3,41.8
710373600000,1992,7,1991,10,40,7,0.207,0.0653,0.141,8491.81,52.84,52.84,50.55,2,1,1.8571428571428572,341.9,334.4,351.7,233.9,226.4,108,108,108,-0.0001647,-0.0004632,0.0003062,0.316,0.307,0.323,233.9,226.4,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0156,0.015,0.0165,0.00063,0.0006,0.00066,0.274,0.247,0.397,0.011,0.0099,0.016,24.62,24.53,24.67,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,29.97,25.58,52.23,28.72,24.81,48.2,0,0,0,0,0,0,0.281,0,0.066,0.32,0.68,0.32,41
710978400000,1992,7,1991,10,41,7,0.196,0.0653,0.131,8082.27,48.2,48.2,48.11,1,1,1,324.8,317.9,334.4,216.8,209.9,108,108,108,0.0001407,-0.0004632,0.0004043,0.333,0.323,0.34,216.8,209.9,226.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.133,0.0142,0.0136,0.015,0.00057,0.00054,0.0006,0.379,0.367,0.397,0.015,0.015,0.016,24.6,24.53,24.64,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.09,48.53,52.23,48.11,47.56,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.2
711583200000,1992,7,1991,10,42,7,0.186,0.0653,0.121,7609.8,47.56,47.56,45.3,1,1,1,307.8,298.8,317.9,199.8,190.8,108,108,108,-0.000009327,-0.0002406,0.0001582,0.351,0.34,0.361,199.8,190.8,209.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0127,0.012,0.0136,0.00051,0.00048,0.00054,0.349,0.333,0.367,0.014,0.013,0.015,24.71,24.64,24.77,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.22,44.13,48.53,45.3,43.25,47.56,0,0,0,0,0,0,0.252,0,0.065,0.35,0.65,0.35,40.9
712188000000,1992,7,1991,10,43,7,0.17,0.0627,0.108,6760.28,42.27,42.27,40.24,1,1,1,281.7,273.3,294.6,178,165.3,103.7,93,108,0.00004318,-0.0001973,0.000461,0.368,0.337,0.395,178,165.3,186.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.119,0.0109,0.0098,0.0116,0.00043,0.00039,0.00046,0.31,0.287,0.325,0.012,0.011,0.013,24.86,24.8,24.92,0.948,0.944,0.951,0.978,0.972,0.98,0.927,0.918,0.932,41.15,38.13,43.14,40.24,37.07,42.27,0,0,0,0,0,0,0.224,0,0.062,0.37,0.64,0.36,39.8
712792800000,1992,8,1991,11,44,7,0.163,0.0562,0.107,6733.56,40.91,40.91,40.08,1,1,1,270,261.9,273.3,177,168.9,93,93,93,0.0002526,-0.0003226,0.000461,0.344,0.34,0.355,177,168.9,180.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.115,0.0108,0.0101,0.0111,0.00043,0.0004,0.00044,0.306,0.292,0.312,0.012,0.012,0.012,24.91,24.89,24.96,0.948,0.945,0.949,0.978,0.974,0.98,0.927,0.92,0.929,40.98,39.06,41.75,40.08,38.05,40.91,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.3
