datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
713397600000,1992,8,1991,11,45,7,0.156,0.0562,0.1,6259.51,38.05,38.05,37.26,1,1,1,258.7,254.6,261.9,165.7,161.6,93,93,93,0.000117,-0.0003489,0.0004177,0.36,0.355,0.365,165.7,161.6,168.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.00983,0.00948,0.0101,0.00039,0.00038,0.0004,0.286,0.279,0.292,0.011,0.011,0.012,24.98,24.96,25,0.944,0.943,0.945,0.972,0.97,0.974,0.918,0.915,0.92,38.32,37.35,39.06,37.26,36.24,38.05,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
714002400000,1992,8,1991,11,46,7,0.149,0.0562,0.0932,5804.04,36.24,36.24,34.55,1,1,1,247.2,239.5,254.6,154.2,146.5,93,93,93,0.0001029,-0.0003489,0.0003724,0.376,0.365,0.388,154.2,146.5,161.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00885,0.00821,0.00948,0.00035,0.00032,0.00038,0.266,0.252,0.279,0.01,0.0099,0.011,25.05,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.61,33.83,37.35,34.55,32.82,36.24,0,0,0,0,0,0,0.192,0,0.0558,0.38,0.63,0.37,39
714607200000,1992,8,1991,11,47,7,0.14,0.0562,0.0839,5214.99,32.05,32.05,31.04,1,1,1,231.8,228.3,236.2,138.8,135.3,93,93,93,-0.00007013,-0.0004466,0.0001688,0.401,0.394,0.407,138.8,135.3,143.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.00754,0.00725,0.00792,0.0003,0.00029,0.00031,0.238,0.232,0.246,0.0094,0.0091,0.0097,25.17,25.14,25.2,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32,31.2,33.04,31.04,30.26,32.05,0,0,0,0,0,0,0.172,0,0.0561,0.4,0.6,0.4,37.2
715212000000,1992,8,1991,11,48,7,0.131,0.0454,0.0859,5365.07,34.08,34.08,31.93,1,1,1,217.1,208.1,225.8,142.1,132.8,75,72,93,0.00006594,-0.0002204,0.0004558,0.345,0.322,0.412,142.1,132.8,151.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0977,0.103,0.00783,0.00704,0.00861,0.00031,0.00028,0.00034,0.242,0.227,0.259,0.0095,0.0089,0.01,25.26,25.2,25.32,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.92,30.61,35.13,31.93,29.69,34.08,0,0,0,0,0,0,0.177,0,0.0451,0.35,0.66,0.34,41
715816800000,1992,9,1991,12,49,7,0.124,0.0435,0.0805,5020.81,30.57,30.57,29.89,1,1,1,205,203.8,208.1,133,131.8,72,72,72,-0.00005335,-0.0003681,0.0002172,0.351,0.346,0.353,133,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0962,0.0977,0.00706,0.00695,0.00731,0.00028,0.00027,0.00029,0.226,0.224,0.231,0.0088,0.0087,0.009,25.34,25.32,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.81,30.52,31.52,29.89,29.6,30.57,0,0,0,0,0,0,0.166,0,0.0435,0.35,0.65,0.35,40.5
716421600000,1992,9,1991,12,50,7,0.121,0.0435,0.0772,4810.78,29.54,29.54,28.64,1,1,1,199.6,196.6,203.5,127.6,124.6,72,72,72,-1.875e-7,-0.0003245,0.0004625,0.361,0.354,0.366,127.6,124.6,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0961,0.0066,0.00634,0.00693,0.00026,0.00025,0.00027,0.216,0.211,0.223,0.0084,0.0082,0.0087,25.38,25.36,25.38,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.52,28.79,30.45,28.64,27.93,29.54,0,0,0,0,0,0,0.159,0,0.0438,0.36,0.64,0.36,39.8
717026400000,1992,9,1991,12,51,7,0.112,0.0435,0.0688,4247.34,27.6,27.6,25.28,1,1,1,185.7,176.4,195.3,113.7,104.4,72,72,72,-0.00009446,-0.0004783,0.0003921,0.388,0.369,0.408,113.7,104.4,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0865,0.0932,0.00542,0.00462,0.00623,0.00021,0.00018,0.00024,0.191,0.175,0.208,0.0075,0.0068,0.0081,25.38,25.38,25.38,0.92,0.914,0.927,0.97,0.97,0.97,0.893,0.886,0.899,26.06,23.74,28.45,25.28,23.03,27.6,0,0,0,0,0,0,0.14,0,0.0432,0.39,0.61,0.39,37.9
717631200000,1992,9,1991,12,52,7,0.104,0.0366,0.0673,4144.51,27.17,27.17,24.67,1,1,1,171.9,170.2,173.7,111.3,100.6,60.57,52,72,-0.0001283,-0.0004599,0.0002932,0.352,0.299,0.417,111.3,100.6,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0851,0.0891,0.00521,0.0043,0.00609,0.0002,0.00017,0.00024,0.185,0.168,0.202,0.0072,0.0066,0.0079,25.36,25.34,25.38,0.919,0.911,0.926,0.97,0.969,0.97,0.891,0.883,0.898,25.44,22.81,28.01,24.67,22.1,27.17,0,0,0,0,0,0,0.137,0,0.0367,0.35,0.65,0.35,39.9
718236000000,1992,10,1992,1,1,7,0.103,0.0314,0.0711,4397.96,26.31,26.31,26.18,1,1,1,169.6,166.3,170.2,117.6,114.3,52,52,52,0.0002403,-0.00007722,0.0002932,0.307,0.306,0.313,117.6,114.3,118.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0876,0.0865,0.0878,0.00575,0.00546,0.00579,0.00022,0.00021,0.00023,0.195,0.189,0.196,0.0076,0.0074,0.0077,25.34,25.34,25.34,0.923,0.921,0.924,0.97,0.97,0.97,0.896,0.893,0.896,26.99,26.16,27.13,26.18,25.38,26.31,0,0,0,0,0,0,0.145,0,0.0319,0.3,0.69,0.31,42.7
718840800000,1992,10,1992,1,2,7,0.0995,0.0314,0.068,4188.06,25.03,25.03,24.93,1,1,1,164.4,163.3,164.9,112.4,111.3,52,52,52,-0.0002822,-0.0003904,-0.0002389,0.316,0.315,0.318,112.4,111.3,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.086,0.00531,0.00521,0.00534,0.00021,0.0002,0.00021,0.185,0.183,0.186,0.0073,0.0072,0.0073,25.34,25.34,25.34,0.92,0.919,0.92,0.97,0.97,0.97,0.892,0.891,0.892,25.7,25.43,25.81,24.93,24.67,25.03,0,0,0,0,0,0,0.138,0,0.0315,0.32,0.68,0.32,42.1
719445600000,1992,10,1992,1,3,7,0.103,0.0314,0.0718,4446.97,27.84,27.84,26.47,1,1,1,170.8,166.3,176.4,118.8,114.3,52,52,52,-0.000009256,-0.0004599,0.0003921,0.305,0.295,0.313,118.8,114.3,124.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0865,0.09,0.00585,0.00546,0.00632,0.00023,0.00021,0.00025,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.34,25.34,25.35,0.924,0.921,0.928,0.97,0.97,0.97,0.896,0.893,0.9,27.29,26.16,28.7,26.47,25.38,27.84,0,0,0,0,0,0,0.147,0,0.0312,0.3,0.7,0.3,43.2
720050400000,1992,10,1992,1,4,7,0.11,0.0327,0.0772,4808.3,29.33,29.33,28.62,1,1,1,181.8,178.2,188.8,127.7,121.8,54.14,52,67,-0.0001618,-0.0004783,0.0001941,0.298,0.285,0.355,127.7,121.8,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0907,0.0923,0.0066,0.0061,0.00686,0.00026,0.00024,0.00027,0.213,0.204,0.218,0.0083,0.008,0.0085,25.35,25.35,25.37,0.929,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.51,28.07,30.24,28.62,27.23,29.33,0,0,0,0,0,0,0.159,0,0.0328,0.3,0.7,0.3,43.7
720655200000,1992,11,1992,2,5,7,0.12,0.0405,0.0799,4988.79,30.78,30.78,29.7,1,1,1,199.2,188.8,203.8,132.2,121.8,67,67,67,-0.0001723,-0.00045,-0.000005349,0.337,0.329,0.355,132.2,121.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0909,0.0962,0.00699,0.0061,0.00738,0.00027,0.00024,0.00029,0.222,0.204,0.231,0.0087,0.008,0.009,25.36,25.35,25.38,0.931,0.926,0.933,0.97,0.97,0.97,0.903,0.898,0.905,30.61,28.07,31.73,29.7,27.23,30.78,0,0,0,0,0,0,0.165,0,0.0401,0.34,0.67,0.33,41.6
721260000000,1992,11,1992,2,6,7,0.123,0.0405,0.0827,5167.25,30.8,30.8,30.76,1,1,1,203.7,203.5,203.9,136.7,136.5,67,67,67,-0.0001103,-0.0003245,0.0002172,0.329,0.329,0.329,136.7,136.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0961,0.0962,0.00737,0.00735,0.00739,0.00029,0.00029,0.00029,0.231,0.23,0.231,0.009,0.009,0.009,25.35,25.35,25.35,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,31.71,31.67,31.76,30.76,30.72,30.8,0,0,0,0,0,0,0.171,0,0.0403,0.33,0.67,0.33,42
721864800000,1992,11,1992,2,7,7,0.122,0.0405,0.0819,5114.81,30.72,30.72,30.45,1,1,1,202.3,201.4,203.5,135.3,134.4,67,67,67,-0.0001541,-0.0003245,-0.00002637,0.331,0.329,0.333,135.3,134.4,136.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0953,0.0961,0.00725,0.00718,0.00735,0.00028,0.00028,0.00029,0.228,0.227,0.23,0.0089,0.0089,0.009,25.36,25.35,25.36,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.39,31.18,31.67,30.45,30.24,30.72,0,0,0,0,0,0,0.169,0,0.0401,0.33,0.67,0.33,41.9
722469600000,1992,11,1992,2,8,7,0.129,0.0405,0.0882,5524.22,39.88,39.88,32.88,1,1,1,212.8,203.5,242.4,145.8,136.5,67,67,67,-0.00017,-0.0004466,0.0002172,0.316,0.276,0.329,145.8,136.5,175.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0961,0.11,0.00814,0.00735,0.0107,0.00032,0.00029,0.00042,0.247,0.23,0.3,0.0097,0.009,0.012,25.28,25.05,25.35,0.936,0.933,0.947,0.971,0.97,0.978,0.909,0.905,0.926,33.85,31.67,40.79,32.88,30.72,39.88,0,0,0,0,0,0,0.183,0,0.0408,0.31,0.68,0.32,42.8
723074400000,1992,11,1992,2,9,7,0.144,0.0457,0.0987,6179.78,39.88,39.88,36.78,1,1,1,238.7,234.6,242.4,163.1,157.6,75.57,67,77,0.00003445,-0.0003008,0.0003532,0.317,0.276,0.328,163.1,157.6,175.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.00962,0.00915,0.0107,0.00038,0.00036,0.00042,0.279,0.269,0.3,0.011,0.011,0.012,25.09,25.05,25.12,0.943,0.941,0.947,0.972,0.97,0.978,0.916,0.913,0.926,37.85,36.55,40.79,36.78,35.46,39.88,0,0,0,0,0,0,0.204,0,0.0453,0.32,0.69,0.31,42.9
723679200000,1992,12,1992,3,10,7,0.156,0.0419,0.114,7120.93,48.2,48.2,42.39,1,1,1,257.2,242.4,276.2,187.9,165.4,69.29,59,77,0.0001005,-0.0003226,0.0004817,0.272,0.214,0.318,187.9,165.4,217.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.0117,0.00981,0.0142,0.00046,0.00039,0.00056,0.323,0.283,0.374,0.013,0.011,0.015,24.95,24.82,25.06,0.95,0.944,0.958,0.977,0.973,0.98,0.928,0.918,0.939,43.7,38.37,50.64,42.39,37.31,48.2,0,0,0,0,0,0,0.235,0,0.042,0.27,0.73,0.27,45.6
724284000000,1992,12,1992,3,11,7,0.175,0.0357,0.139,8433.93,51.55,51.55,50.2,2,1,1.8571428571428572,289.1,283.2,294.6,230.1,224.2,59,59,59,-0.0001862,-0.0002016,-0.0001387,0.204,0.2,0.208,230.1,224.2,235.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0153,0.0148,0.0158,0.00061,0.00059,0.00063,0.263,0.239,0.386,0.01,0.0095,0.015,24.88,24.78,24.91,0.928,0.922,0.959,0.971,0.97,0.98,0.902,0.895,0.94,29.79,25.7,52.27,28.54,24.93,48.2,0,0,0,0,0,0,0.279,0,0.036,0.2,0.79,0.21,48.2
724888800000,1992,12,1992,3,12,7,0.192,0.0357,0.156,9486.8,64.05,64.05,56.47,2,2,2,316.9,294.6,351.7,257.9,235.6,59,59,59,-0.00002397,-0.0002406,0.0003114,0.187,0.168,0.2,257.9,235.6,292.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.15,0.0219,0.0158,0.0371,0.00087,0.00063,0.0015,0.277,0.248,0.328,0.011,0.0099,0.013,24.74,24.51,24.87,0.931,0.925,0.938,0.97,0.97,0.97,0.903,0.897,0.91,29.11,26.57,33.02,28.23,25.77,32.03,0,0,0,0,0,0,0.314,0,0.036,0.19,0.81,0.19,49.4
725493600000,1992,12,1992,3,13,7,0.232,0.0393,0.193,11696.7,77.33,77.33,69.62,2,2,2,384,337.2,412.3,319,278.2,65,59,73,0.00001185,-0.0003079,0.0004552,0.169,0.143,0.187,319,278.2,353.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.161,0.145,0.172,0.0496,0.0303,0.0657,0.002,0.0012,0.0027,0.368,0.306,0.419,0.015,0.012,0.017,24.31,24.13,24.61,0.943,0.935,0.949,0.971,0.97,0.975,0.915,0.907,0.925,35.86,31.4,39.65,34.81,30.45,38.66,0,0,0,0,0,0,0.387,0,0.039,0.17,0.83,0.17,50.4
726098400000,1993,1,1992,4,14,7,0.229,0.0442,0.185,11199.9,68.04,68.04,66.67,2,2,2,378.7,375.1,385.2,305.7,302.1,73,73,73,0.00002055,-0.0004815,0.0001753,0.193,0.19,0.195,305.7,302.1,312.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.157,0.156,0.159,0.0433,0.0416,0.0464,0.0018,0.0017,0.0019,0.349,0.344,0.359,0.014,0.014,0.015,24.36,24.32,24.38,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.36,33.97,35.07,33.33,32.95,34.02,0,0,0,0,0,0,0.37,0,0.044,0.19,0.81,0.19,48.9
726703200000,1993,1,1992,4,15,7,0.234,0.0442,0.19,11485.9,70.34,70.34,68.37,2,2,2,386.8,379,396.1,313.8,306,73,73,73,-0.0002147,-0.0004815,0.00007739,0.189,0.184,0.193,313.8,306,323.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.157,0.163,0.0471,0.0434,0.0515,0.0019,0.0018,0.0021,0.361,0.349,0.375,0.015,0.014,0.015,24.31,24.24,24.36,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,35.24,34.39,36.26,34.18,33.36,35.17,0,0,0,0,0,0,0.38,0,0.044,0.19,0.81,0.19,49.1
727308000000,1993,1,1992,4,16,7,0.256,0.0442,0.212,12820.7,79.92,79.92,76.31,2,2,2,422.8,402.5,438.5,349.8,329.5,73,73,73,-0.0001742,-0.0004444,0.00002848,0.173,0.166,0.181,349.8,329.5,365.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0641,0.0545,0.0715,0.0026,0.0022,0.0029,0.415,0.385,0.439,0.017,0.016,0.018,24.08,23.99,24.2,0.948,0.945,0.95,0.974,0.97,0.978,0.924,0.917,0.929,39.16,36.96,40.87,38.16,35.85,39.96,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
727912800000,1993,1,1992,4,17,7,0.296,0.0442,0.252,15203.1,95.17,95.17,90.49,2,2,2,488.9,469.1,512.2,415.9,396.1,73,73,73,-0.00003606,-0.0003753,0.0004141,0.15,0.143,0.156,415.9,396.1,439.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.189,0.204,0.0953,0.086,0.106,0.0039,0.0035,0.0044,0.514,0.485,0.549,0.021,0.02,0.023,23.69,23.55,23.8,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.17,44.13,48.56,45.25,43.25,47.59,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,51.4
728517600000,1993,2,1992,5,18,7,0.328,0.0514,0.277,16211,105.2,105.2,96.49,3,2,2.142857142857143,543,507,588.3,458,422,85,85,85,-0.0001266,-0.0004793,0.0004297,0.157,0.144,0.168,458,422,503.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.236,0.115,0.0982,0.137,0.0048,0.0041,0.0058,0.564,0.524,0.609,0.024,0.022,0.025,23.39,23.21,23.59,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.59,36.15,51.97,45.74,35.06,48.2,0,0,0,0,0,0,0.536,0,0.051,0.16,0.84,0.16,49.4
729122400000,1993,2,1992,5,19,7,0.423,0.0514,0.371,21275.1,143.1,143.1,126.6,3,3,3,698.8,599.5,790.3,613.8,514.5,85,85,85,-0.00003274,-0.0004416,0.000164,0.123,0.108,0.142,613.8,514.5,705.3,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.299,0.242,0.351,0.211,0.145,0.272,0.0091,0.0061,0.012,0.728,0.561,0.883,0.031,0.024,0.038,22.58,22.06,23.14,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.16,36.88,48.67,42.21,35.78,47.69,0,0,0,0,0,0,0.704,0,0.052,0.12,0.88,0.12,50.3
729727200000,1993,2,1992,5,20,7,0.529,0.0559,0.473,25871.2,157.6,157.6,154,4,3,3.857142857142857,875.2,863.8,893,782.8,756,92.43,85,137,-0.00005533,-0.0004565,0.0004267,0.105,0.0962,0.153,782.8,756,798.7,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.397,0.424,0.318,0.305,0.326,0.014,0.014,0.014,0.947,0.927,0.984,0.042,0.041,0.044,21.65,21.54,21.72,0.953,0.953,0.957,0.976,0.975,0.98,0.931,0.929,0.938,41.44,39.5,50.93,40.22,38.51,48.2,0,0,0,0,0,0,0.856,0,0.056,0.11,0.89,0.11,48.9
730332000000,1993,2,1992,5,21,7,0.554,0.0829,0.471,24532,154.6,154.6,146,4,3,3.142857142857143,915.3,910,928.7,778.3,773,137,137,137,0.0002941,0.0001111,0.0003941,0.15,0.148,0.151,778.3,773,791.7,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.418,0.413,0.43,0.316,0.313,0.322,0.014,0.014,0.014,1.01,0.962,1.03,0.045,0.043,0.046,21.43,21.4,21.45,0.956,0.953,0.956,0.979,0.975,0.98,0.936,0.929,0.937,50.22,39.62,52.31,46.83,38.64,48.2,0,0,0,0,0,0,0.811,0,0.083,0.15,0.85,0.15,44.3
730936800000,1993,3,1992,6,22,7,0.571,0.078,0.493,26670.8,160.5,160.5,158.8,4,4,4,943.6,928.7,953.8,814.6,799.7,129,129,129,0.0002936,0.0001611,0.0003557,0.137,0.135,0.139,814.6,799.7,824.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.452,0.438,0.461,0.333,0.326,0.338,0.015,0.015,0.015,1,0.977,1.02,0.045,0.044,0.046,21.32,21.26,21.41,0.954,0.953,0.954,0.977,0.976,0.978,0.932,0.93,0.933,40.61,40.01,41.02,39.69,39.05,40.12,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.7
731541600000,1993,3,1992,6,23,7,0.609,0.078,0.531,28382.9,176.3,176.3,168.9,4,4,4,1007,971,1055,878.1,842,129,129,129,-0.0001082,-0.0004914,0.0003752,0.128,0.122,0.133,878.1,842,926.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.51,0.477,0.554,0.364,0.347,0.387,0.016,0.016,0.018,1.11,1.05,1.2,0.05,0.047,0.055,20.97,20.73,21.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.1,41.7,44.98,42.24,40.85,44.08,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.6
732146400000,1993,3,1992,6,24,7,0.698,0.078,0.62,31601,192.8,192.8,188.1,4,4,4,1154,1073,1235,1025,943.8,129,129,129,0.8046,-0.0003726,5.621,0.112,0.104,0.12,1024,943.8,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.57,0.783,0.5,0.396,0.648,0.023,0.018,0.03,1.46,1.23,1.73,0.067,0.056,0.081,20.16,19.63,20.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.31,45.65,50.51,47.03,44.73,48.2,0,0,0,0,0,0,1.05,0,0.078,0.11,0.89,0.11,45.3
732751200000,1993,3,1992,6,25,7,0.857,0.078,0.665,31909.9,192.8,192.8,189.9,4,4,4,1418,1259,1600,1289,1130,129,129,129,188.6,29.85,371.4,0.0916,0.0806,0.102,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.854,0.793,0.909,0.648,0.648,0.648,0.031,0.03,0.032,1.8,1.74,1.86,0.087,0.082,0.092,18.98,18.33,19.55,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.76,47.06,50.28,47.48,46.12,48.2,0,0,0,0,0,0,1.06,0,0.192,0.091,0.78,0.22,37.2
733356000000,1993,3,1992,6,26,7,1.15,0.0846,0.665,29309.5,182.1,182.1,174.5,4,4,4,1897,1669,2138,1757,1540,139.9,129,148,657.1,440.3,889.8,0.0739,0.0692,0.0784,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.924,0.914,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.38,16.69,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.51,42.64,46.46,43.62,41.79,45.53,0,0,0,0,0,0,0.969,0,0.485,0.074,0.58,0.42,25.5
733960800000,1993,4,1992,7,27,7,1.44,0.0955,0.665,27006.9,165.1,165.1,160.8,4,4,4,2378,2220,2544,2220,2072,157.9,148,217,1120,971.9,1239,0.0662,0.0595,0.0853,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.71,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.08,39.99,42.11,40.19,39.04,41.26,0,0,0,0,0,0,0.893,0,0.775,0.066,0.46,0.54,18.8
734565600000,1993,4,1992,7,28,7,1.74,0.131,0.665,24682.6,153,153,146.9,4,4,4,2879,2659,3153,2662,2442,217,217,217,1562,1342,1836,0.0756,0.0688,0.0816,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.24,15.43,0.94,0.936,0.943,0.972,0.97,0.974,0.914,0.908,0.919,37.8,35.97,39.24,36.73,34.89,38.24,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
735170400000,1993,4,1992,7,29,7,2.11,0.165,0.665,22201.3,137.2,137.2,132.2,4,4,4,3481,3258,3612,3208,3041,272.7,217,295,2108,1941,2217,0.0781,0.0648,0.0854,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.27,14.02,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.06,33.3,35.35,33.04,32.3,34.29,0,0,0,0,0,0,0.734,0,1.445,0.078,0.32,0.68,10.5
735775200000,1993,4,1992,7,30,7,2.11,0.183,0.665,22177.7,136.2,136.2,132,4,4,4,3487,3302,3612,3185,2981,302.4,295,321,2085,1881,2217,0.0869,0.0817,0.0972,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.27,13.93,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.02,33.3,35.1,33,32.3,34.05,0,0,0,0,0,0,0.733,0,1.445,0.087,0.32,0.68,10.5
736380000000,1993,5,1992,8,31,7,1.82,0.194,0.665,24088.2,148.7,148.7,143.4,4,4,4,3010,2814,3237,2689,2493,321,321,321,1589,1393,1816,0.107,0.0992,0.114,1100,1100,1100,990,990,990,973.5,973.1,974.1,16.5,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.06,15.06,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.93,35.48,38.23,35.85,34.41,37.17,0,0,0,0,0,0,0.797,0,1.155,0.11,0.37,0.63,13.2
736984800000,1993,5,1992,8,32,7,1.56,0.194,0.665,26038.1,159.2,159.2,155,4,4,4,2586,2434,2756,2265,2113,321,321,321,1165,1013,1335,0.124,0.116,0.132,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.2,15.98,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.72,38.61,40.72,38.75,37.57,39.81,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
737589600000,1993,5,1992,8,33,7,1.36,0.182,0.665,27583.6,167.5,167.5,164.2,4,4,4,2251,2122,2398,1949,1846,301.7,276,321,848.9,746,977,0.134,0.126,0.143,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.06,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.91,40.95,42.74,41.05,40.05,41.89,0,0,0,0,0,0,0.912,0,0.695,0.13,0.49,0.51,20.3
738194400000,1993,5,1992,8,34,7,1.15,0.167,0.665,29260.6,178.9,178.9,174.2,4,4,4,1900,1761,2054,1624,1485,276,276,276,523.9,385,677.6,0.145,0.134,0.157,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.9,17.8,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43.18,45.63,43.54,42.32,44.72,0,0,0,0,0,0,0.968,0,0.485,0.15,0.58,0.42,25.4
738799200000,1993,5,1992,8,35,7,0.967,0.133,0.665,30988.3,188.3,188.3,184.5,4,4,4,1599,1492,1721,1380,1282,219.4,210,276,280.1,182,359.3,0.137,0.126,0.16,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.913,0.89,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.089,0.094,18.33,17.93,18.7,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.05,46,48.03,46.11,45.08,47.07,0,0,0,0,0,0,1.02,0,0.302,0.14,0.69,0.31,32
739404000000,1993,6,1992,9,36,7,0.809,0.127,0.652,32051.6,192.8,192.8,190.8,4,4,4,1338,1246,1463,1128,1036,210,210,210,49.11,-0.0008879,152.9,0.158,0.144,0.169,1078,1036,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.8,0.717,0.876,0.6,0.503,0.648,0.029,0.024,0.031,1.7,1.51,1.82,0.081,0.071,0.088,19.34,18.81,19.82,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.74,48.05,49.67,47.7,47.08,48.2,0,0,0,0,0,0,1.06,0,0.157,0.16,0.81,0.19,39.6
740008800000,1993,6,1992,9,37,7,0.681,0.127,0.554,28900.1,183.5,183.5,172,4,4,4,1126,1026,1204,916.1,816.2,210,210,210,-0.000002821,-0.0004411,0.0004079,0.187,0.174,0.205,916.1,816.2,994.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.569,0.473,0.656,0.382,0.334,0.42,0.018,0.015,0.02,1.2,1.02,1.35,0.055,0.047,0.063,20.5,20.1,20.99,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.93,0.936,43.91,40.05,46.81,43.01,39.09,45.87,0,0,0,0,0,0,0.956,0,0.127,0.19,0.81,0.19,42.4
740613600000,1993,6,1992,9,38,7,0.546,0.127,0.419,22832.2,144.6,144.6,135.9,3,3,3,902.6,804.6,982,692.6,594.6,210,210,210,0.000173,-0.0004914,0.0004527,0.234,0.214,0.261,692.6,594.6,772,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.371,0.308,0.432,0.263,0.198,0.313,0.012,0.0087,0.014,0.887,0.716,1.03,0.04,0.031,0.046,21.6,21.14,22.17,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.937,46.68,41.09,51.03,45.3,40.2,48.2,0,0,0,0,0,0,0.755,0,0.127,0.23,0.77,0.23,41.8
741218400000,1993,6,1992,9,39,7,0.416,0.119,0.298,17073.8,115,115,101.6,3,2,2.5714285714285716,688.2,612.2,776.2,491.9,426.2,196.3,186,210,0.0000927,-0.0004056,0.0003832,0.286,0.271,0.304,491.9,426.2,566.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.248,0.21,0.292,0.134,0.1,0.179,0.0058,0.0042,0.0078,0.589,0.541,0.669,0.025,0.023,0.029,22.76,22.33,23.11,0.952,0.946,0.958,0.975,0.97,0.98,0.929,0.918,0.939,41.66,35.17,49.73,40.58,34.12,48.2,0,0,0,0,0,0,0.565,0,0.118,0.29,0.72,0.28,41
741823200000,1993,7,1992,10,40,7,0.323,0.112,0.211,12499.7,85.84,85.84,74.4,2,2,2,534.7,490.4,588.3,348.7,304.4,186,186,186,0.00009306,-0.0004089,0.0004297,0.349,0.316,0.379,348.7,304.4,402.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.183,0.167,0.202,0.0636,0.0427,0.0889,0.0027,0.0018,0.0037,0.424,0.358,0.505,0.018,0.015,0.021,23.57,23.25,23.84,0.948,0.942,0.955,0.974,0.97,0.98,0.923,0.913,0.936,38.19,33.5,43.8,37.2,32.49,42.92,0,0,0,0,0,0,0.413,0,0.112,0.35,0.65,0.35,38.7
742428000000,1993,7,1992,10,41,7,0.278,0.112,0.165,9800.84,63.92,63.92,58.34,2,2,2,459,429.8,485.3,273,243.8,186,186,186,0.000109,-0.0002957,0.0004141,0.406,0.383,0.433,273,243.8,299.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.156,0.146,0.166,0.0282,0.0165,0.0403,0.0012,0.00067,0.0017,0.311,0.269,0.35,0.013,0.011,0.014,24.02,23.87,24.2,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.9,0.913,30.07,26.84,32.95,29.17,26.03,31.96,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.3
743032800000,1993,7,1992,10,42,7,0.247,0.0905,0.156,9331.13,59.8,59.8,55.54,2,2,2,407.8,389.6,427.1,258.2,236.2,149.6,135,186,-0.0001783,-0.0004444,0.0004552,0.366,0.327,0.441,258.2,236.2,277.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0221,0.0158,0.0299,0.0009,0.00065,0.0012,0.287,0.261,0.314,0.012,0.011,0.013,24.28,24.21,24.37,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.897,0.908,28.63,25.98,30.82,27.77,25.2,29.9,0,0,0,0,0,0,0.309,0,0.091,0.37,0.63,0.37,37.8
743637600000,1993,7,1992,10,43,7,0.222,0.0799,0.142,8528.14,52.62,52.62,50.76,2,1,1.8571428571428572,367.5,351.7,379,235.4,223.7,132.1,115,135,-0.00002417,-0.0004881,0.0001984,0.359,0.327,0.376,235.4,223.7,244,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.135,0.142,0.0158,0.0148,0.0165,0.00064,0.0006,0.00067,0.278,0.254,0.395,0.011,0.01,0.016,24.48,24.41,24.59,0.93,0.924,0.959,0.971,0.97,0.98,0.904,0.896,0.94,29.95,25.91,51.34,28.82,25.13,48.2,0,0,0,0,0,0,0.282,0,0.08,0.36,0.64,0.36,38.4
744242400000,1993,8,1992,11,44,7,0.203,0.0696,0.133,8094.43,48.2,48.2,48.18,1,1,1,335.1,327.5,343.7,220.1,212.5,115,115,115,-0.00003074,-0.0004632,0.0003114,0.343,0.335,0.351,220.1,212.5,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.131,0.129,0.134,0.0145,0.0138,0.0152,0.00058,0.00055,0.00061,0.385,0.372,0.401,0.015,0.015,0.016,24.54,24.48,24.59,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.05,52.62,48.18,48.07,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.66,0.34,39.9
744847200000,1993,8,1992,11,45,7,0.19,0.0696,0.12,7550,47.3,47.3,44.94,1,1,1,313.6,302.6,324.1,198.6,187.6,115,115,115,0.00003133,-0.0002406,0.0004228,0.367,0.355,0.38,198.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.127,0.0126,0.0117,0.0135,0.0005,0.00047,0.00054,0.347,0.327,0.366,0.014,0.013,0.015,24.69,24.61,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.86,43.33,48.26,44.94,42.46,47.3,0,0,0,0,0,0,0.25,0,0.07,0.37,0.63,0.37,39.7
745452000000,1993,8,1992,11,46,7,0.175,0.0696,0.106,6625.66,40.58,40.58,39.44,1,1,1,290,283.2,294.6,175,168.2,115,115,115,-0.000043,-0.0003605,0.0004155,0.397,0.39,0.406,175,168.2,179.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.117,0.0106,0.01,0.011,0.00042,0.0004,0.00044,0.305,0.293,0.313,0.012,0.012,0.012,24.84,24.81,24.87,0.947,0.945,0.949,0.977,0.973,0.979,0.925,0.92,0.929,40.37,38.78,41.45,39.44,37.75,40.58,0,0,0,0,0,0,0.219,0,0.069,0.4,0.61,0.39,37.9
746056800000,1993,8,1992,11,47,7,0.161,0.0696,0.0914,5663.48,36.01,36.01,33.71,1,1,1,266.1,256.9,276.2,151.1,141.9,115,115,115,0.00009494,-0.0003226,0.000461,0.432,0.416,0.448,151.1,141.9,161.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00859,0.00781,0.00945,0.00034,0.00031,0.00038,0.262,0.245,0.28,0.01,0.0097,0.011,24.97,24.92,25.03,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,34.75,32.59,37.13,33.71,31.61,36.01,0,0,0,0,0,0,0.187,0,0.0696,0.43,0.57,0.43,35.2
746661600000,1993,8,1992,11,48,7,0.148,0.0592,0.0885,5498.16,35.16,35.16,32.73,1,1,1,244.1,231.5,256.9,146.3,136.8,97.86,91,115,-0.00001251,-0.0003008,0.0004817,0.4,0.367,0.457,146.3,136.8,156.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.106,0.00818,0.00738,0.00908,0.00032,0.00029,0.00036,0.252,0.236,0.27,0.0099,0.0093,0.011,25.09,25.03,25.17,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.74,31.4,36.25,32.73,30.46,35.16,0,0,0,0,0,0,0.182,0,0.0595,0.4,0.6,0.4,37.1
747266400000,1993,9,1992,12,49,7,0.138,0.055,0.083,5156.63,31.46,31.46,30.69,1,1,1,228.2,225.8,231.5,137.2,134.8,91,91,91,-0.0000844,-0.0004466,0.0002185,0.399,0.393,0.403,137.2,134.8,140.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.101,0.00741,0.00721,0.00769,0.00029,0.00028,0.0003,0.235,0.23,0.241,0.0092,0.0091,0.0095,25.2,25.17,25.21,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.64,31.09,32.43,30.69,30.16,31.46,0,0,0,0,0,0,0.171,0,0.055,0.4,0.6,0.4,37.4
747871200000,1993,9,1992,12,50,7,0.131,0.055,0.0755,4682.28,29,29,27.87,1,1,1,215.8,211.9,220.7,124.8,120.9,91,91,91,0.0001305,-0.0002204,0.0004558,0.422,0.412,0.43,124.8,120.9,129.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0937,0.0969,0.00636,0.00602,0.00678,0.00025,0.00024,0.00027,0.212,0.205,0.221,0.0083,0.008,0.0087,25.29,25.25,25.32,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.903,28.73,27.78,29.9,27.87,26.95,29,0,0,0,0,0,0,0.155,0,0.0555,0.42,0.58,0.42,35.7
748476000000,1993,9,1992,12,51,7,0.126,0.055,0.0711,4393.89,27.22,27.22,26.15,1,1,1,208.5,205.9,213,117.5,114.9,91,91,91,-0.0000504,-0.0003681,0.0004887,0.437,0.427,0.442,117.5,114.9,122,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0916,0.0941,0.00574,0.00552,0.00612,0.00022,0.00022,0.00024,0.199,0.195,0.207,0.0078,0.0076,0.0081,25.35,25.31,25.37,0.923,0.921,0.926,0.97,0.97,0.97,0.895,0.894,0.899,26.96,26.35,28.07,26.15,25.56,27.22,0,0,0,0,0,0,0.145,0,0.0549,0.44,0.56,0.44,34.9
749080800000,1993,9,1992,12,52,7,0.122,0.0504,0.0719,4456.38,28.83,28.83,26.53,1,1,1,202.2,197.9,204.5,118.9,112.5,83.29,73,91,0.00002598,-0.0003245,0.0004625,0.411,0.362,0.447,118.9,112.5,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0908,0.0943,0.00585,0.00531,0.00667,0.00023,0.00021,0.00026,0.201,0.19,0.217,0.0079,0.0074,0.0085,25.38,25.37,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.892,0.902,27.35,25.76,29.72,26.53,24.99,28.83,0,0,0,0,0,0,0.147,0,0.0501,0.41,0.59,0.41,36.5
749685600000,1993,10,1993,1,1,7,0.117,0.0442,0.0731,4539.35,27.79,27.79,27.02,1,1,1,193.9,188.8,197,120.9,115.8,73,73,73,0.00006182,-0.00045,0.0003448,0.377,0.371,0.387,120.9,115.8,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0927,0.00603,0.00559,0.00629,0.00024,0.00022,0.00025,0.203,0.194,0.209,0.0079,0.0076,0.0082,25.38,25.38,25.39,0.925,0.922,0.928,0.97,0.97,0.97,0.898,0.894,0.9,27.86,26.58,28.65,27.02,25.78,27.79,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
750290400000,1993,10,1993,1,2,7,0.115,0.0442,0.0712,4411.79,26.45,26.45,26.26,1,1,1,190.8,188.8,191.6,117.8,115.8,73,73,73,0.00009606,-0.00045,0.0003386,0.383,0.381,0.387,117.8,115.8,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0898,0.0908,0.00576,0.00559,0.00583,0.00023,0.00022,0.00023,0.198,0.194,0.199,0.0077,0.0076,0.0078,25.38,25.38,25.38,0.923,0.922,0.924,0.97,0.97,0.97,0.896,0.894,0.896,27.07,26.58,27.27,26.26,25.78,26.45,0,0,0,0,0,0,0.146,0,0.0438,0.38,0.62,0.38,38.4
750895200000,1993,10,1993,1,3,7,0.111,0.0442,0.0666,4100.06,26.45,26.45,24.41,1,1,1,183.1,176.4,191.6,110.1,103.4,73,73,73,0.0001741,-0.00045,0.0004087,0.399,0.381,0.414,110.1,103.4,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0854,0.0908,0.00511,0.00454,0.00583,0.0002,0.00018,0.00023,0.184,0.172,0.199,0.0072,0.0067,0.0078,25.38,25.38,25.38,0.918,0.913,0.924,0.97,0.97,0.97,0.89,0.886,0.896,25.16,23.5,27.27,24.41,22.79,26.45,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,36.9
751500000000,1993,10,1993,1,4,7,0.108,0.0442,0.0641,3932.61,27.35,27.35,23.41,1,1,1,179,172.6,195.3,106,99.59,73,73,73,-0.00008272,-0.00045,0.0001941,0.409,0.374,0.423,106,99.59,122.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0841,0.0921,0.00476,0.00422,0.00614,0.00019,0.00017,0.00024,0.177,0.165,0.206,0.0069,0.0065,0.008,25.38,25.38,25.38,0.915,0.911,0.926,0.969,0.969,0.97,0.887,0.882,0.899,24.15,22.58,28.2,23.41,21.87,27.35,0,0,0,0,0,0,0.13,0,0.0439,0.41,0.59,0.41,36.4
752104800000,1993,11,1993,2,5,7,0.117,0.0405,0.0763,4744.51,32.63,32.63,28.24,1,1,1,193.2,181.1,211.9,126.2,114.1,67,67,67,-0.0003125,-0.0004783,-0.00005695,0.348,0.316,0.37,126.2,114.1,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0881,0.099,0.00647,0.00545,0.00806,0.00025,0.00021,0.00032,0.212,0.19,0.245,0.0083,0.0074,0.0096,25.36,25.28,25.38,0.928,0.921,0.937,0.97,0.97,0.97,0.9,0.893,0.908,29.11,26.13,33.64,28.24,25.35,32.63,0,0,0,0,0,0,0.157,0,0.0407,0.35,0.65,0.35,40.6
752709600000,1993,11,1993,2,6,7,0.114,0.0405,0.073,4529.66,28.32,28.32,26.96,1,1,1,187.7,182.7,193.3,120.7,115.7,67,67,67,0.0002968,-0.00005695,0.0004087,0.357,0.347,0.367,120.7,115.7,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00601,0.00559,0.00649,0.00024,0.00022,0.00025,0.202,0.193,0.212,0.0079,0.0075,0.0083,25.37,25.37,25.37,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.8,26.54,29.2,26.96,25.74,28.32,0,0,0,0,0,0,0.15,0,0.041,0.36,0.64,0.36,39.7
753314400000,1993,11,1993,2,7,7,0.137,0.0428,0.094,5892.84,39.17,39.17,35.08,1,1,1,226.1,201.4,239.5,155.4,134.4,70.71,67,93,0.00007817,-0.0001474,0.0003532,0.313,0.28,0.388,155.4,134.4,172.5,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0953,0.109,0.00896,0.00718,0.0104,0.00035,0.00028,0.00041,0.264,0.227,0.295,0.01,0.0089,0.012,25.18,25.07,25.36,0.94,0.932,0.946,0.972,0.97,0.976,0.914,0.904,0.924,36.08,31.18,40.12,35.08,30.24,39.17,0,0,0,0,0,0,0.195,0,0.043,0.31,0.69,0.31,43
753919200000,1993,11,1993,2,8,7,0.162,0.0562,0.106,6633.97,42.81,42.81,39.49,1,1,1,267.8,256.9,281.5,174.8,163.9,93,93,93,0.00008897,-0.000371,0.000461,0.348,0.33,0.362,174.8,163.9,188.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.118,0.0106,0.00968,0.0118,0.00042,0.00038,0.00047,0.302,0.282,0.326,0.012,0.011,0.013,24.93,24.85,24.99,0.947,0.943,0.951,0.976,0.971,0.98,0.924,0.917,0.932,40.46,37.89,43.68,39.49,36.81,42.81,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,41
754524000000,1993,11,1993,2,9,7,0.175,0.061,0.114,7204.02,44.2,44.2,42.88,1,1,1,289.9,287.1,298.8,189,183.1,100.9,93,104,-0.0001672,-0.0002016,0.000035,0.348,0.324,0.362,189,183.1,194.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0118,0.0113,0.0123,0.00047,0.00045,0.00049,0.328,0.318,0.339,0.013,0.013,0.013,24.81,24.77,24.83,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.76,42.35,45.1,42.88,41.5,44.2,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
755128800000,1993,12,1993,3,10,7,0.18,0.0582,0.122,7594.41,48.2,48.2,45.2,1,1,1,297.6,294.6,298.8,201.3,190.6,96.29,77,104,-0.00003137,-0.0001973,0.000035,0.323,0.258,0.353,201.3,190.6,221.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.119,0.128,0.0129,0.012,0.0146,0.00051,0.00048,0.00058,0.35,0.331,0.384,0.014,0.013,0.015,24.76,24.72,24.79,0.954,0.952,0.959,0.98,0.98,0.98,0.935,0.933,0.939,46.67,44.11,51.56,45.2,43.23,48.2,0,0,0,0,0,0,0.251,0,0.058,0.32,0.68,0.32,42.2
755733600000,1993,12,1993,3,11,7,0.183,0.0466,0.137,8305.47,52.56,52.56,49.44,2,1,1.4285714285714286,302.9,290,317.9,225.9,213,77,77,77,-0.00006247,-0.0002406,0.0001582,0.254,0.242,0.266,225.9,213,240.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0149,0.0139,0.0162,0.0006,0.00055,0.00065,0.324,0.242,0.391,0.013,0.0097,0.016,24.76,24.7,24.83,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.44,25.72,52.42,38.49,24.94,48.2,0,0,0,0,0,0,0.275,0,0.046,0.25,0.75,0.25,45.4
756338400000,1993,12,1993,3,12,7,0.198,0.0466,0.151,9154.49,56.19,56.19,54.49,2,2,2,326.6,321.2,334.4,249.6,244.2,77,77,77,0.00009018,-0.0004632,0.0003114,0.236,0.23,0.24,249.6,244.2,257.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.14,0.0175,0.0165,0.0205,0.0007,0.00066,0.00082,0.266,0.259,0.277,0.011,0.01,0.011,24.7,24.65,24.73,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,28.09,27.47,28.96,27.25,26.64,28.1,0,0,0,0,0,0,0.303,0,0.047,0.24,0.76,0.24,46.2
756943200000,1993,12,1993,3,13,7,0.221,0.0459,0.175,10593,69.9,69.9,63.05,2,2,2,365,341.6,394,289.1,264.6,75.86,73,77,-0.00003852,-0.0004207,0.0004471,0.209,0.185,0.225,289.1,264.6,321,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.143,0.162,0.0355,0.0239,0.0505,0.0014,0.00096,0.0021,0.324,0.288,0.372,0.013,0.012,0.015,24.45,24.26,24.6,0.938,0.932,0.944,0.97,0.97,0.97,0.91,0.904,0.915,32.5,29.76,36.03,31.53,28.87,34.95,0,0,0,0,0,0,0.35,0,0.046,0.21,0.79,0.21,47.9
757548000000,1994,1,1993,4,14,7,0.258,0.0442,0.213,12944.4,83.85,83.85,77.05,2,2,2,426,394,456.4,353,321,73,73,73,-0.0002312,-0.0004444,0.0001901,0.172,0.16,0.185,353,321,383.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.162,0.184,0.0656,0.0505,0.08,0.0027,0.0021,0.0033,0.42,0.372,0.466,0.017,0.015,0.019,24.06,23.88,24.26,0.949,0.944,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.5,36.03,42.78,38.53,34.95,41.93,0,0,0,0,0,0,0.428,0,0.045,0.17,0.83,0.17,50.2
758152800000,1994,1,1993,4,15,7,0.303,0.0535,0.25,14963.2,108.5,108.5,89.07,3,2,2.142857142857143,501,456.4,612.2,412.6,372,88.43,73,91,0.000007702,-0.0002957,0.0004295,0.178,0.149,0.197,412.6,372,521.2,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.198,0.182,0.247,0.0943,0.0746,0.149,0.0039,0.0031,0.0063,0.496,0.45,0.573,0.021,0.019,0.024,23.65,23.08,23.88,0.953,0.948,0.958,0.978,0.97,0.98,0.932,0.92,0.939,42.86,37.29,49.06,41.95,36.18,48.08,0,0,0,0,0,0,0.495,0,0.053,0.18,0.83,0.17,49.4
758757600000,1994,1,1993,4,16,7,0.351,0.055,0.296,16838.7,106.1,106.1,100.2,3,2,2.4285714285714284,581.1,570.2,599.5,490.1,479.2,91,91,91,-0.0001647,-0.0003457,0.0004297,0.157,0.152,0.16,490.1,479.2,508.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.229,0.223,0.24,0.131,0.125,0.141,0.0055,0.0053,0.0059,0.585,0.534,0.614,0.025,0.022,0.026,23.2,23.15,23.22,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.918,0.937,45.32,35.71,52.16,42.59,34.64,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,48
759362400000,1994,1,1993,4,17,7,0.407,0.055,0.352,20257.1,136,136,120.6,3,3,3,672.6,631.8,755.5,581.6,540.8,91,91,91,-0.000006024,-0.0004416,0.0004688,0.136,0.12,0.144,581.6,540.8,664.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.281,0.258,0.329,0.189,0.162,0.245,0.0081,0.0069,0.011,0.675,0.606,0.815,0.029,0.026,0.035,22.73,22.26,22.97,0.953,0.95,0.957,0.977,0.973,0.98,0.93,0.924,0.938,41.15,38.58,46.27,40.19,37.53,45.35,0,0,0,0,0,0,0.67,0,0.055,0.14,0.86,0.14,49.8
759967200000,1994,1,1993,4,18,7,0.449,0.0623,0.387,22078.2,135.5,135.5,131.4,3,3,3,743,710.9,768.4,640,619.9,103,91,105,-0.00004073,-0.0004115,0.0002935,0.139,0.128,0.144,640,619.9,663.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.303,0.33,0.229,0.215,0.244,0.0099,0.0092,0.011,0.776,0.74,0.815,0.034,0.032,0.035,22.35,22.21,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.7,43.59,46.09,43.81,42.71,45.16,0,0,0,0,0,0,0.73,0,0.062,0.14,0.86,0.14,49.2
760572000000,1994,2,1993,5,19,7,0.487,0.0718,0.415,23348.2,141.6,141.6,139,3,3,3,804.8,772.5,837.3,686.1,667.5,118.7,105,137,0.000101,-0.0003224,0.0004527,0.147,0.13,0.168,686.1,667.5,700.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.333,0.356,0.259,0.247,0.269,0.011,0.011,0.012,0.856,0.822,0.882,0.037,0.036,0.039,22.03,21.87,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.27,46.33,48.16,46.33,45.4,47.2,0,0,0,0,0,0,0.772,0,0.072,0.15,0.85,0.15,47.9
761176800000,1994,2,1993,5,20,7,0.532,0.0829,0.45,24214.4,144.6,144.6,144.1,3,3,3,880.3,845.8,919.2,743.3,708.8,137,137,137,0.0001141,-0.000356,0.0004267,0.156,0.149,0.162,743.3,708.8,782.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.387,0.361,0.421,0.296,0.274,0.318,0.013,0.012,0.014,0.959,0.897,1.03,0.042,0.039,0.046,21.62,21.4,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.24,48.38,52.31,48.04,47.41,48.2,0,0,0,0,0,0,0.801,0,0.082,0.16,0.85,0.15,45.5
761781600000,1994,2,1993,5,21,7,0.595,0.0829,0.512,27505.9,173.2,173.2,163.7,4,4,4,983.9,935.5,1044,846.9,798.5,137,137,137,-0.000062,-0.0004451,0.0004122,0.139,0.131,0.146,846.9,798.5,906.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.436,0.535,0.349,0.325,0.378,0.016,0.015,0.017,1.06,0.974,1.16,0.048,0.044,0.053,21.11,20.8,21.38,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.82,39.9,44.18,40.93,38.94,43.3,0,0,0,0,0,0,0.91,0,0.083,0.14,0.86,0.14,46.2
762386400000,1994,2,1993,5,22,7,0.687,0.107,0.581,30167.1,189.7,189.7,179.6,4,4,4,1136,1055,1222,960.1,894.8,176.4,137,183,0.0007443,-0.0003981,0.004789,0.155,0.13,0.17,960.1,894.8,1039,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.603,0.535,0.708,0.415,0.372,0.511,0.019,0.017,0.024,1.28,1.15,1.51,0.059,0.053,0.07,20.39,19.89,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.81,43.38,48.4,44.89,42.51,47.43,0,0,0,0,0,0,0.998,0,0.106,0.16,0.85,0.15,43.9
762991200000,1994,3,1993,6,23,7,0.807,0.111,0.661,32271.3,192.8,192.8,192.1,4,4,4,1335,1241,1445,1152,1058,183,183,183,59.23,-0.00375,162.3,0.137,0.127,0.147,1092,1058,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.81,0.735,0.865,0.631,0.553,0.648,0.03,0.026,0.031,1.74,1.58,1.81,0.083,0.074,0.088,19.31,18.88,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.29,48.49,49.88,48.02,47.52,48.2,0,0,0,0,0,0,1.07,0,0.146,0.14,0.82,0.18,40
763596000000,1994,3,1993,6,24,7,0.942,0.111,0.665,31248.1,188.8,188.8,186,4,4,4,1557,1479,1661,1374,1296,183,183,183,274,196.4,377.6,0.118,0.11,0.124,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.9,0.879,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.48,18.13,18.75,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.53,48.16,46.5,45.6,47.2,0,0,0,0,0,0,1.03,0,0.277,0.12,0.71,0.29,33.2
764200800000,1994,3,1993,6,25,7,1.05,0.111,0.665,30184.3,182,182,179.7,4,4,4,1739,1674,1799,1556,1491,183,183,183,456.4,390.7,516.2,0.105,0.102,0.109,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.921,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.87,17.68,18.09,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.83,45.3,46.42,44.92,44.39,45.49,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
764805600000,1994,3,1993,6,26,7,1.09,0.119,0.665,29811.4,177.6,177.6,177.4,4,4,4,1802,1799,1812,1605,1582,197.6,183,217,504.7,482.2,528.7,0.11,0.101,0.121,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.66,17.63,17.68,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.27,45.18,45.3,44.36,44.28,44.39,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.3
765410400000,1994,4,1993,7,27,7,1.05,0.131,0.665,30152,181.3,181.3,179.5,4,4,4,1743,1689,1780,1526,1472,217,217,217,426.4,371.9,463,0.124,0.122,0.128,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.85,17.74,18.03,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.78,45.46,46.26,44.87,44.55,45.34,0,0,0,0,0,0,0.997,0,0.385,0.12,0.63,0.37,28.7
766015200000,1994,4,1993,7,28,7,0.955,0.0895,0.665,31103.3,187.4,187.4,185.1,4,4,4,1579,1513,1661,1431,1365,148,148,148,330.8,265.1,412.6,0.0938,0.0891,0.0978,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.914,0.908,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.091,0.093,18.4,18.13,18.62,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.23,46.52,47.8,46.28,45.59,46.84,0,0,0,0,0,0,1.03,0,0.29,0.094,0.7,0.3,32.6
766620000000,1994,4,1993,7,29,7,0.851,0.0895,0.665,32059.5,192.8,192.8,190.8,4,4,4,1407,1312,1492,1259,1164,148,148,148,158.5,64.38,244,0.105,0.0992,0.113,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.864,0.822,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.77,1.85,0.087,0.084,0.09,19,18.69,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,47.98,49.75,47.71,47.02,48.2,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.7
767224800000,1994,4,1993,7,30,7,0.741,0.0894,0.645,32200,192.8,192.8,191.7,4,4,4,1225,1155,1297,1077,1008,147.9,147,148,9.658,0.0006504,48.66,0.121,0.114,0.127,1067,1008,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.75,0.651,0.816,0.574,0.442,0.648,0.027,0.02,0.031,1.62,1.37,1.76,0.076,0.064,0.083,19.78,19.4,20.24,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.37,47.8,50.3,47.92,46.85,48.2,0,0,0,0,0,0,1.06,0,0.096,0.12,0.87,0.13,43.5
767829600000,1994,5,1993,8,31,7,0.634,0.0889,0.546,28882.3,185.5,185.5,171.9,4,4,4,1049,971,1140,902,824,147,147,147,-0.00009165,-0.0004914,0.0003646,0.141,0.129,0.151,902,824,993.1,990,990,990,968,967.8,968.3,22,21.7,22.2,0.536,0.463,0.628,0.376,0.338,0.42,0.017,0.015,0.019,1.16,1.02,1.33,0.053,0.046,0.061,20.79,20.33,21.19,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.87,40.84,47.31,42.98,39.93,46.36,0,0,0,0,0,0,0.955,0,0.088,0.14,0.86,0.14,45.6
768434400000,1994,5,1993,8,32,7,0.517,0.0889,0.428,23602.7,154.6,154.6,140.5,4,3,3.142857142857143,855.1,772.5,941.1,708.1,625.5,147,147,147,0.0001256,-0.000356,0.0003941,0.173,0.156,0.19,708.1,625.5,794.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.368,0.316,0.436,0.272,0.219,0.323,0.012,0.0095,0.014,0.889,0.758,0.999,0.039,0.033,0.044,21.79,21.37,22.25,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.27,39.64,51.2,44.99,38.66,48.2,0,0,0,0,0,0,0.781,0,0.089,0.17,0.83,0.17,45.7
769039200000,1994,5,1993,8,33,7,0.397,0.0889,0.308,17659.1,122.9,122.9,105.1,3,2,2.5714285714285716,657,576.2,745.4,510,429.2,147,147,147,0.00002858,-0.0004416,0.0003832,0.225,0.197,0.255,510,429.2,598.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.25,0.208,0.3,0.145,0.102,0.201,0.0062,0.0043,0.0087,0.612,0.542,0.713,0.026,0.023,0.031,22.86,22.41,23.27,0.953,0.946,0.957,0.976,0.97,0.98,0.931,0.918,0.938,43.39,35.62,52.14,41.81,34.55,48.2,0,0,0,0,0,0,0.584,0,0.089,0.22,0.78,0.22,44.5
769644000000,1994,5,1993,8,34,7,0.312,0.0889,0.223,13298.9,88.92,88.92,79.16,2,2,2,515.2,477.8,561.5,368.2,330.8,147,147,147,-0.00008558,-0.0002957,0.0004295,0.286,0.262,0.308,368.2,330.8,414.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.186,0.173,0.203,0.0728,0.0551,0.0946,0.003,0.0023,0.004,0.45,0.394,0.52,0.019,0.016,0.022,23.63,23.35,23.86,0.951,0.946,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.55,36.59,45.37,39.58,35.49,44.46,0,0,0,0,0,0,0.44,0,0.089,0.28,0.71,0.29,42.6
770248800000,1994,5,1993,8,35,7,0.265,0.0768,0.189,11297.7,70.69,70.69,67.25,2,2,2,438.7,418.2,461.1,311.7,299.2,127,119,147,-0.0001427,-0.0004154,0.00002848,0.289,0.266,0.323,311.7,299.2,327.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.161,0.171,0.0461,0.0402,0.0536,0.0019,0.0016,0.0022,0.364,0.345,0.388,0.015,0.014,0.016,24.06,23.96,24.17,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.66,33.35,36.44,33.62,32.35,35.34,0,0,0,0,0,0,0.374,0,0.076,0.29,0.71,0.29,42.6
770853600000,1994,6,1993,9,36,7,0.237,0.072,0.165,9890.18,63.42,63.42,58.87,2,2,2,391.1,375.1,412.3,272.1,256.1,119,119,119,0.00001334,-0.0003228,0.0004552,0.305,0.289,0.317,272.1,256.1,293.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0274,0.0199,0.0374,0.0011,0.0008,0.0015,0.305,0.281,0.336,0.012,0.011,0.014,24.34,24.21,24.44,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,30.35,28.57,32.69,29.44,27.71,31.71,0,0,0,0,0,0,0.327,0,0.072,0.3,0.7,0.3,41.7
771458400000,1994,6,1993,9,37,7,0.214,0.072,0.142,8551.32,53.97,53.97,50.9,2,1,1.7142857142857142,354.6,341.6,368.3,235.6,222.6,119,119,119,0.0001126,-0.00008301,0.0004471,0.336,0.323,0.348,235.6,222.6,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.133,0.143,0.0158,0.0147,0.0169,0.00064,0.00059,0.00068,0.298,0.252,0.395,0.012,0.01,0.016,24.53,24.49,24.59,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.85,25.92,51.74,32.34,25.14,48.2,0,0,0,0,0,0,0.283,0,0.072,0.34,0.66,0.34,40
772063200000,1994,6,1993,9,38,7,0.197,0.072,0.125,7849.83,47.85,47.85,46.73,1,1,1,325.7,321.2,330.7,206.7,202.2,119,119,119,0.0002594,-0.00001505,0.0004043,0.365,0.36,0.371,206.7,202.2,211.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.126,0.13,0.0133,0.0129,0.0137,0.00053,0.00052,0.00055,0.363,0.355,0.372,0.015,0.014,0.015,24.61,24.57,24.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.68,46.66,48.82,46.73,45.73,47.85,0,0,0,0,0,0,0.26,0,0.072,0.37,0.63,0.37,39.8
772668000000,1994,6,1993,9,39,7,0.184,0.0691,0.115,7253.87,44.12,44.12,43.18,1,1,1,305,294.6,313.5,190.8,186.6,114.3,108,119,-0.000103,-0.0002751,0.0001095,0.375,0.357,0.389,190.8,186.6,194.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.124,0.012,0.0116,0.0123,0.00048,0.00046,0.00049,0.334,0.325,0.341,0.013,0.013,0.014,24.74,24.69,24.8,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.06,43.13,45.02,43.18,42.27,44.12,0,0,0,0,0,0,0.24,0,0.069,0.38,0.63,0.37,39.4
773272800000,1994,7,1993,10,40,7,0.176,0.0653,0.11,6929.72,42.27,42.27,41.25,1,1,1,290.2,287.1,294.6,182.2,179.1,108,108,108,-0.00008995,-0.0002016,0.0004155,0.372,0.367,0.376,182.2,179.1,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.119,0.0112,0.011,0.0116,0.00045,0.00044,0.00046,0.318,0.312,0.325,0.013,0.012,0.013,24.82,24.8,24.84,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.1,41.38,43.14,41.25,40.51,42.27,0,0,0,0,0,0,0.229,0,0.066,0.37,0.63,0.37,39.4
