datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
833752800000,1996,6,1995,9,36,7,0.241,0.072,0.169,10171.4,66.59,66.59,60.54,2,2,2,398.9,375.1,427.1,279.9,256.1,119,119,119,-0.0001332,-0.0004444,0.0001753,0.299,0.279,0.317,279.9,256.1,308.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.145,0.164,0.0311,0.0199,0.0444,0.0013,0.0008,0.0018,0.316,0.281,0.359,0.013,0.011,0.015,24.29,24.12,24.44,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.914,31.21,28.57,34.33,30.27,27.71,33.3,0,0,0,0,0,0,0.336,0,0.072,0.3,0.7,0.3,42.2
834357600000,1996,6,1995,9,37,7,0.212,0.072,0.14,8435.63,53.97,53.97,50.21,2,1,1.5714285714285714,351.1,334.4,368.3,232.1,215.4,119,119,119,0.00000767,-0.0004632,0.0004471,0.339,0.323,0.356,232.1,215.4,249.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.131,0.143,0.0155,0.0141,0.0169,0.00062,0.00056,0.00068,0.316,0.252,0.401,0.013,0.01,0.016,24.53,24.46,24.59,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.22,25.92,52.5,35.43,25.14,48.2,0,0,0,0,0,0,0.279,0,0.072,0.34,0.66,0.34,39.8
834962400000,1996,6,1995,9,38,7,0.194,0.072,0.122,7663.21,47.85,47.85,45.61,1,1,1,320.7,310.1,330.7,201.7,191.1,119,119,119,0.0001306,-0.0001635,0.0004043,0.371,0.36,0.384,201.7,191.1,211.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.122,0.13,0.0129,0.012,0.0137,0.00052,0.00048,0.00055,0.354,0.335,0.372,0.014,0.013,0.015,24.64,24.57,24.71,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.55,44.09,48.82,45.61,43.21,47.85,0,0,0,0,0,0,0.253,0,0.072,0.37,0.63,0.37,39.5
835567200000,1996,6,1995,9,39,7,0.178,0.072,0.106,6639.93,43.21,43.21,39.52,1,1,1,294.6,283.2,310.1,175.6,164.2,119,119,119,-0.0001404,-0.0002406,0.0001582,0.404,0.384,0.42,175.6,164.2,191.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.122,0.0107,0.00971,0.012,0.00043,0.00039,0.00048,0.307,0.287,0.335,0.012,0.011,0.013,24.81,24.71,24.88,0.947,0.944,0.952,0.976,0.971,0.98,0.925,0.917,0.933,40.48,37.82,44.09,39.52,36.73,43.21,0,0,0,0,0,0,0.22,0,0.072,0.4,0.6,0.4,37.3
836172000000,1996,7,1995,10,40,7,0.166,0.0653,0.101,6269.34,39.09,39.09,37.32,1,1,1,274.2,263.1,281.5,166.2,155.1,108,108,108,0.0001675,-0.0002943,0.000461,0.394,0.384,0.41,166.2,155.1,173.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.108,0.115,0.00988,0.00893,0.0105,0.00039,0.00035,0.00042,0.289,0.269,0.302,0.011,0.011,0.012,24.91,24.87,24.98,0.944,0.941,0.947,0.973,0.97,0.976,0.919,0.913,0.924,38.35,35.75,40.05,37.32,34.68,39.09,0,0,0,0,0,0,0.207,0,0.065,0.39,0.61,0.39,37.8
836776800000,1996,7,1995,10,41,7,0.157,0.0653,0.0921,5718.25,35.32,35.32,34.04,1,1,1,260.3,254.6,266,152.3,146.6,108,108,108,-0.000112,-0.0003489,0.000298,0.415,0.406,0.424,152.3,146.6,158,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.0087,0.00821,0.00918,0.00034,0.00032,0.00036,0.264,0.254,0.274,0.01,0.01,0.011,24.99,24.96,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.09,33.74,36.41,34.04,32.73,35.32,0,0,0,0,0,0,0.189,0,0.0649,0.42,0.59,0.41,36.4
837381600000,1996,7,1995,10,42,7,0.153,0.0653,0.0872,5406.09,32.73,32.73,32.18,1,1,1,252.2,246.5,254.6,144.2,138.5,108,108,108,-0.00007356,-0.0003489,0.0003724,0.428,0.424,0.438,144.2,138.5,146.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00801,0.00752,0.00821,0.00032,0.0003,0.00032,0.25,0.239,0.254,0.0099,0.0095,0.01,25.04,25.03,25.08,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.17,31.83,33.74,32.18,30.88,32.73,0,0,0,0,0,0,0.179,0,0.0658,0.43,0.57,0.43,35.3
837986400000,1996,7,1995,10,43,7,0.144,0.0653,0.0782,4834.91,30.88,30.88,28.78,1,1,1,237.3,228.7,246.5,129.3,120.7,108,108,108,0.00000458,-0.0004466,0.0003532,0.455,0.438,0.472,129.3,120.7,138.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0992,0.0961,0.102,0.00674,0.00601,0.00752,0.00027,0.00024,0.0003,0.223,0.208,0.239,0.0088,0.0082,0.0095,25.15,25.08,25.22,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.67,27.63,31.83,28.78,26.8,30.88,0,0,0,0,0,0,0.16,0,0.0658,0.45,0.54,0.46,33.6
838591200000,1996,7,1995,10,44,7,0.136,0.0601,0.0763,4726.46,29.83,29.83,28.13,1,1,1,225.7,220.7,228.3,126.2,118.6,99.43,93,108,-0.00004823,-0.0001517,0.0002185,0.44,0.411,0.477,126.2,118.6,133.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0971,0.0954,0.0989,0.00648,0.00583,0.00709,0.00025,0.00023,0.00028,0.216,0.204,0.229,0.0085,0.008,0.009,25.23,25.21,25.26,0.929,0.924,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29,27.12,30.75,28.13,26.31,29.83,0,0,0,0,0,0,0.156,0,0.0597,0.44,0.56,0.44,34.8
839196000000,1996,8,1995,11,45,7,0.13,0.0562,0.0737,4563.65,27.62,27.62,27.16,1,1,1,214.8,211.9,216.8,121.8,118.9,93,93,93,0.00009221,-0.0002204,0.0004558,0.433,0.429,0.439,121.8,118.9,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0937,0.0954,0.00611,0.00585,0.00627,0.00024,0.00023,0.00025,0.208,0.203,0.211,0.0081,0.0079,0.0083,25.3,25.29,25.33,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,28,27.29,28.47,27.16,26.47,27.62,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
839800800000,1996,8,1995,11,46,7,0.123,0.0562,0.0671,3557.08,25.08,25.08,21.17,1,1,1,203.9,201.4,205.9,110.9,108.4,93,93,93,0.00001903,-0.0003681,0.000283,0.456,0.452,0.462,110.9,108.4,112.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0916,0.00518,0.00497,0.00535,0.0002,0.00019,0.00021,0.188,0.184,0.192,0.0074,0.0072,0.0075,25.39,25.37,25.41,0.787,0,0.92,0.831,0,0.97,0.764,0,0.892,21.83,0,25.85,21.17,0,25.08,0,1,0,0,0.143,0,0.118,0.143,0.0559,0.46,0.55,0.45,28.9
840405600000,1996,8,1995,11,47,7,0.119,0.0562,0.0624,0,0,0,0,1,1,1,196.2,191.6,199.9,103.2,98.56,93,93,93,0.00001265,-0.0002346,0.0004625,0.474,0.465,0.485,103.2,98.56,106.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.0895,0.00453,0.00413,0.00484,0.00018,0.00016,0.00019,0.175,0.166,0.181,0.0068,0.0065,0.0071,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.47,0.52,0.48,0
841010400000,1996,8,1995,11,48,7,0.112,0.0544,0.0579,563.28,23.47,23.47,3.353,1,1,1,185.8,178.2,191.6,95.78,88.07,90,72,93,0.0000476,-0.00000151,0.0001941,0.484,0.404,0.514,95.78,88.07,106.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0828,0.0871,0.00389,0.00324,0.00478,0.00015,0.00013,0.00019,0.161,0.147,0.178,0.0063,0.0058,0.007,25.41,25.38,25.42,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.457,0,24.2,3.353,0,23.47,0,6,0,0,0.857,0,0.0186,0.857,0.0541,0.49,0.52,0.48,5.03
841615200000,1996,9,1995,12,49,7,0.105,0.0435,0.0611,3737.62,23.47,23.47,22.25,1,1,1,173,166.3,178.2,101,94.29,72,72,72,-0.0001067,-0.0004599,0.0003921,0.416,0.404,0.433,101,94.29,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0829,0.0871,0.00434,0.00376,0.00478,0.00017,0.00015,0.00019,0.168,0.156,0.178,0.0066,0.0061,0.007,25.38,25.38,25.38,0.913,0.911,0.917,0.969,0.966,0.97,0.885,0.883,0.888,22.96,21.52,24.2,22.25,20.8,23.47,0,0,0,0,0,0,0.124,0,0.0439,0.41,0.58,0.42,35.6
842220000000,1996,9,1995,12,50,7,0.0968,0.0435,0.0532,3276.95,20.51,20.51,19.51,1,1,1,160,156.8,164.9,87.99,84.77,72,72,72,0.00001325,-0.0000389,0.00004713,0.45,0.437,0.459,87.99,84.77,92.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0824,0.00323,0.00296,0.00364,0.00013,0.00012,0.00014,0.145,0.139,0.154,0.0057,0.0055,0.006,25.37,25.37,25.38,0.925,0.919,0.928,0.964,0.962,0.966,0.891,0.887,0.893,20.24,19.58,21.24,19.51,18.84,20.51,0,0,0,0,0,0,0.108,0,0.0436,0.45,0.55,0.45,33.9
842824800000,1996,9,1995,12,51,7,0.0929,0.0435,0.0493,3054.17,18.85,18.85,18.18,1,1,1,153.6,149.8,156.8,81.6,77.79,72,72,72,0.000004369,-0.00004414,0.00002746,0.469,0.459,0.481,81.6,77.79,84.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0771,0.0796,0.00269,0.00236,0.00296,0.00011,0.000093,0.00012,0.134,0.127,0.14,0.0052,0.005,0.0055,25.37,25.37,25.37,0.932,0.928,0.936,0.961,0.96,0.962,0.895,0.893,0.899,18.92,18.12,19.59,18.18,17.4,18.85,0,0,0,0,0,0,0.101,0,0.0436,0.47,0.53,0.47,32.9
843429600000,1996,9,1995,12,52,7,0.0844,0.0435,0.0409,2133.48,16.9,16.9,12.7,1,1,1,139.6,134.4,147.3,67.6,62.36,72,72,72,0.000001963,-0.00002783,0.0000345,0.516,0.489,0.536,67.6,62.36,75.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0717,0.0762,0.0015,0.00105,0.00215,0.000059,0.000041,0.000084,0.109,0.0994,0.122,0.0043,0.0039,0.0048,25.39,25.38,25.4,0.775,0,0.94,0.823,0,0.96,0.744,0,0.902,13.23,0,17.6,12.7,0,16.9,0,1,0,0,0.143,0,0.0706,0.143,0.0435,0.52,0.48,0.52,25.3
844034400000,1996,9,1995,12,53,7,0.0814,0.0332,0.0482,2965.43,19.22,19.22,17.65,1,1,1,134.6,127.7,138.8,79.75,65.16,54.86,52,72,0.000006345,-0.00002799,0.0000447,0.407,0.375,0.525,79.75,65.16,86.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0726,0.0767,0.00253,0.00129,0.00312,0.000099,0.000051,0.00012,0.127,0.104,0.139,0.005,0.0041,0.0055,25.37,25.36,25.4,0.924,0.886,0.939,0.961,0.96,0.963,0.888,0.851,0.902,18.37,14.38,19.96,17.65,13.81,19.22,0,0,0,0,0,0,0.0981,0,0.0332,0.41,0.59,0.41,36.4
844639200000,1996,10,1996,1,1,7,0.082,0.0314,0.0505,3119.22,18.71,18.71,18.57,1,1,1,135.6,131.3,136.3,83.55,79.33,52,52,52,-0.00002804,-0.0000355,0.00001667,0.384,0.382,0.396,83.55,79.33,84.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0759,0.00285,0.00249,0.00291,0.00011,0.000098,0.00011,0.134,0.126,0.135,0.0052,0.0049,0.0053,25.37,25.36,25.37,0.929,0.928,0.934,0.962,0.96,0.962,0.893,0.893,0.897,19.31,18.45,19.45,18.57,17.71,18.71,0,0,0,0,0,0,0.103,0,0.0315,0.38,0.62,0.38,38
845244000000,1996,10,1996,1,2,7,0.0864,0.0314,0.055,3374.78,22.42,22.42,20.09,1,1,1,142.9,131.3,154,90.87,79.33,52,52,52,0.0001377,-0.00004992,0.0004599,0.365,0.338,0.396,90.87,79.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0741,0.0821,0.00347,0.00249,0.00442,0.00014,0.000098,0.00017,0.147,0.126,0.167,0.0058,0.0049,0.0065,25.36,25.34,25.37,0.922,0.912,0.934,0.965,0.96,0.97,0.889,0.885,0.897,20.81,18.45,23.12,20.09,17.71,22.42,0,0,0,0,0,0,0.112,0,0.0314,0.36,0.64,0.36,39.1
845848800000,1996,10,1996,1,3,7,0.0904,0.0314,0.059,3600.3,22.42,22.42,21.43,1,1,1,149.5,145.3,154,97.5,93.33,52,52,52,0.00006493,-0.00003762,0.0004599,0.348,0.338,0.358,97.5,93.33,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0821,0.00404,0.00368,0.00442,0.00016,0.00014,0.00017,0.159,0.151,0.167,0.0062,0.0059,0.0065,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.884,0.883,0.886,22.15,21.29,23.12,21.43,20.56,22.42,0,0,0,0,0,0,0.119,0,0.0314,0.35,0.65,0.35,39.8
846453600000,1996,10,1996,1,4,7,0.0891,0.0309,0.0582,3558.48,22.9,22.9,21.18,1,1,1,147.4,142.5,154,96.25,92.52,51.14,50,52,0.00005249,-0.00003762,0.0004599,0.347,0.325,0.351,96.25,92.52,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0784,0.0825,0.00393,0.00361,0.00459,0.00015,0.00014,0.00018,0.156,0.149,0.17,0.0061,0.0059,0.0067,25.34,25.34,25.35,0.916,0.914,0.919,0.967,0.965,0.97,0.885,0.885,0.887,21.9,21.13,23.61,21.18,20.4,22.9,0,0,0,0,0,0,0.118,0,0.0309,0.35,0.65,0.35,39.9
847058400000,1996,11,1996,2,5,7,0.0909,0.0302,0.0607,3704.39,23.33,23.33,22.05,1,1,1,150.3,148.2,155.8,100.3,98.18,50,50,50,0.00005451,-0.00003762,0.0003023,0.332,0.321,0.337,100.3,98.18,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0831,0.00428,0.0041,0.00474,0.00017,0.00016,0.00019,0.163,0.16,0.173,0.0064,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.888,22.76,22.27,24.05,22.05,21.55,23.33,0,0,0,0,0,0,0.122,0,0.0302,0.33,0.67,0.33,40.8
847663200000,1996,11,1996,2,6,7,0.098,0.0302,0.0678,4171.53,29.81,29.81,24.83,1,1,1,162,149.8,182.7,112,99.79,50,50,50,-0.0001902,-0.0004288,0.00001199,0.31,0.274,0.334,112,99.79,132.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.081,0.0926,0.00527,0.00423,0.00703,0.00021,0.00017,0.00027,0.184,0.162,0.221,0.0072,0.0064,0.0087,25.34,25.34,25.34,0.919,0.911,0.932,0.97,0.969,0.97,0.891,0.883,0.904,25.61,22.59,30.73,24.83,21.88,29.81,0,0,0,0,0,0,0.138,0,0.0302,0.31,0.69,0.31,42.6
848268000000,1996,11,1996,2,7,7,0.107,0.0302,0.0768,4776.06,28.75,28.75,28.43,1,1,1,176.9,173.7,178.2,126.9,123.7,50,50,50,0.00009893,-0.0004599,0.0003921,0.283,0.281,0.288,126.9,123.7,128.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.091,0.00654,0.00626,0.00665,0.00026,0.00025,0.00026,0.211,0.205,0.213,0.0083,0.008,0.0083,25.34,25.34,25.34,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.31,28.51,29.63,28.43,27.66,28.75,0,0,0,0,0,0,0.158,0,0.0302,0.28,0.72,0.28,44.6
848872800000,1996,11,1996,2,8,7,0.111,0.031,0.08,4989.14,31.92,31.92,29.7,1,1,1,183.5,172.6,191.6,132.2,122.6,51.29,50,59,-0.00003197,-0.00045,0.0003386,0.28,0.261,0.308,132.2,122.6,141.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.089,0.0957,0.00699,0.00617,0.00778,0.00027,0.00024,0.0003,0.221,0.203,0.237,0.0086,0.008,0.0093,25.35,25.34,25.36,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,30.62,28.24,32.9,29.7,27.39,31.92,0,0,0,0,0,0,0.165,0,0.031,0.28,0.72,0.28,44.9
849477600000,1996,12,1996,3,9,7,0.118,0.0357,0.0827,5168.76,31.29,31.29,30.77,1,1,1,195.7,191.6,197.9,136.7,132.6,59,59,59,-0.00004084,-0.0002077,0.0003386,0.301,0.298,0.308,136.7,132.6,138.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0962,0.00737,0.00702,0.00755,0.00029,0.00027,0.0003,0.23,0.222,0.234,0.009,0.0087,0.0091,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.72,30.71,32.25,30.77,29.79,31.29,0,0,0,0,0,0,0.171,0,0.0353,0.3,0.7,0.3,43.8
850082400000,1996,12,1996,3,10,7,0.126,0.0357,0.0904,5667.98,36.88,36.88,33.74,1,1,1,208.4,197.9,222,149.4,138.9,59,59,59,-0.00009273,-0.0004605,0.0001322,0.283,0.266,0.298,149.4,138.9,163,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0962,0.105,0.00845,0.00755,0.0096,0.00033,0.0003,0.00038,0.253,0.234,0.277,0.0099,0.0091,0.011,25.29,25.19,25.36,0.938,0.934,0.943,0.97,0.97,0.972,0.91,0.906,0.916,34.77,32.25,37.96,33.74,31.29,36.88,0,0,0,0,0,0,0.187,0,0.0356,0.28,0.72,0.28,45
850687200000,1996,12,1996,3,11,7,0.145,0.0357,0.109,6890.9,43.7,43.7,41.02,1,1,1,238.9,225.8,250.3,179.9,166.8,59,59,59,0.00008669,-0.0004466,0.0003724,0.247,0.236,0.261,179.9,166.8,191.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.011,0.00993,0.012,0.00044,0.00039,0.00047,0.307,0.284,0.327,0.012,0.011,0.013,25.06,24.97,25.16,0.948,0.944,0.952,0.978,0.974,0.98,0.927,0.919,0.933,41.93,38.86,44.59,41.02,37.83,43.7,0,0,0,0,0,0,0.228,0,0.036,0.25,0.75,0.25,47.5
851292000000,1996,12,1996,3,12,7,0.16,0.0357,0.124,7759.46,48.2,48.2,46.19,1,1,1,264.4,242.4,283.2,205.4,183.4,59,59,59,0.00005071,-0.0003226,0.000461,0.224,0.208,0.243,205.4,183.4,224.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0132,0.0113,0.0148,0.00052,0.00045,0.00059,0.353,0.313,0.386,0.014,0.012,0.015,24.89,24.78,25.03,0.955,0.949,0.959,0.98,0.98,0.98,0.936,0.93,0.94,47.89,42.74,52.27,46.19,41.89,48.2,0,0,0,0,0,0,0.257,0,0.036,0.22,0.78,0.22,48.5
851896800000,1996,12,1996,3,13,7,0.191,0.0417,0.149,9029.63,59.9,59.9,53.75,2,2,2,315.1,287.1,347.3,246.1,228.1,69,59,73,-0.000177,-0.0004207,0.0001095,0.219,0.2,0.241,246.1,228.1,274.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.146,0.0192,0.0151,0.0285,0.00077,0.0006,0.0011,0.263,0.239,0.302,0.011,0.0095,0.012,24.76,24.56,24.91,0.927,0.922,0.935,0.97,0.97,0.97,0.9,0.895,0.907,27.71,25.7,30.88,26.87,24.93,29.95,0,0,0,0,0,0,0.299,0,0.042,0.22,0.78,0.22,47.3
852501600000,1997,1,1996,4,14,7,0.224,0.0442,0.18,10897.1,68.04,68.04,64.86,2,2,2,370.4,354,385.2,297.4,281,73,73,73,0.0001884,-0.00005164,0.0004471,0.198,0.19,0.206,297.4,281,312.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0394,0.0316,0.0464,0.0016,0.0013,0.0019,0.336,0.312,0.359,0.014,0.013,0.015,24.41,24.32,24.52,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,33.43,31.62,35.07,32.43,30.67,34.02,0,0,0,0,0,0,0.36,0,0.044,0.2,0.8,0.2,48.6
853106400000,1997,1,1996,4,15,7,0.253,0.0442,0.209,12632.4,86.5,86.5,75.19,2,2,2,417.8,385.2,469.1,344.8,312.2,73,73,73,-0.00005389,-0.0004444,0.0004141,0.176,0.156,0.19,344.8,312.2,396.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.189,0.0618,0.0464,0.086,0.0025,0.0019,0.0035,0.408,0.359,0.485,0.017,0.015,0.02,24.11,23.8,24.32,0.947,0.942,0.955,0.973,0.97,0.98,0.922,0.914,0.935,38.62,35.07,44.13,37.6,34.02,43.25,0,0,0,0,0,0,0.418,0,0.044,0.17,0.83,0.17,49.9
853711200000,1997,1,1996,4,16,7,0.28,0.0442,0.236,14314.4,89.79,89.79,85.2,2,2,2,463,446.6,485.3,390,373.6,73,73,73,-0.00004117,-0.0004154,0.0003293,0.158,0.15,0.163,390,373.6,412.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.0831,0.0753,0.0936,0.0034,0.0031,0.0039,0.475,0.451,0.509,0.02,0.018,0.021,23.84,23.71,23.94,0.954,0.952,0.956,0.98,0.98,0.98,0.934,0.932,0.937,43.47,41.73,45.81,42.6,40.88,44.89,0,0,0,0,0,0,0.473,0,0.044,0.16,0.84,0.16,51.1
854316000000,1997,1,1996,4,17,7,0.318,0.0462,0.272,16122.3,102.8,102.8,95.97,3,2,2.142857142857143,526.1,492.5,576.2,449.7,419.5,76.43,73,85,-0.00005246,-0.0003161,0.000339,0.145,0.137,0.157,449.7,419.5,491.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.197,0.229,0.111,0.097,0.131,0.0046,0.004,0.0055,0.55,0.52,0.578,0.023,0.021,0.024,23.48,23.28,23.66,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.94,35.34,50.42,45.53,34.28,48.2,0,0,0,0,0,0,0.533,0,0.046,0.15,0.86,0.14,50.7
854920800000,1997,2,1996,5,18,7,0.4,0.0514,0.348,20072.1,135.5,135.5,119.5,3,3,3,661,576.2,745.4,576,491.2,85,85,85,-0.00003986,-0.0004777,0.0004688,0.13,0.114,0.148,576,491.2,660.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.229,0.325,0.186,0.131,0.242,0.0079,0.0055,0.01,0.665,0.523,0.807,0.028,0.022,0.035,22.79,22.31,23.28,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,40.8,35.34,46.08,39.83,34.28,45.16,0,0,0,0,0,0,0.664,0,0.052,0.13,0.87,0.13,50.2
855525600000,1997,2,1996,5,19,7,0.47,0.0618,0.408,23109.4,138.7,138.7,137.6,3,3,3,777.1,764,782.3,674.9,665.6,102.1,85,105,0.00003185,-0.0003454,0.0002291,0.131,0.111,0.136,674.9,665.6,679,990,990,990,967,967,967,23,23,23,0.336,0.331,0.338,0.252,0.246,0.255,0.011,0.011,0.011,0.834,0.819,0.839,0.036,0.036,0.037,22.16,22.13,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.79,46.22,47.18,45.85,45.29,46.23,0,0,0,0,0,0,0.764,0,0.062,0.13,0.87,0.13,49.2
856130400000,1997,2,1996,5,20,7,0.469,0.0635,0.405,22946.6,137.9,137.9,136.6,3,3,3,774.7,764,782.3,669.7,659,105,105,105,-0.00000173,-0.0003916,0.0002802,0.135,0.134,0.137,669.7,659,677.3,990,990,990,967,967,967,23,23,23,0.334,0.328,0.338,0.248,0.241,0.253,0.011,0.01,0.011,0.826,0.808,0.839,0.036,0.035,0.037,22.17,22.13,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.46,45.82,46.9,45.53,44.91,45.97,0,0,0,0,0,0,0.759,0,0.064,0.14,0.86,0.14,48.9
856735200000,1997,2,1996,5,21,7,0.465,0.0638,0.401,22760,135.8,135.8,135.5,3,3,3,769,768.4,772.5,663.4,661.4,105.6,105,107,-0.00001039,-0.00001611,0.00002394,0.138,0.137,0.139,663.4,661.4,665.5,990,990,990,967,967,967,23,23,23,0.331,0.33,0.333,0.244,0.243,0.246,0.011,0.011,0.011,0.816,0.814,0.821,0.035,0.035,0.036,22.21,22.19,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.08,45.95,46.19,45.16,45.03,45.26,0,0,0,0,0,0,0.753,0,0.064,0.14,0.86,0.14,48.9
857340000000,1997,3,1996,6,22,7,0.479,0.0647,0.414,23355.1,143.3,143.3,139,3,3,3,791.6,772.5,817.2,684.6,665.5,107,107,107,0.0001177,-0.0003224,0.0004527,0.135,0.131,0.139,684.6,665.5,710.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.344,0.333,0.359,0.258,0.246,0.275,0.011,0.011,0.012,0.853,0.821,0.896,0.037,0.036,0.039,22.08,21.94,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.29,46.19,48.73,46.34,45.26,47.76,0,0,0,0,0,0,0.772,0,0.065,0.14,0.86,0.14,48.8
857944800000,1997,3,1996,6,23,7,0.522,0.0647,0.458,25050.3,156.2,156.2,149.1,4,3,3.4285714285714284,863.7,827.5,902.5,756.7,720.5,107,107,107,0.0002181,-0.00005951,0.0004267,0.124,0.119,0.129,756.7,720.5,795.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.394,0.364,0.429,0.303,0.282,0.324,0.013,0.012,0.014,0.943,0.913,0.971,0.042,0.04,0.043,21.7,21.53,21.88,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.58,39.62,50.97,44.16,38.64,48.2,0,0,0,0,0,0,0.828,0,0.064,0.12,0.88,0.12,48
858549600000,1997,3,1996,6,24,7,0.581,0.0704,0.511,27565.5,168,168,164.1,4,4,4,960.6,917.8,1001,844.2,810.8,116.4,107,129,0.00002714,-0.0004914,0.0004187,0.121,0.112,0.133,844.2,810.8,871.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.476,0.443,0.504,0.348,0.331,0.361,0.016,0.015,0.016,1.05,0.991,1.1,0.047,0.044,0.05,21.21,20.99,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.88,40.64,42.86,41.02,39.72,42,0,0,0,0,0,0,0.912,0,0.07,0.12,0.88,0.12,47.4
859154400000,1997,3,1996,6,25,7,0.625,0.078,0.547,29060.9,176.8,176.8,173,4,4,4,1033,1007,1059,904.2,877.6,129,129,129,0.00001415,-0.0003548,0.0004468,0.125,0.122,0.128,904.2,877.6,929.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.534,0.51,0.557,0.377,0.364,0.389,0.017,0.016,0.018,1.16,1.11,1.2,0.053,0.05,0.055,20.84,20.71,20.97,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.13,43.08,45.11,43.25,42.22,44.21,0,0,0,0,0,0,0.961,0,0.078,0.12,0.88,0.12,46.5
859759200000,1997,3,1996,6,26,7,0.687,0.0879,0.599,31059.4,190.8,190.8,184.9,4,4,4,1136,1078,1187,991.2,948.3,145.3,129,148,0.0003103,-0.003821,0.004789,0.128,0.12,0.135,991.2,948.3,1039,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.637,0.575,0.706,0.437,0.398,0.511,0.02,0.018,0.024,1.35,1.24,1.5,0.062,0.057,0.07,20.32,20.01,20.62,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.16,45.66,48.68,46.22,44.74,47.71,0,0,0,0,0,0,1.03,0,0.088,0.13,0.87,0.13,45.2
860364000000,1997,4,1996,7,27,7,0.741,0.0895,0.651,32374.8,192.8,192.8,192.7,4,4,4,1225,1199,1259,1077,1051,148,148,148,1.552,0.0006504,10.85,0.121,0.118,0.123,1076,1051,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.724,0.8,0.593,0.538,0.648,0.028,0.025,0.03,1.65,1.55,1.75,0.077,0.072,0.082,19.74,19.54,19.92,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.69,49.03,50.3,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.09,0.12,0.88,0.12,43.7
860968800000,1997,4,1996,7,28,7,0.776,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1283,1259,1302,1135,1111,148,148,148,34.99,10.85,53.77,0.115,0.114,0.118,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.81,0.8,0.818,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.75,1.77,0.083,0.082,0.083,19.45,19.39,19.54,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.03,49.85,50.26,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.797,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1312,1323,1170,1164,148,148,148,70.06,64.38,74.67,0.112,0.112,0.113,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.825,0.822,0.827,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.77,0.084,0.084,0.084,19.33,19.31,19.35,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.69,49.65,49.75,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.11,0.83,0.17,40.6
862178400000,1997,4,1996,7,30,7,0.827,0.105,0.665,32371.7,192.8,192.8,192.7,4,4,4,1368,1339,1388,1195,1172,173.1,148,192,94.99,72.01,116,0.127,0.109,0.141,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.836,0.827,0.844,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.085,0.086,19.16,19.09,19.25,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.23,49.06,49.49,48.17,48.08,48.2,0,0,0,0,0,0,1.07,0,0.162,0.13,0.8,0.2,39.1
862783200000,1997,5,1996,8,31,7,0.839,0.116,0.665,32309.7,192.3,192.3,192.3,4,4,4,1388,1388,1388,1196,1196,192,192,192,95.56,95.56,95.56,0.138,0.138,0.138,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.837,0.837,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.78,1.78,0.085,0.085,0.085,19.09,19.09,19.09,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.06,49.06,49.06,48.08,48.08,48.08,0,0,0,0,0,0,1.07,0,0.174,0.14,0.79,0.21,38.5
863388000000,1997,5,1996,8,32,7,0.818,0.116,0.665,32375.3,192.8,192.8,192.7,4,4,4,1353,1312,1388,1161,1120,192,192,192,60.71,20.38,95.56,0.142,0.138,0.146,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.822,0.805,0.837,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.085,19.22,19.09,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.4,49.06,49.79,48.18,48.08,48.2,0,0,0,0,0,0,1.07,0,0.153,0.14,0.81,0.19,39.6
863992800000,1997,5,1996,8,33,7,0.768,0.116,0.652,32296,192.8,192.8,192.2,4,4,4,1270,1241,1297,1078,1049,192,192,192,0.6656,-0.003777,4.663,0.151,0.148,0.155,1077,1049,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.764,0.722,0.799,0.597,0.533,0.648,0.028,0.025,0.031,1.66,1.54,1.75,0.078,0.072,0.083,19.59,19.42,19.8,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.935,49.38,48.6,49.94,48.06,47.63,48.2,0,0,0,0,0,0,1.07,0,0.116,0.15,0.85,0.15,42.1
864597600000,1997,5,1996,8,34,7,0.715,0.113,0.602,30945.2,188.4,188.4,184.2,4,4,4,1182,1140,1222,994.7,963.3,187.6,161,192,-0.0001128,-0.003764,0.001636,0.159,0.141,0.166,994.7,963.3,1030,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.642,0.598,0.694,0.434,0.405,0.491,0.02,0.019,0.023,1.35,1.27,1.47,0.063,0.059,0.069,20.17,19.93,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.99,45.89,48.07,46.05,44.97,47.11,0,0,0,0,0,0,1.02,0,0.113,0.16,0.84,0.16,43.3
865202400000,1997,6,1996,9,35,7,0.621,0.0974,0.524,27888.5,176,176,166,4,4,4,1027,964.9,1091,866.3,803.9,161,161,161,0.00008993,-0.0001711,0.0003362,0.157,0.148,0.167,866.3,803.9,930.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.507,0.449,0.565,0.358,0.328,0.389,0.016,0.015,0.018,1.1,0.991,1.21,0.05,0.045,0.056,20.92,20.6,21.25,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.39,39.92,44.89,41.5,38.96,43.99,0,0,0,0,0,0,0.922,0,0.097,0.16,0.84,0.16,44.9
865807200000,1997,6,1996,9,36,7,0.509,0.0974,0.412,22718.5,144.6,144.6,135.2,3,3,3,841.7,745.4,935.5,680.7,584.4,161,161,161,0.0001694,-0.0003224,0.000424,0.192,0.172,0.216,680.7,584.4,774.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.354,0.295,0.423,0.255,0.191,0.314,0.011,0.0083,0.014,0.857,0.692,1.02,0.038,0.03,0.046,21.88,21.34,22.43,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.47,40.84,51.66,45.08,39.93,48.2,0,0,0,0,0,0,0.751,0,0.097,0.19,0.81,0.19,44.6
866412000000,1997,6,1996,9,37,7,0.385,0.0974,0.287,16530.4,115.7,115.7,98.4,3,2,2.2857142857142856,636,570.2,725.1,475,409.2,161,161,161,-0.00008454,-0.0003457,0.0004297,0.255,0.222,0.282,475,409.2,564.1,990,990,990,966.4,966.2,966.8,23.6,23.2,23.8,0.234,0.203,0.283,0.126,0.0921,0.178,0.0053,0.0039,0.0077,0.588,0.513,0.658,0.025,0.022,0.028,22.97,22.54,23.32,0.955,0.949,0.957,0.978,0.97,0.98,0.934,0.92,0.938,45.52,37.13,52.58,43.87,36.02,48.2,0,0,0,0,0,0,0.547,0,0.098,0.25,0.75,0.25,42.9
867016800000,1997,6,1996,9,38,7,0.301,0.0974,0.203,12107.7,82.06,82.06,72.07,2,2,2,497.1,456.4,542.7,336.1,295.4,161,161,161,-0.0001243,-0.0003753,0.0001901,0.325,0.297,0.353,336.1,295.4,381.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.177,0.162,0.193,0.0576,0.0384,0.0791,0.0024,0.0016,0.0033,0.404,0.343,0.472,0.017,0.014,0.02,23.76,23.49,24,0.946,0.94,0.953,0.973,0.97,0.98,0.92,0.912,0.934,37.04,32.68,41.87,36.03,31.7,41.03,0,0,0,0,0,0,0.4,0,0.098,0.32,0.67,0.33,40.2
867621600000,1997,6,1996,9,39,7,0.255,0.0839,0.171,10225.5,65.43,65.43,60.87,2,2,2,421.1,396.1,446.6,282.4,261.1,138.7,135,161,-0.0001828,-0.0004154,0.00002848,0.329,0.308,0.361,282.4,261.1,303.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.148,0.163,0.0323,0.0222,0.0423,0.0013,0.0009,0.0017,0.322,0.289,0.353,0.013,0.012,0.014,24.18,24.06,24.33,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.37,29.03,33.73,30.43,28.16,32.71,0,0,0,0,0,0,0.338,0,0.084,0.33,0.67,0.33,40.1
868226400000,1997,7,1996,10,40,7,0.226,0.0746,0.151,9066.01,56.46,56.46,53.96,2,2,2,373,354,389.6,249.6,240.1,123.4,108,135,0.0001891,-0.00005164,0.0004552,0.33,0.293,0.36,249.6,240.1,260.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.143,0.14,0.146,0.0178,0.0162,0.0219,0.00072,0.00065,0.00088,0.272,0.262,0.285,0.011,0.011,0.012,24.46,24.37,24.56,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.899,0.904,27.82,26.68,29.1,26.98,25.88,28.23,0,0,0,0,0,0,0.3,0,0.075,0.33,0.67,0.33,40.1
868831200000,1997,7,1996,10,41,7,0.207,0.0653,0.141,8475.63,51.87,51.87,50.45,2,1,1.7142857142857142,342,334.4,347.3,234,226.4,108,108,108,-0.0001369,-0.0004632,0.0003062,0.316,0.311,0.323,234,226.4,239.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.133,0.138,0.0156,0.015,0.0161,0.00063,0.0006,0.00065,0.296,0.254,0.397,0.012,0.01,0.016,24.59,24.53,24.63,0.935,0.925,0.959,0.973,0.97,0.98,0.91,0.897,0.94,33.83,26.32,52.23,32.11,25.53,48.2,0,0,0,0,0,0,0.28,0,0.066,0.32,0.68,0.32,40.9
869436000000,1997,7,1996,10,42,7,0.189,0.0653,0.124,7787.43,48.2,48.2,46.35,1,1,1,313.1,298.8,324.1,205.1,190.8,108,108,108,0.0001089,-0.0001635,0.0004043,0.345,0.333,0.361,205.1,190.8,216.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0132,0.012,0.0141,0.00053,0.00048,0.00057,0.358,0.333,0.378,0.014,0.013,0.015,24.68,24.6,24.77,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.42,44.13,49.91,46.35,43.25,48.2,0,0,0,0,0,0,0.258,0,0.065,0.35,0.66,0.34,41.2
870040800000,1997,7,1996,10,43,7,0.172,0.0614,0.111,6984.37,43.23,43.23,41.57,1,1,1,285,273.3,294.6,183.4,177.4,101.6,93,108,0.00009805,-0.0002016,0.0004766,0.356,0.328,0.378,183.4,177.4,190.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.119,0.0113,0.0108,0.0119,0.00045,0.00043,0.00047,0.319,0.309,0.33,0.013,0.012,0.013,24.84,24.8,24.89,0.95,0.948,0.952,0.98,0.978,0.98,0.93,0.927,0.933,42.44,40.97,44.11,41.57,40.07,43.23,0,0,0,0,0,0,0.231,0,0.061,0.36,0.65,0.35,40.6
870645600000,1997,8,1996,11,44,7,0.159,0.0562,0.103,6464.15,39.81,39.81,38.48,1,1,1,263.6,256.9,268.9,170.6,163.9,93,93,93,0.0001199,-0.00003096,0.0002083,0.353,0.346,0.362,170.6,163.9,175.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.114,0.0102,0.00968,0.0107,0.00041,0.00038,0.00042,0.295,0.283,0.305,0.012,0.011,0.012,24.95,24.92,24.99,0.946,0.943,0.947,0.975,0.971,0.978,0.922,0.917,0.926,39.47,37.89,40.72,38.48,36.81,39.81,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.7
871250400000,1997,8,1996,11,45,7,0.145,0.0562,0.089,5536.12,35.25,35.25,32.95,1,1,1,240.1,231.5,250.3,147.1,138.5,93,93,93,0.000115,-0.0003008,0.0003724,0.388,0.372,0.402,147.1,138.5,157.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00826,0.00752,0.00912,0.00033,0.0003,0.00036,0.253,0.238,0.271,0.01,0.0094,0.011,25.11,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.97,31.94,36.34,32.95,30.98,35.25,0,0,0,0,0,0,0.183,0,0.056,0.39,0.61,0.39,38.2
871855200000,1997,8,1996,11,46,7,0.139,0.0562,0.0823,5113.31,30.98,30.98,30.44,1,1,1,229.1,225.8,231.5,136.1,132.8,93,93,93,-0.0001057,-0.0004966,0.0002185,0.406,0.402,0.412,136.1,132.8,138.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00732,0.00704,0.00752,0.00029,0.00028,0.0003,0.233,0.227,0.238,0.0092,0.0089,0.0094,25.19,25.17,25.22,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.38,30.61,31.94,30.44,29.69,30.98,0,0,0,0,0,0,0.169,0,0.0567,0.4,0.59,0.41,36.8
872460000000,1997,8,1996,11,47,7,0.13,0.0562,0.0737,4560.77,29.13,29.13,27.15,1,1,1,214.8,205.9,223.4,121.8,112.9,93,93,93,-0.00004063,-0.0003681,0.0004558,0.433,0.416,0.452,121.8,112.9,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0916,0.0978,0.0061,0.00535,0.00683,0.00024,0.00021,0.00027,0.208,0.192,0.223,0.0081,0.0075,0.0088,25.3,25.24,25.37,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.99,25.85,30.03,27.15,25.08,29.13,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
873064800000,1997,9,1996,12,48,7,0.125,0.0435,0.081,5054.1,30.57,30.57,30.08,1,1,1,205.9,203.8,208.1,133.9,131.8,72,72,72,-0.0001498,-0.0003681,0.0002172,0.35,0.346,0.353,133.9,131.8,136.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0962,0.0977,0.00713,0.00695,0.00731,0.00028,0.00027,0.00029,0.227,0.224,0.231,0.0089,0.0087,0.009,25.34,25.32,25.35,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.01,30.52,31.52,30.08,29.6,30.57,0,0,0,0,0,0,0.167,0,0.044,0.35,0.65,0.35,40.4
873669600000,1997,9,1996,12,49,7,0.12,0.0435,0.0768,4782.68,29.54,29.54,28.47,1,1,1,198.9,195.3,203.5,126.9,123.3,72,72,72,-0.00001392,-0.0003245,0.0004625,0.362,0.354,0.369,126.9,123.3,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0932,0.0961,0.00654,0.00623,0.00693,0.00026,0.00024,0.00027,0.215,0.208,0.223,0.0084,0.0081,0.0087,25.38,25.36,25.38,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.35,28.45,30.45,28.47,27.6,29.54,0,0,0,0,0,0,0.158,0,0.0432,0.36,0.64,0.36,39.9
874274400000,1997,9,1996,12,50,7,0.114,0.0435,0.0709,4385.58,27.6,27.6,26.1,1,1,1,189.2,183.5,195.3,117.2,111.5,72,72,72,0.00005097,-0.00045,0.0004087,0.381,0.369,0.392,117.2,111.5,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0932,0.00571,0.00522,0.00623,0.00022,0.0002,0.00024,0.197,0.187,0.208,0.0077,0.0073,0.0081,25.38,25.38,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.91,25.49,28.45,26.1,24.72,27.6,0,0,0,0,0,0,0.145,0,0.0431,0.38,0.62,0.38,38.5
874879200000,1997,9,1996,12,51,7,0.113,0.0435,0.0696,4302.19,26.3,26.3,25.61,1,1,1,187.1,183,190,115.1,111,72,72,72,-0.0003275,-0.0004289,-0.00009115,0.385,0.379,0.393,115.1,111,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0888,0.0913,0.00553,0.00519,0.00578,0.00022,0.0002,0.00023,0.194,0.186,0.199,0.0076,0.0073,0.0078,25.38,25.38,25.38,0.921,0.918,0.923,0.97,0.97,0.97,0.894,0.891,0.896,26.4,25.38,27.11,25.61,24.61,26.3,0,0,0,0,0,0,0.142,0,0.0434,0.38,0.62,0.38,38.1
875484000000,1997,9,1996,12,52,7,0.108,0.0349,0.0733,4547.58,29.51,29.51,27.07,1,1,1,179,174.9,183.5,121.2,105,57.71,52,72,-0.0001909,-0.0004501,0.0002115,0.323,0.283,0.407,121.2,105,131.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0867,0.0925,0.00606,0.00468,0.00692,0.00024,0.00018,0.00027,0.202,0.176,0.219,0.0079,0.0069,0.0086,25.36,25.35,25.38,0.925,0.914,0.931,0.97,0.97,0.97,0.897,0.887,0.903,27.91,23.89,30.42,27.07,23.18,29.51,0,0,0,0,0,0,0.15,0,0.0347,0.32,0.68,0.32,42.1
876088800000,1997,10,1997,1,1,7,0.103,0.0314,0.0716,4427.23,26.74,26.74,26.35,1,1,1,170.3,165.5,171.9,118.3,113.5,52,52,52,-0.0001576,-0.0003981,0.00009996,0.305,0.302,0.314,118.3,113.5,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0879,0.0862,0.0884,0.00581,0.0054,0.00594,0.00023,0.00021,0.00023,0.196,0.187,0.199,0.0077,0.0073,0.0078,25.34,25.34,25.35,0.924,0.92,0.925,0.97,0.97,0.97,0.896,0.893,0.897,27.17,25.96,27.57,26.35,25.18,26.74,0,0,0,0,0,0,0.146,0,0.0314,0.3,0.7,0.3,43
876693600000,1997,10,1997,1,2,7,0.0975,0.0314,0.0661,4060.02,25.18,25.18,24.17,1,1,1,161.3,155.5,165.5,109.3,103.5,52,52,52,-0.0001376,-0.000411,0.000373,0.322,0.314,0.334,109.3,103.5,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0827,0.0862,0.00504,0.00455,0.0054,0.0002,0.00018,0.00021,0.18,0.169,0.187,0.007,0.0066,0.0073,25.34,25.34,25.34,0.917,0.913,0.92,0.97,0.97,0.97,0.89,0.886,0.893,24.91,23.5,25.96,24.17,22.8,25.18,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
877298400000,1997,10,1997,1,3,7,0.0978,0.0314,0.0664,4079.87,24.77,24.77,24.28,1,1,1,161.8,161,163.8,109.8,109,52,52,52,-0.00002388,-0.0002274,0.0004849,0.322,0.318,0.323,109.8,109,111.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0846,0.0856,0.00508,0.00501,0.00525,0.0002,0.0002,0.00021,0.181,0.179,0.184,0.0071,0.007,0.0072,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.892,25.04,24.84,25.54,24.28,24.09,24.77,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.7
877903200000,1997,10,1997,1,4,7,0.0973,0.0311,0.0662,4070.24,24.57,24.57,24.23,1,1,1,161,161,161,109.5,109,51.43,50,52,-0.0002274,-0.0002274,-0.0002274,0.32,0.311,0.323,109.5,109,111,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0847,0.0846,0.0849,0.00506,0.00501,0.00518,0.0002,0.0002,0.0002,0.18,0.179,0.182,0.0071,0.007,0.0071,25.34,25.34,25.34,0.918,0.917,0.919,0.97,0.97,0.97,0.89,0.89,0.891,24.98,24.84,25.33,24.23,24.09,24.57,0,0,0,0,0,0,0.135,0,0.0311,0.32,0.68,0.32,41.8
878508000000,1997,11,1997,2,5,7,0.104,0.0302,0.0736,4565.79,31.53,31.53,27.18,1,1,1,171.8,161,190,121.8,111,50,50,50,-0.000059,-0.0004289,0.0002539,0.292,0.263,0.311,121.8,111,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0849,0.0952,0.0061,0.00518,0.00765,0.00024,0.0002,0.0003,0.202,0.182,0.234,0.0079,0.0071,0.0092,25.34,25.34,25.35,0.926,0.919,0.934,0.97,0.97,0.97,0.898,0.891,0.906,28.02,25.33,32.51,27.18,24.57,31.53,0,0,0,0,0,0,0.151,0,0.0304,0.29,0.71,0.29,43.9
879112800000,1997,11,1997,2,6,7,0.102,0.0391,0.0628,3846.65,27.23,27.23,22.9,1,1,1,168.4,165.5,175,103.8,98.48,64.57,50,67,0.0001161,-0.0001611,0.0004651,0.384,0.291,0.405,103.8,98.48,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0826,0.0888,0.00457,0.00412,0.00611,0.00018,0.00016,0.00024,0.171,0.162,0.202,0.0067,0.0064,0.0079,25.37,25.34,25.37,0.915,0.911,0.926,0.969,0.968,0.97,0.886,0.882,0.899,23.63,22.35,28.07,22.9,21.64,27.23,0,0,0,0,0,0,0.127,0,0.0392,0.38,0.62,0.38,37.7
879717600000,1997,11,1997,2,7,7,0.112,0.0361,0.0754,4683.87,31.49,31.49,27.88,1,1,1,184.4,183.5,189.8,124.6,116.5,59.71,50,67,-0.0001937,-0.0002429,0.0001014,0.324,0.263,0.365,124.6,116.5,139.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.089,0.0951,0.00634,0.00565,0.00763,0.00025,0.00022,0.0003,0.208,0.194,0.234,0.0081,0.0076,0.0091,25.36,25.34,25.37,0.927,0.922,0.934,0.97,0.97,0.97,0.899,0.895,0.906,28.74,26.73,32.46,27.88,25.93,31.49,0,0,0,0,0,0,0.155,0,0.0366,0.32,0.67,0.33,41.8
880322400000,1997,11,1997,2,8,7,0.121,0.0302,0.0913,5732.09,35.57,35.57,34.12,1,1,1,200.9,189.8,207.1,150.9,139.8,50,50,50,0.000003593,-0.0001986,0.0003014,0.249,0.241,0.263,150.9,139.8,157.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.099,0.0951,0.101,0.00857,0.00763,0.00911,0.00034,0.0003,0.00036,0.254,0.234,0.265,0.0099,0.0091,0.01,25.33,25.29,25.35,0.939,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,35.17,32.46,36.67,34.12,31.49,35.57,0,0,0,0,0,0,0.19,0,0.0297,0.25,0.75,0.25,47.4
880927200000,1997,12,1997,3,9,7,0.13,0.0357,0.0944,5932.08,38.89,38.89,35.31,1,1,1,215.2,207.1,230.1,156.2,148.1,59,59,59,0.0001183,-0.0001565,0.0004174,0.275,0.256,0.285,156.2,148.1,171.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0995,0.108,0.00902,0.00834,0.0103,0.00035,0.00033,0.0004,0.265,0.25,0.291,0.01,0.0098,0.011,25.24,25.13,25.31,0.941,0.938,0.945,0.971,0.97,0.976,0.913,0.91,0.922,36.36,34.48,39.85,35.31,33.44,38.89,0,0,0,0,0,0,0.196,0,0.0356,0.27,0.73,0.27,45.6
881532000000,1997,12,1997,3,10,7,0.147,0.0357,0.112,7079.79,44.83,44.83,42.14,1,1,1,243.6,232.5,255.2,184.6,173.5,59,59,59,0.0001783,-0.0004273,0.0004397,0.242,0.231,0.254,184.6,173.5,196.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.108,0.116,0.0114,0.0105,0.0124,0.00045,0.00041,0.00049,0.315,0.296,0.336,0.012,0.012,0.013,25.02,24.94,25.11,0.95,0.946,0.953,0.979,0.977,0.98,0.93,0.924,0.934,43.03,40.41,45.75,42.14,39.48,44.83,0,0,0,0,0,0,0.234,0,0.035,0.24,0.76,0.24,48.2
882136800000,1997,12,1997,3,11,7,0.186,0.0357,0.151,9217.86,77.56,77.56,54.87,2,1,1.5714285714285714,308.2,261.5,413.3,249.2,202.5,59,59,59,-0.0001853,-0.0003987,0.000233,0.195,0.143,0.226,249.2,202.5,354.3,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.119,0.172,0.0233,0.013,0.0662,0.00094,0.00051,0.0027,0.331,0.249,0.42,0.013,0.0099,0.017,24.72,24.12,24.91,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,39.14,26.71,52.51,37.63,25.91,48.2,0,0,0,0,0,0,0.305,0,0.035,0.19,0.81,0.19,49.6
882741600000,1997,12,1997,3,12,7,0.227,0.0357,0.192,11652.5,77.56,77.56,69.36,2,2,2,376.1,338.4,413.3,317.1,279.4,59,59,59,-0.00005253,-0.0004326,0.0003402,0.158,0.143,0.174,317.1,279.4,354.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.159,0.146,0.172,0.0487,0.0309,0.0662,0.002,0.0012,0.0027,0.364,0.308,0.42,0.015,0.012,0.017,24.36,24.12,24.6,0.943,0.936,0.949,0.972,0.97,0.975,0.916,0.908,0.926,35.68,31.53,39.75,34.68,30.58,38.78,0,0,0,0,0,0,0.385,0,0.035,0.16,0.85,0.15,51.3
883346400000,1997,12,1997,3,13,7,0.256,0.0467,0.209,12651,77.56,77.56,75.3,2,2,2,422.8,413.3,446.9,345.5,322.3,77.29,59,91,0.0001995,0.0001033,0.000233,0.182,0.143,0.22,345.5,322.3,355.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.164,0.176,0.0621,0.0511,0.067,0.0025,0.0021,0.0027,0.409,0.376,0.426,0.017,0.015,0.017,24.09,23.96,24.16,0.948,0.944,0.949,0.974,0.97,0.975,0.923,0.916,0.926,38.67,36.05,39.75,37.65,34.96,38.78,0,0,0,0,0,0,0.418,0,0.047,0.18,0.82,0.18,49.4
883951200000,1998,1,1997,4,14,7,0.297,0.055,0.241,14581.2,92.64,92.64,86.79,2,2,2,490.3,463.3,519.2,399.3,372.3,91,91,91,0.0000903,-0.0003235,0.0004961,0.186,0.175,0.196,399.3,372.3,428.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.182,0.202,0.0875,0.0747,0.101,0.0036,0.0031,0.0042,0.491,0.451,0.534,0.02,0.019,0.022,23.7,23.53,23.86,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.932,0.938,44.29,41.45,47.27,43.4,40.59,46.32,0,0,0,0,0,0,0.482,0,0.056,0.19,0.81,0.19,49.1
884556000000,1998,1,1997,4,15,7,0.341,0.055,0.286,16835,117,117,100.2,3,2,2.2857142857142856,563.2,528.1,653.2,472.2,437.1,91,91,91,0.000007562,-0.0003993,0.0004262,0.162,0.139,0.172,472.2,437.1,562.2,990,990,990,966.1,966,966.5,23.9,23.5,24,0.222,0.205,0.27,0.124,0.105,0.177,0.0052,0.0044,0.0075,0.573,0.548,0.642,0.024,0.023,0.027,23.3,22.84,23.48,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,46,36.65,50.59,44.78,35.55,48.2,0,0,0,0,0,0,0.557,0,0.055,0.16,0.84,0.16,49.4
885160800000,1998,1,1997,4,16,7,0.419,0.0676,0.351,20187.9,124,124,120.2,3,3,3,692,685.3,702.3,580.3,571.9,111.7,91,120,-0.00003688,-0.0004896,0.0003456,0.161,0.132,0.173,580.3,571.9,597,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.284,0.281,0.29,0.189,0.183,0.2,0.0081,0.0078,0.0086,0.676,0.663,0.701,0.029,0.028,0.03,22.66,22.61,22.67,0.953,0.952,0.954,0.978,0.977,0.98,0.932,0.93,0.935,40.96,40.36,42.17,40.06,39.43,41.33,0,0,0,0,0,0,0.668,0,0.068,0.16,0.84,0.16,48.2
885765600000,1998,1,1997,4,17,7,0.442,0.074,0.368,21028.6,127,127,125.2,3,3,3,730.1,710.9,756.7,607.7,590.9,122.4,120,137,0.00002357,-0.00041,0.0004998,0.168,0.164,0.181,607.7,590.9,619.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.291,0.31,0.207,0.196,0.215,0.0089,0.0084,0.0093,0.724,0.695,0.746,0.031,0.03,0.032,22.46,22.33,22.56,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.58,41.56,43.2,41.72,40.71,42.34,0,0,0,0,0,0,0.695,0,0.074,0.17,0.83,0.17,47.6
886370400000,1998,2,1997,5,18,7,0.48,0.0829,0.398,22432.4,143.5,143.5,133.5,3,3,3,794.4,756.7,853.6,657.4,619.7,137,137,137,0.00005591,-0.0004144,0.0002975,0.173,0.16,0.181,657.4,619.7,716.6,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.331,0.31,0.365,0.24,0.215,0.28,0.01,0.0093,0.012,0.81,0.746,0.91,0.035,0.032,0.04,22.11,21.78,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.42,43.2,48.81,44.51,42.34,47.83,0,0,0,0,0,0,0.742,0,0.082,0.17,0.83,0.17,46.7
886975200000,1998,2,1997,5,19,7,0.544,0.0829,0.461,24903.9,153.1,153.1,148.2,4,3,3.4285714285714284,899.7,861.7,920.3,762.7,724.7,137,137,137,0.00005643,-0.0004327,0.0003923,0.152,0.149,0.159,762.7,724.7,783.3,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.404,0.37,0.422,0.307,0.285,0.318,0.014,0.013,0.014,0.958,0.923,1.01,0.043,0.041,0.045,21.54,21.45,21.73,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.67,39.28,51.85,43.95,38.27,48.2,0,0,0,0,0,0,0.824,0,0.083,0.15,0.85,0.15,45.8
887580000000,1998,2,1997,5,20,7,0.734,0.0829,0.597,30191.3,192.8,192.8,179.7,4,4,4,1214,982,1611,1077,845,137,137,137,89.79,-0.00008828,373.5,0.116,0.0851,0.14,987.3,845,1100,990,990,990,968.6,967.8,969.8,21.4,20.2,22.2,0.671,0.479,0.904,0.493,0.348,0.648,0.023,0.016,0.032,1.43,1.05,1.85,0.067,0.048,0.092,19.99,18.31,21.12,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,45.93,41.75,49.77,44.93,40.9,48.2,0,0,0,0,0,0,0.998,0,0.137,0.11,0.81,0.19,41.1
888184800000,1998,2,1997,5,21,7,1.19,0.0917,0.665,28992,180.4,180.4,172.6,4,4,4,1967,1722,2268,1815,1585,151.6,137,239,715.3,485.1,999,0.0768,0.0613,0.105,1100,1100,1100,990,990,990,970.9,970.2,971.7,19.1,18.3,19.8,0.922,0.913,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.86,1.87,0.098,0.094,0.1,17.2,16.38,17.94,0.949,0.946,0.951,0.98,0.98,0.98,0.93,0.927,0.932,44.02,41.79,46.01,43.14,40.95,45.09,0,0,0,0,0,0,0.959,0,0.525,0.077,0.56,0.44,24.4
888789600000,1998,3,1997,6,22,7,1.42,0.145,0.665,27160.2,162.7,162.7,161.7,4,4,4,2345,2309,2381,2106,2070,239,239,239,1006,970.5,1042,0.102,0.1,0.103,1100,1100,1100,990,990,990,971.9,971.8,972,18.1,18,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.19,16.11,16.28,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.925,0.926,41.29,41.06,41.52,40.42,40.17,40.67,0,0,0,0,0,0,0.898,0,0.755,0.1,0.47,0.53,19.1
889394400000,1998,3,1997,6,23,7,1.44,0.145,0.665,26995.1,160.7,160.7,160.7,4,4,4,2381,2381,2381,2142,2142,239,239,239,1042,1042,1042,0.1,0.1,0.1,1100,1100,1100,990,990,990,972,972,972,18,18,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.11,16.11,16.11,0.945,0.945,0.945,0.978,0.978,0.978,0.925,0.925,0.925,41.06,41.06,41.06,40.17,40.17,40.17,0,0,0,0,0,0,0.893,0,0.775,0.1,0.46,0.54,18.7
889999200000,1998,3,1997,6,24,7,1.53,0.135,0.665,26288.4,160.7,160.7,156.5,4,4,4,2532,2381,2720,2309,2142,223,183,239,1209,1042,1437,0.0885,0.0673,0.1,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.29,16.11,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,40.07,38.85,41.06,39.12,37.82,40.17,0,0,0,0,0,0,0.869,0,0.865,0.088,0.43,0.57,17.2
890604000000,1998,3,1997,6,25,7,1.86,0.111,0.665,23829.2,147.9,147.9,141.8,4,4,4,3072,2843,3328,2889,2660,183,183,183,1789,1560,2045,0.0597,0.055,0.0644,1100,1100,1100,990,990,990,973.7,973.1,974.3,16.3,15.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,13.87,14.99,0.938,0.934,0.941,0.97,0.97,0.972,0.91,0.906,0.914,36.54,34.95,38.04,35.46,33.9,36.97,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
891208800000,1998,3,1997,6,26,7,2.1,0.159,0.665,22220.8,134.9,134.9,132.3,4,4,4,3476,3360,3553,3213,3169,263,183,295,2113,2069,2158,0.0754,0.0539,0.0852,1100,1100,1100,990,990,990,974.6,974.3,974.7,15.4,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.39,13.8,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,34.09,33.64,34.76,33.07,32.63,33.71,0,0,0,0,0,0,0.735,0,1.435,0.076,0.32,0.68,10.6
891813600000,1998,4,1997,7,27,7,2.1,0.178,0.665,22261,134.7,134.7,132.5,4,4,4,3465,3367,3553,3170,3072,295,295,295,2070,1972,2158,0.0852,0.083,0.0876,1100,1100,1100,990,990,990,974.5,974.3,974.7,15.5,15.3,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.39,13.79,0.932,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,34.15,33.64,34.72,33.13,32.63,33.68,0,0,0,0,0,0,0.736,0,1.435,0.085,0.32,0.68,10.6
892418400000,1998,4,1997,7,28,7,1.97,0.178,0.665,23032.6,138.5,138.5,137.1,4,4,4,3261,3200,3367,2966,2905,295,295,295,1866,1805,1972,0.0905,0.0876,0.0922,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.79,14.14,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.33,34.72,35.69,34.27,33.68,34.62,0,0,0,0,0,0,0.762,0,1.305,0.09,0.34,0.66,11.7
893023200000,1998,4,1997,7,29,7,1.93,0.178,0.665,23280.9,138.8,138.8,138.6,4,4,4,3196,3185,3200,2901,2890,295,295,295,1801,1790,1805,0.0923,0.0922,0.0926,1100,1100,1100,990,990,990,974,974,974,16,16,16,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.14,14.17,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,35.72,35.69,35.78,34.64,34.62,34.7,0,0,0,0,0,0,0.77,0,1.265,0.092,0.34,0.66,12.1
893628000000,1998,4,1997,7,30,7,1.87,0.185,0.665,23701.9,142.7,142.7,141.1,4,4,4,3095,3030,3185,2789,2709,306.1,295,321,1689,1609,1790,0.099,0.0926,0.106,1100,1100,1100,990,990,990,973.7,973.6,974,16.3,16,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.38,14.17,14.54,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,36.36,35.78,36.79,35.27,34.7,35.68,0,0,0,0,0,0,0.784,0,1.205,0.099,0.36,0.64,12.7
