datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1445810400000,2015,10,2015,1,4,7,0.106,0.0436,0.0624,3816.68,23.85,23.85,22.72,1,1,1,175.2,174.9,177,103.1,101.9,72.14,67,73,-0.000004854,-0.0004501,0.0002115,0.411,0.383,0.417,103.1,101.9,107.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0849,0.0859,0.00451,0.00441,0.00492,0.00018,0.00017,0.00019,0.171,0.169,0.179,0.0067,0.0066,0.007,25.38,25.37,25.38,0.913,0.912,0.916,0.97,0.97,0.97,0.885,0.884,0.889,23.42,23.12,24.59,22.72,22.42,23.85,0,0,0,0,0,0,0.126,0,0.0436,0.41,0.59,0.41,36
1446415200000,2015,11,2015,2,5,7,0.109,0.0405,0.0689,4254.04,27.51,27.51,25.32,1,1,1,180.9,174.9,190,113.9,107.9,67,67,67,-0.0002694,-0.0004501,-0.00009115,0.371,0.353,0.383,113.9,107.9,123,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0859,0.0913,0.00544,0.00492,0.0062,0.00021,0.00019,0.00024,0.19,0.179,0.206,0.0074,0.007,0.0081,25.37,25.37,25.37,0.921,0.916,0.927,0.97,0.97,0.97,0.893,0.889,0.899,26.1,24.59,28.36,25.32,23.85,27.51,0,0,0,0,0,0,0.141,0,0.0401,0.37,0.63,0.37,39
1447020000000,2015,11,2015,2,6,7,0.121,0.0405,0.0807,5038.97,30.88,30.88,29.99,1,1,1,200.4,189.8,204.2,133.4,122.8,67,67,67,-0.0001346,-0.0004844,0.0003014,0.334,0.328,0.353,133.4,122.8,137.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0912,0.0963,0.00709,0.00619,0.00741,0.00028,0.00024,0.00029,0.225,0.206,0.231,0.0088,0.008,0.0091,25.36,25.34,25.38,0.932,0.927,0.933,0.97,0.97,0.97,0.904,0.899,0.905,30.92,28.32,31.83,29.99,27.47,30.88,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41.6
1447624800000,2015,11,2015,2,7,7,0.126,0.0405,0.0852,5328.95,32.94,32.94,31.72,1,1,1,207.9,204.2,213.2,140.9,137.2,67,67,67,-0.00002914,-0.0001565,0.0001839,0.322,0.314,0.328,140.9,137.2,146.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0963,0.0995,0.00773,0.00741,0.00818,0.0003,0.00029,0.00032,0.238,0.231,0.248,0.0093,0.0091,0.0097,25.31,25.27,25.34,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.7,31.83,33.96,31.72,30.88,32.94,0,0,0,0,0,0,0.176,0,0.0408,0.32,0.68,0.32,42.3
1448229600000,2015,11,2015,2,8,7,0.136,0.0405,0.0958,6004.45,37.42,37.42,35.74,1,1,1,225.4,213.2,232.5,158.4,146.2,67,67,67,-0.00006075,-0.0003541,0.0002799,0.297,0.288,0.314,158.4,146.2,165.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0995,0.106,0.00921,0.00818,0.00981,0.00036,0.00032,0.00039,0.269,0.248,0.282,0.011,0.0097,0.011,25.18,25.12,25.27,0.941,0.937,0.944,0.971,0.97,0.973,0.914,0.909,0.918,36.81,33.96,38.47,35.74,32.94,37.42,0,0,0,0,0,0,0.199,0,0.0402,0.3,0.7,0.3,44.2
1448834400000,2015,11,2015,2,9,7,0.15,0.0457,0.104,6562.99,41.09,41.09,39.07,1,1,1,248,235.3,257.6,172.4,163.7,75.57,67,77,-0.00008502,-0.0004273,0.0004397,0.305,0.285,0.32,172.4,163.7,180.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0104,0.00966,0.0111,0.00041,0.00038,0.00044,0.296,0.28,0.31,0.012,0.011,0.012,25.02,24.96,25.1,0.946,0.943,0.949,0.976,0.972,0.98,0.923,0.916,0.93,40.02,37.97,41.92,39.07,36.9,41.09,0,0,0,0,0,0,0.217,0,0.046,0.3,0.69,0.31,43.8
1449439200000,2015,12,2015,3,10,7,0.159,0.0419,0.117,7420.97,48.2,48.2,44.17,1,1,1,263.5,260,273.6,194.2,183,69.29,59,77,-0.0002116,-0.0004076,0.00005377,0.264,0.216,0.296,194.2,183,214.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.123,0.0123,0.0113,0.014,0.00049,0.00045,0.00055,0.334,0.315,0.369,0.013,0.012,0.015,24.91,24.84,24.95,0.952,0.949,0.957,0.98,0.98,0.98,0.933,0.93,0.938,45.2,42.5,50.03,44.17,41.65,48.2,0,0,0,0,0,0,0.245,0,0.042,0.26,0.74,0.26,46.7
1450044000000,2015,12,2015,3,11,7,0.184,0.0357,0.149,9027.87,57.18,57.18,53.74,2,1,1.8571428571428572,304.8,281.9,320,245.8,222.9,59,59,59,0.0001196,-0.0004156,0.0004179,0.194,0.184,0.209,245.8,222.9,261,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.126,0.139,0.0182,0.0147,0.0222,0.00073,0.00058,0.00089,0.282,0.24,0.384,0.011,0.0095,0.015,24.79,24.72,24.91,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.57,25.79,51.97,30.31,25.02,48.2,0,0,0,0,0,0,0.299,0,0.035,0.19,0.81,0.19,49.1
1450648800000,2015,12,2015,3,12,7,0.208,0.0466,0.161,9787.22,62.78,62.78,58.26,2,2,2,344,325.1,364.9,267,248.1,77,77,77,0.0002123,-0.0004326,0.0004427,0.224,0.211,0.237,267,248.1,287.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.151,0.0251,0.0168,0.0349,0.001,0.00067,0.0014,0.291,0.264,0.323,0.012,0.011,0.013,24.59,24.45,24.71,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,30.03,27.92,32.36,29.13,27.08,31.39,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1451253600000,2015,12,2015,3,13,7,0.237,0.0502,0.187,11294.9,69.93,69.93,67.23,2,2,2,392,371.1,413.3,309,294.1,83,77,91,0.00004776,-0.0002894,0.0003701,0.212,0.198,0.228,309,294.1,322.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.164,0.0449,0.0378,0.0511,0.0018,0.0015,0.0021,0.355,0.332,0.376,0.014,0.013,0.015,24.29,24.16,24.41,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.66,33.05,36.05,33.62,32.06,34.96,0,0,0,0,0,0,0.374,0,0.05,0.21,0.79,0.21,47.7
1451858400000,2016,1,2015,4,14,7,0.265,0.055,0.21,12685.6,79.75,79.75,75.51,2,2,2,438.5,423.1,457.1,347.5,332.1,91,91,91,0.00005104,-0.000195,0.0002783,0.208,0.199,0.215,347.5,332.1,366.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.168,0.18,0.063,0.0558,0.0718,0.0026,0.0023,0.0029,0.413,0.39,0.441,0.017,0.016,0.018,24.01,23.9,24.11,0.948,0.946,0.951,0.973,0.97,0.978,0.923,0.917,0.929,38.78,37.12,40.78,37.75,36.01,39.87,0,0,0,0,0,0,0.419,0,0.055,0.21,0.79,0.21,47.9
1452463200000,2016,1,2015,4,15,7,0.297,0.055,0.242,14635.2,90.56,90.56,87.11,2,2,2,491.7,470,508.7,400.7,379,91,91,91,0.000152,-0.0003074,0.0003631,0.185,0.179,0.194,400.7,379,417.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.184,0.198,0.0881,0.0779,0.0962,0.0036,0.0032,0.004,0.493,0.461,0.519,0.02,0.019,0.022,23.69,23.59,23.82,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,44.45,42.16,46.21,43.56,41.32,45.28,0,0,0,0,0,0,0.484,0,0.055,0.19,0.81,0.19,49.3
1453068000000,2016,1,2015,4,16,7,0.322,0.055,0.267,15928.8,96.4,96.4,94.81,2,2,2,532.9,519.2,555.8,441.9,428.2,91,91,91,-0.00004597,-0.0004731,0.0004262,0.171,0.164,0.175,441.9,428.2,464.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.202,0.215,0.108,0.101,0.118,0.0045,0.0042,0.005,0.555,0.534,0.59,0.023,0.022,0.025,23.45,23.31,23.53,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.64,47.27,50.84,47.41,46.32,48.2,0,0,0,0,0,0,0.527,0,0.055,0.17,0.83,0.17,49.5
1453672800000,2016,1,2015,4,17,7,0.366,0.055,0.311,17929,113.2,113.2,106.7,3,2,2.857142857142857,605.7,572.7,634.6,514.7,481.7,91,91,91,0.00005119,-0.000472,0.0004867,0.15,0.143,0.159,514.7,481.7,543.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.243,0.225,0.26,0.145,0.126,0.164,0.0061,0.0053,0.007,0.578,0.535,0.619,0.024,0.023,0.026,23.1,22.95,23.21,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.39,35.79,52.39,37.87,34.71,48.2,0,0,0,0,0,0,0.593,0,0.055,0.15,0.85,0.15,49
1454277600000,2016,2,2015,5,18,7,0.413,0.0635,0.349,20119.7,125.3,125.3,119.8,3,3,3,682.7,642.9,710.9,577.7,537.9,105,105,105,-0.0001061,-0.0004896,0.0003341,0.154,0.148,0.163,577.7,537.9,605.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.282,0.259,0.298,0.187,0.16,0.206,0.008,0.0068,0.0088,0.671,0.604,0.718,0.029,0.026,0.031,22.7,22.54,22.92,0.953,0.95,0.955,0.978,0.972,0.98,0.931,0.924,0.936,40.83,38.28,42.62,39.92,37.23,41.76,0,0,0,0,0,0,0.665,0,0.064,0.15,0.85,0.15,48.7
1454882400000,2016,2,2015,5,19,7,0.46,0.0635,0.396,22502.6,139.7,139.7,133.9,3,3,3,759.8,727.1,793.2,654.8,622.1,105,105,105,0.00002022,-0.0003985,0.0004998,0.138,0.132,0.144,654.8,622.1,688.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.325,0.307,0.344,0.238,0.217,0.261,0.01,0.0093,0.011,0.801,0.746,0.857,0.035,0.032,0.037,22.26,22.07,22.45,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.56,43.6,47.52,44.65,42.73,46.57,0,0,0,0,0,0,0.744,0,0.064,0.14,0.86,0.14,48.9
1455487200000,2016,2,2015,5,20,7,0.53,0.0663,0.463,25303.3,157.3,157.3,150.6,4,3,3.5714285714285716,875.6,810.8,944.3,766,705.8,109.6,105,137,0.000114,-0.0004269,0.0003923,0.125,0.117,0.145,766,705.8,807.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.402,0.354,0.444,0.308,0.272,0.33,0.014,0.012,0.015,0.946,0.887,0.989,0.042,0.039,0.044,21.65,21.33,21.97,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.14,39.61,51.29,42.79,38.62,48.2,0,0,0,0,0,0,0.837,0,0.067,0.13,0.87,0.13,47.7
1456092000000,2016,2,2015,5,21,7,0.67,0.0829,0.584,30207.1,192.8,192.8,179.8,4,4,4,1108,971.7,1275,971.1,834.7,137,137,137,5.459,-0.000496,38.21,0.125,0.107,0.141,965.6,834.7,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.612,0.469,0.795,0.456,0.343,0.648,0.021,0.015,0.031,1.33,1.04,1.74,0.061,0.047,0.082,20.43,19.49,21.18,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,46.06,41.35,50.14,44.95,40.47,48.2,0,0,0,0,0,0,0.999,0,0.086,0.12,0.87,0.13,45.1
1456696800000,2016,2,2015,5,22,7,1.06,0.107,0.665,30099.5,192.8,192.8,179.2,4,4,4,1757,1333,2153,1580,1196,176.4,137,183,480.4,96.18,870.5,0.102,0.085,0.124,1100,1100,1100,990,990,990,970.3,968.9,971.5,19.7,18.5,21.1,0.902,0.819,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.85,1.77,1.87,0.094,0.084,0.1,17.86,16.66,19.29,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.76,42.54,49.58,44.79,41.69,48.2,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
1457301600000,2016,3,2015,6,23,7,1.46,0.125,0.665,26807.9,163.7,163.7,159.6,4,4,4,2421,2274,2498,2214,2091,207,183,239,1114,990.6,1195,0.0853,0.0738,0.0967,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.82,16.37,0.945,0.944,0.946,0.978,0.977,0.98,0.924,0.922,0.927,40.8,40.3,41.76,39.89,39.36,40.91,0,0,0,0,0,0,0.887,0,0.795,0.086,0.46,0.54,18.4
1457906400000,2016,3,2015,6,24,7,1.55,0.145,0.665,26156.1,157.6,157.6,155.7,4,4,4,2561,2491,2619,2322,2252,239,239,239,1222,1152,1280,0.0934,0.0912,0.096,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.53,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.89,39.5,40.35,38.92,38.51,39.41,0,0,0,0,0,0,0.865,0,0.885,0.094,0.43,0.57,16.9
1458511200000,2016,3,2015,6,25,7,1.58,0.111,0.665,25920.4,154.8,154.8,154.3,4,4,4,2611,2593,2665,2428,2410,183,183,183,1328,1310,1382,0.0701,0.0687,0.0706,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.42,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.92,0.918,0.92,39.56,39.2,39.68,38.57,38.2,38.7,0,0,0,0,0,0,0.857,0,0.915,0.07,0.42,0.58,16.4
1459116000000,2016,3,2015,6,26,7,1.66,0.119,0.665,25319.9,152.3,152.3,150.7,4,4,4,2740,2684,2826,2543,2501,197.6,183,217,1443,1401,1509,0.072,0.0673,0.0786,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.03,15.37,0.942,0.941,0.942,0.973,0.972,0.974,0.917,0.915,0.918,38.71,38.15,39.08,37.68,37.08,38.07,0,0,0,0,0,0,0.837,0,0.995,0.072,0.4,0.6,15.3
1459720800000,2016,4,2015,7,27,7,1.77,0.131,0.665,24436.7,147.6,147.6,145.5,4,4,4,2929,2853,2978,2712,2636,217,217,217,1612,1536,1661,0.0741,0.0729,0.0761,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.67,14.97,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.47,37.14,37.97,36.36,36.03,36.9,0,0,0,0,0,0,0.808,0,1.105,0.074,0.38,0.62,13.8
1460325600000,2016,4,2015,7,28,7,1.81,0.131,0.665,24157.8,144.1,144.1,143.8,4,4,4,2989,2978,2994,2772,2761,217,217,217,1672,1661,1677,0.0726,0.0725,0.0729,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.63,14.67,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.06,37.03,37.14,35.95,35.92,36.03,0,0,0,0,0,0,0.799,0,1.145,0.072,0.37,0.63,13.3
1460930400000,2016,4,2015,7,29,7,1.8,0.131,0.665,24198.7,144.1,144.1,144,4,4,4,2980,2978,2994,2763,2761,217,217,217,1663,1661,1677,0.0728,0.0725,0.0729,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.66,14.63,14.67,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.12,37.03,37.14,36.01,35.92,36.03,0,0,0,0,0,0,0.8,0,1.135,0.073,0.37,0.63,13.4
1461535200000,2016,4,2015,7,30,7,1.78,0.136,0.665,24334.3,146.3,146.3,144.8,4,4,4,2951,2900,2994,2726,2624,225.4,217,276,1626,1524,1677,0.0765,0.0725,0.0952,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.63,14.85,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.32,37.03,37.66,36.21,35.92,36.57,0,0,0,0,0,0,0.805,0,1.115,0.076,0.37,0.63,13.7
1462140000000,2016,5,2015,8,31,7,1.71,0.167,0.665,24908.8,150.3,150.3,148.3,4,4,4,2829,2755,2900,2553,2479,276,276,276,1453,1379,1524,0.0976,0.0952,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.85,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.13,37.66,38.62,37.07,36.57,37.58,0,0,0,0,0,0,0.824,0,1.045,0.098,0.39,0.61,14.6
1462744800000,2016,5,2015,8,32,7,1.58,0.186,0.665,25932.3,157.2,157.2,154.4,4,4,4,2609,2505,2720,2300,2184,308.1,276,321,1200,1084,1344,0.118,0.101,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.29,15.81,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.917,0.922,39.57,38.85,40.25,38.59,37.82,39.31,0,0,0,0,0,0,0.858,0,0.915,0.12,0.42,0.58,16.4
1463349600000,2016,5,2015,8,33,7,1.44,0.194,0.665,26981.3,163.7,163.7,160.6,4,4,4,2384,2274,2491,2063,1953,321,321,321,962.8,852.6,1070,0.135,0.129,0.141,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.84,16.37,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.04,40.35,41.76,40.15,39.41,40.91,0,0,0,0,0,0,0.892,0,0.775,0.13,0.46,0.54,18.7
1463954400000,2016,5,2015,8,34,7,1.28,0.194,0.665,28156.4,171.1,171.1,167.6,4,4,4,2121,1987,2253,1800,1666,321,321,321,699.6,565.5,831.6,0.152,0.142,0.162,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.42,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.75,41.89,43.65,41.9,41.06,42.78,0,0,0,0,0,0,0.931,0,0.615,0.15,0.52,0.48,22
1464559200000,2016,5,2015,8,35,7,1.09,0.166,0.665,29786.7,183,183,177.3,4,4,4,1807,1641,1956,1531,1384,275.3,257,321,431.4,283.8,534.7,0.152,0.137,0.166,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.65,17.17,18.19,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.23,43.92,46.69,44.33,43.04,45.75,0,0,0,0,0,0,0.985,0,0.425,0.15,0.61,0.39,27.3
1465164000000,2016,6,2015,9,36,7,0.888,0.147,0.665,31734.6,192.8,192.8,188.9,4,4,4,1469,1345,1600,1225,1135,243.6,210,257,125.4,35.13,243.1,0.166,0.156,0.179,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.875,0.826,0.917,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.87,0.088,0.084,0.092,18.79,18.33,19.24,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.04,49.46,47.22,46.1,48.2,0,0,0,0,0,0,1.05,0,0.223,0.17,0.75,0.25,35.7
1465768800000,2016,6,2015,9,37,7,0.736,0.127,0.607,30831.2,192.8,192.8,183.5,4,4,4,1217,1107,1333,1007,897,210,210,210,3.312,-0.0004206,23.18,0.173,0.158,0.19,1003,897,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.678,0.547,0.821,0.477,0.373,0.648,0.022,0.017,0.031,1.43,1.16,1.77,0.067,0.054,0.084,19.99,19.28,20.6,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.87,43.26,49.57,45.88,42.4,48.2,0,0,0,0,0,0,1.02,0,0.129,0.17,0.82,0.18,41.9
1466373600000,2016,6,2015,9,38,7,0.575,0.127,0.448,23958,160.3,160.3,142.6,4,3,3.142857142857143,950,846.5,1049,740,636.5,210,210,210,0.00001382,-0.000496,0.0004603,0.222,0.2,0.248,740,636.5,839.2,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.408,0.332,0.494,0.291,0.226,0.345,0.013,0.01,0.016,0.959,0.787,1.06,0.043,0.035,0.049,21.35,20.88,21.93,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.937,47.35,40.98,52.07,45.63,40.08,48.2,0,0,0,0,0,0,0.792,0,0.127,0.22,0.78,0.22,41.7
1466978400000,2016,6,2015,9,39,7,0.46,0.121,0.339,19186.4,124.9,124.9,114.2,3,3,3,760.9,692.2,828,561.2,506.2,199.7,186,210,0.00009089,-0.000224,0.0004539,0.263,0.249,0.275,561.2,506.2,618,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.287,0.253,0.321,0.176,0.139,0.214,0.0076,0.006,0.0094,0.658,0.563,0.756,0.029,0.024,0.033,22.4,22.03,22.77,0.951,0.947,0.955,0.974,0.97,0.98,0.927,0.918,0.936,39.06,35.68,42.5,38.07,34.61,41.65,0,0,0,0,0,0,0.634,0,0.121,0.26,0.74,0.26,41.7
1467583200000,2016,7,2015,10,40,7,0.358,0.112,0.245,14441.6,96.4,96.4,85.96,2,2,2,591.6,553,653.2,405.6,367,186,186,186,-0.0002153,-0.0004731,0.0002941,0.316,0.285,0.336,405.6,367,467.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.204,0.189,0.231,0.0904,0.0722,0.12,0.0038,0.003,0.0051,0.511,0.452,0.609,0.022,0.019,0.026,23.23,22.88,23.46,0.954,0.951,0.958,0.979,0.976,0.98,0.934,0.928,0.939,44.06,40.14,50.16,42.98,39.19,48.2,0,0,0,0,0,0,0.478,0,0.113,0.31,0.68,0.32,40.3
1468188000000,2016,7,2015,10,41,7,0.309,0.112,0.197,11655.9,76.63,76.63,69.38,2,2,2,511.3,487.6,545.1,325.3,301.6,186,186,186,1.496e-7,-0.0004046,0.0003631,0.364,0.341,0.381,325.3,301.6,359.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.166,0.187,0.0526,0.0414,0.0685,0.0022,0.0017,0.0029,0.389,0.354,0.44,0.016,0.015,0.018,23.71,23.51,23.85,0.945,0.941,0.95,0.971,0.97,0.975,0.917,0.913,0.926,35.73,33.2,39.31,34.69,32.21,38.31,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1468792800000,2016,7,2015,10,42,7,0.279,0.112,0.167,9905.37,64.1,64.1,58.96,2,2,2,461.9,442.9,486.1,275.9,256.9,186,186,186,0.0001321,-0.0003074,0.0004961,0.403,0.383,0.42,275.9,256.9,300.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.166,0.0292,0.0202,0.0406,0.0012,0.00083,0.0017,0.315,0.287,0.352,0.013,0.012,0.015,24.01,23.86,24.12,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,30.39,28.3,33.04,29.48,27.45,32.05,0,0,0,0,0,0,0.328,0,0.112,0.4,0.6,0.4,35.5
1469397600000,2016,7,2015,10,43,7,0.251,0.112,0.138,8304.53,52.68,52.68,49.43,2,1,1.4285714285714286,414.7,398.5,432.6,228.7,212.5,186,186,186,0.0000828,-0.0001617,0.0002783,0.449,0.43,0.467,228.7,212.5,246.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.135,0.147,0.0152,0.0138,0.0167,0.00062,0.00056,0.00068,0.337,0.258,0.404,0.014,0.011,0.016,24.2,24.14,24.25,0.944,0.924,0.958,0.976,0.97,0.98,0.922,0.897,0.939,39.87,25.72,51.54,38.43,24.95,48.2,0,0,0,0,0,0,0.275,0,0.113,0.45,0.55,0.45,33.1
1470002400000,2016,8,2015,11,44,7,0.232,0.0937,0.138,8241.39,52.29,52.29,49.06,2,1,1.2857142857142858,382.9,364.9,398.5,227.9,209.9,155,155,155,0.00001607,-0.0003036,0.0003701,0.405,0.389,0.425,227.9,209.9,243.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.143,0.0151,0.0136,0.0164,0.00061,0.00055,0.00067,0.356,0.261,0.408,0.014,0.011,0.017,24.33,24.26,24.41,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.94,26.4,52.57,41.66,25.61,48.2,0,0,0,0,0,0,0.273,0,0.094,0.4,0.59,0.41,35.5
1470607200000,2016,8,2015,11,45,7,0.213,0.0937,0.119,7444.72,45.99,45.99,44.31,1,1,1,352.4,341.5,359.9,197.4,186.5,155,155,155,0.0002127,-0.0004389,0.0004427,0.44,0.431,0.454,197.4,186.5,204.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.129,0.0125,0.0116,0.0132,0.0005,0.00047,0.00053,0.348,0.329,0.362,0.014,0.013,0.015,24.49,24.44,24.56,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.22,42.72,46.92,44.31,41.87,45.99,0,0,0,0,0,0,0.246,0,0.094,0.44,0.56,0.44,35
1471212000000,2016,8,2015,11,46,7,0.194,0.0903,0.104,6446.98,44.36,44.36,38.37,1,1,1,321,311,338.4,171.8,156,149.3,115,155,0.000005076,-0.0004326,0.0003831,0.465,0.37,0.498,171.8,156,196,990,990,990,965,965,965.1,25,24.9,25,0.117,0.112,0.123,0.0103,0.00901,0.0124,0.00041,0.00036,0.0005,0.302,0.274,0.342,0.012,0.011,0.014,24.69,24.58,24.77,0.946,0.941,0.954,0.974,0.97,0.98,0.922,0.913,0.934,39.37,35.67,45.27,38.37,34.6,44.36,0,0,0,0,0,0,0.213,0,0.09,0.47,0.54,0.46,33.2
1471816800000,2016,8,2015,11,47,7,0.181,0.0696,0.112,7003.76,44.36,44.36,41.69,1,1,1,299.4,290.5,311,184.4,175.5,115,115,115,0.0000318,-0.0003987,0.0004179,0.384,0.37,0.396,184.4,175.5,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0114,0.0107,0.0124,0.00046,0.00042,0.0005,0.322,0.306,0.342,0.013,0.012,0.014,24.78,24.7,24.83,0.95,0.947,0.954,0.979,0.977,0.98,0.93,0.925,0.934,42.58,40.48,45.27,41.69,39.55,44.36,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.7
1472421600000,2016,8,2015,11,48,7,0.169,0.0706,0.0988,6147.52,39.55,39.55,36.59,1,1,1,280.1,269.6,290.5,163.4,151.6,116.7,115,118,-0.00003821,-0.0004076,0.0003093,0.417,0.396,0.438,163.4,151.6,175.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.115,0.00964,0.00863,0.0107,0.00038,0.00034,0.00042,0.284,0.262,0.306,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.977,0.917,0.912,0.925,37.63,34.87,40.48,36.59,33.82,39.55,0,0,0,0,0,0,0.203,0,0.0702,0.42,0.58,0.42,36.4
1473026400000,2016,9,2015,12,49,7,0.156,0.069,0.0869,5379.8,34.92,34.92,32.02,1,1,1,257.8,246.7,264.1,143.6,133.7,114.1,91,118,0.0000631,-0.00007491,0.0002818,0.442,0.369,0.469,143.6,133.7,155.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00796,0.00712,0.00899,0.00031,0.00028,0.00035,0.248,0.231,0.268,0.0098,0.0091,0.011,25.02,24.99,25.06,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,33.01,30.65,35.99,32.02,29.73,34.92,0,0,0,0,0,0,0.178,0,0.0691,0.44,0.56,0.44,34.5
1473631200000,2016,9,2015,12,50,7,0.143,0.055,0.0885,5504.97,34.23,34.23,32.77,1,1,1,237.3,232.5,243.7,146.3,141.5,91,91,91,0.000007476,-0.0003563,0.0004397,0.383,0.373,0.391,146.3,141.5,152.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00818,0.00777,0.00873,0.00032,0.00031,0.00034,0.251,0.242,0.262,0.0099,0.0095,0.01,25.13,25.08,25.16,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.78,32.65,35.29,32.77,31.67,34.23,0,0,0,0,0,0,0.182,0,0.0545,0.38,0.62,0.38,38.5
1474236000000,2016,9,2015,12,51,7,0.136,0.055,0.0812,5045.87,31.67,31.67,30.03,1,1,1,225.3,221.3,232.5,134.3,130.3,91,91,91,0.00001588,-0.0003541,0.0002799,0.404,0.391,0.411,134.3,130.3,141.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0984,0.097,0.101,0.00716,0.00682,0.00777,0.00028,0.00027,0.00031,0.229,0.222,0.242,0.009,0.0087,0.0095,25.22,25.16,25.25,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,30.96,30.02,32.65,30.03,29.12,31.67,0,0,0,0,0,0,0.167,0,0.0548,0.4,0.6,0.4,37.1
1474840800000,2016,9,2015,12,52,7,0.13,0.0519,0.0776,4821.59,30.58,30.58,28.7,1,1,1,214.1,207.1,221.3,128.3,121.1,85.86,73,91,0.0001691,-0.0001565,0.0004174,0.4,0.349,0.429,128.3,121.1,136.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0957,0.0938,0.097,0.00665,0.00605,0.00732,0.00026,0.00024,0.00029,0.218,0.206,0.231,0.0085,0.0081,0.009,25.3,25.25,25.33,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.59,27.85,31.52,28.7,27.02,30.58,0,0,0,0,0,0,0.159,0,0.0524,0.4,0.6,0.4,37.1
1475445600000,2016,10,2016,1,1,7,0.121,0.0442,0.0771,4803.79,29.46,29.46,28.59,1,1,1,200.5,189.8,204.2,127.5,116.8,73,73,73,-0.00006991,-0.0004844,0.0002388,0.364,0.357,0.385,127.5,116.8,131.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0902,0.0953,0.00659,0.00568,0.0069,0.00026,0.00022,0.00027,0.215,0.196,0.222,0.0084,0.0077,0.0087,25.37,25.35,25.39,0.929,0.923,0.931,0.97,0.97,0.97,0.901,0.895,0.903,29.48,26.82,30.37,28.59,26.02,29.46,0,0,0,0,0,0,0.159,0,0.0439,0.37,0.64,0.36,39.7
1476050400000,2016,10,2016,1,2,7,0.114,0.0442,0.0701,4334.94,26.06,26.06,25.8,1,1,1,188.9,183.5,190,115.9,110.5,73,73,73,-0.00002357,-0.0004289,0.0001014,0.387,0.384,0.398,115.9,110.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0879,0.0902,0.0056,0.00514,0.00569,0.00022,0.0002,0.00022,0.194,0.185,0.196,0.0076,0.0072,0.0077,25.38,25.38,25.38,0.922,0.918,0.923,0.97,0.97,0.97,0.894,0.89,0.895,26.6,25.24,26.86,25.8,24.48,26.06,0,0,0,0,0,0,0.143,0,0.0439,0.39,0.61,0.39,38
1476655200000,2016,10,2016,1,3,7,0.108,0.0442,0.0637,3907.31,24.38,24.38,23.26,1,1,1,178.3,175,183,105.3,102,73,73,73,-0.000102,-0.0004501,0.0002115,0.409,0.399,0.417,105.3,102,110,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0849,0.0878,0.0047,0.00442,0.0051,0.00018,0.00017,0.0002,0.176,0.17,0.184,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,23.98,23.15,25.13,23.26,22.45,24.38,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.2
1477260000000,2016,10,2016,1,4,7,0.104,0.0442,0.0603,3687.94,22.45,22.45,21.95,1,1,1,172.7,165.5,175,99.72,92.48,73,73,73,0.00001041,-0.000215,0.0002115,0.423,0.417,0.441,99.72,92.48,102,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0816,0.0849,0.00423,0.00361,0.00442,0.00017,0.00014,0.00017,0.165,0.153,0.17,0.0065,0.006,0.0066,25.38,25.38,25.38,0.913,0.912,0.919,0.969,0.966,0.97,0.884,0.883,0.888,22.66,21.16,23.15,21.95,20.43,22.45,0,0,0,0,0,0,0.122,0,0.0437,0.43,0.58,0.42,35.5
1477864800000,2016,10,2016,1,5,7,0.0971,0.041,0.0561,3439.72,21.29,21.29,20.47,1,1,1,160.6,155.5,165.5,92.76,88.53,67.86,67,73,-0.00001841,-0.0000274,0.000001926,0.422,0.409,0.441,92.76,88.53,96.77,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0791,0.082,0.00363,0.00327,0.00398,0.00014,0.00013,0.00016,0.152,0.144,0.159,0.006,0.0057,0.0062,25.37,25.37,25.38,0.919,0.914,0.923,0.966,0.964,0.967,0.887,0.884,0.89,21.2,20.34,22.01,20.47,19.6,21.29,0,0,0,0,0,0,0.114,0,0.041,0.42,0.58,0.42,35.4
1478469600000,2016,11,2016,2,6,7,0.104,0.0361,0.0679,4193.31,31.49,31.49,24.96,1,1,1,172.1,163.8,189.8,112.4,96.77,59.71,50,67,0.00001501,-0.0001985,0.0002115,0.35,0.263,0.409,112.4,96.77,139.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.082,0.0951,0.0053,0.00398,0.00763,0.00021,0.00016,0.0003,0.186,0.159,0.234,0.0073,0.0062,0.0091,25.36,25.34,25.37,0.921,0.912,0.934,0.969,0.967,0.97,0.892,0.883,0.906,25.76,22.01,32.46,24.96,21.29,31.49,0,0,0,0,0,0,0.139,0,0.0361,0.35,0.65,0.35,40.3
1479074400000,2016,11,2016,2,7,7,0.117,0.0302,0.0872,5464.52,34.9,34.9,32.53,1,1,1,194.1,189.8,204.2,144.1,139.8,50,50,50,0.00009871,-0.0001307,0.0003014,0.257,0.245,0.263,144.1,139.8,154.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0951,0.1,0.008,0.00763,0.00886,0.00031,0.0003,0.00035,0.242,0.234,0.26,0.0094,0.0091,0.01,25.34,25.31,25.35,0.936,0.934,0.94,0.97,0.97,0.97,0.908,0.906,0.912,33.53,32.46,35.98,32.53,31.49,34.9,0,0,0,0,0,0,0.181,0,0.0298,0.26,0.75,0.25,46.7
1479679200000,2016,11,2016,2,8,7,0.123,0.0302,0.0924,5809.69,36.01,36.01,34.58,1,1,1,202.8,199.7,209.1,152.8,149.7,50,50,50,0.00005321,-0.0001986,0.0002388,0.246,0.239,0.25,152.8,149.7,159.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0986,0.102,0.00874,0.00847,0.00927,0.00034,0.00033,0.00036,0.257,0.252,0.268,0.01,0.0098,0.011,25.32,25.28,25.35,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.65,34.91,37.13,34.58,33.87,36.01,0,0,0,0,0,0,0.192,0,0.0306,0.25,0.75,0.25,47.2
1480284000000,2016,11,2016,2,9,7,0.146,0.0334,0.113,7091.78,48.2,48.2,42.21,1,1,1,241.4,213.2,278.6,186.2,163.2,55.14,50,59,0.00008487,-0.0001501,0.0004293,0.229,0.212,0.249,186.2,163.2,219.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.103,0.125,0.0116,0.00962,0.0144,0.00046,0.00038,0.00057,0.318,0.276,0.378,0.013,0.011,0.015,25.05,24.81,25.24,0.95,0.943,0.958,0.978,0.972,0.98,0.929,0.916,0.939,43.44,38.09,51.2,42.21,37.02,48.2,0,0,0,0,0,0,0.235,0,0.033,0.23,0.77,0.23,48.6
1480888800000,2016,12,2016,3,10,7,0.186,0.0372,0.149,9070.04,58.29,58.29,53.99,2,2,2,308.3,287.9,325.1,246.7,228.9,61.57,59,77,-0.00002592,-0.0003987,0.0003389,0.2,0.181,0.237,246.7,228.9,266.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.128,0.141,0.0179,0.0152,0.0246,0.00072,0.0006,0.00099,0.261,0.24,0.288,0.01,0.0095,0.012,24.79,24.69,24.91,0.928,0.923,0.933,0.97,0.97,0.97,0.9,0.895,0.905,27.83,25.79,30.04,26.99,25.02,29.14,0,0,0,0,0,0,0.3,0,0.037,0.2,0.8,0.2,48.8
1481493600000,2016,12,2016,3,11,7,0.203,0.0466,0.157,9499.13,66.76,66.76,56.54,2,2,2,336.2,314.6,383.4,259.2,237.6,77,77,77,-0.00008929,-0.0004326,0.000395,0.23,0.201,0.245,259.2,237.6,306.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.133,0.157,0.0228,0.0159,0.0436,0.00092,0.00064,0.0018,0.281,0.252,0.35,0.011,0.01,0.014,24.64,24.33,24.78,0.931,0.925,0.941,0.97,0.97,0.97,0.903,0.898,0.913,29.15,26.71,34.41,28.27,25.91,33.38,0,0,0,0,0,0,0.314,0,0.046,0.23,0.77,0.23,46.8
1482098400000,2016,12,2016,3,12,7,0.259,0.0582,0.2,12066.3,76.58,76.58,71.82,2,2,2,427.5,393.6,457.1,331.2,315.9,96.29,77,104,0.00001731,-0.0003036,0.0002395,0.225,0.189,0.248,331.2,315.9,353.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.161,0.177,0.0553,0.0481,0.0656,0.0023,0.002,0.0027,0.39,0.366,0.423,0.016,0.015,0.017,24.09,23.92,24.27,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.915,0.925,36.98,35.27,39.29,35.91,34.21,38.29,0,0,0,0,0,0,0.399,0,0.059,0.22,0.77,0.23,46.6
1482703200000,2016,12,2016,3,13,7,0.307,0.0659,0.241,14396.6,107.1,107.1,85.69,3,2,2.142857142857143,507.7,470,619.4,398.7,331,109,104,139,0.00007147,-0.0003074,0.0003631,0.217,0.168,0.296,398.7,331,515.4,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.195,0.173,0.246,0.0876,0.0552,0.145,0.0036,0.0023,0.0062,0.478,0.394,0.566,0.02,0.016,0.024,23.64,23.06,23.89,0.951,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.938,41.25,36.67,48.45,40.3,35.57,47.49,0,0,0,0,0,0,0.476,0,0.066,0.21,0.79,0.21,46.9
1483308000000,2017,1,2016,4,14,7,0.338,0.0841,0.254,14936.2,104.3,104.3,88.91,3,2,2.142857142857143,558.9,474.2,642.9,419.9,335.2,139,139,139,0.000275,-0.0003235,0.0004867,0.252,0.216,0.293,419.9,335.2,503.9,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.207,0.175,0.246,0.0973,0.0572,0.138,0.0041,0.0024,0.0058,0.514,0.401,0.597,0.022,0.017,0.025,23.37,22.98,23.87,0.952,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.2,35.82,50.25,41.97,34.75,48.2,0,0,0,0,0,0,0.494,0,0.084,0.25,0.75,0.25,44.2
1483912800000,2017,1,2016,4,15,7,0.493,0.0759,0.417,22979.3,160.7,160.7,136.8,4,2,3.142857142857143,815.3,609.8,944.3,689.9,470.8,125.4,120,139,-0.0001487,-0.0004269,0.0004146,0.159,0.127,0.228,689.9,470.8,824.3,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.36,0.228,0.456,0.258,0.121,0.338,0.011,0.0051,0.015,0.859,0.609,1.01,0.038,0.026,0.045,21.98,21.31,23.05,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,45.63,40.55,51.85,44.06,39.63,48.2,0,0,0,0,0,0,0.76,0,0.076,0.15,0.85,0.15,46.6
1484517600000,2017,1,2016,4,16,7,0.607,0.0759,0.531,28405.8,172.3,172.3,169.1,4,4,4,1003,983.4,1018,877.9,863.4,125.4,120,139,0.00002585,-0.0003014,0.0003258,0.125,0.118,0.138,877.9,863.4,897.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.507,0.492,0.523,0.364,0.357,0.373,0.016,0.016,0.017,1.11,1.08,1.14,0.05,0.049,0.052,20.98,20.9,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.13,42.61,43.95,42.27,41.76,43.07,0,0,0,0,0,0,0.939,0,0.076,0.13,0.87,0.13,46.8
1485122400000,2017,1,2016,4,17,7,0.646,0.0841,0.562,29623.1,182.2,182.2,176.3,4,4,4,1067,1042,1107,928.5,902.6,139,139,139,-0.00006241,-0.000496,0.0003002,0.13,0.126,0.133,928.5,902.6,968,990,990,990,968.1,968,968.2,21.9,21.8,22,0.559,0.535,0.595,0.388,0.376,0.408,0.018,0.017,0.019,1.2,1.16,1.27,0.055,0.053,0.058,20.68,20.49,20.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.98,44,46.47,44.08,43.12,45.54,0,0,0,0,0,0,0.98,0,0.084,0.13,0.87,0.13,45.9
1485727200000,2017,1,2016,4,18,7,0.673,0.094,0.579,30253.9,180.6,180.6,180.1,4,4,4,1113,1092,1124,957.2,945,155.4,139,162,-0.0001085,-0.0001786,0.00002156,0.139,0.127,0.146,957.2,945,962.3,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.588,0.579,0.594,0.402,0.396,0.405,0.018,0.018,0.019,1.26,1.24,1.27,0.058,0.057,0.058,20.49,20.44,20.57,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.94,45.44,46.08,45.02,44.53,45.16,0,0,0,0,0,0,1,0,0.094,0.14,0.86,0.14,45
1486332000000,2017,2,2016,5,19,7,0.681,0.098,0.583,30354.5,188.3,188.3,180.7,4,4,4,1126,1066,1183,963.6,903.8,162,162,162,-0.00009901,-0.000326,0.0001056,0.144,0.137,0.152,963.6,903.8,1021,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.6,0.541,0.676,0.411,0.376,0.469,0.019,0.017,0.022,1.28,1.16,1.43,0.059,0.053,0.066,20.43,20.1,20.73,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.09,43.88,48.03,45.17,43,47.07,0,0,0,0,0,0,1,0,0.098,0.14,0.86,0.14,44.6
1486936800000,2017,2,2016,5,20,7,0.751,0.098,0.651,32288,192.8,192.8,192.2,4,4,4,1241,1201,1275,1079,1039,162,162,162,3.776,-0.002495,13.21,0.13,0.127,0.135,1076,1039,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.758,0.702,0.798,0.593,0.51,0.648,0.028,0.024,0.031,1.65,1.5,1.75,0.077,0.07,0.082,19.7,19.49,19.97,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.55,48.56,50.23,48.05,47.59,48.2,0,0,0,0,0,0,1.07,0,0.1,0.13,0.87,0.13,43
1487541600000,2017,2,2016,5,21,7,0.837,0.098,0.665,32196.5,192.8,192.8,191.6,4,4,4,1384,1298,1479,1222,1136,162,162,162,122.1,35.91,217.2,0.117,0.11,0.125,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.844,0.807,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.76,1.83,0.086,0.083,0.089,19.1,18.75,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.07,48.15,49.91,47.91,47.19,48.2,0,0,0,0,0,0,1.06,0,0.172,0.12,0.79,0.21,38.5
1488146400000,2017,2,2016,5,22,7,0.936,0.107,0.665,31293.6,187.5,187.5,186.3,4,4,4,1548,1513,1573,1371,1330,177,162,183,271.3,229.8,310.8,0.114,0.103,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.902,0.893,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.091,0.09,0.091,18.51,18.43,18.63,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,47.3,47.84,46.57,46.35,46.89,0,0,0,0,0,0,1.03,0,0.271,0.11,0.71,0.29,33.4
1488751200000,2017,3,2016,6,23,7,0.99,0.111,0.665,30782.7,185.4,185.4,183.2,4,4,4,1636,1573,1765,1453,1390,183,183,183,353.1,289.8,482.3,0.112,0.104,0.116,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.913,0.907,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.22,17.79,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.74,45.6,47.3,45.81,44.69,46.35,0,0,0,0,0,0,1.02,0,0.325,0.11,0.67,0.33,31.1
1489356000000,2017,3,2016,6,24,7,1.3,0.111,0.665,28021.2,175.1,175.1,166.8,4,4,4,2157,1870,2472,1974,1687,183,183,183,874,586.8,1189,0.0856,0.074,0.0979,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.67,15.89,17.45,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.58,40.47,44.67,41.7,39.54,43.78,0,0,0,0,0,0,0.927,0,0.635,0.085,0.51,0.49,21.6
1489960800000,2017,3,2016,6,25,7,1.87,0.111,0.665,23829.7,155.4,155.4,141.8,4,4,4,3088,2571,3569,2905,2388,183,183,183,1805,1288,2286,0.06,0.0513,0.0712,1100,1100,1100,990,990,990,973.7,972.5,974.8,16.3,15.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.36,15.65,0.937,0.931,0.944,0.971,0.97,0.976,0.911,0.903,0.921,36.5,33.55,39.82,35.46,32.54,38.85,0,0,0,0,0,0,0.788,0,1.205,0.059,0.36,0.64,12.7
1490565600000,2017,3,2016,6,26,7,2.32,0.13,0.665,20823.1,126.7,126.7,123.9,4,4,4,3843,3725,3913,3628,3542,215,183,295,2528,2442,2609,0.0558,0.047,0.0758,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.63,13.03,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,31.95,31.53,32.65,30.99,30.59,31.67,0,0,0,0,0,0,0.689,0,1.655,0.056,0.29,0.71,8.98
1491170400000,2017,4,2016,7,27,7,2.31,0.178,0.665,20889.7,127.5,127.5,124.3,4,4,4,3826,3690,3892,3531,3395,295,295,295,2431,2295,2497,0.0771,0.0758,0.0799,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.81,12.67,13.1,0.927,0.926,0.93,0.97,0.97,0.97,0.899,0.898,0.902,32.05,31.66,32.85,31.09,30.71,31.86,0,0,0,0,0,0,0.691,0,1.645,0.077,0.29,0.71,9.04
1491775200000,2017,4,2016,7,28,7,2.15,0.178,0.665,21904.2,131.9,131.9,130.4,4,4,4,3559,3493,3630,3264,3198,295,295,295,2164,2098,2235,0.0829,0.0813,0.0845,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.38,13.23,13.52,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.6,33.2,33.99,32.6,32.2,32.97,0,0,0,0,0,0,0.724,0,1.485,0.083,0.31,0.69,10.2
1492380000000,2017,4,2016,7,29,7,1.97,0.178,0.665,23058.5,140.9,140.9,137.3,4,4,4,3256,3102,3432,2961,2807,295,295,295,1861,1707,2037,0.0907,0.0859,0.0951,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.65,14.37,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.37,34.34,36.31,34.31,33.31,35.22,0,0,0,0,0,0,0.763,0,1.305,0.09,0.34,0.66,11.7
1492984800000,2017,4,2016,7,30,7,1.79,0.178,0.665,24329.1,148.3,148.3,144.8,4,4,4,2954,2826,3054,2659,2531,295,295,295,1559,1431,1659,0.0999,0.0966,0.104,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.48,15.03,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.3,36.63,38.15,36.2,35.53,37.08,0,0,0,0,0,0,0.805,0,1.125,0.099,0.37,0.63,13.6
1493589600000,2017,5,2016,8,31,7,1.6,0.167,0.665,25760.5,156.9,156.9,153.3,4,4,4,2645,2518,2774,2369,2242,276,276,276,1269,1142,1398,0.104,0.0995,0.11,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.16,15.78,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.33,38.49,40.17,38.33,37.45,39.22,0,0,0,0,0,0,0.852,0,0.935,0.1,0.42,0.58,16.1
1494194400000,2017,5,2016,8,32,7,1.44,0.167,0.665,27020.2,164.1,164.1,160.8,4,4,4,2375,2258,2491,2099,1982,276,276,276,999.4,882.2,1115,0.116,0.111,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.84,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.1,40.35,41.86,40.21,39.41,41.02,0,0,0,0,0,0,0.894,0,0.775,0.12,0.46,0.54,18.8
1494799200000,2017,5,2016,8,33,7,1.28,0.167,0.665,28182.3,170.5,170.5,167.8,4,4,4,2114,2005,2229,1838,1729,276,276,276,737.8,629.3,852.6,0.131,0.124,0.138,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.47,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.79,42.05,43.5,41.94,41.21,42.63,0,0,0,0,0,0,0.932,0,0.615,0.13,0.52,0.48,22
1495404000000,2017,5,2016,8,34,7,1.13,0.167,0.665,29427.4,178.7,178.7,175.2,4,4,4,1869,1765,1976,1593,1489,276,276,276,492.7,389.3,599.8,0.148,0.14,0.156,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.1,17.78,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.75,45.59,43.79,42.87,44.68,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1496008800000,2017,5,2016,8,35,7,0.962,0.144,0.665,31039.2,188,188,184.8,4,4,4,1591,1498,1698,1352,1288,238.3,210,276,252.5,187.9,321.6,0.149,0.132,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.912,0.895,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.36,18.01,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.13,46.2,47.97,46.19,45.28,47.01,0,0,0,0,0,0,1.03,0,0.297,0.15,0.69,0.31,32.3
1496613600000,2017,6,2016,9,36,7,0.814,0.127,0.658,32170.8,192.8,192.8,191.5,4,4,4,1346,1261,1466,1136,1051,210,210,210,49.33,-0.003771,155.8,0.156,0.143,0.167,1087,1051,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.813,0.74,0.877,0.619,0.538,0.648,0.029,0.025,0.031,1.73,1.57,1.82,0.082,0.074,0.088,19.28,18.8,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.97,48.29,49.64,47.87,47.32,48.2,0,0,0,0,0,0,1.06,0,0.156,0.16,0.81,0.19,39.5
1497218400000,2017,6,2016,9,37,7,0.696,0.127,0.569,29500.9,186.1,186.1,175.6,4,4,4,1150,1052,1226,940.2,842.3,210,210,210,0.000385,-0.0003934,0.002559,0.183,0.171,0.2,940.2,842.3,1016,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.595,0.496,0.688,0.398,0.347,0.458,0.018,0.016,0.021,1.25,1.07,1.43,0.058,0.049,0.067,20.38,19.96,20.87,0.955,0.954,0.955,0.98,0.978,0.98,0.936,0.933,0.936,44.81,41.1,47.47,43.9,40.21,46.52,0,0,0,0,0,0,0.976,0,0.127,0.18,0.82,0.18,42.4
1497823200000,2017,6,2016,9,38,7,0.561,0.127,0.434,23516.6,154.9,154.9,140,4,3,3.142857142857143,926.8,839.1,1018,716.8,629.1,210,210,210,0.0001545,-0.0004494,0.0004096,0.228,0.206,0.25,716.8,629.1,807.6,990,990,990,967.6,967.3,968,22.4,22,22.7,0.389,0.328,0.465,0.278,0.221,0.33,0.012,0.0097,0.015,0.918,0.775,1.03,0.041,0.034,0.047,21.48,21.04,21.97,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,46.14,39.69,51.1,44.82,38.72,48.2,0,0,0,0,0,0,0.778,0,0.127,0.23,0.77,0.23,41.9
1498428000000,2017,6,2016,9,39,7,0.446,0.123,0.324,18251.1,121.8,121.8,108.6,3,2,2.857142857142857,738.1,669.1,810.8,535,483.1,203.1,186,210,-0.00001893,-0.000497,0.0004539,0.275,0.259,0.293,535,483.1,600.8,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.273,0.24,0.312,0.159,0.127,0.202,0.0069,0.0054,0.0089,0.631,0.551,0.727,0.027,0.024,0.032,22.52,22.13,22.81,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,39.87,35.22,51.62,38.51,34.16,48.2,0,0,0,0,0,0,0.604,0,0.122,0.28,0.73,0.27,40.9
1499032800000,2017,7,2016,10,40,7,0.362,0.112,0.25,14704.1,96.4,96.4,87.52,2,2,2,599.3,545.1,653.2,413.3,359.1,186,186,186,0.00005834,-0.0003615,0.0004531,0.311,0.285,0.341,413.3,359.1,467.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.207,0.187,0.231,0.0941,0.0685,0.12,0.004,0.0029,0.0051,0.523,0.44,0.609,0.022,0.018,0.026,23.19,22.88,23.51,0.955,0.95,0.958,0.979,0.975,0.98,0.935,0.926,0.938,44.84,39.31,50.16,43.76,38.31,48.2,0,0,0,0,0,0,0.486,0,0.112,0.31,0.69,0.31,40.6
1499637600000,2017,7,2016,10,41,7,0.304,0.112,0.192,11366,73.48,73.48,67.65,2,2,2,503.2,477.3,531,317.2,291.3,186,186,186,-0.00002961,-0.0004046,0.000296,0.37,0.35,0.39,317.2,291.3,345,990,990,990,965.9,965.7,966,24.1,24,24.3,0.172,0.163,0.182,0.0487,0.0365,0.0618,0.002,0.0015,0.0026,0.377,0.338,0.419,0.016,0.014,0.017,23.76,23.59,23.91,0.943,0.939,0.948,0.97,0.97,0.971,0.915,0.911,0.921,34.87,32.07,37.82,33.83,31.11,36.74,0,0,0,0,0,0,0.376,0,0.112,0.37,0.63,0.37,37.4
1500242400000,2017,7,2016,10,42,7,0.27,0.112,0.157,9345.74,61.58,61.58,55.63,2,2,2,446.4,427.3,474.2,260.4,241.3,186,186,186,0.0001324,-0.000195,0.0003484,0.417,0.392,0.435,260.4,241.3,288.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.145,0.162,0.0226,0.0163,0.035,0.00093,0.00066,0.0014,0.293,0.267,0.334,0.012,0.011,0.014,24.1,23.93,24.21,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,28.67,26.55,31.74,27.81,25.75,30.79,0,0,0,0,0,0,0.309,0,0.113,0.41,0.58,0.42,34.6
1500847200000,2017,7,2016,10,43,7,0.245,0.112,0.133,8049.05,49.89,49.89,47.91,2,1,1.1428571428571428,405.8,389.3,419.9,219.8,203.3,186,186,186,0.00007081,-0.0001617,0.0002395,0.459,0.443,0.478,219.8,203.3,233.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.137,0.132,0.142,0.0144,0.013,0.0156,0.00059,0.00053,0.00064,0.369,0.258,0.404,0.015,0.011,0.016,24.21,24.14,24.29,0.953,0.924,0.958,0.979,0.97,0.98,0.932,0.897,0.939,46.02,25.72,51.54,44.35,24.95,48.2,0,0,0,0,0,0,0.266,0,0.112,0.46,0.54,0.46,32.9
1501452000000,2017,7,2016,10,44,7,0.225,0.0757,0.15,9035.49,58.12,58.12,53.78,2,1,1.8571428571428572,372.6,359.9,385.7,247.4,199.7,125.1,115,186,0.0001661,-0.0002894,0.0003701,0.335,0.3,0.482,247.4,199.7,268.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.13,0.148,0.0192,0.0127,0.0257,0.00077,0.00052,0.001,0.29,0.264,0.355,0.012,0.011,0.014,24.45,24.32,24.54,0.934,0.928,0.955,0.971,0.97,0.98,0.907,0.9,0.936,30.94,27.34,45.47,30.07,26.52,44.56,0,0,0,0,0,0,0.299,0,0.075,0.34,0.67,0.33,40.2
1502056800000,2017,8,2016,11,45,7,0.206,0.0696,0.137,8270.42,51.54,51.54,49.23,2,1,1.4285714285714286,340.8,332.7,353.1,225.8,217.7,115,115,115,0.0001686,-0.0004326,0.0004427,0.338,0.326,0.346,225.8,217.7,238.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.13,0.138,0.0149,0.0143,0.016,0.0006,0.00057,0.00064,0.328,0.247,0.391,0.013,0.0099,0.016,24.57,24.52,24.63,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.14,25.58,51.5,38.39,24.81,48.2,0,0,0,0,0,0,0.273,0,0.069,0.34,0.67,0.33,40.1
1502661600000,2017,8,2016,11,46,7,0.191,0.0696,0.121,7615.82,48.17,48.17,45.33,1,1,1,315.3,302.6,328,200.3,187.6,115,115,115,-0.00005516,-0.0004156,0.0003831,0.365,0.351,0.38,200.3,187.6,213,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.129,0.0128,0.0117,0.0139,0.00051,0.00047,0.00056,0.35,0.327,0.373,0.014,0.013,0.015,24.67,24.59,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.26,43.32,49.16,45.33,42.45,48.17,0,0,0,0,0,0,0.252,0,0.07,0.36,0.63,0.37,39.9
1503266400000,2017,8,2016,11,47,7,0.175,0.0696,0.106,6602.98,41.63,41.63,39.3,1,1,1,289.5,278.6,299,174.5,163.6,115,115,115,0.00001977,-0.0003987,0.0004179,0.398,0.385,0.413,174.5,163.6,184,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.111,0.118,0.0106,0.00966,0.0114,0.00042,0.00038,0.00045,0.304,0.284,0.321,0.012,0.011,0.013,24.84,24.78,24.9,0.947,0.943,0.95,0.976,0.971,0.98,0.925,0.916,0.931,40.25,37.69,42.48,39.3,36.6,41.63,0,0,0,0,0,0,0.218,0,0.069,0.4,0.61,0.39,37.7
1503871200000,2017,8,2016,11,48,7,0.159,0.0633,0.0958,5960.19,38.09,38.09,35.48,1,1,1,263.1,255.2,273.6,158.3,146.5,104.7,91,115,-0.0001798,-0.0004273,0.00005377,0.397,0.35,0.44,158.3,146.5,169,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00921,0.0082,0.0101,0.00036,0.00032,0.0004,0.274,0.254,0.291,0.011,0.01,0.012,24.97,24.93,25,0.942,0.938,0.945,0.971,0.97,0.974,0.915,0.91,0.921,36.53,33.68,39.1,35.48,32.67,38.09,0,0,0,0,0,0,0.197,0,0.0632,0.4,0.6,0.4,37.5
1504476000000,2017,9,2016,12,49,7,0.147,0.055,0.0923,5747.35,36.05,36.05,34.21,1,1,1,243.6,232.5,251.7,152.6,141.5,91,91,91,-0.00004182,-0.0003563,0.0002818,0.374,0.361,0.391,152.6,141.5,160.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00872,0.00777,0.00941,0.00034,0.00031,0.00037,0.262,0.242,0.277,0.01,0.0095,0.011,25.08,25.02,25.16,0.94,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,35.27,32.65,37.16,34.21,31.67,36.05,0,0,0,0,0,0,0.19,0,0.0547,0.37,0.63,0.37,39.1
1505080800000,2017,9,2016,12,50,7,0.134,0.055,0.0789,4900.57,31.13,31.13,29.17,1,1,1,221.5,218.1,230.1,130.5,127.1,91,91,91,0.0001229,-0.0001206,0.0002799,0.411,0.396,0.417,130.5,127.1,139.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0971,0.0959,0.1,0.00684,0.00655,0.00757,0.00027,0.00026,0.0003,0.223,0.217,0.238,0.0087,0.0085,0.0094,25.25,25.18,25.28,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.07,29.27,32.09,29.17,28.4,31.13,0,0,0,0,0,0,0.162,0,0.0551,0.41,0.59,0.41,36.6
1505685600000,2017,9,2016,12,51,7,0.127,0.055,0.0718,4440.88,27.27,27.27,26.43,1,1,1,209.7,203.7,213.2,118.7,112.7,91,91,91,0.0001215,-0.0001986,0.0004174,0.434,0.427,0.447,118.7,112.7,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0908,0.0942,0.00584,0.00533,0.00614,0.00023,0.00021,0.00024,0.201,0.191,0.208,0.0079,0.0075,0.0081,25.34,25.31,25.39,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.25,25.8,28.11,26.43,25.02,27.27,0,0,0,0,0,0,0.147,0,0.0552,0.43,0.57,0.43,35
1506290400000,2017,9,2016,12,52,7,0.123,0.0535,0.0693,3687.49,27.89,27.89,21.95,1,1,1,202.9,197.5,204.2,114.5,111,88.43,73,91,-0.00009633,-0.0003223,0.0003014,0.436,0.37,0.451,114.5,111,124.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0902,0.0929,0.00548,0.00518,0.00633,0.00021,0.0002,0.00025,0.194,0.188,0.21,0.0076,0.0073,0.0082,25.39,25.38,25.4,0.79,0,0.928,0.831,0,0.97,0.766,0,0.9,22.63,0,28.76,21.95,0,27.89,0,1,0,0,0.143,0,0.122,0.143,0.0537,0.43,0.56,0.44,30
