datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1506895200000,2017,10,2017,1,1,7,0.114,0.0442,0.0694,4286.18,27.09,27.09,25.51,1,1,1,187.7,179.5,194.2,114.7,106.5,73,73,73,-0.00001961,-0.0002429,0.0001014,0.389,0.376,0.407,114.7,106.5,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0865,0.0917,0.0055,0.0048,0.00605,0.00021,0.00019,0.00024,0.192,0.178,0.204,0.0075,0.0069,0.008,25.38,25.38,25.38,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,26.3,24.25,27.92,25.51,23.53,27.09,0,0,0,0,0,0,0.142,0,0.0446,0.39,0.61,0.39,37.6
1507500000000,2017,10,2017,1,2,7,0.109,0.0442,0.0644,3955.9,24.48,24.48,23.55,1,1,1,179.6,175,183.5,106.6,102,73,73,73,-0.0001363,-0.0004501,0.0002115,0.407,0.398,0.417,106.6,102,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0849,0.0879,0.00481,0.00442,0.00514,0.00019,0.00017,0.0002,0.178,0.17,0.185,0.007,0.0066,0.0072,25.38,25.38,25.38,0.915,0.912,0.918,0.97,0.97,0.97,0.888,0.884,0.89,24.28,23.15,25.24,23.55,22.45,24.48,0,0,0,0,0,0,0.131,0,0.0446,0.41,0.59,0.41,36.3
1508104800000,2017,10,2017,1,3,7,0.107,0.0442,0.0627,3838.34,24.48,24.48,22.85,1,1,1,176.6,171.9,183.5,103.6,98.93,73,73,73,-0.00001985,-0.0002429,0.0002115,0.414,0.398,0.425,103.6,98.93,110.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0839,0.0879,0.00456,0.00416,0.00514,0.00018,0.00016,0.0002,0.172,0.164,0.185,0.0067,0.0064,0.0072,25.38,25.38,25.38,0.914,0.912,0.918,0.969,0.968,0.97,0.886,0.883,0.89,23.57,22.45,25.24,22.85,21.74,24.48,0,0,0,0,0,0,0.127,0,0.0443,0.41,0.59,0.41,35.9
1508709600000,2017,10,2017,1,4,7,0.113,0.0442,0.069,4261.88,26.06,26.06,25.37,1,1,1,187.1,183,190,114.1,110,73,73,73,-0.0003275,-0.0004289,-0.00009115,0.39,0.384,0.399,114.1,110,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0878,0.0902,0.00545,0.0051,0.00569,0.00021,0.0002,0.00022,0.191,0.184,0.196,0.0075,0.0072,0.0077,25.38,25.38,25.38,0.921,0.918,0.923,0.97,0.97,0.97,0.893,0.89,0.895,26.15,25.13,26.86,25.37,24.38,26.06,0,0,0,0,0,0,0.141,0,0.044,0.39,0.61,0.39,37.7
1509314400000,2017,10,2017,1,5,7,0.116,0.0416,0.0739,4591.49,29.83,29.83,27.33,1,1,1,191,179.5,199.7,122.3,106.5,68.71,67,73,0.00005795,-0.0001985,0.0003014,0.361,0.336,0.407,122.3,106.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0865,0.0947,0.00614,0.0048,0.00703,0.00024,0.00019,0.00027,0.205,0.178,0.223,0.008,0.0069,0.0087,25.38,25.37,25.38,0.925,0.915,0.931,0.97,0.97,0.97,0.898,0.888,0.904,28.18,24.25,30.76,27.33,23.53,29.83,0,0,0,0,0,0,0.152,0,0.0421,0.36,0.64,0.36,39.6
1509919200000,2017,11,2017,2,6,7,0.117,0.0405,0.0766,4767.07,29.83,29.83,28.38,1,1,1,193.6,183.5,199.7,126.6,116.5,67,67,67,0.0001575,-0.0002429,0.0003014,0.346,0.336,0.365,126.6,116.5,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.089,0.0947,0.00651,0.00565,0.00703,0.00025,0.00022,0.00027,0.212,0.194,0.223,0.0083,0.0076,0.0087,25.37,25.37,25.38,0.928,0.922,0.931,0.97,0.97,0.97,0.901,0.895,0.904,29.25,26.73,30.76,28.38,25.93,29.83,0,0,0,0,0,0,0.158,0,0.0404,0.35,0.65,0.35,40.7
1510524000000,2017,11,2017,2,7,7,0.126,0.0405,0.0858,5363.66,34.05,34.05,31.93,1,1,1,208.8,203.7,218.1,141.8,136.7,67,67,67,0.00002538,-0.0001986,0.0001895,0.321,0.307,0.329,141.8,136.7,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0961,0.101,0.0078,0.00737,0.00859,0.00031,0.00029,0.00034,0.24,0.23,0.256,0.0094,0.009,0.01,25.31,25.24,25.35,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.911,32.91,31.7,35.11,31.93,30.75,34.05,0,0,0,0,0,0,0.177,0,0.0402,0.32,0.68,0.32,42.6
1511128800000,2017,11,2017,2,8,7,0.132,0.0405,0.0918,5750.11,37.42,37.42,34.23,1,1,1,218.8,212.1,232.5,151.8,145.1,67,67,67,0.0001426,-0.0003541,0.0004174,0.307,0.288,0.316,151.8,145.1,165.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.106,0.00865,0.00809,0.00981,0.00034,0.00032,0.00039,0.258,0.246,0.282,0.01,0.0096,0.011,25.23,25.12,25.28,0.939,0.937,0.944,0.97,0.97,0.973,0.911,0.909,0.918,35.27,33.71,38.47,34.23,32.7,37.42,0,0,0,0,0,0,0.19,0,0.0402,0.31,0.7,0.3,43.6
1511733600000,2017,11,2017,2,9,7,0.16,0.0431,0.117,7412.18,46.71,46.71,44.12,1,1,1,264.8,246.7,281.9,193.5,179.7,71.29,67,77,-0.00009214,-0.0004273,0.0002818,0.269,0.256,0.286,193.5,179.7,204.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.0122,0.011,0.0132,0.00048,0.00044,0.00052,0.333,0.307,0.354,0.013,0.012,0.014,24.91,24.82,25.01,0.953,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,45.02,41.8,47.66,44.12,40.96,46.71,0,0,0,0,0,0,0.245,0,0.043,0.27,0.73,0.27,46.3
1512338400000,2017,12,2017,3,10,7,0.184,0.0466,0.137,8341.02,51.82,51.82,49.65,2,1,1.5714285714285714,303.9,290.5,314.6,226.9,213.5,77,77,77,0.0001261,-0.0003252,0.0004179,0.254,0.245,0.265,226.9,213.5,237.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.133,0.015,0.0139,0.0159,0.0006,0.00055,0.00064,0.303,0.243,0.384,0.012,0.0097,0.015,24.78,24.72,24.82,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.78,25.8,51.59,35.15,25.03,48.2,0,0,0,0,0,0,0.276,0,0.047,0.25,0.74,0.26,45.3
1512943200000,2017,12,2017,3,11,7,0.217,0.0466,0.17,10309.5,70.92,70.92,61.37,2,2,2,358.4,325.1,403.1,281.4,248.1,77,77,77,0.0001263,-0.0004326,0.0004157,0.216,0.191,0.237,281.4,248.1,326.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.149,0.137,0.164,0.0319,0.0168,0.0529,0.0013,0.00067,0.0022,0.313,0.264,0.38,0.013,0.011,0.015,24.49,24.21,24.71,0.936,0.929,0.944,0.97,0.97,0.97,0.908,0.901,0.916,31.63,27.92,36.56,30.68,27.08,35.46,0,0,0,0,0,0,0.341,0,0.047,0.21,0.78,0.22,47.5
1513548000000,2017,12,2017,3,12,7,0.271,0.0559,0.215,13002,81.17,81.17,77.39,2,2,2,448.3,419.9,477.3,355.8,342.9,92.43,77,104,0.00002484,-0.0003074,0.000296,0.205,0.175,0.233,355.8,342.9,373.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.17,0.184,0.067,0.0609,0.0752,0.0027,0.0025,0.0031,0.426,0.405,0.454,0.017,0.017,0.019,23.96,23.8,24.11,0.949,0.947,0.952,0.975,0.972,0.979,0.926,0.921,0.932,39.67,38.2,41.45,38.7,37.14,40.58,0,0,0,0,0,0,0.43,0,0.056,0.21,0.79,0.21,48
1514152800000,2017,12,2017,3,13,7,0.314,0.0629,0.251,15060.6,94.97,94.97,89.65,2,2,2,518.5,487.6,545.1,414.5,383.6,104,104,104,-0.00002696,-0.0004046,0.0003631,0.201,0.191,0.213,414.5,383.6,441.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.198,0.188,0.208,0.0946,0.0801,0.107,0.0039,0.0033,0.0045,0.515,0.469,0.555,0.021,0.019,0.023,23.55,23.39,23.74,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.74,42.55,48.45,44.82,41.7,47.49,0,0,0,0,0,0,0.498,0,0.063,0.2,0.8,0.2,48
1514757600000,2018,1,2017,4,14,7,0.366,0.0841,0.282,16386.8,102.6,102.6,97.54,3,2,2.2857142857142856,604.9,572.7,634.6,465.9,433.7,139,139,139,0.00006261,-0.000472,0.0004867,0.23,0.219,0.243,465.9,433.7,495.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.225,0.209,0.242,0.119,0.104,0.133,0.005,0.0044,0.0056,0.569,0.535,0.616,0.024,0.023,0.026,23.11,23.02,23.27,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.33,35.03,51.27,43.9,33.98,48.2,0,0,0,0,0,0,0.542,0,0.084,0.23,0.77,0.23,44.8
1515362400000,2018,1,2017,4,15,7,0.41,0.0841,0.326,18703.5,118.9,118.9,111.3,3,3,3,678.7,647.5,716.2,539.7,508.5,139,139,139,-0.0001768,-0.000497,0.0003758,0.205,0.194,0.215,539.7,508.5,577.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.249,0.288,0.162,0.141,0.187,0.0069,0.006,0.008,0.614,0.561,0.677,0.026,0.024,0.029,22.77,22.56,22.95,0.95,0.947,0.953,0.973,0.97,0.977,0.924,0.919,0.931,38.15,36.13,40.55,37.11,35.05,39.63,0,0,0,0,0,0,0.619,0,0.084,0.21,0.8,0.2,45.6
1515967200000,2018,1,2017,4,16,7,0.455,0.0841,0.371,21128.4,133,133,125.8,3,3,3,752.7,716.2,793.2,613.7,577.2,139,139,139,-0.0001486,-0.00041,0.0004539,0.185,0.175,0.194,613.7,577.2,654.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.288,0.332,0.211,0.187,0.238,0.0091,0.008,0.01,0.738,0.677,0.807,0.032,0.029,0.035,22.35,22.12,22.56,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,42.8,40.55,45.24,41.92,39.63,44.33,0,0,0,0,0,0,0.699,0,0.084,0.18,0.82,0.18,46.4
1516572000000,2018,1,2017,4,17,7,0.533,0.0841,0.449,24474.4,163.4,163.4,145.7,4,3,3.142857142857143,880.9,819.9,983.4,741.9,680.9,139,139,139,0.0001896,-0.0004494,0.0003923,0.158,0.141,0.17,741.9,680.9,844.4,990,990,990,967.4,967.2,967.8,22.6,22.2,22.8,0.391,0.347,0.482,0.294,0.256,0.348,0.013,0.011,0.016,0.947,0.852,1.06,0.042,0.037,0.048,21.63,21.11,21.97,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,48.14,41.7,51.72,46.61,40.85,48.2,0,0,0,0,0,0,0.809,0,0.084,0.16,0.84,0.16,45.9
1517176800000,2018,1,2017,4,18,7,0.61,0.092,0.518,27630.7,183.3,183.3,164.5,4,4,4,1008,944.3,1143,856.3,805.3,152.1,139,162,-0.00008696,-0.0004269,0.0003609,0.151,0.142,0.167,856.3,805.3,981.3,990,990,990,967.9,967.7,968.4,22.1,21.6,22.3,0.496,0.446,0.618,0.353,0.329,0.414,0.016,0.015,0.019,1.08,0.989,1.31,0.049,0.044,0.06,21.01,20.34,21.33,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.931,0.936,42.04,40.15,46.76,41.12,39.2,45.83,0,0,0,0,0,0,0.914,0,0.092,0.15,0.85,0.15,45.3
1517781600000,2018,2,2017,5,19,7,0.862,0.098,0.665,31927.2,192.8,192.8,190,4,4,4,1425,1313,1641,1263,1151,162,162,162,162.9,51.46,378.8,0.114,0.0987,0.123,1100,1100,1100,990,990,990,969.2,968.9,969.9,20.8,20.1,21.1,0.853,0.814,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.86,0.087,0.083,0.093,18.96,18.2,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.7,46.71,49.76,47.51,45.78,48.2,0,0,0,0,0,0,1.06,0,0.197,0.11,0.77,0.23,37
1518386400000,2018,2,2017,5,20,7,1.26,0.098,0.665,28371.2,177.8,177.8,168.9,4,4,4,2088,1794,2302,1926,1632,162,162,162,826.3,531.8,1040,0.0783,0.0704,0.0903,1100,1100,1100,990,990,990,971.3,970.4,971.8,18.7,18.2,19.6,0.926,0.922,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.86,16.3,17.7,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.09,41.57,45.35,42.22,40.71,44.45,0,0,0,0,0,0,0.938,0,0.595,0.078,0.53,0.47,22.5
1518991200000,2018,2,2017,5,21,7,1.54,0.098,0.665,26228.3,158.5,158.5,156.1,4,4,4,2545,2460,2684,2383,2298,162,162,162,1283,1198,1422,0.0637,0.0604,0.0659,1100,1100,1100,990,990,990,972.4,972.2,972.8,17.6,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.37,15.92,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.99,39.08,40.55,39.03,38.07,39.63,0,0,0,0,0,0,0.867,0,0.875,0.064,0.43,0.57,17
1519596000000,2018,2,2017,5,22,7,1.78,0.125,0.665,24349.2,151,151,144.9,4,4,4,2951,2730,3114,2745,2568,206,162,239,1645,1468,1775,0.0695,0.0556,0.0803,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.34,15.26,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.32,36.23,38.78,36.23,35.15,37.75,0,0,0,0,0,0,0.805,0,1.115,0.07,0.37,0.63,13.7
1520200800000,2018,3,2017,6,23,7,1.92,0.145,0.665,23362.5,139.7,139.7,139.1,4,4,4,3175,3148,3185,2936,2909,239,239,239,1836,1809,1846,0.0753,0.075,0.0759,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.2,14.17,14.25,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.908,35.84,35.78,36,34.77,34.7,34.92,0,0,0,0,0,0,0.773,0,1.255,0.076,0.35,0.65,12.2
1520805600000,2018,3,2017,6,24,7,1.97,0.145,0.665,23031.9,138.4,138.4,137.1,4,4,4,3261,3202,3345,3022,2963,239,239,239,1922,1863,2006,0.0733,0.0714,0.0746,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.83,14.14,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.33,34.84,35.68,34.27,33.8,34.61,0,0,0,0,0,0,0.762,0,1.305,0.074,0.34,0.66,11.7
1521410400000,2018,3,2017,6,25,7,2.11,0.145,0.665,22150,134.7,134.7,131.8,4,4,4,3494,3367,3569,3255,3128,239,239,239,2155,2028,2230,0.0684,0.067,0.071,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.36,13.79,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,33.98,33.55,34.72,32.96,32.54,33.68,0,0,0,0,0,0,0.732,0,1.445,0.069,0.32,0.68,10.5
1522015200000,2018,3,2017,6,26,7,2.22,0.149,0.665,21499.5,128.8,128.8,128,4,4,4,3667,3630,3725,3420,3391,247,239,295,2320,2291,2351,0.0673,0.0648,0.0792,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.15,13.03,13.23,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.98,32.65,33.2,31.99,31.67,32.2,0,0,0,0,0,0,0.711,0,1.555,0.067,0.3,0.7,9.68
1522620000000,2018,4,2017,7,27,7,2.32,0.178,0.665,20859.5,126.7,126.7,124.2,4,4,4,3834,3725,3945,3539,3430,295,295,295,2439,2330,2550,0.077,0.0748,0.0792,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.8,12.56,13.03,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,32,31.34,32.65,31.04,30.4,31.67,0,0,0,0,0,0,0.69,0,1.655,0.077,0.29,0.71,8.99
1523224800000,2018,4,2017,7,28,7,2.45,0.178,0.665,20044.7,120.8,120.8,119.3,4,4,4,4053,3978,4124,3758,3683,295,295,295,2658,2583,2729,0.0728,0.0715,0.0742,1100,1100,1100,990,990,990,975.8,975.6,975.9,14.2,14.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.22,12.49,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.897,30.75,30.38,31.15,29.83,29.47,30.21,0,0,0,0,0,0,0.663,0,1.785,0.073,0.27,0.73,8.18
1523829600000,2018,4,2017,7,29,7,2.55,0.178,0.665,19497.1,117.9,117.9,116.1,4,4,4,4216,4124,4372,3921,3829,295,295,295,2821,2729,2977,0.07,0.0675,0.0715,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.76,12.22,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,29.91,29.12,30.38,29.01,28.24,29.47,0,0,0,0,0,0,0.645,0,1.885,0.07,0.26,0.74,7.65
1524434400000,2018,4,2017,7,30,7,2.75,0.178,0.665,18360.4,112.6,112.6,109.3,4,4,4,4553,4393,4670,4258,4098,295,295,295,3158,2998,3275,0.0648,0.0632,0.0672,1100,1100,1100,990,990,990,976.7,976.4,976.9,13.3,13.1,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.43,11.22,11.73,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.2,27.6,29.01,27.32,26.65,28.14,0,0,0,0,0,0,0.607,0,2.085,0.065,0.24,0.76,6.68
1525039200000,2018,4,2017,7,31,7,2.86,0.202,0.665,17571.6,106.6,106.6,104.6,4,4,4,4730,4670,4829,4397,4372,333.6,295,340,3297,3272,3389,0.0705,0.0632,0.0722,1100,1100,1100,990,990,990,977,976.9,977.2,13,12.8,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.93,11.22,0.911,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,27.29,26.74,27.6,26.15,25.31,26.65,0,0,0,0,0,0,0.581,0,2.195,0.071,0.23,0.77,6.14
1525644000000,2018,5,2017,8,32,7,2.77,0.206,0.665,18263,110.7,110.7,108.7,4,4,4,4581,4485,4670,4241,4145,340,340,340,3141,3045,3230,0.0742,0.0728,0.0758,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.38,11.22,11.56,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.888,28.06,27.6,28.54,27.18,26.65,27.68,0,0,0,0,0,0,0.604,0,2.105,0.074,0.24,0.76,6.59
1526248800000,2018,5,2017,8,33,7,2.59,0.206,0.665,19281.5,117.5,117.5,114.8,4,4,4,4281,4141,4449,3941,3801,340,340,340,2841,2701,3009,0.0795,0.0764,0.0821,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.62,12.19,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,29.58,28.72,30.29,28.69,27.86,29.39,0,0,0,0,0,0,0.638,0,1.925,0.08,0.26,0.74,7.44
1526853600000,2018,5,2017,8,34,7,2.32,0.206,0.665,20859.5,130.7,130.7,124.2,4,4,4,3836,3545,4107,3496,3205,340,340,340,2396,2105,2667,0.0889,0.0828,0.0959,1100,1100,1100,990,990,990,975.3,974.7,975.9,14.7,14.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.8,12.25,13.41,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.904,32,30.47,33.69,31.04,29.55,32.68,0,0,0,0,0,0,0.69,0,1.655,0.089,0.29,0.71,8.99
1527458400000,2018,5,2017,8,35,7,1.95,0.193,0.665,23168.5,142.1,142.1,137.9,4,4,4,3229,3054,3470,2910,2761,319.9,293,340,1810,1661,2030,0.0989,0.0941,0.106,1100,1100,1100,990,990,990,974,973.6,974.6,16,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.57,14.48,0.936,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.54,34.12,36.63,34.48,33.1,35.53,0,0,0,0,0,0,0.766,0,1.285,0.099,0.34,0.66,11.9
1528063200000,2018,6,2017,9,36,7,1.69,0.177,0.665,25040.8,154.8,154.8,149.1,4,4,4,2800,2593,3008,2507,2300,293,293,293,1407,1200,1615,0.105,0.0974,0.113,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.59,15.59,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.32,36.94,39.68,37.26,35.83,38.7,0,0,0,0,0,0,0.828,0,1.025,0.1,0.39,0.61,14.8
1528668000000,2018,6,2017,9,37,7,1.44,0.177,0.665,27003.7,164.6,164.6,160.7,4,4,4,2379,2236,2540,2086,1943,293,293,293,985.7,843,1147,0.123,0.115,0.131,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.72,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,41.07,40.03,42,40.18,39.07,41.16,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
1529272800000,2018,6,2017,9,38,7,1.22,0.177,0.665,28687.1,176.8,176.8,170.8,4,4,4,2012,1823,2187,1719,1530,293,293,293,619,429.5,793.7,0.146,0.134,0.161,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.03,16.58,17.6,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.56,42.32,45.09,42.69,41.47,44.19,0,0,0,0,0,0,0.949,0,0.555,0.15,0.55,0.45,23.5
1529877600000,2018,6,2017,9,39,7,0.982,0.174,0.665,30854.3,189.3,189.3,183.7,4,4,4,1624,1466,1823,1336,1210,287.7,256,293,235.9,109.8,429.5,0.178,0.161,0.194,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.91,0.874,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.82,1.87,0.092,0.088,0.096,18.26,17.6,18.8,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.85,45.09,48.29,45.91,44.19,47.33,0,0,0,0,0,0,1.02,0,0.317,0.18,0.68,0.32,31.4
1530482400000,2018,7,2017,10,40,7,0.802,0.155,0.636,31471.1,192.8,192.8,187.3,4,4,4,1326,1226,1436,1070,969.6,256,256,256,19.31,-0.002836,79.66,0.194,0.178,0.209,1051,969.6,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.763,0.636,0.861,0.548,0.408,0.648,0.026,0.019,0.031,1.6,1.31,1.81,0.076,0.061,0.087,19.47,18.91,20.08,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.79,45.57,49.22,46.83,44.66,48.2,0,0,0,0,0,0,1.04,0,0.166,0.19,0.79,0.21,39.2
1531087200000,2018,7,2017,10,41,7,0.674,0.155,0.519,26939.3,175.2,175.2,160.4,4,3,3.7142857142857144,1114,1030,1201,858.5,773.6,256,256,256,-0.0001701,-0.0004206,0.0001692,0.23,0.213,0.249,858.5,773.6,944.7,990,990,990,968.3,968,968.5,21.7,21.5,22,0.521,0.444,0.6,0.355,0.313,0.396,0.016,0.014,0.018,1.13,1.04,1.26,0.052,0.047,0.059,20.61,20.21,20.96,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.937,45.05,40.09,51.91,43.53,39.14,48.2,0,0,0,0,0,0,0.891,0,0.155,0.23,0.77,0.23,40
1531692000000,2018,7,2017,10,42,7,0.566,0.155,0.411,22498.4,144.6,144.6,133.9,3,3,3,935.1,861.7,1002,679.1,605.7,256,256,256,0.0002717,-0.000006845,0.0004272,0.274,0.255,0.297,679.1,605.7,746.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.367,0.321,0.418,0.255,0.206,0.299,0.011,0.0091,0.014,0.87,0.741,0.996,0.039,0.033,0.045,21.49,21.1,21.91,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.937,45.56,41.4,49.22,44.64,40.53,48.2,0,0,0,0,0,0,0.744,0,0.155,0.27,0.73,0.27,39.7
1532296800000,2018,7,2017,10,43,7,0.478,0.155,0.323,18023.7,117.2,117.2,107.3,3,2,2.7142857142857144,789.5,727.1,839.1,533.5,471.1,256,256,256,0.00005536,-0.0004494,0.0004998,0.325,0.305,0.352,533.5,471.1,583.1,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.28,0.244,0.308,0.158,0.121,0.19,0.0069,0.0052,0.0084,0.652,0.606,0.703,0.028,0.026,0.031,22.29,22.04,22.57,0.952,0.949,0.957,0.975,0.97,0.98,0.928,0.92,0.938,41.84,36.44,51.73,40.35,35.34,48.2,0,0,0,0,0,0,0.596,0,0.155,0.32,0.68,0.32,37.7
1532901600000,2018,7,2017,10,44,7,0.397,0.132,0.266,15508,96.4,96.4,92.31,2,2,2,656.8,613.6,702.3,439.3,411.6,217.4,202,256,-0.0002266,-0.000497,0.0003341,0.33,0.302,0.374,439.3,411.6,467.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.223,0.208,0.236,0.106,0.0933,0.119,0.0045,0.0039,0.0051,0.568,0.522,0.614,0.024,0.022,0.026,22.9,22.71,23.12,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.21,44.6,50,46.15,43.7,48.2,0,0,0,0,0,0,0.513,0,0.131,0.33,0.67,0.33,39.1
1533506400000,2018,8,2017,11,45,7,0.345,0.122,0.223,13165.2,85.22,85.22,78.36,2,2,2,570.4,540.2,602.6,368.4,338.2,202,202,202,-0.00005233,-0.0004731,0.0004867,0.355,0.335,0.374,368.4,338.2,400.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.182,0.204,0.0729,0.0586,0.0881,0.0031,0.0024,0.0037,0.457,0.412,0.505,0.019,0.017,0.021,23.38,23.18,23.56,0.951,0.947,0.955,0.976,0.97,0.98,0.928,0.918,0.936,40.15,36.99,43.48,39.18,35.88,42.61,0,0,0,0,0,0,0.435,0,0.122,0.35,0.65,0.35,38.2
1534111200000,2018,8,2017,11,46,7,0.299,0.122,0.177,10473.2,67.43,67.43,62.34,2,2,2,494.8,470,519.2,292.8,268,202,202,202,0.00005388,-0.0003235,0.0003631,0.409,0.389,0.43,292.8,268,317.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.158,0.175,0.0372,0.0255,0.0487,0.0015,0.0011,0.002,0.344,0.307,0.38,0.014,0.013,0.016,23.83,23.68,23.98,0.939,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.915,32.13,29.44,34.76,31.17,28.55,33.71,0,0,0,0,0,0,0.346,0,0.122,0.41,0.59,0.41,35
1534716000000,2018,8,2017,11,47,7,0.273,0.113,0.16,9512.54,59.71,59.71,56.62,2,2,2,451.6,427.3,470,265,243.3,186.6,184,202,0.000003508,-0.0003074,0.0004449,0.414,0.397,0.431,265,243.3,279.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.146,0.159,0.0245,0.0164,0.0308,0.001,0.00067,0.0013,0.3,0.27,0.321,0.012,0.011,0.013,24.07,23.98,24.21,0.933,0.928,0.936,0.97,0.97,0.97,0.905,0.9,0.908,29.19,26.79,30.78,28.31,25.98,29.85,0,0,0,0,0,0,0.315,0,0.113,0.41,0.59,0.41,34.8
1535320800000,2018,8,2017,11,48,7,0.239,0.103,0.136,8218.54,52.9,52.9,48.92,2,1,1.4285714285714286,395.2,383.4,419.9,224.3,199.4,170.9,138,184,-0.00009761,-0.0002894,0.0002395,0.432,0.36,0.48,224.3,199.4,245.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.131,0.144,0.0148,0.0127,0.0166,0.0006,0.00051,0.00067,0.329,0.261,0.4,0.013,0.011,0.016,24.3,24.16,24.42,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.939,38.91,25.95,50.94,37.77,25.17,48.2,0,0,0,0,0,0,0.272,0,0.103,0.43,0.57,0.43,34.4
1535925600000,2018,9,2017,12,49,7,0.225,0.0835,0.141,8465.39,52.9,52.9,50.39,2,1,1.7142857142857142,371.4,359.9,383.4,233.4,221.9,138,138,138,0.0001657,-0.0002894,0.0003589,0.372,0.36,0.383,233.4,221.9,245.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.143,0.0156,0.0146,0.0166,0.00063,0.00059,0.00067,0.297,0.254,0.391,0.012,0.01,0.016,24.45,24.41,24.49,0.935,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.42,25.86,50.9,32.08,25.09,48.2,0,0,0,0,0,0,0.28,0,0.084,0.37,0.63,0.37,37.6
1536530400000,2018,9,2017,12,50,7,0.212,0.0835,0.128,7967.46,48.2,48.2,47.43,1,1,1,350.2,338.4,356.6,212.2,200.4,138,138,138,0.0001421,-0.0004326,0.0004427,0.394,0.387,0.408,212.2,200.4,218.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.134,0.0138,0.0128,0.0143,0.00055,0.00051,0.00058,0.374,0.353,0.385,0.015,0.014,0.016,24.47,24.43,24.56,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.74,46.08,50.17,47.43,45.16,48.2,0,0,0,0,0,0,0.263,0,0.084,0.39,0.6,0.4,37.6
1537135200000,2018,9,2017,12,51,7,0.186,0.0835,0.103,6374.86,43.86,43.86,37.95,1,1,1,307.5,284.3,332.7,169.5,146.3,138,138,138,0.00002871,-0.0003252,0.0004179,0.45,0.415,0.485,169.5,146.3,194.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.108,0.125,0.0102,0.00818,0.0123,0.00041,0.00033,0.00049,0.298,0.256,0.343,0.012,0.01,0.014,24.76,24.59,24.91,0.945,0.938,0.953,0.974,0.97,0.98,0.921,0.91,0.934,38.93,33.51,44.75,37.95,32.5,43.86,0,0,0,0,0,0,0.211,0,0.083,0.45,0.55,0.45,34.3
1537740000000,2018,9,2017,12,52,7,0.16,0.0835,0.0762,4677.64,31.2,31.2,27.84,1,1,1,264,246.7,278.6,126,108.7,138,138,138,-0.0001068,-0.0004273,0.0002818,0.524,0.495,0.559,126,108.7,140.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0947,0.106,0.00646,0.00499,0.0077,0.00026,0.0002,0.00031,0.22,0.189,0.246,0.0087,0.0075,0.0098,25.03,24.94,25.13,0.928,0.918,0.935,0.97,0.97,0.97,0.9,0.891,0.907,28.7,24.61,32.17,27.84,23.87,31.2,0,0,0,0,0,0,0.155,0,0.0838,0.52,0.48,0.52,29.2
1538344800000,2018,10,2018,1,1,7,0.144,0.0587,0.085,5277.65,32.83,32.83,31.41,1,1,1,237.5,230.1,243.7,140.5,133.1,97,97,97,0.00005032,-0.0003563,0.0004397,0.409,0.398,0.422,140.5,133.1,146.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00769,0.00706,0.00822,0.0003,0.00028,0.00032,0.241,0.228,0.252,0.0095,0.009,0.0099,25.13,25.09,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.39,30.64,33.84,31.41,29.72,32.83,0,0,0,0,0,0,0.175,0,0.059,0.41,0.59,0.41,36.7
1538949600000,2018,10,2018,1,2,7,0.132,0.0587,0.073,4516.71,28.95,28.95,26.89,1,1,1,217.8,209.1,226.7,120.8,112.1,97,97,97,0.00009661,-0.0003541,0.0004174,0.446,0.428,0.464,120.8,112.1,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.091,0.0972,0.00602,0.00528,0.00677,0.00024,0.00021,0.00027,0.206,0.19,0.222,0.0081,0.0074,0.0087,25.29,25.22,25.36,0.925,0.919,0.931,0.97,0.97,0.97,0.898,0.892,0.903,27.72,25.63,29.85,26.89,24.86,28.95,0,0,0,0,0,0,0.149,0,0.059,0.44,0.55,0.45,34.2
1539554400000,2018,10,2018,1,3,7,0.125,0.0587,0.0659,4053.93,25.57,25.57,24.13,1,1,1,206,203.7,212.1,109,106.7,97,97,97,-0.0001297,-0.0004844,0.0004174,0.471,0.457,0.476,109,106.7,115.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0921,0.00501,0.00482,0.00554,0.0002,0.00019,0.00022,0.185,0.18,0.196,0.0072,0.0071,0.0077,25.38,25.33,25.4,0.917,0.915,0.922,0.97,0.97,0.97,0.889,0.888,0.894,24.88,24.32,26.36,24.13,23.59,25.57,0,0,0,0,0,0,0.134,0,0.0591,0.47,0.53,0.47,32.4
1540159200000,2018,10,2018,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.3,189.8,202,100.3,92.79,97,97,97,0.00008131,-0.0003223,0.0003014,0.492,0.48,0.511,100.3,92.79,105,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0842,0.0885,0.00427,0.00364,0.00467,0.00017,0.00014,0.00018,0.169,0.156,0.177,0.0066,0.0061,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1540764000000,2018,10,2018,1,5,7,0.11,0.0483,0.0614,2402.56,25.82,25.82,14.3,1,1,1,181.3,177,183.5,101.5,86.46,79.86,67,97,-0.0001524,-0.0004501,-0.00004292,0.44,0.366,0.529,101.5,86.46,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0819,0.0888,0.00438,0.0031,0.00561,0.00017,0.00012,0.00022,0.169,0.144,0.194,0.0066,0.0056,0.0076,25.39,25.37,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.894,14.74,0,26.61,14.3,0,25.82,0,3,0,0,0.429,0,0.0794,0.429,0.0486,0.44,0.56,0.44,21.8
1541368800000,2018,11,2018,2,6,7,0.105,0.0391,0.0657,4039.26,26.04,26.04,24.04,1,1,1,173.2,167.1,177,108.7,104.9,64.57,50,67,-0.0001273,-0.0004501,0.0002115,0.372,0.299,0.39,108.7,104.9,117.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0849,0.0871,0.00499,0.00467,0.0057,0.0002,0.00018,0.00022,0.18,0.174,0.193,0.0071,0.0068,0.0076,25.37,25.34,25.37,0.917,0.914,0.923,0.97,0.97,0.97,0.889,0.887,0.895,24.79,23.87,26.85,24.04,23.15,26.04,0,0,0,0,0,0,0.134,0,0.0393,0.37,0.63,0.37,38.5
1541973600000,2018,11,2018,2,7,7,0.125,0.0302,0.0952,5989.81,39.02,39.02,35.65,1,1,1,207.4,202,221.3,157.4,152,50,50,50,-0.00006786,-0.0003223,0.0002799,0.241,0.226,0.248,157.4,152,171.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0994,0.106,0.00913,0.00867,0.0103,0.00036,0.00034,0.0004,0.265,0.256,0.29,0.01,0.01,0.011,25.29,25.18,25.33,0.941,0.939,0.945,0.971,0.97,0.976,0.913,0.911,0.923,36.72,35.45,39.98,35.65,34.39,39.02,0,0,0,0,0,0,0.198,0,0.0298,0.24,0.76,0.24,47.9
1542578400000,2018,11,2018,2,8,7,0.132,0.0376,0.0944,5926.41,38.23,38.23,35.28,1,1,1,218.3,212.1,223.9,156.1,145.1,62.14,50,67,0.0001546,-0.0003541,0.0004174,0.285,0.229,0.316,156.1,145.1,168.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.105,0.00902,0.00809,0.01,0.00035,0.00032,0.00039,0.265,0.246,0.285,0.01,0.0096,0.011,25.23,25.19,25.28,0.941,0.937,0.944,0.971,0.97,0.974,0.913,0.909,0.92,36.33,33.71,39.24,35.28,32.7,38.23,0,0,0,0,0,0,0.196,0,0.0376,0.28,0.72,0.28,44.9
1543183200000,2018,11,2018,2,9,7,0.136,0.0391,0.0968,6076.31,38.05,38.05,36.17,1,1,1,224.8,221.3,230.1,160.1,154.3,64.71,59,67,-0.00006381,-0.0003541,0.0002799,0.288,0.26,0.303,160.1,154.3,167.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.00936,0.00886,0.01,0.00037,0.00035,0.00039,0.272,0.262,0.285,0.011,0.01,0.011,25.18,25.14,25.21,0.942,0.94,0.944,0.971,0.97,0.974,0.915,0.912,0.92,37.24,35.85,39.06,36.17,34.78,38.05,0,0,0,0,0,0,0.201,0,0.0392,0.29,0.71,0.29,44.7
1543788000000,2018,12,2018,3,10,7,0.134,0.0357,0.0983,6177.72,39.48,39.48,36.77,1,1,1,221.5,218.1,232.5,162.5,159.1,59,59,59,0.000173,-0.0001968,0.0002799,0.267,0.254,0.271,162.5,159.1,173.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00956,0.00927,0.0105,0.00038,0.00036,0.00041,0.276,0.27,0.296,0.011,0.011,0.012,25.2,25.11,25.22,0.943,0.942,0.946,0.972,0.97,0.977,0.916,0.913,0.924,37.85,37.05,40.41,36.77,35.93,39.48,0,0,0,0,0,0,0.204,0,0.0357,0.27,0.73,0.27,46.1
1544392800000,2018,12,2018,3,11,7,0.143,0.0357,0.108,6804.46,44.04,44.04,40.5,1,1,1,236.8,226.7,251.7,177.8,167.7,59,59,59,-0.0001922,-0.0003563,0.00002158,0.249,0.234,0.26,177.8,167.7,192.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.115,0.0109,0.01,0.0121,0.00043,0.00039,0.00048,0.303,0.285,0.33,0.012,0.011,0.013,25.08,24.96,25.15,0.948,0.944,0.952,0.978,0.974,0.98,0.926,0.92,0.933,41.42,39.06,44.94,40.5,38.05,44.04,0,0,0,0,0,0,0.225,0,0.035,0.25,0.76,0.24,47.6
1544997600000,2018,12,2018,3,12,7,0.17,0.0357,0.134,8339.65,58.29,58.29,49.64,2,1,1.4285714285714286,280.7,251.7,325.1,221.7,192.7,59,59,59,-0.00001089,-0.0004273,0.0004179,0.212,0.181,0.234,221.7,192.7,266.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.115,0.141,0.0155,0.0121,0.0246,0.00062,0.00048,0.00099,0.31,0.253,0.362,0.012,0.01,0.014,24.86,24.69,24.96,0.943,0.926,0.957,0.976,0.97,0.98,0.921,0.898,0.938,38.75,27.08,49.11,37.85,26.27,48.13,0,0,0,0,0,0,0.276,0,0.036,0.21,0.79,0.21,49.1
1545602400000,2018,12,2018,3,13,7,0.209,0.0357,0.173,10538,68.21,68.21,62.73,2,2,2,345.6,325.1,371.1,286.6,266.1,59,59,59,0.0002705,0.00001345,0.0004157,0.171,0.159,0.181,286.6,266.1,312.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.141,0.157,0.0343,0.0246,0.0463,0.0014,0.00099,0.0019,0.319,0.288,0.357,0.013,0.012,0.014,24.55,24.39,24.69,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,32.33,30.04,35.16,31.36,29.14,34.1,0,0,0,0,0,0,0.348,0,0.036,0.17,0.83,0.17,50.4
1546207200000,2018,12,2018,3,14,7,0.238,0.0429,0.195,11825.1,74.15,74.15,70.39,2,2,2,394,383.4,413.3,323,310.4,71,59,73,-2.824e-7,-0.0002894,0.0003701,0.18,0.148,0.19,323,310.4,340.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.158,0.169,0.0514,0.0455,0.0596,0.0021,0.0018,0.0024,0.375,0.356,0.401,0.015,0.014,0.016,24.26,24.14,24.33,0.944,0.942,0.947,0.971,0.97,0.972,0.916,0.914,0.92,36.26,34.87,38.14,35.19,33.83,37.08,0,0,0,0,0,0,0.391,0,0.043,0.18,0.82,0.18,49.7
1546812000000,2019,1,2018,4,15,7,0.28,0.0488,0.231,14012.6,86.69,86.69,83.41,2,2,2,462.7,439.4,477.3,382,366.4,80.71,73,91,0.0001217,-0.0003074,0.0003484,0.174,0.155,0.192,382,366.4,397,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.185,0.178,0.189,0.0793,0.072,0.0864,0.0033,0.0029,0.0036,0.464,0.44,0.486,0.019,0.018,0.02,23.85,23.78,23.98,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.93,0.936,42.57,40.96,44.23,41.7,40.07,43.34,0,0,0,0,0,0,0.463,0,0.049,0.17,0.82,0.18,50
1547416800000,2019,1,2018,4,16,7,0.295,0.055,0.24,14489.6,90.56,90.56,86.25,2,2,2,487.5,470,508.7,396.5,379,91,91,91,0.0001811,-0.0003074,0.0004961,0.187,0.179,0.194,396.5,379,417.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.184,0.198,0.0862,0.0779,0.0962,0.0036,0.0032,0.004,0.487,0.461,0.519,0.02,0.019,0.022,23.72,23.59,23.82,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44,42.16,46.21,43.12,41.32,45.28,0,0,0,0,0,0,0.479,0,0.055,0.19,0.81,0.19,49.1
1548021600000,2019,1,2018,4,17,7,0.293,0.0442,0.249,15069.1,94.48,94.48,89.7,2,2,2,484.9,463.3,508.7,411.9,390.3,73,73,73,0.0001757,-0.0003074,0.0004449,0.151,0.143,0.158,411.9,390.3,435.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.187,0.203,0.0934,0.0832,0.105,0.0039,0.0034,0.0043,0.508,0.476,0.544,0.021,0.02,0.023,23.71,23.57,23.84,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.76,43.52,48.21,44.85,42.65,47.24,0,0,0,0,0,0,0.498,0,0.044,0.15,0.85,0.15,51.4
1548626400000,2019,1,2018,4,18,7,0.293,0.0473,0.245,14842.6,89.95,89.95,88.35,2,2,2,483.7,474.2,497.5,405.6,401.1,78.14,73,85,0.0003657,0.0002641,0.0004961,0.161,0.15,0.175,405.6,401.1,413.1,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.191,0.196,0.0904,0.0883,0.094,0.0037,0.0036,0.0039,0.499,0.492,0.51,0.021,0.02,0.021,23.72,23.65,23.77,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.08,44.55,45.89,44.17,43.66,44.98,0,0,0,0,0,0,0.491,0,0.048,0.16,0.84,0.16,50.7
1549231200000,2019,2,2018,5,19,7,0.346,0.0514,0.295,17082,111.4,111.4,101.7,3,2,2.4285714285714284,572,531,619.4,487,446,85,85,85,-0.00004253,-0.0004731,0.0004867,0.149,0.137,0.16,487,446,534.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.207,0.254,0.131,0.109,0.158,0.0055,0.0046,0.0067,0.579,0.544,0.599,0.024,0.023,0.025,23.25,23.03,23.45,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.89,36.23,51.45,43.07,35.14,48.2,0,0,0,0,0,0,0.565,0,0.051,0.15,0.85,0.15,49.4
1549836000000,2019,2,2018,5,20,7,0.401,0.0514,0.35,20195.1,127.8,127.8,120.2,3,3,3,663.1,630.9,702.3,578.1,545.9,85,85,85,-0.00008218,-0.0004896,0.0003341,0.128,0.121,0.135,578.1,545.9,617.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.278,0.26,0.301,0.187,0.166,0.213,0.008,0.007,0.0092,0.668,0.614,0.734,0.029,0.026,0.032,22.78,22.56,22.96,0.953,0.95,0.955,0.977,0.974,0.98,0.931,0.925,0.936,41,38.95,43.48,40.07,37.93,42.61,0,0,0,0,0,0,0.668,0,0.051,0.13,0.87,0.13,50.4
1550440800000,2019,2,2018,5,21,7,0.454,0.0514,0.403,22915,141.6,141.6,136.4,3,3,3,751,716.2,781.2,666,631.2,85,85,85,-0.00005805,-0.00041,0.0004539,0.113,0.109,0.119,666,631.2,696.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.328,0.309,0.345,0.246,0.223,0.266,0.011,0.0096,0.012,0.816,0.758,0.867,0.035,0.033,0.038,22.28,22.11,22.48,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.39,44.32,48.15,45.47,43.44,47.19,0,0,0,0,0,0,0.758,0,0.051,0.11,0.89,0.11,50.5
1551045600000,2019,2,2018,5,22,7,0.471,0.0571,0.414,23426.6,142.4,142.4,139.4,3,3,3,779.4,771.7,786.5,685,667.5,94.43,85,107,0.0001387,-0.0001493,0.0002975,0.121,0.108,0.138,685,667.5,701.5,990,990,990,967,967,967,23,23,23,0.341,0.334,0.348,0.259,0.247,0.27,0.011,0.011,0.012,0.851,0.824,0.876,0.037,0.036,0.038,22.13,22.08,22.18,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.43,46.31,48.45,46.48,45.38,47.48,0,0,0,0,0,0,0.775,0,0.057,0.12,0.88,0.12,49.7
1551650400000,2019,3,2018,6,23,7,0.467,0.0647,0.402,22779.3,138.2,138.2,135.6,3,3,3,771.4,756.7,786.5,664.4,649.7,107,107,107,0.0001886,-0.0001493,0.0004539,0.139,0.136,0.141,664.4,649.7,679.5,990,990,990,967,966.9,967,23,23,23.1,0.332,0.324,0.341,0.245,0.235,0.255,0.011,0.01,0.011,0.819,0.794,0.844,0.036,0.034,0.037,22.2,22.11,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.12,45.25,47.01,45.2,44.35,46.07,0,0,0,0,0,0,0.753,0,0.065,0.14,0.86,0.14,48.8
1552255200000,2019,3,2018,6,24,7,0.465,0.0647,0.4,22701.4,138.2,138.2,135.1,3,3,3,768.7,747.4,786.5,661.7,640.4,107,107,107,0.0001437,-0.0002133,0.0004539,0.139,0.136,0.143,661.7,640.4,679.5,990,990,990,967,966.9,967,23,23,23.1,0.331,0.319,0.341,0.243,0.229,0.255,0.011,0.0099,0.011,0.814,0.778,0.844,0.035,0.034,0.037,22.21,22.11,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.96,44.69,47.01,45.04,43.8,46.07,0,0,0,0,0,0,0.751,0,0.065,0.14,0.86,0.14,48.8
1552860000000,2019,3,2018,6,25,7,0.469,0.0647,0.404,22891.4,139.3,139.3,136.3,3,3,3,775.3,756.7,793.2,668.3,649.7,107,107,107,0.0001172,-0.0003985,0.0004539,0.138,0.135,0.141,668.3,649.7,686.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.324,0.345,0.247,0.235,0.259,0.011,0.01,0.011,0.825,0.794,0.856,0.036,0.034,0.037,22.17,22.07,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.35,45.25,47.38,45.42,44.35,46.44,0,0,0,0,0,0,0.757,0,0.065,0.14,0.86,0.14,48.8
1553464800000,2019,3,2018,6,26,7,0.502,0.0647,0.438,24127.9,144.6,144.6,143.6,3,3,3,830.5,803.3,861.7,723.5,696.3,107,107,107,0.00006968,-0.0004494,0.0003923,0.129,0.124,0.133,723.5,696.3,754.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.368,0.351,0.392,0.284,0.266,0.304,0.012,0.012,0.013,0.92,0.873,0.977,0.04,0.038,0.043,21.86,21.68,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.46,47.95,51.16,47.87,46.99,48.2,0,0,0,0,0,0,0.798,0,0.064,0.13,0.87,0.13,48.1
1554069600000,2019,4,2018,7,27,7,0.543,0.0756,0.468,25097.5,157.9,157.9,149.4,4,3,3.4285714285714284,898.1,868.2,934.1,773.1,743.2,125,125,125,-0.000001516,-0.0004327,0.0004096,0.139,0.134,0.144,773.1,743.2,809.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.416,0.388,0.449,0.313,0.297,0.331,0.014,0.013,0.015,0.98,0.954,1.01,0.044,0.042,0.045,21.53,21.37,21.66,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.25,39.45,51.77,44.23,38.46,48.2,0,0,0,0,0,0,0.83,0,0.075,0.14,0.86,0.14,46.2
1554674400000,2019,4,2018,7,28,7,0.584,0.0756,0.508,27395.2,167.9,167.9,163.1,4,4,4,964.9,937.7,995.4,839.9,812.7,125,125,125,0.0001751,-0.0004269,0.0004603,0.13,0.126,0.133,839.9,812.7,870.4,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.477,0.452,0.505,0.346,0.332,0.36,0.016,0.015,0.016,1.05,1,1.1,0.047,0.045,0.05,21.19,21.02,21.35,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.64,40.56,42.83,40.77,39.64,41.97,0,0,0,0,0,0,0.906,0,0.076,0.13,0.87,0.13,46.9
1555279200000,2019,4,2018,7,29,7,0.619,0.0756,0.544,28936.6,176.1,176.1,172.2,4,4,4,1024,1002,1049,898.7,877.1,125,125,125,-0.00003509,-0.000496,0.0003002,0.122,0.119,0.125,898.7,877.1,924.2,990,990,990,968,967.9,968.1,22,21.9,22.1,0.531,0.511,0.554,0.374,0.364,0.386,0.017,0.016,0.018,1.15,1.11,1.19,0.052,0.05,0.054,20.87,20.75,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.94,43.09,44.93,43.06,42.22,44.03,0,0,0,0,0,0,0.957,0,0.075,0.12,0.88,0.12,46.7
1555884000000,2019,4,2018,7,30,7,0.645,0.0756,0.57,30035.8,182.4,182.4,178.8,4,4,4,1067,1052,1092,942.2,927.3,125,125,125,-0.00007227,-0.0003949,0.0004128,0.117,0.114,0.119,942.2,927.3,966.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.571,0.557,0.593,0.395,0.388,0.407,0.018,0.018,0.019,1.23,1.2,1.27,0.056,0.055,0.058,20.66,20.54,20.74,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.61,45.05,46.53,44.7,44.15,45.6,0,0,0,0,0,0,0.993,0,0.075,0.12,0.88,0.12,46.6
1556488800000,2019,4,2018,7,31,7,0.623,0.0851,0.538,28614.9,178,178,170.3,4,4,4,1030,1002,1062,889.3,855.1,140.7,125,147,0.00003086,-0.000496,0.0004128,0.137,0.118,0.147,889.3,855.1,936.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.523,0.492,0.565,0.369,0.353,0.392,0.017,0.016,0.018,1.13,1.08,1.22,0.052,0.049,0.056,20.87,20.69,21.02,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.45,42.05,45.4,42.58,41.21,44.49,0,0,0,0,0,0,0.946,0,0.085,0.14,0.86,0.14,45.9
1557093600000,2019,5,2018,8,32,7,0.605,0.0889,0.516,27643.7,165.9,165.9,164.5,4,4,4,1000,995.4,1008,853.1,848.4,147,147,147,0.0001738,-0.0003014,0.0003258,0.147,0.146,0.148,853.1,848.4,861.5,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.49,0.486,0.498,0.352,0.35,0.356,0.016,0.016,0.016,1.07,1.06,1.09,0.049,0.048,0.049,21.03,20.99,21.05,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,41.98,41.79,42.31,41.14,40.95,41.47,0,0,0,0,0,0,0.914,0,0.089,0.15,0.85,0.15,45.7
1557698400000,2019,5,2018,8,33,7,0.616,0.0889,0.527,28137.2,171,171,167.5,4,4,4,1019,1008,1042,871.8,861.5,147,147,147,-0.00007606,-0.0003014,0.0003002,0.144,0.141,0.146,871.8,861.5,894.6,990,990,990,968,967.9,968,22,22,22.1,0.507,0.498,0.528,0.361,0.356,0.372,0.016,0.016,0.017,1.1,1.09,1.14,0.05,0.049,0.052,20.94,20.83,20.99,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.73,42.31,43.63,41.87,41.47,42.76,0,0,0,0,0,0,0.93,0,0.089,0.14,0.86,0.14,45.7
1558303200000,2019,5,2018,8,34,7,0.577,0.0889,0.489,26209.5,164.9,164.9,156,4,3,3.857142857142857,954.8,920.3,1002,807.8,773.3,147,147,147,0.0000901,-0.0004269,0.0004096,0.154,0.147,0.16,807.8,773.3,855.1,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.448,0.417,0.492,0.33,0.313,0.353,0.015,0.014,0.016,1.01,0.958,1.08,0.045,0.043,0.049,21.28,21.02,21.41,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.928,0.937,42.03,39.35,51.74,40.72,38.35,48.2,0,0,0,0,0,0,0.867,0,0.088,0.15,0.85,0.15,45.4
1558908000000,2019,5,2018,8,35,7,0.539,0.0841,0.454,24292.8,144.6,144.6,144.6,3,3,3,890.4,868.2,910.4,751.4,737.3,139,119,147,0.00002367,-0.0004327,0.0002825,0.156,0.136,0.166,751.4,737.3,763.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.396,0.384,0.408,0.302,0.294,0.308,0.013,0.013,0.014,0.978,0.952,1,0.043,0.042,0.045,21.56,21.46,21.65,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.67,49.84,51.22,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.085,0.16,0.84,0.16,45.1
1559512800000,2019,6,2018,9,36,7,0.506,0.072,0.434,24044.9,144.6,144.6,143.1,3,3,3,836.6,803.3,861.7,717.6,684.3,119,119,119,-0.0000322,-0.0004494,0.0003923,0.142,0.138,0.148,717.6,684.3,742.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.385,0.28,0.258,0.297,0.012,0.011,0.013,0.913,0.855,0.959,0.04,0.037,0.042,21.84,21.69,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,47.17,50.4,47.71,46.22,48.2,0,0,0,0,0,0,0.795,0,0.072,0.14,0.86,0.14,47.5
1560117600000,2019,6,2018,9,37,7,0.462,0.0937,0.369,20930.6,135.8,135.8,124.6,3,3,3,764.4,741.1,786.5,609.4,580.1,155,119,161,0.00006271,-0.0003635,0.0004539,0.203,0.151,0.217,609.4,580.1,667.5,990,990,990,967,966.9,967,23,23,23.1,0.308,0.293,0.337,0.208,0.188,0.247,0.009,0.0081,0.011,0.733,0.685,0.827,0.032,0.03,0.036,22.31,22.13,22.45,0.954,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,42.41,40.56,46.2,41.53,39.64,45.27,0,0,0,0,0,0,0.692,0,0.093,0.2,0.8,0.2,45.3
1560722400000,2019,6,2018,9,38,7,0.422,0.0974,0.325,18539.9,117.3,117.3,110.4,3,3,3,698.1,653.2,733.2,537.1,492.2,161,161,161,-0.0001526,-0.000497,0.0004998,0.231,0.22,0.246,537.1,492.2,572.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.268,0.243,0.288,0.16,0.131,0.183,0.0069,0.0056,0.0079,0.612,0.538,0.671,0.026,0.023,0.029,22.7,22.5,22.95,0.949,0.945,0.952,0.972,0.97,0.976,0.923,0.917,0.93,37.82,34.91,40.07,36.79,33.86,39.12,0,0,0,0,0,0,0.613,0,0.097,0.23,0.77,0.23,43.9
1561327200000,2019,6,2018,9,39,7,0.372,0.0974,0.275,15842,96.4,96.4,94.3,2,2,2,615.1,578.9,647.5,454.1,417.9,161,161,161,0.000077,-0.000472,0.0004867,0.262,0.249,0.278,454.1,417.9,486.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.206,0.239,0.113,0.0963,0.129,0.0048,0.004,0.0055,0.585,0.526,0.639,0.025,0.022,0.027,23.06,22.87,23.27,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.11,45.58,52.17,47.15,44.67,48.2,0,0,0,0,0,0,0.524,0,0.097,0.26,0.74,0.26,42.6
1561932000000,2019,7,2018,10,40,7,0.327,0.0816,0.245,14672.1,93.71,93.71,87.33,2,2,2,540.8,508.7,572.7,405.8,373.7,135,135,135,-0.0001336,-0.0004731,0.0002941,0.25,0.236,0.265,405.8,373.7,437.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.2,0.188,0.211,0.0905,0.0754,0.106,0.0038,0.0031,0.0044,0.507,0.458,0.554,0.021,0.019,0.023,23.46,23.27,23.65,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.931,0.938,44.57,41.25,47.81,43.67,40.37,46.85,0,0,0,0,0,0,0.485,0,0.082,0.25,0.75,0.25,44.9
1562536800000,2019,7,2018,10,41,7,0.288,0.0816,0.206,12320.2,78.21,78.21,73.33,2,2,2,475.5,446.9,497.5,340.5,311.9,135,135,135,0.0002536,-0.0003074,0.0004961,0.284,0.271,0.302,340.5,311.9,362.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.166,0.184,0.0597,0.0462,0.0701,0.0025,0.0019,0.0029,0.409,0.366,0.442,0.017,0.015,0.018,23.85,23.72,24.02,0.947,0.943,0.95,0.972,0.97,0.976,0.921,0.914,0.927,37.71,34.64,40.06,36.67,33.6,39.11,0,0,0,0,0,0,0.407,0,0.082,0.28,0.72,0.28,42.8
1563141600000,2019,7,2018,10,42,7,0.254,0.0816,0.172,10321.1,66.34,66.34,61.43,2,2,2,419.9,398.5,442.9,284.9,263.5,135,135,135,0.00002523,-0.0001617,0.0002395,0.322,0.305,0.339,284.9,263.5,307.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.149,0.165,0.0335,0.0234,0.0443,0.0014,0.00095,0.0018,0.325,0.293,0.36,0.013,0.012,0.015,24.19,24.05,24.31,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,31.67,29.3,34.2,30.72,28.42,33.17,0,0,0,0,0,0,0.341,0,0.082,0.32,0.68,0.32,40.6
1563746400000,2019,7,2018,10,43,7,0.226,0.0816,0.144,8592.66,54.87,54.87,51.15,2,1,1.5714285714285714,373,356.6,389.3,238,221.6,135,135,135,0.0001204,-0.0002894,0.0003701,0.362,0.347,0.379,238,221.6,254.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.146,0.0163,0.0146,0.019,0.00066,0.00059,0.00077,0.325,0.257,0.406,0.013,0.01,0.016,24.41,24.37,24.49,0.941,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.87,26.22,52.63,35.9,25.44,48.2,0,0,0,0,0,0,0.284,0,0.082,0.36,0.64,0.36,38
1564351200000,2019,7,2018,10,44,7,0.206,0.0747,0.132,8072.85,48.2,48.2,48.05,1,1,1,341,328,353.1,217.5,209.5,123.6,115,135,0.00006751,-0.0004389,0.0004427,0.362,0.337,0.392,217.5,209.5,226.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.131,0.129,0.133,0.0142,0.0136,0.015,0.00057,0.00054,0.0006,0.382,0.369,0.397,0.015,0.015,0.016,24.51,24.45,24.59,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.07,48.16,52.17,48.05,47.19,48.2,0,0,0,0,0,0,0.267,0,0.074,0.36,0.64,0.36,39.2
1564956000000,2019,8,2018,11,45,7,0.188,0.0696,0.118,7438.85,47.53,47.53,44.28,1,1,1,310.7,299,325.1,195.7,184,115,115,115,0.0001065,-0.0004156,0.0004179,0.371,0.354,0.385,195.7,184,210.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.118,0.128,0.0124,0.0114,0.0136,0.00049,0.00045,0.00054,0.342,0.321,0.367,0.014,0.013,0.015,24.7,24.61,24.78,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,45.18,42.48,48.5,44.28,41.63,47.53,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
1565560800000,2019,8,2018,11,46,7,0.171,0.0696,0.101,6297.83,40.89,40.89,37.49,1,1,1,282,269.6,295.8,167,154.6,115,115,115,-0.0001614,-0.0004076,0.0002287,0.408,0.389,0.427,167,154.6,180.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.117,0.00995,0.00889,0.0111,0.0004,0.00035,0.00044,0.29,0.268,0.315,0.012,0.011,0.013,24.88,24.8,24.95,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.912,0.93,38.5,35.58,41.73,37.49,34.52,40.89,0,0,0,0,0,0,0.208,0,0.07,0.41,0.59,0.41,36.8
1566165600000,2019,8,2018,11,47,7,0.154,0.06,0.0938,5834.3,36.98,36.98,34.73,1,1,1,254.3,243.7,264.1,155.1,146.5,99.29,93,115,0.00004952,-0.0004273,0.0004397,0.39,0.361,0.44,155.1,146.5,164.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00893,0.0082,0.00974,0.00035,0.00032,0.00039,0.268,0.254,0.284,0.011,0.01,0.011,25.02,24.99,25.08,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.79,33.68,38.05,34.73,32.67,36.98,0,0,0,0,0,0,0.193,0,0.0602,0.39,0.61,0.39,37.9
1566770400000,2019,8,2018,11,48,7,0.14,0.0544,0.086,5353,34.2,34.2,31.86,1,1,1,232.3,223.9,240.7,142.3,133.7,90,72,93,-0.0001431,-0.0003563,0.0004293,0.387,0.322,0.41,142.3,133.7,151.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.099,0.104,0.00784,0.00711,0.00866,0.00031,0.00028,0.00034,0.244,0.229,0.259,0.0096,0.009,0.01,25.16,25.1,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.85,30.81,35.26,31.86,29.89,34.2,0,0,0,0,0,0,0.177,0,0.054,0.39,0.61,0.39,38.2
1567375200000,2019,9,2018,12,49,7,0.128,0.0435,0.0847,5291.46,33.6,33.6,31.5,1,1,1,212.1,203.7,221.3,140.1,131.7,72,72,72,0.0001137,-0.0001986,0.0004174,0.34,0.325,0.354,140.1,131.7,149.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0961,0.102,0.00766,0.00694,0.00844,0.0003,0.00027,0.00033,0.238,0.223,0.255,0.0093,0.0087,0.01,25.29,25.22,25.35,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.47,30.49,34.64,31.5,29.57,33.6,0,0,0,0,0,0,0.175,0,0.0433,0.34,0.66,0.34,41.3
