datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1428026400000,1924,10,1924,1,31,0.36,0.11,0.25,15322.9,21.47,21.47,20.6,1,1,1,134.5,127.7,138.8,93.47,86.74,41,41,41,0,0,0,0.305,0.295,0.321,93.47,86.74,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0732,0.0771,0.00369,0.00312,0.00406,0.00014,0.00012,0.00016,0.148,0.136,0.156,0.0058,0.0053,0.0061,25.35,25.34,25.36,0.918,0.913,0.925,0.966,0.963,0.968,0.886,0.884,0.891,21.32,19.96,22.19,20.6,19.22,21.47,0,0,0,0,0,0,0.114,0,0.11,0.31,0.69,0.31,42.6
-1425348000000,1924,11,1924,2,30,0.397,0.104,0.293,18109.9,34.29,34.29,25.15,1,1,1,153.2,130.1,191.6,113.2,90.06,40,40,40,0,0,0,0.265,0.209,0.308,113.2,90.06,151.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0822,0.074,0.0957,0.00537,0.0034,0.00863,0.00021,0.00013,0.00034,0.183,0.142,0.251,0.0072,0.0055,0.0098,25.34,25.32,25.36,0.921,0.912,0.939,0.969,0.964,0.97,0.893,0.884,0.911,25.96,20.64,35.35,25.15,19.9,34.29,0,0,0,0,0,0,0.14,0,0.104,0.26,0.74,0.26,45.6
-1422756000000,1924,12,1924,3,31,0.739,0.126,0.613,37807.3,87.68,87.68,50.82,2,1,1.4838709677419355,275.9,195.3,446.6,228.9,148.3,47,47,47,0,0,0,0.176,0.105,0.241,228.9,148.3,399.6,990,990,990,964.8,964.4,965.6,25.2,24.4,25.6,0.124,0.0953,0.184,0.02,0.00835,0.0876,0.0008,0.00033,0.0036,0.308,0.233,0.484,0.012,0.0092,0.02,24.89,23.91,25.34,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.9,25.55,51.84,36.66,24.78,48.2,0,0,0,0,0,0,0.282,0,0.126,0.17,0.83,0.17,51.2
-1420077600000,1925,1,1924,4,31,1.92,0.235,1.69,93732.9,192.8,192.8,126,4,2,3.064516129032258,717.5,422.2,1204,629.7,362.2,87.77,60,101,0.106,0,3.285,0.127,0.0839,0.172,629.6,362.2,1100,990,990,990,966.7,965.5,968.5,23.3,21.5,24.5,0.327,0.172,0.747,0.227,0.07,0.648,0.01,0.0029,0.03,0.769,0.429,1.69,0.034,0.018,0.079,22.49,19.76,24.07,0.952,0.944,0.957,0.976,0.97,0.98,0.928,0.916,0.938,42.28,34.95,51.75,40.96,33.9,48.2,0,0,0,0,0,0,0.7,0,0.23,0.12,0.88,0.12,48.8
-1417399200000,1925,2,1924,5,28,2.95,0.334,2.56,128615,192.8,192.8,191.4,4,4,4,1218,1127,1435,1080,988.8,138,138,138,22.85,0,196.7,0.114,0.0962,0.122,1057,988.8,1100,990,990,990,968.6,968.3,969.3,21.4,20.7,21.7,0.705,0.598,0.841,0.551,0.418,0.648,0.026,0.019,0.031,1.55,1.29,1.79,0.072,0.06,0.086,19.87,18.94,20.41,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.936,49.11,47.28,50.53,47.85,46.34,48.2,0,0,0,0,0,0,1.06,0,0.39,0.11,0.87,0.13,43.6
-1414980000000,1925,3,1924,6,31,5.14,0.429,2.95,130977,192.8,192.8,176,4,4,4,1918,1364,3456,1758,1204,160,160,160,658,104,2196,0.0932,0.0463,0.117,1100,1100,1100,990,990,990,970.6,969,974.5,19.4,15.5,21,0.871,0.81,0.926,0.648,0.648,0.648,0.034,0.031,0.042,1.82,1.76,1.87,0.095,0.084,0.12,17.59,13.6,19.2,0.948,0.933,0.953,0.978,0.97,0.98,0.927,0.905,0.934,45.01,34.2,49.34,44.01,33.17,48.2,0,0,0,0,0,0,0.978,0,2.19,0.083,0.57,0.43,25.5
-1412301600000,1925,4,1924,7,30,8.27,0.495,2.85,99940.3,143.3,143.3,138.8,4,4,4,3191,3008,3405,3000,2817,191,191,191,1900,1717,2114,0.0599,0.0561,0.0635,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.71,14.59,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.77,34.5,36.94,34.7,33.46,35.83,0,0,0,0,0,0,0.771,0,5.42,0.06,0.34,0.66,12.1
-1409709600000,1925,5,1924,8,31,5.92,0.709,2.95,123336,185.7,185.7,165.8,4,4,4,2211,1571,3020,1946,1318,264.6,253,289,846.3,218.2,1631,0.123,0.0957,0.161,1100,1100,1100,990,990,990,971.5,969.7,973.6,18.5,16.4,20.3,0.921,0.881,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.83,1.87,0.1,0.09,0.11,16.6,14.56,18.46,0.947,0.938,0.952,0.978,0.97,0.98,0.925,0.91,0.933,42.38,36.85,47.38,41.44,35.75,46.43,0,0,0,0,0,0,0.921,0,2.97,0.12,0.5,0.5,20.8
-1407031200000,1925,6,1924,9,30,3.07,0.48,2.48,125775,192.8,192.8,174.7,4,3,3.8333333333333335,1184,858,1546,999.5,673,185,185,185,43.99,0,261.4,0.161,0.12,0.216,955.5,673,1100,990,990,990,968.5,967.3,969.6,21.5,20.4,22.7,0.626,0.34,0.892,0.468,0.251,0.648,0.022,0.011,0.032,1.37,0.836,1.84,0.064,0.037,0.09,20.16,18.52,21.83,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.82,39.48,51.73,45.64,38.49,48.2,0,0,0,0,0,0,0.97,0,0.59,0.16,0.81,0.19,41
-1404439200000,1925,7,1924,10,31,1.44,0.437,1.01,58757.6,138.2,138.2,78.98,3,1,2.032258064516129,539.3,354,851.4,376.3,191,163,163,163,0,0,0,0.324,0.191,0.46,376.3,191,688.4,990,990,990,966,965.2,967.3,24,22.7,24.8,0.193,0.12,0.345,0.0843,0.012,0.261,0.0036,0.00048,0.011,0.47,0.257,0.858,0.02,0.01,0.038,23.53,21.84,24.5,0.949,0.926,0.958,0.976,0.97,0.98,0.926,0.898,0.939,40.63,26.47,52.56,39.36,25.68,48.2,0,0,0,0,0,0,0.439,0,0.43,0.3,0.7,0.3,40.8
-1401760800000,1925,8,1924,11,31,0.741,0.26,0.482,29841.8,53.64,53.64,40.11,2,1,1.1612903225806452,276.8,228.7,343.7,179.8,131.7,97,97,97,0,0,0,0.357,0.282,0.424,179.8,131.7,246.7,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.094,0.135,0.011,0.00694,0.0167,0.00044,0.00027,0.00067,0.281,0.221,0.387,0.011,0.0087,0.015,24.91,24.61,25.21,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.96,25.8,51.88,35.91,25.02,48.2,0,0,0,0,0,0,0.223,0,0.259,0.35,0.65,0.35,40.3
-1399082400000,1925,9,1924,12,30,0.528,0.148,0.38,23832.2,38.98,38.98,33.1,1,1,1,203.6,187.6,228.3,146.6,130.6,57,57,57,0,0,0,0.281,0.25,0.304,146.6,130.6,171.3,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0961,0.0904,0.105,0.00821,0.00685,0.0103,0.00032,0.00027,0.00041,0.245,0.216,0.289,0.0096,0.0084,0.011,25.32,25.14,25.36,0.937,0.931,0.945,0.97,0.97,0.976,0.909,0.903,0.923,34.11,30.23,39.94,33.1,29.32,38.98,0,0,0,0,0,0,0.184,0,0.148,0.28,0.72,0.28,45.1
-1396490400000,1925,10,1925,1,31,0.455,0.11,0.345,21472,33.1,33.1,28.86,1,1,1,169.8,158.3,187.6,128.8,117.3,41,41,41,0,0,0,0.242,0.219,0.259,128.8,117.3,146.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0881,0.084,0.0943,0.0067,0.00572,0.00821,0.00026,0.00022,0.00032,0.211,0.191,0.243,0.0083,0.0075,0.0095,25.33,25.33,25.33,0.93,0.923,0.937,0.97,0.97,0.97,0.902,0.895,0.909,29.75,26.89,34.13,28.86,26.08,33.1,0,0,0,0,0,0,0.16,0,0.11,0.24,0.76,0.24,47.2
-1393812000000,1925,11,1925,2,30,0.516,0.104,0.412,25726.7,54.32,54.32,35.73,2,1,1.0333333333333334,199.1,160.7,287.1,159.1,120.7,40,40,40,0,0,0,0.207,0.139,0.249,159.1,120.7,247.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0984,0.0848,0.129,0.00927,0.00601,0.0168,0.00036,0.00024,0.00067,0.259,0.196,0.379,0.01,0.0077,0.015,25.23,24.87,25.33,0.939,0.925,0.959,0.972,0.97,0.98,0.913,0.898,0.94,36.05,27.74,52.18,34.83,26.91,48.2,0,0,0,0,0,0,0.199,0,0.104,0.2,0.8,0.2,49.9
-1391220000000,1925,12,1925,3,31,0.897,0.163,0.733,44822.4,80.88,80.88,60.25,2,1,1.7419354838709677,334.8,263.1,429.8,273.8,202.1,61,61,61,0,0,0,0.186,0.142,0.232,273.8,202.1,368.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.14,0.115,0.174,0.0324,0.0129,0.0731,0.0013,0.00051,0.003,0.337,0.251,0.438,0.014,0.01,0.018,24.58,24.03,24.9,0.943,0.927,0.959,0.974,0.97,0.98,0.918,0.899,0.94,37.4,27.27,52.68,36.23,26.45,48.2,0,0,0,0,0,0,0.335,0,0.164,0.18,0.82,0.18,50
-1388541600000,1926,1,1925,4,31,1.37,0.198,1.17,69764.7,114,114,93.77,3,2,2.2903225806451615,512,435.1,619.8,438,361.1,74,74,74,0,0,0,0.146,0.119,0.17,438,361.1,545.8,990,990,990,965.9,965.6,966.4,24.1,23.6,24.4,0.202,0.172,0.252,0.107,0.0694,0.166,0.0044,0.0028,0.007,0.513,0.428,0.608,0.021,0.018,0.026,23.58,23.02,24.01,0.952,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.8,35.18,52.48,41.69,34.12,48.2,0,0,0,0,0,0,0.521,0,0.2,0.14,0.85,0.15,50.9
-1385863200000,1926,2,1925,5,28,1.85,0.208,1.64,92416.3,173.3,173.3,137.5,4,3,3.25,765.9,606.9,982,679.9,520.9,86,86,86,0,0,0,0.115,0.0876,0.142,679.9,520.9,896,990,990,990,967,966.3,967.8,23,22.2,23.7,0.337,0.239,0.502,0.251,0.149,0.373,0.011,0.0063,0.017,0.813,0.565,1.12,0.035,0.024,0.05,22.22,21.05,23.11,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.42,37.32,51.23,42.4,36.21,48.2,0,0,0,0,0,0,0.764,0,0.21,0.11,0.89,0.11,50
-1383444000000,1926,3,1925,6,31,7.1,0.384,2.91,115273,192.8,192.8,154.9,4,4,4,2651,1015,4582,2507,906.5,143.2,108,160,1421,0,3322,0.0653,0.0349,0.106,1087,906.5,1100,990,990,990,972.3,967.9,976.7,17.7,13.3,22.1,0.87,0.519,0.926,0.627,0.378,0.648,0.037,0.017,0.049,1.79,1.14,1.87,0.11,0.052,0.14,15.9,11.38,20.91,0.939,0.914,0.956,0.976,0.97,0.98,0.916,0.886,0.937,39.76,28.05,50.72,38.73,27.21,48.2,0,0,0,0,0,0,0.861,0,4.19,0.054,0.41,0.59,16.2
-1380765600000,1926,4,1925,7,30,10.4,0.666,2.85,86703.2,131.1,131.1,120.4,4,4,4,4019,3529,4497,3762,3272,257,257,257,2662,2172,3140,0.0644,0.0572,0.0728,1100,1100,1100,990,990,990,975.7,974.7,976.6,14.3,13.4,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.048,1.87,1.87,1.87,0.13,0.12,0.14,12.45,11.54,13.44,0.924,0.915,0.932,0.97,0.97,0.97,0.896,0.888,0.904,31.04,28.48,33.78,30.11,27.63,32.76,0,0,0,0,0,0,0.669,0,7.55,0.064,0.27,0.73,8.34
-1378173600000,1926,5,1925,8,31,6.71,0.74,2.95,117217,182.8,182.8,157.6,4,4,4,2506,1652,3479,2230,1399,276.2,253,289,1130,298.7,2090,0.114,0.0831,0.153,1100,1100,1100,990,990,990,972.3,970,974.6,17.7,15.4,20,0.925,0.906,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.85,1.87,0.11,0.093,0.12,15.85,13.55,18.17,0.943,0.932,0.952,0.976,0.97,0.98,0.921,0.904,0.932,40.35,34.07,46.63,39.39,33.05,45.7,0,0,0,0,0,0,0.875,0,3.76,0.11,0.44,0.56,17.5
-1375495200000,1926,6,1925,9,30,3.11,0.48,2.47,125099,192.8,192.8,173.7,4,3,3.8,1201,851.4,1622,1016,666.4,185,185,185,61.27,0,336.9,0.16,0.114,0.217,954.7,666.4,1100,990,990,990,968.5,967.3,969.9,21.5,20.1,22.7,0.635,0.336,0.906,0.473,0.246,0.648,0.022,0.011,0.032,1.38,0.825,1.85,0.065,0.036,0.092,20.1,18.27,21.87,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.97,39.99,51.73,45.79,39.03,48.2,0,0,0,0,0,0,0.965,0,0.64,0.15,0.79,0.21,40.2
-1372903200000,1926,7,1925,10,31,1.53,0.437,1.1,63894.1,132.4,132.4,85.88,3,2,2.2580645161290325,572.6,418.2,817.2,409.6,255.2,163,163,163,0,0,0,0.297,0.199,0.39,409.6,255.2,654.2,990,990,990,966.2,965.5,967.2,23.8,22.8,24.5,0.204,0.143,0.326,0.0965,0.0195,0.238,0.0041,0.00079,0.01,0.486,0.277,0.8,0.021,0.011,0.035,23.36,22.03,24.24,0.948,0.931,0.958,0.974,0.97,0.98,0.924,0.903,0.939,38.92,28.24,51.66,37.81,27.39,48.2,0,0,0,0,0,0,0.477,0,0.43,0.29,0.72,0.28,41.8
-1370224800000,1926,8,1925,11,31,0.902,0.359,0.543,33295.8,58.84,58.84,44.75,2,1,1.2580645161290323,336.6,268.9,406.7,202.6,134.9,134,134,134,0,0,0,0.404,0.329,0.498,202.6,134.9,272.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.0976,0.146,0.0139,0.00722,0.0277,0.00056,0.00029,0.0011,0.306,0.229,0.39,0.012,0.0091,0.016,24.61,24.27,24.99,0.944,0.927,0.959,0.975,0.97,0.98,0.921,0.899,0.94,38.67,26.8,51.59,37.57,26,48.2,0,0,0,0,0,0,0.249,0,0.359,0.4,0.6,0.4,36.9
-1367546400000,1926,9,1925,12,30,0.605,0.189,0.416,26117.7,44.68,44.68,36.27,1,1,1,233.4,203.8,268.9,160.4,130.8,73,73,73,0,0,0,0.315,0.271,0.358,160.4,130.8,195.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0912,0.114,0.00939,0.00687,0.0124,0.00037,0.00027,0.00049,0.27,0.217,0.334,0.011,0.0085,0.013,25.13,24.89,25.36,0.942,0.931,0.953,0.973,0.97,0.98,0.917,0.903,0.934,37.25,30.28,45.59,36.27,29.37,44.68,0,0,0,0,0,0,0.202,0,0.189,0.31,0.69,0.31,43.2
-1364954400000,1926,10,1926,1,31,0.541,0.176,0.365,19621,32.92,32.92,26.37,1,1,1,202,197.9,203.8,136.2,117.9,65.81,58,80,0,0,0,0.326,0.285,0.404,136.2,117.9,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.087,0.0951,0.00733,0.00577,0.00814,0.00029,0.00023,0.00032,0.226,0.194,0.243,0.0088,0.0076,0.0095,25.36,25.33,25.4,0.783,0,0.937,0.814,0,0.97,0.76,0,0.909,27.19,0,33.94,26.37,0,32.92,0,5,0,0,0.161,0,0.147,0.161,0.176,0.33,0.67,0.33,36.3
-1362276000000,1926,11,1926,2,30,0.567,0.158,0.408,25587,50.16,50.16,35.54,2,1,1.0333333333333334,218.6,201.4,283.2,157.6,126.4,61,54,75,0,0,0,0.284,0.191,0.372,157.6,126.4,229.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0994,0.0893,0.124,0.00914,0.0065,0.0152,0.00036,0.00025,0.00061,0.259,0.209,0.374,0.01,0.0082,0.015,25.24,24.83,25.38,0.939,0.923,0.958,0.972,0.97,0.98,0.913,0.895,0.939,35.75,25.86,51.18,34.7,25.08,48.2,0,0,0,0,0,0,0.197,0,0.159,0.28,0.72,0.28,45.1
-1359684000000,1926,12,1926,3,31,1.17,0.228,0.943,56511.2,116.5,116.5,75.96,3,1,2.129032258064516,437,298.8,643.9,352,213.8,85,85,85,0,0,0,0.202,0.132,0.284,352,213.8,558.9,990,990,990,965.6,964.9,966.5,24.4,23.5,25.1,0.172,0.121,0.261,0.0667,0.0139,0.174,0.0028,0.00055,0.0074,0.404,0.247,0.629,0.017,0.0099,0.027,24.04,22.9,24.75,0.944,0.925,0.957,0.973,0.97,0.98,0.919,0.897,0.938,36.81,26.51,49.66,35.83,25.71,48.2,0,0,0,0,0,0,0.422,0,0.227,0.19,0.81,0.19,48.3
-1357005600000,1927,1,1926,4,31,1.81,0.283,1.53,86464.8,158.9,158.9,116.2,4,2,2.7419354838709675,676.4,588.3,910,570.6,472.3,105.8,101,116,0,0,0,0.161,0.111,0.197,570.6,472.3,809,990,990,990,966.6,966.2,967.5,23.4,22.5,23.8,0.271,0.216,0.425,0.183,0.122,0.331,0.0079,0.0051,0.015,0.682,0.52,0.971,0.029,0.022,0.043,22.71,21.49,23.21,0.954,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,44.87,35.3,51.38,43.08,34.24,48.2,0,0,0,0,0,0,0.646,0,0.28,0.16,0.85,0.15,47.8
-1354327200000,1927,2,1926,5,28,2.97,0.315,2.49,125095,192.8,192.8,186.2,4,4,4,1228,964.9,1475,1097,848.9,130.1,116,138,67.86,0,237.3,0.107,0.0935,0.12,1030,848.9,1100,990,990,990,968.6,967.8,969.4,21.4,20.6,22.2,0.695,0.464,0.858,0.537,0.35,0.648,0.025,0.016,0.031,1.51,1.04,1.81,0.071,0.047,0.088,19.87,18.79,21.2,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.71,42.11,50.48,46.54,41.27,48.2,0,0,0,0,0,0,1.03,0,0.48,0.11,0.84,0.16,42.1
-1351908000000,1927,3,1926,6,31,4.76,0.429,2.95,133164,188.5,188.5,179,4,4,4,1779,1492,2637,1619,1332,160,160,160,518.6,232,1377,0.0925,0.0607,0.107,1100,1100,1100,990,990,990,970.3,969.5,972.6,19.7,17.4,20.5,0.902,0.863,0.926,0.648,0.648,0.648,0.033,0.032,0.037,1.85,1.81,1.87,0.094,0.088,0.11,17.82,15.49,18.73,0.95,0.943,0.952,0.98,0.975,0.98,0.931,0.919,0.933,45.67,39.39,48.1,44.75,38.39,47.14,0,0,0,0,0,0,0.994,0,1.81,0.09,0.62,0.38,28
-1349229600000,1927,4,1926,7,30,7.38,0.495,2.85,106468,159.5,159.5,147.9,4,4,4,2849,2424,3284,2658,2233,191,191,191,1558,1133,1993,0.0678,0.0582,0.0788,1100,1100,1100,990,990,990,973.1,972.1,974.2,16.9,15.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.98,13.96,16,0.94,0.935,0.945,0.973,0.97,0.978,0.915,0.907,0.924,38,35.2,40.78,36.97,34.14,39.87,0,0,0,0,0,0,0.822,0,4.53,0.067,0.39,0.61,14.4
-1346637600000,1927,5,1926,8,31,6.18,0.712,2.95,121006,175.6,175.6,162.6,4,4,4,2309,1856,2424,2043,1567,265.8,253,289,942.9,466.6,1071,0.116,0.104,0.156,1100,1100,1100,990,990,990,971.8,970.6,972.1,18.2,17.9,19.4,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.29,16,17.49,0.946,0.945,0.95,0.979,0.978,0.98,0.926,0.924,0.931,41.55,40.78,44.8,40.66,39.87,43.91,0,0,0,0,0,0,0.904,0,3.23,0.12,0.48,0.52,19.6
-1343959200000,1927,6,1926,9,30,3.27,0.515,2.47,123204,192.8,192.8,171.1,4,3,3.8,1260,790.3,1812,1061,605.3,198.7,185,226,109.6,0,485.7,0.165,0.125,0.234,951.7,605.3,1100,990,990,990,968.7,967.1,970.5,21.3,19.5,22.9,0.652,0.302,0.921,0.48,0.205,0.648,0.023,0.009,0.033,1.41,0.722,1.87,0.067,0.031,0.096,19.89,17.64,22.22,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.05,39.48,50.48,45.03,38.49,48.2,0,0,0,0,0,0,0.951,0,0.8,0.16,0.76,0.24,37.7
-1341367200000,1927,7,1926,10,31,1.42,0.437,0.982,57509.4,124.6,124.6,77.3,3,1,2.129032258064516,529.5,394,772.5,366.5,231,163,163,163,0,0,0,0.32,0.211,0.414,366.5,231,609.5,990,990,990,966,965.4,967,24,23,24.6,0.186,0.134,0.3,0.0745,0.0154,0.208,0.0031,0.00062,0.009,0.435,0.25,0.725,0.018,0.01,0.032,23.59,22.29,24.37,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.938,37.51,25.74,52.56,36.32,24.97,48.2,0,0,0,0,0,0,0.429,0,0.438,0.31,0.69,0.31,40.5
-1338688800000,1927,8,1926,11,31,0.837,0.292,0.546,33721.7,54.23,54.23,45.32,2,1,1.1290322580645162,312.6,259.4,385.2,203.7,162.4,108.9,97,134,0,0,0,0.348,0.299,0.401,203.7,162.4,251.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.12,0.105,0.139,0.0131,0.00955,0.0176,0.00052,0.00038,0.00071,0.329,0.249,0.4,0.013,0.01,0.016,24.7,24.38,24.99,0.95,0.924,0.959,0.977,0.97,0.98,0.928,0.897,0.94,43.29,26.03,52.69,41.92,25.25,48.2,0,0,0,0,0,0,0.252,0,0.291,0.35,0.65,0.35,40.3
-1336010400000,1927,9,1926,12,30,0.566,0.175,0.391,24485,41.89,41.89,34.01,1,1,1,218.4,195.3,256.9,150.7,130.9,67.67,57,73,0,0,0,0.31,0.28,0.358,150.7,130.9,183.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.098,0.0913,0.11,0.00856,0.00688,0.0114,0.00034,0.00027,0.00045,0.253,0.217,0.312,0.0099,0.0085,0.012,25.23,24.96,25.36,0.938,0.931,0.95,0.971,0.97,0.98,0.912,0.903,0.931,35,30.3,42.74,34.01,29.39,41.89,0,0,0,0,0,0,0.189,0,0.175,0.31,0.69,0.31,43.3
-1333418400000,1927,10,1927,1,31,0.501,0.155,0.345,21531.8,32.02,32.02,28.94,1,1,1,187,178.2,199.9,129,120.2,58,58,58,0,0,0,0.311,0.29,0.325,129,120.2,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0861,0.0937,0.00671,0.00597,0.00781,0.00026,0.00023,0.00031,0.213,0.197,0.236,0.0083,0.0077,0.0092,25.36,25.36,25.36,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.84,27.66,33.01,28.94,26.83,32.02,0,0,0,0,0,0,0.161,0,0.156,0.31,0.69,0.31,43
-1330740000000,1927,11,1927,2,30,0.635,0.176,0.459,28994.6,45.88,45.88,40.27,1,1,1,245.1,201.4,276.2,177.1,147.4,68,54,75,0,0,0,0.277,0.216,0.304,177.1,147.4,201.2,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0953,0.116,0.0108,0.00828,0.0128,0.00043,0.00032,0.00051,0.299,0.245,0.343,0.012,0.0096,0.014,25.04,24.85,25.35,0.947,0.937,0.955,0.977,0.97,0.98,0.926,0.909,0.936,41.2,34.36,46.82,40.27,33.33,45.88,0,0,0,0,0,0,0.224,0,0.176,0.28,0.72,0.28,45.7
-1328148000000,1927,12,1927,3,31,0.979,0.186,0.793,48289.8,86.35,86.35,64.91,2,1,1.6451612903225807,365.5,266,481.3,296,205,69.52,61,85,0,0,0,0.194,0.146,0.229,296,205,396.3,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.149,0.116,0.186,0.0437,0.0132,0.086,0.0018,0.00052,0.0036,0.386,0.242,0.482,0.016,0.0096,0.02,24.39,23.75,24.89,0.95,0.924,0.959,0.976,0.97,0.98,0.928,0.896,0.94,42.39,26.33,51.79,40.95,25.54,48.2,0,0,0,0,0,0,0.361,0,0.186,0.19,0.81,0.19,49.3
-1325469600000,1928,1,1927,4,31,1.71,0.271,1.44,83449,134.1,134.1,112.2,3,2,2.774193548387097,639.2,490.4,755.5,538.2,389.4,101,101,101,0,0,0,0.16,0.134,0.206,538.2,389.4,654.5,990,990,990,966.4,965.8,966.9,23.6,23.1,24.2,0.253,0.184,0.317,0.164,0.0828,0.238,0.007,0.0034,0.01,0.623,0.472,0.792,0.027,0.02,0.034,22.93,22.29,23.72,0.953,0.947,0.958,0.977,0.97,0.98,0.93,0.918,0.939,41.89,36.22,51.71,40.83,35.14,48.2,0,0,0,0,0,0,0.623,0,0.27,0.16,0.84,0.16,48.8
-1322791200000,1928,2,1927,5,29,2.14,0.241,1.9,104411,184.1,184.1,150,4,3,3.3793103448275863,856,764,1055,759.7,648,96.34,86,116,0,0,0,0.115,0.0815,0.152,759.7,648,969.1,990,990,990,967.3,967,968.1,22.7,21.9,23,0.391,0.315,0.569,0.3,0.234,0.408,0.013,0.01,0.019,0.938,0.783,1.25,0.041,0.034,0.057,21.74,20.68,22.26,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.04,39.47,52.12,44.69,38.48,48.2,0,0,0,0,0,0,0.833,0,0.24,0.11,0.89,0.11,48.8
-1320285600000,1928,3,1927,6,31,4.96,0.429,2.91,130003,192.8,192.8,174.7,4,4,4,1852,1091,2248,1692,931.3,160,160,160,604.8,0,987.7,0.0913,0.0712,0.147,1088,931.3,1100,990,990,990,970.6,968.2,971.7,19.4,18.3,21.8,0.871,0.55,0.926,0.624,0.39,0.648,0.032,0.018,0.035,1.79,1.2,1.87,0.093,0.055,0.1,17.66,16.43,20.62,0.949,0.946,0.956,0.98,0.98,0.98,0.93,0.927,0.936,44.63,41.92,50.19,43.68,41.09,48.2,0,0,0,0,0,0,0.971,0,2.05,0.086,0.59,0.41,26.2
-1317607200000,1928,4,1927,7,30,5.78,0.378,2.85,118666,166.3,166.3,164.8,4,4,4,2229,2173,2291,2083,2029,145.7,123,191,983.4,928.9,1068,0.0653,0.0537,0.086,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.32,16.61,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,42.05,41.64,42.41,41.2,40.79,41.56,0,0,0,0,0,0,0.916,0,2.93,0.065,0.49,0.51,20.5
-1315015200000,1928,5,1927,8,31,5.29,0.678,2.95,128449,189.3,189.3,172.6,4,4,4,1974,1475,2291,1721,1222,253,253,253,620.8,122.3,938.3,0.131,0.11,0.171,1100,1100,1100,990,990,990,970.9,969.4,971.8,19.1,18.2,20.6,0.913,0.841,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.79,1.87,0.098,0.087,0.1,17.22,16.32,18.81,0.949,0.946,0.952,0.98,0.98,0.98,0.93,0.927,0.933,44.05,41.64,48.3,43.16,40.79,47.33,0,0,0,0,0,0,0.959,0,2.34,0.13,0.56,0.44,24.3
-1312336800000,1928,6,1927,9,30,2.61,0.48,2.1,110221,192.8,192.8,153.1,4,2,3.433333333333333,1006,619.8,1435,820.6,434.8,185,185,185,10.85,0,149.7,0.196,0.129,0.298,809.8,434.8,1100,990,990,990,967.8,966.4,969.3,22.2,20.7,23.6,0.489,0.208,0.842,0.357,0.104,0.648,0.016,0.0044,0.031,1.1,0.549,1.79,0.05,0.023,0.086,21.07,18.94,23.07,0.955,0.948,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.83,36.18,52.2,44.63,35.09,48.2,0,0,0,0,0,0,0.85,0,0.51,0.18,0.8,0.2,42.2
-1309744800000,1928,7,1927,10,31,1.16,0.303,0.862,51548.2,96.4,96.4,69.29,2,1,1.935483870967742,434.7,337.2,588.3,321.7,224.2,113,113,113,0,0,0,0.267,0.192,0.335,321.7,224.2,475.3,990,990,990,965.5,965.1,966.2,24.5,23.8,24.9,0.163,0.128,0.218,0.0518,0.0148,0.123,0.0021,0.00059,0.0052,0.384,0.244,0.605,0.016,0.0098,0.025,24.07,23.15,24.64,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.43,25.73,52.63,36.2,24.96,48.2,0,0,0,0,0,0,0.385,0,0.298,0.26,0.74,0.26,44.4
-1307066400000,1928,8,1927,11,31,0.76,0.241,0.519,32405,51.57,51.57,43.56,2,1,1.064516129032258,283.9,242.4,334.4,194,165.4,89.9,77,97,0,0,0,0.317,0.29,0.361,194,165.4,237.4,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.115,0.104,0.131,0.0122,0.00981,0.0159,0.00049,0.00039,0.00064,0.322,0.242,0.392,0.013,0.0097,0.016,24.84,24.59,25.07,0.95,0.923,0.959,0.978,0.97,0.98,0.929,0.895,0.94,43.15,25.8,52.5,41.92,25.02,48.2,0,0,0,0,0,0,0.242,0,0.241,0.32,0.68,0.32,42.6
-1304388000000,1928,9,1927,12,30,0.626,0.213,0.413,25840.7,39.36,39.36,35.89,1,1,1,241.5,220.7,261.9,159.5,147.7,82,73,100,0,0,0,0.338,0.296,0.4,159.5,147.7,173.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0972,0.106,0.0093,0.00831,0.0105,0.00037,0.00033,0.00041,0.269,0.247,0.294,0.011,0.0097,0.012,25.09,24.98,25.23,0.942,0.938,0.946,0.971,0.97,0.977,0.915,0.91,0.924,36.95,34.28,40.3,35.89,33.25,39.36,0,0,0,0,0,0,0.199,0,0.213,0.34,0.66,0.34,41.3
-1301796000000,1928,10,1928,1,31,0.657,0.231,0.427,26729.5,41.38,41.38,35.93,1,1,1,245.5,216.8,261.9,159.4,127.8,86.1,80,89,0,0,0,0.353,0.306,0.411,159.4,127.8,181.9,990,990,990,964.7,964.5,964.7,25.3,25.3,25.5,0.102,0.0916,0.11,0.0093,0.00661,0.0112,0.00037,0.00026,0.00044,0.269,0.213,0.309,0.011,0.0084,0.012,25.07,24.94,25.29,0.941,0.93,0.949,0.974,0.97,0.98,0.917,0.902,0.93,36.89,29.45,42.22,35.93,28.57,41.38,0,0,0,0,0,0,0.2,0,0.23,0.35,0.65,0.35,40.7
-1299117600000,1928,11,1928,2,30,0.663,0.194,0.468,29329.2,53.04,53.04,40.73,2,1,1.1,255.7,225.8,317.9,180.7,150.8,75,75,75,0,0,0,0.296,0.236,0.332,180.7,150.8,242.9,990,990,990,964.7,964.6,965,25.3,25,25.4,0.108,0.0979,0.13,0.0111,0.00857,0.0164,0.00044,0.00034,0.00066,0.29,0.24,0.362,0.011,0.0096,0.014,25,24.76,25.19,0.944,0.923,0.957,0.975,0.97,0.98,0.92,0.896,0.938,39.1,25.96,49.35,38.13,25.18,48.2,0,0,0,0,0,0,0.226,0,0.195,0.29,0.71,0.29,44.2
-1296525600000,1928,12,1928,3,31,0.95,0.205,0.745,45116.7,72.66,72.66,60.64,2,1,1.903225806451613,354.7,302.6,394,278.2,217.6,76.48,61,85,0,0,0,0.22,0.155,0.281,278.2,217.6,333,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.143,0.123,0.161,0.033,0.0142,0.0562,0.0013,0.00057,0.0023,0.321,0.238,0.386,0.013,0.0095,0.016,24.51,24.25,24.79,0.938,0.923,0.959,0.971,0.97,0.98,0.911,0.895,0.94,33.82,25.63,52.22,32.65,24.86,48.2,0,0,0,0,0,0,0.337,0,0.205,0.22,0.78,0.22,47.5
-1293847200000,1929,1,1928,4,31,1.47,0.186,1.29,75460.1,144.6,144.6,101.4,3,2,2.4193548387096775,550.3,394,790.3,480.8,320,69.48,60,74,0,0,0,0.134,0.0936,0.188,480.8,320,716.3,990,990,990,966.1,965.4,967.1,23.9,22.9,24.6,0.228,0.158,0.349,0.136,0.0501,0.279,0.0058,0.002,0.012,0.572,0.367,0.893,0.024,0.015,0.039,23.37,22.05,24.26,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.79,35.92,51.19,41.72,34.84,48.2,0,0,0,0,0,0,0.563,0,0.18,0.13,0.88,0.12,51.3
-1291168800000,1929,2,1928,5,28,1.78,0.224,1.56,88522.3,144.6,144.6,131.7,3,3,3,737.8,684.5,817.2,645.4,568.5,92.43,71,116,0,0,0,0.126,0.0869,0.169,645.4,568.5,746.2,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.311,0.27,0.366,0.232,0.181,0.299,0.01,0.0077,0.013,0.776,0.649,0.944,0.034,0.028,0.041,22.37,21.89,22.71,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.07,40.19,51.09,43.91,39.24,48.2,0,0,0,0,0,0,0.732,0,0.22,0.13,0.88,0.12,49.7
-1288749600000,1929,3,1928,6,31,2.51,0.289,2.22,119735,183.5,183.5,160.9,4,3,3.7096774193548385,938.3,837.3,1078,830.3,729.3,108,108,108,0,0,0,0.116,0.1,0.129,830.3,729.3,969.9,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.449,0.362,0.577,0.34,0.288,0.408,0.015,0.013,0.019,1.04,0.921,1.25,0.046,0.04,0.057,21.32,20.6,21.83,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.06,39.6,51.24,43.73,38.61,48.2,0,0,0,0,0,0,0.894,0,0.29,0.12,0.88,0.12,47.7
-1286071200000,1929,4,1928,7,30,3.6,0.319,2.82,136383,192.8,192.8,189.4,4,4,4,1387,1106,1571,1264,982.7,123,123,123,177.9,0,348.2,0.0898,0.0783,0.111,1087,982.7,1100,990,990,990,969.1,968.2,969.7,20.9,20.3,21.8,0.818,0.595,0.905,0.619,0.415,0.648,0.03,0.019,0.032,1.73,1.28,1.85,0.083,0.059,0.091,19.14,18.43,20.48,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,48.56,47.16,50.65,47.36,46.22,48.2,0,0,0,0,0,0,1.05,0,0.78,0.089,0.78,0.22,37.9
-1283479200000,1929,5,1928,8,31,3.05,0.455,2.48,126474,192.8,192.8,170,4,3,3.7419354838709675,1140,698.6,1506,970.3,528.6,170,170,170,45.49,0,235.9,0.157,0.113,0.243,924.8,528.6,1100,990,990,990,968.3,966.7,969.5,21.7,20.5,23.3,0.6,0.254,0.866,0.456,0.154,0.648,0.021,0.0066,0.032,1.32,0.588,1.81,0.062,0.025,0.089,20.38,18.68,22.72,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,46.34,37.26,50.78,45.24,36.14,48.2,0,0,0,0,0,0,0.944,0,0.57,0.15,0.81,0.19,41.5
-1280800800000,1929,6,1928,9,30,1.2,0.254,0.948,56617.3,119.7,119.7,78.64,3,2,2.1,463.9,385.2,674.1,365.9,287.2,98,98,98,0,0,0,0.216,0.145,0.254,365.9,287.2,576.1,990,990,990,965.7,965.3,966.6,24.3,23.4,24.7,0.179,0.149,0.274,0.0725,0.0346,0.186,0.003,0.0014,0.0079,0.428,0.32,0.661,0.018,0.013,0.028,23.89,22.74,24.35,0.947,0.938,0.958,0.973,0.97,0.98,0.921,0.909,0.939,38.54,32.16,51.14,37.44,31.19,48.2,0,0,0,0,0,0,0.437,0,0.252,0.21,0.79,0.21,47.2
-1278208800000,1929,7,1928,10,31,0.889,0.238,0.65,39538.3,63.88,63.88,53.14,2,1,1.6774193548387097,331.7,290,382.6,242.7,201,89,89,89,0,0,0,0.27,0.233,0.307,242.7,201,293.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.133,0.118,0.151,0.0194,0.0128,0.0376,0.00078,0.00051,0.0015,0.305,0.244,0.387,0.012,0.0098,0.015,24.64,24.36,24.8,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.47,26.03,52.05,34.2,25.25,48.2,0,0,0,0,0,0,0.295,0,0.239,0.27,0.73,0.27,44.5
-1275530400000,1929,8,1928,11,31,0.707,0.206,0.501,31605.6,48.2,48.2,42.48,1,1,1,263.9,236.2,290,186.9,159.2,77,77,77,0,0,0,0.293,0.266,0.326,186.9,159.2,213,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.112,0.102,0.121,0.0116,0.00928,0.0139,0.00046,0.00037,0.00055,0.319,0.269,0.365,0.013,0.011,0.015,24.93,24.77,25.11,0.95,0.942,0.957,0.978,0.97,0.98,0.93,0.914,0.938,43.44,36.92,49.53,42.48,35.82,48.2,0,0,0,0,0,0,0.236,0,0.206,0.29,0.71,0.29,44.7
-1272852000000,1929,9,1928,12,30,0.558,0.148,0.411,25856.6,40.94,40.94,35.91,1,1,1,215.4,199.9,236.2,158.4,142.9,57,57,57,0,0,0,0.266,0.241,0.285,158.4,142.9,179.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0948,0.108,0.00922,0.0079,0.011,0.00036,0.00031,0.00043,0.266,0.238,0.303,0.01,0.0093,0.012,25.24,25.08,25.36,0.941,0.936,0.948,0.973,0.97,0.98,0.915,0.907,0.929,36.91,33.25,41.78,35.91,32.25,40.94,0,0,0,0,0,0,0.2,0,0.147,0.27,0.74,0.26,46.3
-1270260000000,1929,10,1929,1,31,0.519,0.155,0.363,22706,32.02,32.02,30.52,1,1,1,193.6,187.6,199.9,135.6,129.6,58,58,58,0,0,0,0.3,0.29,0.309,135.6,129.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0894,0.0937,0.00728,0.00677,0.00781,0.00028,0.00026,0.00031,0.224,0.214,0.236,0.0088,0.0084,0.0092,25.36,25.36,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.46,29.99,33.01,30.52,29.09,32.02,0,0,0,0,0,0,0.17,0,0.156,0.3,0.7,0.3,43.7
-1267581600000,1929,11,1929,2,30,0.595,0.158,0.437,27593.7,47.56,47.56,38.32,1,1,1,229.7,201.4,263.1,168.7,147.4,61,54,75,0,0,0,0.265,0.206,0.313,168.7,147.4,207.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0953,0.117,0.0101,0.00828,0.0134,0.0004,0.00032,0.00053,0.284,0.245,0.353,0.011,0.0096,0.014,25.14,24.9,25.35,0.945,0.937,0.956,0.975,0.97,0.98,0.921,0.909,0.937,39.3,34.36,48.53,38.32,33.33,47.56,0,0,0,0,0,0,0.213,0,0.158,0.27,0.73,0.27,46.4
-1264989600000,1929,12,1929,3,31,1.23,0.227,1.01,60736.2,96.4,96.4,81.63,2,1,1.935483870967742,460.3,266,548.2,375.6,205,84.71,61,96,0,0,0,0.185,0.119,0.229,375.6,205,452.2,990,990,990,965.7,964.8,966.1,24.3,23.9,25.2,0.179,0.116,0.207,0.0771,0.0132,0.112,0.0032,0.00052,0.0047,0.461,0.325,0.567,0.019,0.013,0.024,23.87,23.37,24.89,0.953,0.939,0.959,0.979,0.97,0.98,0.933,0.91,0.94,43.43,33.04,52.68,42.35,32.05,48.2,0,0,0,0,0,0,0.454,0,0.22,0.18,0.82,0.18,49.4
-1262311200000,1930,1,1929,4,31,1.65,0.271,1.38,80559,123.9,123.9,108.3,3,2,2.7419354838709675,617.9,496.9,698.6,516.9,395.9,101,101,101,0,0,0,0.165,0.145,0.203,516.9,395.9,597.6,990,990,990,966.4,965.8,966.7,23.6,23.3,24.2,0.241,0.187,0.284,0.15,0.0859,0.2,0.0064,0.0036,0.0086,0.591,0.482,0.696,0.025,0.02,0.03,23.05,22.61,23.68,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.02,34.98,50.36,40.01,33.93,48.2,0,0,0,0,0,0,0.602,0,0.27,0.16,0.84,0.16,48.8
-1259632800000,1930,2,1929,5,28,1.83,0.208,1.62,91224.9,144.6,144.6,135.8,3,3,3,756.1,684.5,858,670.1,598.5,86,86,86,0,0,0,0.114,0.1,0.126,670.1,598.5,772,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.324,0.283,0.388,0.248,0.201,0.313,0.011,0.0086,0.014,0.816,0.696,0.987,0.035,0.03,0.044,22.26,21.68,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.58,42.32,52.32,45.25,41.48,48.2,0,0,0,0,0,0,0.754,0,0.21,0.11,0.89,0.11,49.8
-1257213600000,1930,3,1929,6,31,2.48,0.269,2.21,119575,173.9,173.9,160.7,4,3,3.870967741935484,925.8,858,987.8,825.2,750,100.5,87,108,0,0,0,0.109,0.0881,0.126,825.2,750,900.8,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.442,0.375,0.508,0.338,0.302,0.375,0.015,0.013,0.017,1.01,0.934,1.13,0.045,0.041,0.051,21.38,21.02,21.71,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,42.94,39.6,51.66,41.73,38.61,48.2,0,0,0,0,0,0,0.893,0,0.27,0.11,0.89,0.11,48.2
-1254535200000,1930,4,1929,7,30,2.83,0.264,2.56,132808,192.8,192.8,184.5,4,4,4,1091,982,1212,989.4,880,102,102,102,0.6816,0,10.22,0.0938,0.0841,0.104,988.7,880,1100,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.608,0.494,0.757,0.461,0.365,0.648,0.021,0.016,0.03,1.34,1.1,1.7,0.062,0.05,0.08,20.47,19.73,21.07,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.35,43.43,50.81,46.11,42.56,48.2,0,0,0,0,0,0,1.02,0,0.27,0.093,0.9,0.1,46.9
-1251943200000,1930,5,1929,8,31,4.83,0.495,2.95,131933,192.8,192.8,177.3,4,4,4,1804,1222,2220,1619,1097,184.9,125,253,518.7,0,949.9,0.102,0.0766,0.138,1100,1097,1100,990,990,990,970.4,968.6,971.6,19.6,18.4,21.4,0.887,0.75,0.926,0.648,0.642,0.648,0.033,0.03,0.035,1.83,1.69,1.87,0.094,0.079,0.1,17.74,16.49,19.71,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.928,0.935,45.45,42.11,50.6,44.33,41.26,48.2,0,0,0,0,0,0,0.985,0,1.88,0.1,0.61,0.39,27.3
-1249264800000,1930,6,1929,9,30,3.49,0.55,2.55,124563,192.8,192.8,173,4,3,3.8,1347,982,1799,1135,756,212.3,185,226,151.7,0,514.2,0.168,0.103,0.23,983.1,756,1100,990,990,990,969,967.8,970.5,21,19.5,22.2,0.701,0.404,0.92,0.515,0.305,0.648,0.025,0.014,0.033,1.5,0.983,1.87,0.072,0.045,0.096,19.5,17.68,21.18,0.953,0.95,0.957,0.979,0.975,0.98,0.934,0.929,0.937,46.94,39.32,51.37,45.66,38.32,48.2,0,0,0,0,0,0,0.961,0,0.94,0.16,0.73,0.27,35.7
-1246672800000,1930,7,1929,10,31,1.73,0.499,1.23,69804.1,144.6,144.6,93.82,3,2,2.3548387096774195,646.1,477.8,975.2,459.9,314.8,186.2,163,199,0,0,0,0.302,0.204,0.386,459.9,314.8,776.2,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.234,0.164,0.416,0.126,0.0476,0.315,0.0055,0.002,0.014,0.561,0.366,1.02,0.024,0.015,0.046,22.98,21.18,23.88,0.95,0.943,0.957,0.974,0.97,0.98,0.925,0.915,0.938,40.7,34.7,51.4,39.35,33.66,48.2,0,0,0,0,0,0,0.521,0,0.5,0.29,0.71,0.29,40.3
-1243994400000,1930,8,1929,11,31,1.09,0.359,0.727,43688.7,73.32,73.32,58.72,2,1,1.8387096774193548,405.2,343.7,474.7,271.2,209.7,134,134,134,0,0,0,0.334,0.282,0.39,271.2,209.7,340.7,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.146,0.124,0.17,0.0297,0.0136,0.0598,0.0012,0.00055,0.0025,0.325,0.249,0.402,0.013,0.01,0.017,24.26,23.86,24.52,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.897,0.94,34.28,26.03,51.59,33.23,25.25,48.2,0,0,0,0,0,0,0.326,0,0.363,0.33,0.67,0.33,40.1
-1241316000000,1930,9,1929,12,30,0.748,0.259,0.488,30271.7,52.94,52.94,42.04,2,1,1.1,288.4,256.9,343.7,188.4,156.9,100,100,100,0,0,0,0.349,0.291,0.389,188.4,156.9,243.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.102,0.133,0.0118,0.00909,0.0165,0.00047,0.00036,0.00066,0.306,0.242,0.392,0.012,0.0097,0.016,24.83,24.57,25.01,0.947,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.73,25.81,52.57,39.45,25.03,48.2,0,0,0,0,0,0,0.234,0,0.26,0.35,0.65,0.35,40.5
-1238724000000,1930,10,1930,1,31,0.638,0.222,0.416,26038.1,40.15,40.15,35,1,1,1,238.3,220.7,256.9,155.4,140.7,82.9,80,89,0,0,0,0.349,0.311,0.379,155.4,140.7,176.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0951,0.108,0.00896,0.00771,0.0108,0.00035,0.0003,0.00043,0.262,0.235,0.3,0.01,0.0092,0.012,25.11,24.97,25.24,0.94,0.935,0.947,0.972,0.97,0.978,0.914,0.907,0.927,35.99,32.57,41.04,35,31.6,40.15,0,0,0,0,0,0,0.194,0,0.222,0.35,0.65,0.35,40.8
-1236045600000,1930,11,1930,2,30,0.568,0.158,0.41,25799.5,46.43,46.43,35.83,1,1,1,219.1,203.8,256.9,158.1,128.8,61,54,75,0,0,0,0.281,0.21,0.368,158.1,128.8,202.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0996,0.0902,0.115,0.00919,0.0067,0.013,0.00036,0.00026,0.00051,0.265,0.213,0.344,0.01,0.0083,0.014,25.22,24.93,25.36,0.941,0.93,0.955,0.973,0.97,0.98,0.916,0.902,0.936,36.8,29.8,47.38,35.83,28.9,46.43,0,0,0,0,0,0,0.199,0,0.158,0.28,0.72,0.28,45.4
-1233453600000,1930,12,1930,3,31,0.96,0.186,0.773,47091.7,80.02,80.02,63.3,2,1,1.8064516129032258,358.3,263.1,451.8,288.8,202.1,69.52,61,85,0,0,0,0.196,0.158,0.232,288.8,202.1,366.8,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.146,0.115,0.175,0.0386,0.0129,0.0721,0.0016,0.00051,0.003,0.35,0.237,0.437,0.014,0.0094,0.018,24.45,23.93,24.9,0.944,0.923,0.959,0.972,0.97,0.98,0.918,0.895,0.94,37.36,25.8,51.79,36.25,25.03,48.2,0,0,0,0,0,0,0.352,0,0.187,0.19,0.81,0.19,49.1
-1230775200000,1931,1,1930,4,31,1.42,0.198,1.22,72684.9,116.1,116.1,97.69,3,2,2.3225806451612905,531.2,451.8,629.7,457.2,377.8,74,74,74,0,0,0,0.141,0.118,0.164,457.2,377.8,555.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.21,0.178,0.258,0.117,0.0773,0.172,0.0049,0.0032,0.0073,0.54,0.453,0.622,0.022,0.019,0.026,23.47,22.96,23.91,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.92,35.76,51.89,42.84,34.69,48.2,0,0,0,0,0,0,0.543,0,0.2,0.14,0.86,0.14,51.2
-1228096800000,1931,2,1930,5,28,1.71,0.185,1.52,86526.6,144.6,144.6,128.8,3,3,3,705.2,606.9,817.2,628.8,520.9,76.36,71,86,0,0,0,0.11,0.0869,0.142,628.8,520.9,746.2,990,990,990,966.7,966.3,967.2,23.3,22.8,23.7,0.3,0.239,0.366,0.221,0.149,0.299,0.0095,0.0063,0.013,0.746,0.565,0.944,0.032,0.024,0.041,22.53,21.89,23.11,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,44.11,37.32,51.09,42.92,36.21,48.2,0,0,0,0,0,0,0.715,0,0.19,0.11,0.89,0.11,50.6
-1225677600000,1931,3,1930,6,31,2.95,0.289,2.44,125391,192.8,192.8,168.5,4,3,3.7419354838709675,1103,817.2,2083,994.9,709.2,108,108,108,83.93,0,875,0.104,0.0518,0.132,911,709.2,1100,990,990,990,968.2,967.2,971.3,21.8,18.7,22.8,0.567,0.351,0.926,0.433,0.275,0.648,0.02,0.012,0.035,1.27,0.887,1.87,0.059,0.039,0.1,20.55,16.83,21.94,0.955,0.947,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.67,39.6,51.66,45.24,38.61,48.2,0,0,0,0,0,0,0.936,0,0.51,0.098,0.83,0.17,42.5
-1222999200000,1931,4,1930,7,30,7.48,0.436,2.85,105718,162.9,162.9,146.8,4,4,4,2886,2300,3284,2718,2177,168.3,123,191,1618,1077,1993,0.058,0.0448,0.0695,1100,1100,1100,990,990,990,973.2,971.8,974.2,16.8,15.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.89,13.96,16.3,0.94,0.935,0.946,0.972,0.97,0.979,0.914,0.907,0.926,37.75,35.2,41.58,36.71,34.14,40.73,0,0,0,0,0,0,0.816,0,4.63,0.058,0.38,0.62,14.1
-1220407200000,1931,5,1930,8,31,7.16,0.774,2.95,113579,174,174,152.7,4,4,4,2675,1902,3334,2386,1613,289,289,289,1286,512.9,1945,0.111,0.0867,0.152,1100,1100,1100,990,990,990,972.7,970.8,974.3,17.3,15.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.098,0.12,15.41,13.86,17.34,0.942,0.934,0.949,0.975,0.97,0.98,0.918,0.906,0.93,39.15,34.91,44.39,38.17,33.86,43.5,0,0,0,0,0,0,0.848,0,4.21,0.11,0.41,0.59,15.9
-1217728800000,1931,6,1930,9,30,3.54,0.586,2.61,127524,192.8,192.8,177.1,4,3,3.9,1367,941.1,1856,1141,715.1,226,226,226,135,0,529.6,0.172,0.122,0.24,1005,715.1,1100,990,990,990,969.1,967.7,970.6,20.9,19.4,22.3,0.72,0.368,0.924,0.529,0.279,0.648,0.026,0.012,0.033,1.53,0.911,1.87,0.074,0.041,0.097,19.41,17.49,21.42,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.931,0.938,46.53,40.18,51.37,45.47,39.24,48.2,0,0,0,0,0,0,0.984,0,0.93,0.17,0.74,0.26,36
-1215136800000,1931,7,1930,10,31,1.72,0.499,1.22,70505,140.9,140.9,94.76,3,2,2.3225806451612905,642.2,481.3,910,456,318.3,186.2,163,199,0,0,0,0.297,0.219,0.354,456,318.3,711,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.226,0.165,0.362,0.121,0.0492,0.276,0.0052,0.002,0.012,0.553,0.371,0.9,0.024,0.015,0.04,22.99,21.56,23.86,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.915,0.939,41.83,35.14,51.75,40.77,34.09,48.2,0,0,0,0,0,0,0.526,0,0.5,0.29,0.71,0.29,41
-1212458400000,1931,8,1930,11,31,1.08,0.384,0.697,42177.3,74.03,74.03,56.69,2,1,1.6451612903225807,403.6,327.5,477.8,260.4,167.5,143.2,134,160,0,0,0,0.363,0.28,0.488,260.4,167.5,343.8,990,990,990,965.4,965,965.8,24.6,24.2,25,0.143,0.112,0.171,0.0302,0.00999,0.0613,0.0012,0.0004,0.0025,0.337,0.275,0.407,0.014,0.011,0.017,24.26,23.84,24.67,0.944,0.931,0.957,0.973,0.97,0.98,0.918,0.903,0.938,36.84,28.44,49.16,35.86,27.58,48.18,0,0,0,0,0,0,0.315,0,0.383,0.36,0.65,0.35,39.1
-1209780000000,1931,9,1930,12,30,0.757,0.272,0.485,30236.9,48.2,48.2,42,1,1,1,292,250.3,324.1,187,135.3,105,100,115,0,0,0,0.363,0.309,0.459,187,135.3,224.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.113,0.0963,0.126,0.0116,0.00725,0.0148,0.00046,0.00029,0.00059,0.32,0.229,0.386,0.013,0.009,0.015,24.81,24.59,25.07,0.95,0.933,0.959,0.977,0.97,0.98,0.928,0.905,0.94,43.23,31.03,51.82,42,30.1,48.2,0,0,0,0,0,0,0.233,0,0.272,0.36,0.64,0.36,39.9
-1207188000000,1931,10,1931,1,31,0.648,0.214,0.434,27188.5,42.32,42.32,36.54,1,1,1,242.1,236.2,266,162.1,156.2,80,80,80,0,0,0,0.331,0.301,0.339,162.1,156.2,186,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.103,0.101,0.111,0.00953,0.00903,0.0116,0.00038,0.00036,0.00046,0.274,0.263,0.316,0.011,0.01,0.013,25.08,24.92,25.12,0.943,0.941,0.95,0.972,0.97,0.98,0.916,0.913,0.931,37.59,36.2,43.19,36.54,35.11,42.32,0,0,0,0,0,0,0.203,0,0.214,0.33,0.67,0.33,42
-1204509600000,1931,11,1931,2,30,0.798,0.22,0.578,35594,65.35,65.35,49.44,2,1,1.3333333333333333,307.9,259.4,385.2,222.9,174.4,85,85,85,0,0,0,0.28,0.221,0.328,222.9,174.4,300.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.125,0.108,0.152,0.0173,0.0106,0.0407,0.00069,0.00042,0.0016,0.325,0.25,0.387,0.013,0.01,0.015,24.72,24.34,24.97,0.947,0.926,0.959,0.976,0.97,0.98,0.925,0.898,0.94,41.06,26.84,52.22,39.72,26.03,48.2,0,0,0,0,0,0,0.275,0,0.22,0.28,0.72,0.28,44.6
-1201917600000,1931,12,1931,3,31,1.62,0.27,1.35,78276.6,116.1,116.1,105.2,3,2,2.838709677419355,604.7,394,662,504,298,100.7,96,103,0,0,0,0.17,0.152,0.244,504,298,559,990,990,990,966.3,965.4,966.5,23.7,23.5,24.6,0.238,0.152,0.265,0.143,0.0397,0.174,0.0061,0.0016,0.0074,0.562,0.336,0.633,0.024,0.014,0.027,23.13,22.82,24.29,0.949,0.94,0.951,0.972,0.97,0.976,0.923,0.912,0.928,37.99,33.37,40.15,36.94,32.37,39.2,0,0,0,0,0,0,0.585,0,0.27,0.17,0.83,0.17,48.3
-1199239200000,1932,1,1931,4,31,2.26,0.311,1.95,107082,166,166,143.9,4,3,3.4193548387096775,844.3,662,971,728.3,546,116,116,116,0,0,0,0.14,0.119,0.175,728.3,546,855,990,990,990,967.3,966.5,967.8,22.7,22.2,23.5,0.375,0.258,0.472,0.281,0.166,0.353,0.012,0.0071,0.016,0.886,0.612,1.06,0.039,0.026,0.048,21.84,21.16,22.84,0.954,0.95,0.957,0.978,0.973,0.98,0.934,0.925,0.938,43.63,38.74,52.27,42.32,37.71,48.2,0,0,0,0,0,0,0.8,0,0.31,0.14,0.86,0.14,47.4
-1196560800000,1932,2,1931,5,29,2.72,0.329,2.37,123574,192.8,192.8,177.5,4,4,4,1086,982,1302,954.8,844,131.2,116,138,6.975,0,85.77,0.122,0.0891,0.141,947.8,844,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.574,0.465,0.786,0.439,0.348,0.648,0.02,0.016,0.031,1.27,1.04,1.73,0.058,0.047,0.082,20.56,19.42,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,45.5,41.73,50.7,44.39,40.88,48.2,0,0,0,0,0,0,0.986,0,0.35,0.12,0.87,0.13,45.4
-1194055200000,1932,3,1931,6,31,7.89,0.477,2.95,109480,192.8,192.8,147.2,4,4,4,2947,1364,3818,2769,1204,178.1,160,211,1669,104,2507,0.0662,0.0426,0.117,1100,1100,1100,990,990,990,973.2,969,975.3,16.8,14.7,21,0.915,0.81,0.926,0.648,0.648,0.648,0.039,0.031,0.044,1.86,1.76,1.87,0.11,0.084,0.13,14.91,12.83,19.2,0.938,0.927,0.953,0.974,0.97,0.98,0.913,0.9,0.934,37.76,32.1,49.34,36.79,31.14,48.2,0,0,0,0,0,0,0.818,0,4.94,0.06,0.37,0.63,13.9
-1191376800000,1932,4,1931,7,30,7.74,0.609,2.85,104096,163.2,163.2,144.6,4,4,4,2987,2291,3635,2752,2100,235,191,257,1652,1000,2278,0.079,0.0707,0.0966,1100,1100,1100,990,990,990,973.5,971.8,974.9,16.5,15.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.67,13.22,16.32,0.938,0.93,0.946,0.973,0.97,0.98,0.913,0.902,0.927,37.15,33.17,41.64,36.14,32.17,40.79,0,0,0,0,0,0,0.803,0,4.89,0.079,0.37,0.63,13.4
-1188784800000,1932,5,1931,8,31,4.56,0.599,2.95,134778,192.8,192.8,181.2,4,4,4,1701,1284,2220,1477,1114,223.5,170,253,377.3,14.31,866.9,0.132,0.111,0.164,1100,1100,1100,990,990,990,970.1,968.8,971.6,19.9,18.4,21.2,0.883,0.773,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.83,1.72,1.87,0.092,0.081,0.1,18.05,16.49,19.49,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.928,0.935,46.29,42.11,50.12,45.29,41.26,48.2,0,0,0,0,0,0,1.01,0,1.61,0.13,0.65,0.35,29.6
-1186106400000,1932,6,1931,9,30,2.56,0.439,2.12,111974,192.8,192.8,155.5,4,3,3.533333333333333,987.8,684.5,1250,818.5,499.5,169.3,138,185,0.4818,0,11.73,0.181,0.11,0.27,818,499.5,1100,990,990,990,967.8,966.6,968.7,22.2,21.3,23.4,0.479,0.242,0.766,0.358,0.135,0.648,0.016,0.0058,0.03,1.09,0.544,1.71,0.049,0.023,0.08,21.13,19.6,22.82,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,45.02,35.26,51.15,43.79,34.2,48.2,0,0,0,0,0,0,0.864,0,0.44,0.17,0.83,0.17,43.7
-1183514400000,1932,7,1931,10,31,1.42,0.437,0.985,58018.6,107.2,107.2,77.98,3,2,2.096774193548387,530.7,435.1,684.5,367.7,272.1,163,163,163,0,0,0,0.313,0.238,0.375,367.7,272.1,521.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.184,0.148,0.25,0.0727,0.0274,0.149,0.0031,0.0011,0.0064,0.436,0.302,0.62,0.018,0.012,0.026,23.58,22.79,24.14,0.947,0.935,0.958,0.974,0.97,0.98,0.922,0.907,0.939,38.4,30.1,51.66,37.3,29.2,48.2,0,0,0,0,0,0,0.433,0,0.435,0.31,0.69,0.31,40.9
-1180836000000,1932,8,1931,11,31,1,0.359,0.642,38937.6,63.81,63.81,52.34,2,1,1.6129032258064515,373.9,324.1,429.8,239.9,190.1,134,134,134,0,0,0,0.361,0.312,0.414,239.9,190.1,295.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.135,0.117,0.154,0.0195,0.0119,0.0386,0.00079,0.00048,0.0016,0.313,0.249,0.4,0.013,0.01,0.016,24.42,24.13,24.65,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,36.17,26.03,52.69,35.08,25.25,48.2,0,0,0,0,0,0,0.291,0,0.358,0.36,0.64,0.36,38.9
-1178157600000,1932,9,1931,12,30,0.733,0.259,0.474,29682.2,48.2,48.2,41.23,1,1,1,282.9,254.6,324.1,182.9,154.6,100,100,100,0,0,0,0.355,0.309,0.393,182.9,154.6,224.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.101,0.126,0.0113,0.00889,0.0148,0.00045,0.00035,0.00059,0.312,0.261,0.386,0.012,0.01,0.015,24.85,24.59,25.02,0.949,0.941,0.959,0.976,0.97,0.98,0.927,0.912,0.94,42.31,35.67,51.82,41.23,34.6,48.2,0,0,0,0,0,0,0.229,0,0.259,0.35,0.65,0.35,40.5
-1175565600000,1932,10,1932,1,31,0.588,0.214,0.374,20088.2,39.57,39.57,27,1,1,1,219.5,199.9,254.6,139.5,119.9,80,80,80,0,0,0,0.367,0.314,0.4,139.5,119.9,174.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0877,0.107,0.00761,0.00594,0.0106,0.0003,0.00023,0.00042,0.233,0.198,0.296,0.0092,0.0077,0.012,25.25,24.99,25.4,0.785,0,0.947,0.814,0,0.977,0.762,0,0.925,27.81,0,40.5,27,0,39.57,0,5,0,0,0.161,0,0.15,0.161,0.214,0.36,0.64,0.36,34.2
-1172887200000,1932,11,1932,2,30,0.576,0.158,0.418,26165,50.16,50.16,36.34,2,1,1.0666666666666667,222.2,199.9,283.2,161.2,124.9,61,54,75,0,0,0,0.282,0.191,0.375,161.2,124.9,229.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0888,0.124,0.00945,0.00637,0.0152,0.00037,0.00025,0.00061,0.26,0.206,0.366,0.01,0.0081,0.015,25.22,24.86,25.39,0.938,0.922,0.957,0.973,0.97,0.98,0.913,0.895,0.938,35.69,25.65,50.16,34.67,24.88,48.2,0,0,0,0,0,0,0.202,0,0.158,0.27,0.73,0.27,45.4
-1170295200000,1932,12,1932,3,31,0.926,0.184,0.742,45469.2,90.29,90.29,61.11,2,1,1.6774193548387097,345.7,266,474.7,277,181,68.74,61,85,0,0,0,0.211,0.129,0.32,277,181,413.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.11,0.19,0.0378,0.0111,0.0942,0.0015,0.00044,0.0039,0.35,0.242,0.506,0.014,0.0096,0.021,24.52,23.76,24.93,0.945,0.924,0.956,0.975,0.97,0.98,0.921,0.896,0.937,38.38,26.33,46.96,37.46,25.54,46.02,0,0,0,0,0,0,0.34,0,0.184,0.2,0.8,0.2,49.1
-1167616800000,1933,1,1932,4,31,1.73,0.271,1.46,84627.8,135.6,135.6,113.7,3,2,2.7419354838709675,647.3,477.8,764,546.3,376.8,101,101,101,0,0,0,0.16,0.132,0.211,546.3,376.8,663,990,990,990,966.5,965.8,967,23.5,23,24.2,0.259,0.18,0.321,0.17,0.0769,0.244,0.0073,0.0032,0.011,0.641,0.454,0.806,0.027,0.019,0.035,22.88,22.24,23.8,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,42.74,34.98,51.16,41.74,33.93,48.2,0,0,0,0,0,0,0.632,0,0.27,0.16,0.84,0.16,48.9
-1164938400000,1933,2,1932,5,28,2,0.234,1.77,97848.3,170.7,170.7,145.6,4,3,3.3214285714285716,827.9,741,964.9,731.2,625,96.71,86,116,0,0,0,0.119,0.0891,0.157,731.2,625,878.9,990,990,990,967.2,966.9,967.8,22.8,22.2,23.1,0.368,0.302,0.486,0.285,0.218,0.364,0.013,0.0094,0.016,0.894,0.744,1.09,0.039,0.032,0.049,21.89,21.15,22.39,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.47,39.47,52.32,44.19,38.48,48.2,0,0,0,0,0,0,0.809,0,0.23,0.12,0.89,0.11,48.9
-1162519200000,1933,3,1932,6,31,3.11,0.289,2.71,137486,192.8,192.8,184.8,4,4,4,1160,964.9,1445,1052,856.9,108,108,108,41.42,0,237.3,0.0945,0.0747,0.112,1010,856.9,1100,990,990,990,968.4,967.8,969.3,21.6,20.7,22.2,0.658,0.473,0.852,0.512,0.354,0.648,0.024,0.016,0.031,1.45,1.06,1.8,0.067,0.048,0.087,20.15,18.89,21.18,0.955,0.952,0.956,0.98,0.98,0.98,0.936,0.933,0.937,47.5,42.49,50.78,46.2,41.64,48.2,0,0,0,0,0,0,1.03,0,0.4,0.093,0.87,0.13,44.2
-1159840800000,1933,4,1932,7,30,3.79,0.319,2.85,136150,192.8,192.8,189.1,4,4,4,1461,1250,1596,1338,1127,123,123,123,237.6,26.73,373.4,0.0846,0.0771,0.0984,1100,1100,1100,990,990,990,969.4,968.7,969.8,20.6,20.2,21.3,0.862,0.774,0.907,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.72,1.85,0.088,0.081,0.092,18.83,18.35,19.59,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.37,47.1,50.41,47.27,46.16,48.2,0,0,0,0,0,0,1.05,0,0.94,0.084,0.75,0.25,35.9
-1157248800000,1933,5,1932,8,31,2.62,0.374,2.24,119919,191.9,191.9,161.2,4,3,3.6774193548387095,976.5,684.5,1222,837,559.5,139.5,125,170,0,0,0,0.144,0.118,0.183,837,559.5,1052,990,990,990,967.8,966.6,968.6,22.2,21.4,23.4,0.473,0.266,0.697,0.347,0.175,0.54,0.016,0.0075,0.025,1.07,0.635,1.53,0.048,0.027,0.071,21.17,19.87,22.73,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.86,39.47,51.72,43.84,38.47,48.2,0,0,0,0,0,0,0.895,0,0.38,0.14,0.85,0.15,45.8
-1154570400000,1933,6,1932,9,30,1.24,0.254,0.988,58820.6,119.7,119.7,81.7,3,2,2.1333333333333333,479.2,394,674.1,381.2,296,98,98,98,0,0,0,0.209,0.145,0.249,381.2,296,576.1,990,990,990,965.8,965.4,966.6,24.2,23.4,24.6,0.184,0.152,0.274,0.0799,0.0387,0.186,0.0033,0.0016,0.0079,0.448,0.333,0.661,0.019,0.014,0.028,23.8,22.74,24.3,0.948,0.94,0.958,0.974,0.97,0.98,0.924,0.911,0.938,39.51,33.14,51.46,38.36,32.14,48.2,0,0,0,0,0,0,0.454,0,0.252,0.2,0.8,0.2,47.4
