datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1151978400000,1933,7,1932,10,31,0.892,0.238,0.654,39826.2,65.38,65.38,53.53,2,1,1.6451612903225807,333.1,290,389.6,244.1,201,89,89,89,0,0,0,0.269,0.228,0.307,244.1,201,300.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.133,0.118,0.153,0.0204,0.0128,0.0409,0.00082,0.00051,0.0017,0.312,0.247,0.381,0.013,0.0099,0.015,24.62,24.31,24.8,0.941,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.42,26.36,51.26,35.17,25.57,48.2,0,0,0,0,0,0,0.297,0,0.238,0.27,0.73,0.27,44.6
-1149300000000,1933,8,1932,11,31,0.659,0.206,0.453,28446.4,48.2,48.2,38.23,1,1,1,246,216.8,290,169,139.8,77,77,77,0,0,0,0.316,0.266,0.355,169,139.8,213,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0954,0.121,0.0101,0.00763,0.0139,0.0004,0.0003,0.00055,0.287,0.234,0.365,0.011,0.0092,0.015,25.06,24.77,25.27,0.944,0.934,0.957,0.974,0.97,0.98,0.92,0.906,0.938,39.23,32.36,49.53,38.23,31.39,48.2,0,0,0,0,0,0,0.212,0,0.206,0.31,0.69,0.31,43.2
-1146621600000,1933,9,1932,12,30,0.52,0.148,0.373,23362.8,36.11,36.11,32.45,1,1,1,200.8,187.6,216.8,143.8,130.6,57,57,57,0,0,0,0.284,0.263,0.304,143.8,130.6,159.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0904,0.101,0.00797,0.00685,0.00933,0.00031,0.00027,0.00037,0.24,0.216,0.268,0.0094,0.0084,0.011,25.34,25.23,25.36,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.913,33.45,30.23,37.23,32.45,29.32,36.11,0,0,0,0,0,0,0.18,0,0.147,0.28,0.72,0.28,44.9
-1144029600000,1933,10,1933,1,31,0.461,0.125,0.336,20886.2,33.1,33.1,28.07,1,1,1,172,158.3,187.6,125.5,102.7,46.48,41,58,0,0,0,0.271,0.219,0.361,125.5,102.7,146.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0799,0.0943,0.00642,0.00448,0.00821,0.00025,0.00018,0.00032,0.206,0.166,0.243,0.008,0.0065,0.0095,25.34,25.33,25.36,0.927,0.913,0.937,0.97,0.97,0.97,0.899,0.885,0.909,28.94,23.31,34.13,28.07,22.61,33.1,0,0,0,0,0,0,0.156,0,0.125,0.27,0.73,0.27,45.3
-1141351200000,1933,11,1933,2,30,0.551,0.128,0.423,26702.4,47.85,47.85,37.09,1,1,1,212.7,172.6,263.1,163.3,132.6,49.33,40,54,0,0,0,0.232,0.203,0.27,163.3,132.6,209.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.089,0.117,0.00963,0.00702,0.0135,0.00038,0.00027,0.00054,0.273,0.218,0.355,0.011,0.0085,0.014,25.21,24.89,25.36,0.943,0.932,0.956,0.973,0.97,0.98,0.918,0.904,0.937,38.08,30.68,48.82,37.09,29.76,47.85,0,0,0,0,0,0,0.206,0,0.128,0.23,0.77,0.23,48.5
-1138759200000,1933,12,1933,3,31,1.09,0.207,0.885,53476.7,96.4,96.4,71.88,2,1,1.935483870967742,407.6,273.3,542.7,330.3,212.3,77.26,61,85,0,0,0,0.192,0.157,0.231,330.3,212.3,457.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.162,0.119,0.207,0.0558,0.0138,0.115,0.0023,0.00055,0.0048,0.392,0.254,0.574,0.016,0.01,0.024,24.19,23.38,24.85,0.946,0.928,0.959,0.974,0.97,0.98,0.921,0.9,0.94,38.6,27.65,52.68,37.49,26.82,48.2,0,0,0,0,0,0,0.399,0,0.205,0.19,0.81,0.19,49.1
-1136080800000,1934,1,1933,4,31,1.83,0.271,1.56,89626.7,138.7,138.7,120.5,3,2,2.903225806451613,684.4,554.6,782.3,583.4,453.6,101,101,101,0,0,0,0.149,0.129,0.182,583.4,453.6,681.3,990,990,990,966.6,966.1,967,23.4,23,23.9,0.276,0.207,0.332,0.192,0.113,0.256,0.0082,0.0047,0.011,0.683,0.512,0.837,0.029,0.022,0.036,22.68,22.13,23.34,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.81,34.98,51.16,41.71,33.93,48.2,0,0,0,0,0,0,0.669,0,0.27,0.15,0.85,0.15,49
-1133402400000,1934,2,1933,5,28,2.27,0.26,1.97,105279,192.8,192.8,156.7,4,3,3.357142857142857,938.5,797.9,1419,831.1,681.9,107.4,86,116,15.61,0,233.2,0.12,0.0606,0.145,815.4,681.9,1100,990,990,990,967.6,967.1,969.2,22.4,20.8,22.9,0.454,0.334,0.839,0.359,0.257,0.648,0.016,0.011,0.031,1.08,0.84,1.79,0.049,0.037,0.086,21.31,18.99,22.07,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.929,0.938,48.29,39.6,50.91,46.8,38.62,48.2,0,0,0,0,0,0,0.87,0,0.3,0.11,0.87,0.13,46.4
-1130983200000,1934,3,1933,6,31,9.86,0.521,2.95,81956.9,187.7,187.7,110.2,4,4,4,3682,1513,5661,3487,1353,194.5,160,211,2387,253.1,4350,0.0605,0.0373,0.106,1100,1100,1100,990.01,990,990.06,974.7,969.5,978.5,15.4,11.5,20.5,0.917,0.872,0.926,0.648,0.648,0.648,0.044,0.032,0.056,1.87,1.82,1.87,0.13,0.089,0.16,13.5,9.681,18.65,0.721,0,0.952,0.754,0,0.98,0.702,0,0.933,28.45,0,47.9,27.54,0,46.94,0,0,7,0,0,0.226,0.612,0.226,6.91,0.053,0.3,0.7,8.31
-1128304800000,1934,4,1933,7,30,10.4,0.715,2.85,86314.9,144,144,119.9,4,4,4,4015,2982,5216,3739,2725,275.7,257,313,2639,1625,3803,0.0698,0.0594,0.0862,1100,1100,1100,990,990,990.02,975.6,973.5,977.8,14.4,12.2,16.5,0.926,0.917,0.926,0.648,0.648,0.648,0.045,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.51,10.32,14.66,0.921,0.885,0.939,0.97,0.97,0.97,0.894,0.858,0.911,31.13,24.62,37.11,29.97,22.31,36,0,0,0,0,0,0,0.666,0,7.55,0.069,0.27,0.73,8.3
-1125712800000,1934,5,1933,8,31,6.22,0.74,2.95,120762,178.5,178.5,162.3,4,4,4,2322,1775,2965,2046,1522,276.2,253,289,945.6,422,1576,0.121,0.0975,0.143,1100,1100,1100,990,990,990,971.8,970.4,973.4,18.2,16.6,19.6,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.28,14.7,17.76,0.946,0.939,0.951,0.977,0.97,0.98,0.924,0.911,0.931,41.52,37.23,45.53,40.58,36.11,44.62,0,0,0,0,0,0,0.902,0,3.27,0.12,0.47,0.53,19.4
-1123034400000,1934,6,1933,9,30,3.06,0.48,2.4,121856,192.8,192.8,169.2,4,3,3.7666666666666666,1182,797.9,1700,997.4,612.9,185,185,185,71.42,0,415,0.164,0.109,0.232,925.9,612.9,1100,990,990,990,968.5,967.1,970.1,21.5,19.9,22.9,0.611,0.306,0.912,0.454,0.21,0.648,0.021,0.0092,0.033,1.33,0.735,1.86,0.063,0.032,0.094,20.21,18.01,22.17,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.928,0.938,46.08,39.2,51.15,44.99,38.19,48.2,0,0,0,0,0,0,0.94,0,0.66,0.16,0.78,0.22,39.8
-1120442400000,1934,7,1933,10,31,1.44,0.437,1.01,58890,124.6,124.6,79.15,3,2,2.129032258064516,538.4,429.8,772.5,375.4,266.8,163,163,163,0,0,0,0.312,0.211,0.379,375.4,266.8,609.5,990,990,990,966,965.5,967,24,23,24.5,0.188,0.147,0.3,0.0777,0.0249,0.208,0.0033,0.001,0.009,0.446,0.294,0.725,0.019,0.012,0.032,23.54,22.29,24.17,0.947,0.934,0.958,0.974,0.97,0.98,0.922,0.906,0.939,38.31,29.52,52.26,37.11,28.63,48.2,0,0,0,0,0,0,0.44,0,0.43,0.3,0.7,0.3,40.9
-1117764000000,1934,8,1933,11,31,0.966,0.359,0.608,37087.3,63.24,63.24,49.85,2,1,1.4516129032258065,360.8,305.9,427.1,226.8,171.9,134,134,134,0,0,0,0.376,0.314,0.438,226.8,171.9,293.1,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.13,0.111,0.153,0.0182,0.0104,0.0374,0.00074,0.00041,0.0015,0.316,0.249,0.39,0.013,0.01,0.016,24.48,24.15,24.77,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.9,26.03,51.59,36.89,25.25,48.2,0,0,0,0,0,0,0.277,0,0.358,0.37,0.63,0.37,38.4
-1115085600000,1934,9,1933,12,30,0.685,0.259,0.425,26570.6,46.76,46.76,36.9,1,1,1,264.1,236.2,305.9,164.1,136.2,100,100,100,0,0,0,0.38,0.327,0.423,164.1,136.2,205.9,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0949,0.12,0.0097,0.00733,0.0133,0.00038,0.00029,0.00053,0.278,0.229,0.353,0.011,0.009,0.014,24.97,24.72,25.15,0.943,0.933,0.956,0.973,0.97,0.98,0.918,0.905,0.937,37.91,31.35,47.71,36.9,30.41,46.76,0,0,0,0,0,0,0.205,0,0.26,0.38,0.62,0.38,38.8
-1112493600000,1934,10,1934,1,31,0.543,0.193,0.35,18625.3,34.76,34.76,25.03,1,1,1,202.8,176.4,234.6,130.6,102.7,72.19,58,80,0,0,0,0.356,0.282,0.438,130.6,102.7,154.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0817,0.1,0.00685,0.00448,0.00889,0.00027,0.00018,0.00035,0.217,0.167,0.26,0.0085,0.0065,0.01,25.33,25.13,25.4,0.781,0,0.94,0.814,0,0.97,0.757,0,0.912,25.81,0,35.83,25.03,0,34.76,0,5,0,0,0.161,0,0.139,0.161,0.193,0.36,0.64,0.36,34.3
-1109815200000,1934,11,1934,2,30,0.694,0.176,0.518,32288.8,77.44,77.44,44.85,2,1,1.2,267.8,205.9,429.8,199.8,151.9,68,54,75,0,0,0,0.257,0.175,0.318,199.8,151.9,354.8,990,990,990,964.8,964.4,965.5,25.2,24.5,25.6,0.115,0.0969,0.17,0.0152,0.00866,0.0665,0.00061,0.00034,0.0027,0.305,0.24,0.418,0.012,0.0096,0.017,24.93,24.05,25.31,0.945,0.923,0.958,0.976,0.97,0.98,0.922,0.896,0.939,39.84,25.96,51.07,38.79,25.18,48.2,0,0,0,0,0,0,0.249,0,0.176,0.25,0.75,0.25,46.5
-1107223200000,1934,12,1934,3,31,1.3,0.257,1.04,62262.7,96.4,96.4,83.69,2,2,2,484.5,429.8,570.2,388.5,333.8,96,96,96,0,0,0,0.2,0.168,0.223,388.5,333.8,474.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.184,0.165,0.215,0.0824,0.0565,0.123,0.0034,0.0023,0.0052,0.471,0.389,0.6,0.019,0.016,0.025,23.75,23.23,24.08,0.952,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.05,37.27,51.66,41.84,36.16,48.2,0,0,0,0,0,0,0.465,0,0.26,0.2,0.8,0.2,47.9
-1104544800000,1935,1,1934,4,31,1.89,0.283,1.61,91020.1,144.6,144.6,122.3,3,2,2.838709677419355,706.9,588.3,858,601.1,472.3,105.8,101,116,0,0,0,0.153,0.118,0.197,601.1,472.3,757,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.287,0.216,0.377,0.203,0.122,0.305,0.0088,0.0051,0.013,0.721,0.521,0.964,0.031,0.022,0.043,22.55,21.7,23.15,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.93,35.12,52.31,43.37,34.07,48.2,0,0,0,0,0,0,0.68,0,0.28,0.15,0.85,0.15,48.2
-1101866400000,1935,2,1934,5,28,2.73,0.296,2.3,117676,192.8,192.8,175.1,4,3,3.892857142857143,1129,863.8,1634,1007,747.8,122.3,116,138,57.25,0,395.7,0.111,0.0845,0.134,949.4,747.8,1100,990,990,990,968.3,967.4,969.9,21.7,20.1,22.6,0.601,0.372,0.903,0.461,0.301,0.648,0.021,0.013,0.032,1.33,0.935,1.85,0.062,0.042,0.092,20.39,18.23,21.69,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.36,39.6,52.28,45.07,38.62,48.2,0,0,0,0,0,0,0.973,0,0.43,0.11,0.84,0.16,43.1
-1099447200000,1935,3,1934,6,31,7.11,0.565,2.95,114059,182.2,182.2,153.3,4,4,4,2653,1669,3258,2442,1458,211,211,211,1342,358.3,1947,0.0826,0.0648,0.126,1100,1100,1100,990,990,990,972.6,970,974.1,17.4,15.9,20,0.925,0.91,0.926,0.648,0.648,0.648,0.038,0.032,0.041,1.87,1.86,1.87,0.11,0.093,0.12,15.48,14.02,18.11,0.942,0.935,0.951,0.974,0.97,0.98,0.918,0.907,0.932,39.34,35.35,46.47,38.33,34.29,45.54,0,0,0,0,0,0,0.852,0,4.16,0.079,0.41,0.59,16
-1096768800000,1935,4,1934,7,30,6.02,0.436,2.85,116744,173,173,162.1,4,4,4,2322,1930,2845,2153,1807,168.3,123,191,1053,707.3,1554,0.0722,0.0599,0.093,1100,1100,1100,990,990,990,971.9,970.9,973.1,18.1,16.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.26,14.99,17.25,0.946,0.941,0.949,0.978,0.972,0.98,0.924,0.914,0.93,41.46,38.03,44.14,40.54,36.96,43.26,0,0,0,0,0,0,0.901,0,3.17,0.072,0.47,0.53,19.4
-1094176800000,1935,5,1934,8,31,4.46,0.455,2.95,135686,192.5,192.5,182.4,4,4,4,1664,1388,1930,1494,1218,170,170,170,394.3,117.6,660.3,0.103,0.0881,0.123,1100,1100,1100,990,990,990,970,969.1,970.9,20,19.1,20.9,0.901,0.817,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.76,1.87,0.093,0.085,0.098,18.14,17.25,19.11,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.52,44.14,49.12,45.59,43.26,48.13,0,0,0,0,0,0,1.01,0,1.51,0.1,0.66,0.34,30.4
-1091498400000,1935,6,1934,9,30,2.47,0.398,2.07,110582,192.8,192.8,153.6,4,3,3.566666666666667,952.2,650.5,1339,798.5,512.5,153.7,138,185,1.811,0,54.34,0.164,0.134,0.212,796.7,512.5,1100,990,990,990,967.7,966.5,969,22.3,21,23.5,0.449,0.242,0.802,0.329,0.143,0.648,0.015,0.0061,0.031,1.02,0.559,1.75,0.046,0.024,0.083,21.32,19.28,22.94,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.19,36.41,51.79,43.06,35.32,48.2,0,0,0,0,0,0,0.853,0,0.4,0.16,0.84,0.16,44.8
-1088906400000,1935,7,1934,10,31,1.35,0.437,0.914,54067.7,96.4,96.4,72.67,2,2,2,504.1,406.7,643.9,341.1,243.7,163,163,163,0,0,0,0.33,0.253,0.401,341.1,243.7,480.9,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.173,0.138,0.227,0.0601,0.0165,0.126,0.0025,0.00067,0.0054,0.406,0.262,0.62,0.017,0.011,0.026,23.73,22.9,24.31,0.945,0.928,0.958,0.974,0.97,0.98,0.92,0.9,0.939,37.41,26.95,51.66,36.34,26.14,48.2,0,0,0,0,0,0,0.404,0,0.436,0.32,0.68,0.32,40.1
-1086228000000,1935,8,1934,11,31,0.949,0.359,0.59,36074,58.84,58.84,48.49,2,1,1.3870967741935485,354.3,310.1,406.7,220.3,176.1,134,134,134,0,0,0,0.381,0.329,0.432,220.3,176.1,272.7,990,990,990,965.2,965,965.4,24.8,24.6,25,0.128,0.112,0.146,0.0154,0.0107,0.0277,0.00062,0.00043,0.0011,0.317,0.249,0.4,0.013,0.01,0.016,24.51,24.27,24.75,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.06,26.03,52.69,37.94,25.25,48.2,0,0,0,0,0,0,0.269,0,0.359,0.38,0.62,0.38,38
-1083549600000,1935,9,1934,12,30,0.711,0.259,0.452,28331.4,46.76,46.76,39.35,1,1,1,274.5,254.6,305.9,174.5,154.6,100,100,100,0,0,0,0.366,0.327,0.393,174.5,154.6,205.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.101,0.12,0.0106,0.00889,0.0133,0.00042,0.00035,0.00053,0.297,0.261,0.353,0.012,0.01,0.014,24.9,24.72,25.02,0.947,0.941,0.956,0.975,0.97,0.98,0.923,0.912,0.937,40.34,35.67,47.71,39.35,34.6,46.76,0,0,0,0,0,0,0.219,0,0.259,0.36,0.64,0.36,39.8
-1080957600000,1935,10,1935,1,31,0.602,0.214,0.388,24194.2,39.57,39.57,32.52,1,1,1,224.7,203.5,254.6,144.7,123.5,80,80,80,0,0,0,0.358,0.314,0.393,144.7,123.5,174.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.089,0.107,0.00805,0.00625,0.0106,0.00032,0.00024,0.00042,0.242,0.205,0.296,0.0095,0.008,0.012,25.21,24.99,25.37,0.936,0.927,0.947,0.971,0.97,0.977,0.909,0.9,0.925,33.5,28.51,40.5,32.52,27.65,39.57,0,0,0,0,0,0,0.181,0,0.214,0.36,0.64,0.36,40.2
-1078279200000,1935,11,1935,2,30,0.554,0.158,0.396,24920.9,41.67,41.67,34.61,1,1,1,213.8,188.8,236.2,152.8,113.8,61,54,75,0,0,0,0.29,0.229,0.397,152.8,113.8,182.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0977,0.0849,0.108,0.00874,0.00542,0.0112,0.00034,0.00021,0.00044,0.255,0.186,0.307,0.01,0.0073,0.012,25.25,25.08,25.39,0.938,0.92,0.949,0.973,0.97,0.98,0.913,0.893,0.93,35.54,26.08,42.52,34.61,25.3,41.67,0,0,0,0,0,0,0.192,0,0.158,0.29,0.71,0.29,45
-1075687200000,1935,12,1935,3,31,0.943,0.184,0.759,46301.5,80.88,80.88,62.23,2,1,1.8387096774193548,352.2,239.5,429.8,283.5,178.5,68.74,61,85,0,0,0,0.2,0.142,0.257,283.5,178.5,368.8,990,990,990,965.2,964.6,965.5,24.8,24.5,25.4,0.144,0.107,0.174,0.0365,0.0109,0.0731,0.0015,0.00043,0.003,0.336,0.237,0.438,0.014,0.0094,0.018,24.5,24.03,25.06,0.941,0.923,0.957,0.973,0.97,0.98,0.916,0.895,0.938,35.71,25.8,49.5,34.77,25.03,48.2,0,0,0,0,0,0,0.346,0,0.184,0.2,0.8,0.2,49.1
-1073008800000,1936,1,1935,4,31,1.49,0.198,1.29,76002.8,134.2,134.2,102.2,3,2,2.4838709677419355,557.1,438.5,725.1,483.1,364.5,74,74,74,0,0,0,0.135,0.102,0.169,483.1,364.5,651.1,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.223,0.174,0.312,0.132,0.0711,0.236,0.0055,0.0029,0.01,0.563,0.433,0.783,0.024,0.018,0.034,23.34,22.42,23.99,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.06,35.18,52.48,41.85,34.12,48.2,0,0,0,0,0,0,0.568,0,0.2,0.13,0.87,0.13,51
-1070330400000,1936,2,1935,5,29,2.1,0.215,1.88,103693,176.9,176.9,149,4,3,3.310344827586207,837.9,729.9,1007,751.9,643.9,86,86,86,0,0,0,0.104,0.0854,0.118,751.9,643.9,920.6,990,990,990,967.3,966.8,967.9,22.7,22.1,23.2,0.382,0.309,0.524,0.297,0.231,0.385,0.013,0.01,0.017,0.929,0.772,1.16,0.041,0.033,0.053,21.82,20.92,22.41,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.76,39.47,52.32,45.35,38.48,48.2,0,0,0,0,0,0,0.828,0,0.22,0.1,0.9,0.1,49.4
-1067824800000,1936,3,1935,6,31,3.7,0.334,2.84,138416,192.8,192.8,186,4,4,4,1382,1015,2054,1257,906.5,124.8,108,160,196.5,0,845.6,0.0941,0.0526,0.133,1060,906.5,1100,990,990,990,969.1,967.9,971.2,20.9,18.8,22.1,0.765,0.519,0.926,0.575,0.378,0.648,0.028,0.017,0.035,1.63,1.14,1.87,0.079,0.052,0.1,19.26,16.9,20.91,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.937,47.61,43.18,50.44,46.51,42.32,48.2,0,0,0,0,0,0,1.03,0,0.86,0.09,0.77,0.23,37.4
-1065146400000,1936,4,1935,7,30,6.2,0.436,2.85,115475,168.2,168.2,160.4,4,4,4,2391,2097,2496,2223,1974,168.3,123,191,1123,874.2,1205,0.0701,0.0507,0.0796,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.83,16.79,0.945,0.944,0.947,0.978,0.977,0.98,0.924,0.922,0.928,41,40.31,42.9,40.1,39.37,42.04,0,0,0,0,0,0,0.891,0,3.35,0.07,0.46,0.54,18.6
-1062554400000,1936,5,1935,8,31,5.4,0.678,2.95,127560,190.9,190.9,171.5,4,4,4,2014,1435,2496,1761,1182,253,253,253,661.4,81.74,1143,0.129,0.101,0.176,1100,1100,1100,990,990,990,971,969.3,972.3,19,17.7,20.7,0.914,0.824,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.098,0.085,0.11,17.11,15.83,18.95,0.948,0.944,0.952,0.979,0.977,0.98,0.929,0.922,0.933,43.76,40.31,48.69,42.86,39.37,47.71,0,0,0,0,0,0,0.953,0,2.45,0.13,0.55,0.45,23.6
-1059876000000,1936,6,1935,9,30,2.28,0.398,1.87,100695,192.8,192.8,139.9,4,2,3.1666666666666665,878.3,566.7,1379,724.6,428.7,153.7,138,185,4.293,0,94,0.183,0.134,0.244,720.3,428.7,1100,990,990,990,967.4,966.2,969.1,22.6,20.9,23.8,0.405,0.202,0.819,0.291,0.101,0.648,0.013,0.0042,0.031,0.942,0.535,1.77,0.042,0.022,0.084,21.7,19.14,23.31,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.58,35.5,52.27,44.32,34.43,48.2,0,0,0,0,0,0,0.777,0,0.41,0.17,0.82,0.18,44.2
-1057284000000,1936,7,1935,10,31,1.17,0.303,0.868,52184.6,92.55,92.55,70.14,2,2,2,437,364,542.7,324,251,113,113,113,0,0,0,0.262,0.208,0.31,324,251,429.7,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.138,0.201,0.0519,0.0175,0.102,0.0021,0.00071,0.0042,0.376,0.267,0.535,0.015,0.011,0.022,24.06,23.42,24.51,0.943,0.93,0.957,0.973,0.97,0.98,0.918,0.902,0.938,36.02,28.05,47.22,35.07,27.21,46.28,0,0,0,0,0,0,0.39,0,0.302,0.26,0.74,0.26,44.6
-1054605600000,1936,8,1935,11,31,0.822,0.26,0.562,34558.3,56.9,56.9,46.45,2,1,1.3548387096774193,306.8,256.9,358.7,209.8,159.9,97,97,97,0,0,0,0.32,0.27,0.378,209.8,159.9,261.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.104,0.14,0.0138,0.00934,0.0225,0.00055,0.00037,0.00091,0.302,0.242,0.392,0.012,0.0097,0.016,24.75,24.53,25,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.17,25.8,52.5,37,25.02,48.2,0,0,0,0,0,0,0.258,0,0.26,0.32,0.68,0.32,42
-1051927200000,1936,9,1935,12,30,0.608,0.189,0.419,26319.6,41.89,41.89,36.56,1,1,1,234.7,216.8,256.9,161.7,143.8,73,73,73,0,0,0,0.312,0.284,0.337,161.7,143.8,183.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0958,0.11,0.0095,0.00797,0.0114,0.00037,0.00031,0.00045,0.272,0.24,0.312,0.011,0.0094,0.012,25.12,24.96,25.26,0.942,0.936,0.95,0.973,0.97,0.98,0.917,0.908,0.931,37.55,33.34,42.74,36.56,32.34,41.89,0,0,0,0,0,0,0.203,0,0.189,0.31,0.69,0.31,43.3
-1049335200000,1936,10,1936,1,31,0.547,0.176,0.371,23215.4,33.9,33.9,31.2,1,1,1,204.4,203.8,208.1,138.6,123.8,65.81,58,80,0,0,0,0.322,0.279,0.393,138.6,123.8,150.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0891,0.0966,0.00753,0.00627,0.0085,0.00029,0.00025,0.00033,0.23,0.205,0.25,0.009,0.008,0.0098,25.34,25.3,25.37,0.934,0.928,0.939,0.97,0.97,0.97,0.906,0.9,0.91,32.17,28.58,34.94,31.2,27.72,33.9,0,0,0,0,0,0,0.173,0,0.176,0.32,0.68,0.32,42.4
-1046656800000,1936,11,1936,2,30,0.603,0.194,0.409,25677.5,43.52,43.52,35.66,1,1,1,232.8,203.9,266,157.8,128.9,75,75,75,0,0,0,0.325,0.282,0.368,157.8,128.9,191,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.1,0.0902,0.112,0.00916,0.00671,0.012,0.00036,0.00026,0.00047,0.265,0.213,0.324,0.01,0.0083,0.013,25.14,24.91,25.36,0.941,0.93,0.952,0.973,0.97,0.98,0.916,0.902,0.933,36.61,29.82,44.41,35.66,28.92,43.52,0,0,0,0,0,0,0.198,0,0.194,0.32,0.68,0.32,42.6
-1044064800000,1936,12,1936,3,31,0.936,0.163,0.772,46974.6,85.6,85.6,63.14,2,1,1.935483870967742,349.4,268.9,451.8,288.4,207.9,61,61,61,0,0,0,0.177,0.135,0.227,288.4,207.9,390.8,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.145,0.117,0.182,0.0366,0.0134,0.0834,0.0015,0.00053,0.0034,0.329,0.237,0.471,0.013,0.0094,0.019,24.52,23.9,24.9,0.939,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.15,25.8,51.79,33.11,25.03,48.2,0,0,0,0,0,0,0.351,0,0.164,0.17,0.82,0.18,50.2
-1041386400000,1937,1,1936,4,31,1.7,0.247,1.46,83912,144.6,144.6,112.8,3,2,2.6451612903225805,635.7,461.1,837.3,543.4,387.1,92.29,74,101,0,0,0,0.147,0.121,0.177,543.4,387.1,736.3,990,990,990,966.4,965.7,967.2,23.6,22.8,24.3,0.256,0.182,0.363,0.168,0.0817,0.293,0.0072,0.0034,0.013,0.646,0.467,0.93,0.028,0.019,0.041,22.93,21.82,23.86,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.4,35.18,51.89,43.1,34.12,48.2,0,0,0,0,0,0,0.627,0,0.24,0.15,0.86,0.14,49.4
-1038708000000,1937,2,1936,5,28,4.47,0.315,2.55,114923,192.8,192.8,171,4,4,4,1846,910,3237,1716,794,130.1,116,138,661,0,1999,0.0809,0.0426,0.127,1055,794,1100,990,990,990,970.4,967.5,974.1,19.6,15.9,22.5,0.793,0.414,0.926,0.58,0.323,0.648,0.03,0.014,0.041,1.66,0.948,1.87,0.087,0.042,0.12,17.96,14.06,21.51,0.949,0.935,0.956,0.978,0.97,0.98,0.928,0.907,0.937,43.81,35.48,50.7,42.75,34.41,48.2,0,0,0,0,0,0,0.95,0,1.92,0.07,0.57,0.43,25.7
-1036288800000,1937,3,1936,6,31,8.39,0.565,2.95,104507,150.5,150.5,140.5,4,4,4,3133,2747,3635,2922,2536,211,211,211,1822,1436,2324,0.0678,0.058,0.0768,1100,1100,1100,990,990,990,973.8,972.9,974.9,16.2,15.1,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.32,13.22,15.22,0.937,0.93,0.942,0.97,0.97,0.973,0.909,0.902,0.917,36.19,33.17,38.67,35.12,32.17,37.63,0,0,0,0,0,0,0.78,0,5.44,0.067,0.35,0.65,12.5
-1033610400000,1937,4,1936,7,30,7.67,0.609,2.85,104577,157.5,157.5,145.2,4,4,4,2961,2496,3635,2726,2305,235,191,257,1626,1205,2278,0.0797,0.0707,0.0975,1100,1100,1100,990,990,990,973.4,972.3,974.9,16.6,15.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.043,1.87,1.87,1.87,0.11,0.11,0.12,14.74,13.22,15.83,0.939,0.93,0.944,0.973,0.97,0.977,0.913,0.902,0.922,37.32,33.17,40.31,36.31,32.17,39.37,0,0,0,0,0,0,0.807,0,4.82,0.079,0.37,0.63,13.6
-1031018400000,1937,5,1936,8,31,6.39,0.712,2.95,119402,168.2,168.2,160.5,4,4,4,2387,2097,2496,2122,1808,265.8,253,289,1022,708.2,1143,0.112,0.101,0.138,1100,1100,1100,990,990,990,972,971.3,972.3,18,17.7,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.83,16.79,0.945,0.944,0.947,0.978,0.977,0.98,0.925,0.922,0.928,41.02,40.31,42.9,40.12,39.37,42.04,0,0,0,0,0,0,0.892,0,3.44,0.11,0.46,0.54,18.7
-1028340000000,1937,6,1936,9,30,3.66,0.586,2.61,126309,192.8,192.8,175.4,4,3,3.8666666666666667,1410,964.9,2054,1184,738.9,226,226,226,179.1,0,727.6,0.169,0.11,0.234,1005,738.9,1100,990,990,990,969.2,967.8,971.2,20.8,18.8,22.2,0.724,0.388,0.926,0.529,0.295,0.648,0.026,0.013,0.035,1.54,0.958,1.87,0.075,0.043,0.1,19.26,16.9,21.28,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.55,39.69,51.37,45.46,38.71,48.2,0,0,0,0,0,0,0.975,0,1.05,0.16,0.71,0.29,34.5
-1025748000000,1937,7,1936,10,31,1.76,0.502,1.26,71794.5,144.6,144.6,96.5,3,2,2.3870967741935485,657.3,496.9,953.8,469.9,297.9,187.4,163,199,0,0,0,0.296,0.209,0.4,469.9,297.9,754.8,990,990,990,966.5,965.8,967.7,23.5,22.3,24.2,0.233,0.16,0.396,0.128,0.0396,0.304,0.0055,0.0016,0.014,0.569,0.343,0.982,0.024,0.014,0.044,22.91,21.3,23.82,0.951,0.941,0.958,0.975,0.97,0.98,0.928,0.912,0.939,41.82,32.73,52.26,40.44,31.74,48.2,0,0,0,0,0,0,0.536,0,0.5,0.29,0.72,0.28,40.8
-1023069600000,1937,8,1936,11,31,1.11,0.429,0.684,41075.7,70.73,70.73,55.21,2,1,1.6774193548387097,415.5,341.6,490.4,255.5,181.6,160,160,160,0,0,0,0.389,0.326,0.468,255.5,181.6,330.4,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.143,0.117,0.169,0.0255,0.0112,0.0549,0.001,0.00045,0.0023,0.328,0.251,0.401,0.013,0.01,0.016,24.21,23.8,24.58,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.897,0.94,36.13,25.86,52.3,34.96,25.09,48.2,0,0,0,0,0,0,0.307,0,0.426,0.39,0.62,0.38,37
-1020391200000,1937,9,1936,12,30,0.769,0.259,0.51,31550.4,50.88,50.88,43.82,2,1,1.1,296.8,266,334.4,196.8,166,100,100,100,0,0,0,0.339,0.299,0.376,196.8,166,234.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.105,0.13,0.0125,0.00986,0.0157,0.0005,0.00039,0.00063,0.321,0.242,0.392,0.013,0.0097,0.016,24.78,24.57,24.95,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,42.76,25.81,52.57,41.3,25.03,48.2,0,0,0,0,0,0,0.243,0,0.259,0.34,0.66,0.34,41
-1017799200000,1937,10,1937,1,31,0.65,0.23,0.421,26266.4,39.39,39.39,35.3,1,1,1,242.8,223.4,263.1,157,143.4,85.81,80,89,0,0,0,0.354,0.338,0.377,157,143.4,174.1,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.096,0.108,0.0091,0.00793,0.0105,0.00036,0.00031,0.00042,0.265,0.24,0.296,0.01,0.0094,0.012,25.08,24.95,25.22,0.941,0.936,0.947,0.971,0.97,0.977,0.914,0.908,0.925,36.35,33.19,40.33,35.3,32.19,39.39,0,0,0,0,0,0,0.196,0,0.229,0.35,0.65,0.35,40.4
-1015120800000,1937,11,1937,2,30,0.689,0.203,0.486,30391,54.41,54.41,42.21,2,1,1.1333333333333333,265.8,223.4,324.1,187.4,148.4,78.33,75,85,0,0,0,0.297,0.231,0.336,187.4,148.4,249.1,990,990,990,964.8,964.5,965,25.2,25,25.5,0.111,0.0971,0.133,0.0117,0.00836,0.0169,0.00046,0.00033,0.00068,0.297,0.24,0.376,0.012,0.0096,0.015,24.95,24.72,25.21,0.945,0.923,0.958,0.976,0.97,0.98,0.923,0.896,0.939,39.7,25.96,51.07,38.73,25.18,48.2,0,0,0,0,0,0,0.234,0,0.203,0.29,0.71,0.29,44.1
-1012528800000,1937,12,1937,3,31,1.17,0.228,0.943,56953.8,96.36,96.36,76.55,2,2,2,437,330.7,531.3,352,245.7,85,85,85,0,0,0,0.198,0.16,0.257,352,245.7,446.3,990,990,990,965.6,965.1,966,24.4,24,24.9,0.17,0.132,0.203,0.0652,0.0166,0.11,0.0027,0.00067,0.0046,0.415,0.257,0.557,0.017,0.01,0.023,24.02,23.45,24.69,0.947,0.928,0.958,0.975,0.97,0.98,0.924,0.9,0.939,39.24,27.61,49.17,38.28,26.78,48.18,0,0,0,0,0,0,0.425,0,0.227,0.19,0.81,0.19,48.7
-1009850400000,1938,1,1937,4,31,1.77,0.271,1.5,86231.8,137.7,137.7,115.9,3,2,2.806451612903226,660.4,542.7,776.2,559.4,441.7,101,101,101,0,0,0,0.155,0.13,0.186,559.4,441.7,675.2,990,990,990,966.5,966,967,23.5,23,24,0.263,0.203,0.328,0.176,0.107,0.252,0.0075,0.0045,0.011,0.654,0.512,0.827,0.028,0.022,0.036,22.81,22.17,23.41,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.92,34.98,51.71,41.74,33.93,48.2,0,0,0,0,0,0,0.644,0,0.27,0.15,0.85,0.15,48.7
-1007172000000,1938,2,1937,5,28,2.17,0.281,1.89,102561,172.7,172.7,152.6,4,3,3.4642857142857144,896.3,782.3,1015,780.3,666.3,116,116,116,0,0,0,0.13,0.114,0.148,780.3,666.3,898.5,990,990,990,967.5,967,967.9,22.5,22.1,23,0.407,0.325,0.509,0.314,0.246,0.374,0.014,0.011,0.017,0.969,0.814,1.13,0.043,0.035,0.051,21.55,20.93,22.16,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.94,39.6,52.28,44.52,38.62,48.2,0,0,0,0,0,0,0.848,0,0.28,0.13,0.87,0.13,47.3
-1004752800000,1938,3,1937,6,31,3.36,0.334,2.76,137223,192.8,192.8,184.4,4,4,4,1255,1035,1839,1131,875.3,124.8,108,160,101.1,0,631,0.104,0.0587,0.155,1029,875.3,1100,990,990,990,968.7,968,970.6,21.3,19.4,22,0.7,0.498,0.924,0.537,0.363,0.648,0.025,0.016,0.033,1.52,1.1,1.87,0.072,0.05,0.096,19.77,17.55,20.89,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.936,47.47,42.8,50.78,46.11,41.95,48.2,0,0,0,0,0,0,1.02,0,0.6,0.099,0.82,0.18,40.8
-1002074400000,1938,4,1937,7,30,7.16,0.436,2.85,108123,169.9,169.9,150.2,4,4,4,2763,2030,3237,2594,1907,168.3,123,191,1494,807.5,2014,0.0623,0.038,0.085,1100,1100,1100,990,990,990,972.9,971.2,974.1,17.1,15.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.19,14.06,16.95,0.941,0.935,0.948,0.974,0.97,0.98,0.916,0.907,0.929,38.55,35.48,43.33,37.54,34.41,42.47,0,0,0,0,0,0,0.834,0,4.31,0.061,0.4,0.6,15.1
-999482400000,1938,5,1937,8,31,4.42,0.527,2.94,135719,192.8,192.8,182.4,4,4,4,1650,1241,2248,1453,1071,196.8,170,253,355.2,0,894.7,0.12,0.0955,0.142,1098,1071,1100,990,990,990,970,968.7,971.7,20,18.3,21.3,0.87,0.724,0.926,0.643,0.582,0.648,0.032,0.027,0.035,1.81,1.6,1.87,0.091,0.075,0.1,18.23,16.43,19.74,0.951,0.946,0.954,0.98,0.98,0.98,0.932,0.927,0.935,46.67,41.92,50.2,45.6,41.09,48.2,0,0,0,0,0,0,1.01,0,1.48,0.12,0.67,0.33,30.7
-996804000000,1938,6,1937,9,30,2.25,0.358,1.89,102751,192.8,192.8,142.7,4,2,3.2333333333333334,867.8,566.7,1241,729.8,428.7,138,138,138,0.1818,0,2.726,0.169,0.111,0.244,729.7,428.7,1100,990,990,990,967.3,966.2,968.7,22.7,21.3,23.8,0.403,0.202,0.763,0.292,0.101,0.648,0.013,0.0042,0.03,0.938,0.535,1.71,0.042,0.022,0.08,21.73,19.63,23.31,0.955,0.95,0.958,0.979,0.972,0.98,0.935,0.923,0.939,45.4,37.95,50.52,44.33,36.88,48.2,0,0,0,0,0,0,0.793,0,0.36,0.16,0.84,0.16,45.7
-994212000000,1938,7,1937,10,31,1.19,0.303,0.889,53422.7,94.92,94.92,71.8,2,2,2,444.8,364,554.6,331.8,251,113,113,113,0,0,0,0.257,0.204,0.31,331.8,251,441.6,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.166,0.138,0.205,0.0556,0.0175,0.107,0.0023,0.00071,0.0045,0.388,0.267,0.553,0.016,0.011,0.023,24.01,23.35,24.51,0.945,0.93,0.958,0.973,0.97,0.98,0.919,0.902,0.939,36.88,28.05,48.43,35.9,27.21,47.46,0,0,0,0,0,0,0.399,0,0.301,0.25,0.75,0.25,44.9
-991533600000,1938,8,1937,11,31,0.88,0.295,0.585,35612.5,58.05,58.05,47.87,2,1,1.6129032258064515,328.6,281.5,364,218.5,147.5,110.1,97,134,0,0,0,0.341,0.266,0.476,218.5,147.5,267,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.102,0.142,0.0157,0.00828,0.025,0.00063,0.00033,0.001,0.275,0.242,0.381,0.011,0.0097,0.015,24.68,24.49,24.92,0.935,0.923,0.958,0.972,0.97,0.98,0.908,0.895,0.939,32.22,25.8,51.15,31.26,25.02,48.2,0,0,0,0,0,0,0.266,0,0.295,0.34,0.66,0.34,40.5
-988855200000,1938,9,1937,12,30,0.671,0.259,0.412,25686.3,41.15,41.15,35.68,1,1,1,259,239.5,281.5,159,139.5,100,100,100,0,0,0,0.387,0.355,0.417,159,139.5,181.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0961,0.111,0.00926,0.00761,0.0112,0.00037,0.0003,0.00044,0.269,0.235,0.31,0.011,0.0092,0.012,25,24.86,25.13,0.942,0.935,0.949,0.972,0.97,0.98,0.915,0.907,0.93,36.71,32.14,41.99,35.68,31.18,41.15,0,0,0,0,0,0,0.198,0,0.259,0.39,0.61,0.39,38.3
-986263200000,1938,10,1938,1,31,0.597,0.214,0.383,23894.7,34.06,34.06,32.12,1,1,1,223,216.8,231.5,143,136.8,80,80,80,0,0,0,0.359,0.346,0.369,143,136.8,151.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.0937,0.0989,0.00791,0.00737,0.00863,0.00031,0.00029,0.00034,0.239,0.228,0.255,0.0094,0.0089,0.01,25.22,25.16,25.27,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.11,31.63,35.11,32.12,30.68,34.06,0,0,0,0,0,0,0.178,0,0.214,0.36,0.64,0.36,40
-983584800000,1938,11,1938,2,30,0.708,0.194,0.514,31787.2,55.17,55.17,44.15,2,1,1.3333333333333333,273.2,231.5,327.5,198.2,156.5,75,75,75,0,0,0,0.279,0.229,0.324,198.2,156.5,252.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.0999,0.134,0.0128,0.00905,0.0182,0.00051,0.00036,0.00073,0.282,0.24,0.383,0.011,0.0096,0.015,24.93,24.7,25.15,0.94,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.17,25.96,52.04,35.15,25.18,48.2,0,0,0,0,0,0,0.245,0,0.194,0.27,0.73,0.27,44.9
-980992800000,1938,12,1938,3,31,1.23,0.248,0.985,58435.6,102.9,102.9,78.54,3,1,1.967741935483871,460.4,313.5,588.3,367.9,217.5,92.45,85,96,0,0,0,0.21,0.163,0.306,367.9,217.5,492.3,990,990,990,965.7,965,966.2,24.3,23.8,25,0.177,0.124,0.225,0.0736,0.0142,0.131,0.0031,0.00057,0.0055,0.447,0.254,0.595,0.018,0.01,0.025,23.89,23.23,24.66,0.948,0.927,0.959,0.976,0.97,0.98,0.926,0.899,0.94,41.81,27.02,52.12,40.27,26.21,48.2,0,0,0,0,0,0,0.436,0,0.245,0.2,0.8,0.2,47.5
-978314400000,1939,1,1938,4,31,2.01,0.311,1.7,95266.6,154.5,154.5,128,4,2,2.967741935483871,749.2,588.3,902.5,633.2,472.3,116,116,116,0,0,0,0.157,0.129,0.197,633.2,472.3,786.5,990,990,990,966.9,966.2,967.5,23.1,22.5,23.8,0.308,0.216,0.409,0.224,0.122,0.32,0.0097,0.0051,0.014,0.763,0.557,0.978,0.033,0.024,0.043,22.34,21.55,23.15,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.919,0.938,44.69,36.64,51.73,43.3,35.54,48.2,0,0,0,0,0,0,0.711,0,0.31,0.15,0.85,0.15,47.4
-975636000000,1939,2,1938,5,28,2.86,0.334,2.3,116767,192.8,192.8,173.8,4,3,3.892857142857143,1183,902.5,1902,1045,764.5,138,138,138,95.75,0,663.9,0.122,0.0726,0.153,948.8,764.5,1100,990,990,990,968.5,967.5,970.8,21.5,19.2,22.5,0.61,0.392,0.926,0.451,0.309,0.648,0.021,0.014,0.034,1.33,0.985,1.87,0.062,0.044,0.098,20.2,17.34,21.5,0.954,0.949,0.956,0.98,0.98,0.98,0.935,0.93,0.937,45.94,41.95,52.27,44.73,41.11,48.2,0,0,0,0,0,0,0.965,0,0.56,0.12,0.8,0.2,40.8
-973216800000,1939,3,1938,6,31,7.03,0.565,2.95,114471,173,173,153.9,4,4,4,2626,1930,2874,2415,1719,211,211,211,1315,619.3,1563,0.0812,0.0734,0.109,1100,1100,1100,990,990,990,972.6,970.9,973.2,17.4,16.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.52,14.92,17.25,0.943,0.94,0.949,0.974,0.971,0.98,0.919,0.914,0.93,39.47,37.83,44.14,38.46,36.75,43.26,0,0,0,0,0,0,0.855,0,4.08,0.08,0.42,0.58,16.3
-970538400000,1939,4,1938,7,30,5.75,0.436,2.85,118909,178.3,178.3,165.2,4,4,4,2218,1780,2529,2050,1657,168.3,123,191,950,557,1238,0.0754,0.058,0.0893,1100,1100,1100,990,990,990,971.6,970.4,972.4,18.4,17.6,19.6,0.926,0.921,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.52,15.75,17.74,0.947,0.944,0.95,0.979,0.976,0.98,0.927,0.922,0.931,42.17,40.09,45.48,41.29,39.14,44.57,0,0,0,0,0,0,0.918,0,2.9,0.076,0.5,0.5,20.7
-967946400000,1939,5,1938,8,31,3.47,0.455,2.72,134996,192.8,192.8,181.4,4,4,4,1296,964.9,1744,1126,794.9,170,170,170,109.8,0,474,0.135,0.0975,0.176,1017,794.9,1100,990,990,990,968.8,967.8,970.3,21.2,19.7,22.2,0.71,0.426,0.917,0.536,0.324,0.648,0.026,0.015,0.033,1.52,0.96,1.87,0.073,0.043,0.095,19.64,17.86,21.28,0.953,0.951,0.955,0.979,0.975,0.98,0.934,0.929,0.936,46.43,39.52,50.12,45.36,38.53,48.2,0,0,0,0,0,0,1.01,0,0.75,0.13,0.78,0.22,38.9
-965268000000,1939,6,1938,9,30,1.71,0.358,1.35,77755.7,160.6,160.6,108,4,2,2.6,660.1,477.8,964.9,522.1,339.8,138,138,138,0,0,0,0.219,0.143,0.289,522.1,339.8,826.9,990,990,990,966.5,965.8,967.8,23.5,22.2,24.2,0.257,0.171,0.451,0.159,0.0594,0.339,0.0069,0.0024,0.015,0.628,0.402,1.01,0.027,0.017,0.046,22.85,21.23,23.85,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.63,35.98,49.49,41.65,34.9,48.2,0,0,0,0,0,0,0.6,0,0.36,0.21,0.79,0.21,45.5
-962676000000,1939,7,1938,10,31,1.08,0.303,0.773,46475.7,72.04,72.04,62.47,2,2,2,401.6,351.7,446.6,288.6,238.7,113,113,113,0,0,0,0.283,0.253,0.321,288.6,238.7,333.6,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.151,0.133,0.167,0.0356,0.016,0.0564,0.0014,0.00065,0.0023,0.324,0.253,0.391,0.013,0.01,0.016,24.27,24,24.59,0.937,0.926,0.946,0.97,0.97,0.97,0.909,0.898,0.918,32.2,26.64,37.13,31.23,25.84,36.02,0,0,0,0,0,0,0.347,0,0.307,0.28,0.72,0.28,43
-959997600000,1939,8,1938,11,31,0.844,0.26,0.584,35930,53.16,53.16,48.29,2,1,1.3548387096774193,315.2,281.5,341.6,218.2,184.5,97,97,97,0,0,0,0.309,0.284,0.345,218.2,184.5,244.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.125,0.113,0.134,0.0143,0.0114,0.0165,0.00057,0.00045,0.00066,0.319,0.242,0.387,0.013,0.0097,0.015,24.7,24.61,24.86,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.47,25.8,51.88,39.15,25.02,48.2,0,0,0,0,0,0,0.268,0,0.26,0.31,0.69,0.31,42.6
-957319200000,1939,9,1938,12,30,0.654,0.236,0.418,26200.3,47.55,47.55,36.39,1,1,1,252.5,236.2,281.5,161.5,136.2,91,73,100,0,0,0,0.364,0.259,0.423,161.5,136.2,208.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.103,0.0949,0.119,0.00947,0.00733,0.0135,0.00037,0.00029,0.00054,0.273,0.229,0.356,0.011,0.009,0.014,25.03,24.82,25.15,0.942,0.933,0.956,0.973,0.97,0.98,0.917,0.905,0.937,37.36,31.35,48.52,36.39,30.41,47.55,0,0,0,0,0,0,0.202,0,0.236,0.36,0.64,0.36,40.1
-954727200000,1939,10,1939,1,31,0.62,0.214,0.405,25349.1,40.78,40.78,34.07,1,1,1,231.4,213,259.4,151.4,133,80,80,80,0,0,0,0.347,0.308,0.376,151.4,133,179.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0988,0.0924,0.109,0.00862,0.00706,0.011,0.00034,0.00028,0.00044,0.254,0.222,0.304,0.01,0.0087,0.012,25.16,24.96,25.3,0.939,0.932,0.948,0.972,0.97,0.98,0.912,0.904,0.929,35.06,30.75,41.63,34.07,29.83,40.78,0,0,0,0,0,0,0.189,0,0.215,0.35,0.65,0.35,40.9
-952048800000,1939,11,1939,2,30,0.813,0.22,0.593,36636,74.39,74.39,50.88,2,1,1.3666666666666667,313.7,261.9,427.1,228.7,176.9,85,85,85,0,0,0,0.279,0.199,0.325,228.7,176.9,342.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.127,0.109,0.167,0.0222,0.0108,0.0605,0.00089,0.00043,0.0025,0.327,0.247,0.401,0.013,0.0099,0.016,24.69,24.08,24.95,0.946,0.925,0.957,0.976,0.97,0.98,0.924,0.897,0.938,39.96,26.51,49.66,38.99,25.71,48.2,0,0,0,0,0,0,0.283,0,0.22,0.27,0.73,0.27,45.1
-949456800000,1939,12,1939,3,31,1.52,0.257,1.27,74270.5,132.5,132.5,99.83,3,2,2.4193548387096775,569,429.8,741,473,333.8,96,96,96,0,0,0,0.173,0.13,0.223,473,333.8,645,990,990,990,966.1,965.5,966.9,23.9,23.1,24.5,0.222,0.165,0.312,0.128,0.0565,0.232,0.0054,0.0023,0.01,0.558,0.389,0.776,0.023,0.016,0.034,23.29,22.36,24.08,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.92,35.35,51.34,41.76,34.29,48.2,0,0,0,0,0,0,0.555,0,0.25,0.17,0.84,0.16,48.9
-946778400000,1940,1,1939,4,31,2.3,0.311,1.99,109560,169.6,169.6,147.3,4,3,3.3870967741935485,857.5,745.4,995,741.5,629.4,116,116,116,0,0,0,0.137,0.117,0.156,741.5,629.4,879,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.381,0.305,0.493,0.29,0.221,0.364,0.013,0.0096,0.016,0.911,0.752,1.1,0.04,0.033,0.05,21.76,21.02,22.37,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.91,39.6,50.74,43.83,38.62,48.2,0,0,0,0,0,0,0.818,0,0.31,0.14,0.87,0.13,47.6
-944100000000,1940,2,1939,5,29,2.81,0.346,2.45,126800,192.8,192.8,182.2,4,4,4,1121,995,1320,982.5,857,138,138,138,4.821,0,81.78,0.124,0.105,0.139,977.7,857,1100,990,990,990,968.3,967.9,968.9,21.7,21.1,22.1,0.602,0.477,0.793,0.448,0.354,0.648,0.021,0.016,0.031,1.32,1.06,1.74,0.061,0.048,0.083,20.4,19.35,21.06,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,46.63,42.23,50.46,45.55,41.39,48.2,0,0,0,0,0,0,1.01,0,0.36,0.12,0.87,0.13,45.1
-941594400000,1940,3,1939,6,31,8.37,0.477,2.95,106293,192.8,192.8,142.9,4,4,4,3127,1364,5145,2949,1204,178.1,160,211,1849,104,3834,0.0642,0.041,0.117,1100,1100,1100,990,990,990.02,973.6,969,977.7,16.4,12.3,21,0.915,0.81,0.926,0.648,0.648,0.648,0.04,0.031,0.053,1.86,1.76,1.87,0.12,0.084,0.15,14.58,10.42,19.2,0.933,0.889,0.953,0.974,0.97,0.98,0.909,0.862,0.934,36.82,24.96,49.34,35.72,22.79,48.2,0,0,0,0,0,0,0.794,0,5.42,0.057,0.35,0.65,12.7
-938916000000,1940,4,1939,7,30,11.7,0.666,2.85,77445.6,131.1,131.1,107.6,4,4,4,4527,3529,5307,4270,3272,257,257,257,3170,2172,3950,0.0577,0.0484,0.0728,1100,1100,1100,990.01,990,990.03,976.6,974.7,978,13.4,12,15.3,0.924,0.915,0.926,0.648,0.648,0.648,0.049,0.042,0.054,1.87,1.86,1.87,0.14,0.12,0.15,11.52,10.19,13.44,0.909,0.88,0.932,0.97,0.97,0.97,0.882,0.854,0.904,28.3,24.18,33.78,26.89,21.7,32.76,0,0,0,0,0,0,0.598,0,8.85,0.057,0.24,0.76,6.62
-936324000000,1940,5,1939,8,31,7.17,0.774,2.95,113547,170.1,170.1,152.6,4,4,4,2677,2021,3479,2388,1732,289,289,289,1288,631.8,2090,0.111,0.0831,0.143,1100,1100,1100,990,990,990,972.7,971.2,974.6,17.3,15.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.4,13.55,16.98,0.942,0.932,0.948,0.975,0.97,0.98,0.918,0.904,0.929,39.13,34.07,43.4,38.15,33.05,42.53,0,0,0,0,0,0,0.848,0,4.22,0.11,0.41,0.59,15.8
-933645600000,1940,6,1939,9,30,3.7,0.586,2.66,128384,192.8,192.8,178.3,4,3,3.933333333333333,1428,995,1930,1202,769,226,226,226,176.9,0,604.3,0.165,0.117,0.227,1026,769,1100,990,990,990,969.3,967.9,970.9,20.7,19.1,22.1,0.749,0.416,0.926,0.55,0.311,0.648,0.027,0.014,0.034,1.58,1.01,1.87,0.077,0.046,0.098,19.15,17.25,21.11,0.953,0.949,0.956,0.98,0.977,0.98,0.933,0.93,0.937,46.46,40.5,51.06,45.38,39.57,48.2,0,0,0,0,0,0,0.991,0,1.04,0.16,0.72,0.28,34.7
-931053600000,1940,7,1939,10,31,1.93,0.533,1.4,79067.6,144.6,144.6,106.3,3,2,2.6129032258064515,720.1,536.9,982,521.1,337.9,199,199,199,0,0,0,0.285,0.203,0.371,521.1,337.9,783,990,990,990,966.8,966,967.8,23.2,22.2,24,0.26,0.174,0.422,0.157,0.0585,0.318,0.0068,0.0024,0.014,0.628,0.403,1.03,0.027,0.017,0.046,22.6,21.14,23.58,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.918,0.939,41.9,35.18,51.76,40.79,34.12,48.2,0,0,0,0,0,0,0.59,0,0.53,0.28,0.73,0.27,41
-928375200000,1940,8,1939,11,31,1.18,0.429,0.75,44804.8,81.04,81.04,60.22,2,1,1.7419354838709677,439.8,364,536.9,279.8,204,160,160,160,0,0,0,0.368,0.298,0.44,279.8,204,376.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.151,0.124,0.185,0.0343,0.0131,0.0769,0.0014,0.00053,0.0032,0.355,0.261,0.459,0.015,0.011,0.019,24.07,23.52,24.42,0.944,0.927,0.959,0.973,0.97,0.98,0.919,0.899,0.94,37.58,26.83,52.3,36.27,26.02,48.2,0,0,0,0,0,0,0.335,0,0.43,0.36,0.64,0.36,38
-925696800000,1940,9,1939,12,30,0.775,0.298,0.477,29452.3,51.74,51.74,40.91,2,1,1.0666666666666667,298.9,254.6,354,183.9,139.6,115,115,115,0,0,0,0.389,0.325,0.452,183.9,139.6,239,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0979,0.133,0.0114,0.00761,0.0161,0.00045,0.0003,0.00065,0.305,0.236,0.392,0.012,0.0094,0.016,24.79,24.5,25.05,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.94,40.51,26.4,52.19,39.19,25.61,48.2,0,0,0,0,0,0,0.227,0,0.298,0.38,0.62,0.38,38
-923104800000,1940,10,1940,1,31,0.738,0.238,0.5,31149.3,48.2,48.2,41.87,1,1,1,275.5,254.6,313.5,186.5,165.6,89,89,89,0,0,0,0.325,0.284,0.35,186.5,165.6,224.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.105,0.126,0.0116,0.00982,0.0148,0.00046,0.00039,0.00059,0.318,0.281,0.386,0.013,0.011,0.015,24.88,24.65,25,0.95,0.944,0.959,0.977,0.972,0.98,0.928,0.918,0.94,43.22,38.32,52.05,41.87,37.26,48.2,0,0,0,0,0,0,0.233,0,0.238,0.32,0.68,0.32,42.2
-920426400000,1940,11,1940,2,30,0.857,0.22,0.637,38540.1,55.93,55.93,53.53,2,2,2,330.6,313.5,341.6,245.6,228.5,85,85,85,0,0,0,0.257,0.249,0.271,245.6,228.5,256.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.127,0.137,0.0171,0.0152,0.0201,0.00068,0.00061,0.00081,0.258,0.239,0.272,0.01,0.0095,0.011,24.69,24.62,24.79,0.928,0.923,0.931,0.97,0.97,0.97,0.9,0.895,0.903,27.59,25.63,28.83,26.76,24.86,27.96,0,0,0,0,0,0,0.297,0,0.22,0.26,0.74,0.26,45
-917834400000,1940,12,1940,3,31,1.11,0.237,0.874,52808.1,89.52,89.52,70.98,2,2,2,414.8,341.6,496.9,326.3,245.6,88.55,85,96,0,0,0,0.218,0.171,0.281,326.3,245.6,411.9,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.161,0.134,0.191,0.0531,0.0166,0.0934,0.0022,0.00067,0.0039,0.377,0.259,0.505,0.015,0.01,0.021,24.16,23.66,24.63,0.943,0.928,0.956,0.973,0.97,0.98,0.918,0.9,0.937,36.44,27.52,45.67,35.49,26.7,44.76,0,0,0,0,0,0,0.394,0,0.236,0.21,0.79,0.21,47.6
-915156000000,1941,1,1940,4,31,1.96,0.271,1.69,94902.2,177.1,177.1,127.6,4,2,3.032258064516129,732.9,502.8,1026,631.9,401.8,101,101,101,0,0,0,0.146,0.0984,0.201,631.9,401.8,925.2,990,990,990,966.8,965.9,968,23.2,22,24.1,0.317,0.189,0.531,0.221,0.0886,0.387,0.0097,0.0037,0.018,0.762,0.491,1.17,0.033,0.02,0.053,22.42,20.84,23.65,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.67,34.98,51.71,42.46,33.93,48.2,0,0,0,0,0,0,0.709,0,0.27,0.14,0.86,0.14,48.4
-912477600000,1941,2,1940,5,28,2.95,0.334,2.44,122946,192.8,192.8,183,4,4,4,1221,995,1590,1083,857,138,138,138,73.06,0,352.2,0.116,0.0868,0.139,1010,857,1100,990,990,990,968.6,967.9,969.8,21.4,20.2,22.1,0.678,0.477,0.896,0.519,0.354,0.648,0.024,0.016,0.032,1.47,1.06,1.84,0.069,0.048,0.091,19.93,18.38,21.06,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,46.88,42.23,50.53,45.74,41.39,48.2,0,0,0,0,0,0,1.02,0,0.51,0.11,0.83,0.17,41.7
-910058400000,1941,3,1940,6,31,6.13,0.473,2.95,121974,183.4,183.4,163.9,4,4,4,2287,1634,3334,2111,1423,176.5,160,211,1011,322.7,2074,0.0846,0.048,0.129,1100,1100,1100,990,990,990,971.7,969.9,974.3,18.3,15.7,20.1,0.921,0.904,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.85,1.87,0.1,0.092,0.12,16.44,13.86,18.23,0.945,0.934,0.952,0.977,0.97,0.98,0.924,0.906,0.933,41.94,34.91,46.79,40.99,33.86,45.85,0,0,0,0,0,0,0.911,0,3.18,0.077,0.48,0.52,19.9
-907380000000,1941,4,1940,7,30,7.17,0.552,2.85,108096,162.7,162.7,150.1,4,4,4,2767,2307,3334,2554,2116,213,191,257,1454,1016,1977,0.0769,0.0665,0.0887,1100,1100,1100,990,990,990,972.9,971.8,974.3,17.1,15.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.18,13.86,16.29,0.941,0.934,0.946,0.974,0.97,0.979,0.916,0.906,0.926,38.54,34.91,41.54,37.53,33.86,40.69,0,0,0,0,0,0,0.834,0,4.32,0.077,0.4,0.6,15.1
-904788000000,1941,5,1940,8,31,4.47,0.527,2.94,135290,192.8,192.8,181.8,4,4,4,1669,1235,2267,1472,1065,196.8,170,253,374.4,0,913.8,0.118,0.0945,0.138,1098,1065,1100,990,990,990,970,968.6,971.7,20,18.3,21.4,0.871,0.716,0.926,0.643,0.568,0.648,0.032,0.027,0.035,1.81,1.58,1.87,0.091,0.074,0.1,18.18,16.38,19.79,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.935,46.52,41.8,50.12,45.46,40.96,48.2,0,0,0,0,0,0,1.01,0,1.53,0.12,0.66,0.34,30.3
-902109600000,1941,6,1940,9,30,2.18,0.358,1.82,99482.7,192.8,192.8,138.2,4,2,3.2,839.5,570.2,1204,701.5,432.2,138,138,138,0,0,0,0.174,0.115,0.242,701.5,432.2,1066,990,990,990,967.2,966.2,968.5,22.8,21.5,23.8,0.377,0.203,0.712,0.267,0.103,0.572,0.012,0.0043,0.027,0.881,0.535,1.58,0.039,0.023,0.074,21.89,19.88,23.29,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.52,35.5,51.96,43.34,34.43,48.2,0,0,0,0,0,0,0.768,0,0.36,0.16,0.83,0.17,45.6
-899517600000,1941,7,1940,10,31,1.23,0.303,0.928,55683.5,96.4,96.4,74.84,2,2,2,459.4,382.6,566.7,346.4,269.6,113,113,113,0,0,0,0.249,0.199,0.295,346.4,269.6,453.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.171,0.144,0.209,0.0625,0.0262,0.113,0.0026,0.0011,0.0047,0.41,0.295,0.571,0.017,0.012,0.024,23.92,23.28,24.39,0.947,0.934,0.958,0.974,0.97,0.98,0.922,0.906,0.939,38.42,30.11,49.61,37.42,29.21,48.2,0,0,0,0,0,0,0.416,0,0.302,0.25,0.75,0.25,45.3
-896839200000,1941,8,1940,11,31,0.86,0.26,0.6,36824.3,61.28,61.28,49.49,2,1,1.3870967741935485,321.2,273.3,379,224.2,176.3,97,97,97,0,0,0,0.304,0.256,0.355,224.2,176.3,282,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.11,0.147,0.0162,0.0107,0.0321,0.00065,0.00043,0.0013,0.322,0.242,0.392,0.013,0.0097,0.016,24.67,24.39,24.91,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.16,25.8,52.5,38.81,25.02,48.2,0,0,0,0,0,0,0.275,0,0.26,0.3,0.7,0.3,42.8
-894160800000,1941,9,1940,12,30,0.67,0.236,0.434,27168.8,45.7,45.7,37.73,1,1,1,258.3,223.4,273.3,167.3,123.4,91,73,100,0,0,0,0.355,0.267,0.448,167.3,123.4,200.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0904,0.116,0.00997,0.00623,0.0128,0.00039,0.00024,0.00051,0.284,0.206,0.341,0.011,0.0081,0.014,24.99,24.87,25.25,0.944,0.927,0.955,0.973,0.97,0.98,0.919,0.9,0.936,38.74,28.33,46.63,37.73,27.48,45.7,0,0,0,0,0,0,0.21,0,0.236,0.35,0.65,0.35,40.6
-891568800000,1941,10,1941,1,31,0.551,0.195,0.356,22212.2,33.41,33.41,29.86,1,1,1,205.8,203.8,220.7,132.9,123.8,72.9,58,80,0,0,0,0.354,0.282,0.393,132.9,123.8,147.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0891,0.0959,0.00705,0.00627,0.00832,0.00028,0.00025,0.00033,0.221,0.205,0.246,0.0086,0.008,0.0096,25.34,25.24,25.37,0.932,0.928,0.938,0.97,0.97,0.97,0.904,0.9,0.91,30.78,28.58,34.44,29.86,27.72,33.41,0,0,0,0,0,0,0.166,0,0.195,0.35,0.65,0.35,40.3
-888890400000,1941,11,1941,2,30,0.616,0.194,0.422,26478.5,42.86,42.86,36.78,1,1,1,237.6,220.7,263.1,162.6,145.7,75,75,75,0,0,0,0.317,0.285,0.34,162.6,145.7,188.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0961,0.111,0.00957,0.00814,0.0117,0.00038,0.00032,0.00046,0.274,0.244,0.319,0.011,0.0096,0.013,25.11,24.93,25.23,0.943,0.937,0.951,0.974,0.97,0.98,0.918,0.909,0.932,37.75,33.79,43.73,36.78,32.78,42.86,0,0,0,0,0,0,0.204,0,0.194,0.31,0.69,0.31,43
-886298400000,1941,12,1941,3,31,0.91,0.163,0.747,45601.7,90.29,90.29,61.29,2,1,1.8387096774193548,339.9,263.1,474.7,278.9,202.1,61,61,61,0,0,0,0.184,0.129,0.232,278.9,202.1,413.7,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.142,0.115,0.19,0.0336,0.0129,0.0942,0.0014,0.00051,0.0039,0.329,0.237,0.506,0.013,0.0094,0.021,24.57,23.76,24.9,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,35.45,25.8,51.39,34.45,25.03,48.2,0,0,0,0,0,0,0.341,0,0.163,0.18,0.82,0.18,50.1
-883620000000,1942,1,1941,4,31,1.31,0.208,1.11,65869.9,106.4,106.4,88.53,3,2,2.193548387096774,490.6,427.1,566.7,412.8,326.1,77.74,60,101,0,0,0,0.162,0.106,0.236,412.8,326.1,506.7,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.191,0.162,0.229,0.0939,0.0529,0.139,0.0039,0.0022,0.0058,0.485,0.378,0.601,0.02,0.015,0.025,23.71,23.31,24.1,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,42.16,34.95,52.27,40.94,33.9,48.2,0,0,0,0,0,0,0.492,0,0.2,0.16,0.85,0.15,50.3
-880941600000,1942,2,1941,5,28,1.7,0.185,1.51,86007.5,153.9,153.9,128,4,2,3,702.4,570.2,845.8,626.1,484.2,76.36,71,86,0,0,0,0.111,0.0839,0.151,626.1,484.2,774.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.298,0.218,0.389,0.219,0.128,0.314,0.0094,0.0054,0.014,0.742,0.515,0.975,0.032,0.022,0.043,22.55,21.78,23.29,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,44.06,35.28,52.68,42.78,34.22,48.2,0,0,0,0,0,0,0.711,0,0.19,0.11,0.89,0.11,50.6
-878522400000,1942,3,1941,6,31,2.64,0.289,2.35,125226,192.8,192.8,168.3,4,3,3.838709677419355,985.6,851.4,1155,877.6,743.4,108,108,108,0,0,0,0.11,0.0935,0.127,877.6,743.4,1047,990,990,990,967.8,967.3,968.4,22.2,21.6,22.7,0.494,0.37,0.676,0.369,0.298,0.529,0.017,0.013,0.025,1.12,0.934,1.49,0.05,0.041,0.069,21.07,20.12,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.28,39.6,51.66,44.02,38.61,48.2,0,0,0,0,0,0,0.935,0,0.29,0.11,0.89,0.11,47.4
