datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-875844000000,1942,4,1941,7,30,4.76,0.319,2.84,126756,192.8,192.8,176,4,4,4,1837,1164,2220,1714,1041,123,123,123,618,0,996.9,0.0704,0.0554,0.106,1096,1041,1100,990,990,990,970.5,968.4,971.6,19.5,18.4,21.6,0.884,0.677,0.926,0.639,0.516,0.648,0.033,0.024,0.035,1.82,1.48,1.87,0.094,0.069,0.1,17.66,16.49,20.1,0.95,0.946,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.06,42.11,50.56,44.01,41.26,48.2,0,0,0,0,0,0,0.978,0,1.92,0.067,0.6,0.4,26.6
-873252000000,1942,5,1941,8,31,4.16,0.455,2.88,135758,192.8,192.8,182.5,4,4,4,1552,1059,2073,1382,888.6,170,170,170,307.6,0,802.9,0.114,0.082,0.161,1074,888.6,1100,990,990,990,969.7,968.1,971.3,20.3,18.7,21.9,0.826,0.511,0.926,0.602,0.369,0.648,0.03,0.017,0.035,1.72,1.12,1.87,0.085,0.051,0.1,18.62,16.85,20.79,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.6,43.06,49.96,45.62,42.2,48.2,0,0,0,0,0,0,1.01,0,1.28,0.11,0.69,0.31,32.6
-870573600000,1942,6,1941,9,30,1.73,0.323,1.4,79975.9,171.8,171.8,111.1,4,2,2.6333333333333333,666.6,446.6,1035,542,348.6,124.7,98,138,0,0,0,0.195,0.133,0.26,542,348.6,897.3,990,990,990,966.5,965.6,968,23.5,22,24.4,0.271,0.171,0.516,0.17,0.0635,0.373,0.0074,0.0026,0.017,0.66,0.412,1.13,0.028,0.017,0.052,22.8,20.85,23.98,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.59,35.98,51.96,42.46,34.9,48.2,0,0,0,0,0,0,0.617,0,0.33,0.19,0.81,0.19,46.2
-867981600000,1942,7,1941,10,31,1.01,0.282,0.729,43974.6,76.98,76.98,59.11,2,1,1.7741935483870968,377.5,327.5,442.7,272.3,214.5,105.3,89,113,0,0,0,0.283,0.201,0.345,272.3,214.5,353.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.125,0.172,0.0308,0.014,0.066,0.0012,0.00056,0.0027,0.335,0.244,0.419,0.014,0.0098,0.017,24.38,23.99,24.64,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.37,25.73,52.63,34.99,24.96,48.2,0,0,0,0,0,0,0.328,0,0.281,0.28,0.72,0.28,43.5
-865303200000,1942,8,1941,11,31,0.751,0.224,0.528,33147.9,48.2,48.2,44.55,1,1,1,280.4,246.5,324.1,197,169.5,83.45,77,97,0,0,0,0.297,0.266,0.329,197,169.5,227.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.106,0.128,0.0125,0.0102,0.015,0.0005,0.0004,0.0006,0.337,0.287,0.392,0.013,0.011,0.016,24.84,24.59,25.03,0.953,0.945,0.959,0.98,0.975,0.98,0.934,0.921,0.94,45.73,39.33,52.5,44.55,38.33,48.2,0,0,0,0,0,0,0.248,0,0.223,0.3,0.7,0.3,44.1
-862624800000,1942,9,1941,12,30,0.555,0.175,0.379,23728.8,38.34,38.34,32.96,1,1,1,214,188.8,242.4,146.3,130.9,67.67,57,73,0,0,0,0.316,0.28,0.358,146.3,130.9,169.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0909,0.105,0.00819,0.00688,0.0101,0.00032,0.00027,0.0004,0.245,0.217,0.286,0.0096,0.0085,0.011,25.26,25.06,25.36,0.937,0.931,0.945,0.97,0.97,0.975,0.909,0.903,0.921,33.96,30.3,39.34,32.96,29.39,38.34,0,0,0,0,0,0,0.183,0,0.176,0.32,0.68,0.32,42.8
-860032800000,1942,10,1942,1,31,0.531,0.141,0.39,24449.2,35.26,35.26,32.86,1,1,1,198.1,170.2,208.1,145.6,129.2,52.52,41,58,0,0,0,0.264,0.209,0.295,145.6,129.2,155.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0882,0.0975,0.00812,0.00673,0.00898,0.00032,0.00026,0.00035,0.242,0.212,0.259,0.0095,0.0083,0.01,25.34,25.3,25.36,0.937,0.93,0.94,0.97,0.97,0.97,0.908,0.902,0.912,33.88,29.84,36.35,32.86,28.95,35.26,0,0,0,0,0,0,0.183,0,0.141,0.27,0.73,0.27,46
-857354400000,1942,11,1942,2,30,0.596,0.194,0.402,25165.8,41.41,41.41,34.95,1,1,1,230,211.9,256.9,155,136.9,75,75,75,0,0,0,0.327,0.292,0.354,155,136.9,181.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0994,0.093,0.109,0.00892,0.00738,0.0112,0.00035,0.00029,0.00044,0.26,0.228,0.308,0.01,0.0089,0.012,25.16,24.96,25.3,0.94,0.933,0.949,0.972,0.97,0.98,0.914,0.905,0.93,35.95,31.69,42.26,34.95,30.74,41.41,0,0,0,0,0,0,0.194,0,0.194,0.33,0.67,0.33,42.2
-854762400000,1942,12,1942,3,31,0.85,0.151,0.699,42945.1,73.13,73.13,57.72,2,1,1.6774193548387097,317.4,250.3,396.1,261,189.3,56.48,47,61,0,0,0,0.183,0.135,0.244,261,189.3,335.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.136,0.11,0.162,0.0293,0.0118,0.0572,0.0012,0.00047,0.0023,0.326,0.244,0.388,0.013,0.0097,0.016,24.67,24.23,24.98,0.943,0.925,0.956,0.973,0.97,0.98,0.918,0.897,0.937,37.04,26.7,48.49,36.08,25.9,47.52,0,0,0,0,0,0,0.321,0,0.151,0.18,0.82,0.18,50.5
-852084000000,1943,1,1942,4,31,1.29,0.173,1.12,66322.8,101.7,101.7,89.14,3,2,2.032258064516129,483.3,402.5,542.7,418.8,328.5,64.52,60,74,0,0,0,0.136,0.111,0.184,418.8,328.5,482.7,990,990,990,965.8,965.4,966,24.2,24,24.6,0.192,0.161,0.215,0.0967,0.0541,0.127,0.004,0.0022,0.0053,0.511,0.379,0.601,0.021,0.015,0.025,23.71,23.38,24.21,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,45.83,34.95,52.27,44.02,33.9,48.2,0,0,0,0,0,0,0.495,0,0.17,0.13,0.87,0.13,51.4
-849405600000,1943,2,1942,5,28,1.56,0.172,1.39,80407.9,138.3,138.3,119.7,3,2,2.9642857142857144,646.8,542.7,745.4,575.8,471.7,71,71,71,0,0,0,0.111,0.0953,0.131,575.8,471.7,674.4,990,990,990,966.5,966,966.9,23.5,23.1,24,0.269,0.212,0.325,0.186,0.122,0.251,0.0079,0.0051,0.011,0.661,0.504,0.823,0.028,0.021,0.036,22.86,22.3,23.4,0.952,0.944,0.957,0.976,0.97,0.98,0.929,0.916,0.938,41.52,34.94,51.68,40.46,33.89,48.2,0,0,0,0,0,0,0.665,0,0.17,0.11,0.89,0.11,51.5
-846986400000,1943,3,1942,6,31,2.61,0.253,2.34,124032,192.8,192.8,166.7,4,3,3.7096774193548385,973.2,764,1276,878.8,677,94.45,87,108,4.454,0,67.72,0.0981,0.0847,0.114,874.3,677,1100,990,990,990,967.7,967,968.8,22.3,21.2,23,0.502,0.329,0.781,0.393,0.253,0.648,0.018,0.011,0.031,1.15,0.829,1.73,0.052,0.036,0.081,21.1,19.5,22.21,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.51,39.42,52.25,45.12,38.43,48.2,0,0,0,0,0,0,0.926,0,0.27,0.097,0.9,0.1,47.5
-844308000000,1943,4,1942,7,30,4.16,0.319,2.85,132701,192.8,192.8,184.3,4,4,4,1605,1312,1669,1482,1189,123,123,123,382.4,89.38,446.3,0.0769,0.0737,0.0937,1100,1100,1100,990,990,990,969.8,968.9,970,20.2,20,21.1,0.901,0.8,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.75,1.86,0.092,0.083,0.093,18.33,18.11,19.37,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.04,46.46,49.81,46.08,45.54,48.2,0,0,0,0,0,0,1.02,0,1.31,0.077,0.69,0.31,31.9
-841716000000,1943,5,1942,8,31,4.24,0.455,2.95,137832,192.8,192.8,185.3,4,4,4,1582,1364,1669,1412,1194,170,170,170,312.4,94.01,399.3,0.108,0.102,0.125,1100,1100,1100,990,990,990,969.8,969,970,20.2,20,21,0.888,0.807,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.75,1.86,0.091,0.084,0.093,18.41,18.11,19.2,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.27,46.47,49.35,46.31,45.54,48.2,0,0,0,0,0,0,1.03,0,1.29,0.11,0.7,0.3,32.5
-839037600000,1943,6,1942,9,30,2.62,0.439,2.15,112260,192.8,192.8,155.9,4,2,3.5,1010,643.9,1323,840.8,458.9,169.3,138,185,9.887,0,84.67,0.18,0.104,0.287,830.9,458.9,1100,990,990,990,967.9,966.5,968.9,22.1,21.1,23.5,0.503,0.219,0.797,0.381,0.116,0.648,0.018,0.0049,0.031,1.14,0.544,1.75,0.052,0.023,0.083,21.01,19.34,22.94,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,45.87,35.26,51.73,44.43,34.2,48.2,0,0,0,0,0,0,0.866,0,0.47,0.17,0.82,0.18,42.8
-836445600000,1943,7,1942,10,31,1.28,0.346,0.935,55857.6,96.4,96.4,75.08,2,2,2,478.1,385.2,631.8,349,272.2,129.1,113,163,0,0,0,0.27,0.227,0.318,349,272.2,468.8,990,990,990,965.8,965.3,966.4,24.2,23.6,24.7,0.173,0.145,0.22,0.0637,0.0275,0.12,0.0026,0.0011,0.0051,0.415,0.299,0.599,0.017,0.012,0.025,23.83,22.97,24.38,0.947,0.934,0.958,0.974,0.97,0.98,0.923,0.906,0.939,38.57,30.4,50.54,37.54,29.49,48.2,0,0,0,0,0,0,0.417,0,0.345,0.27,0.73,0.27,43.6
-833767200000,1943,8,1942,11,31,0.876,0.26,0.616,37739,62.05,62.05,50.72,2,1,1.4838709677419355,327,281.5,382.6,230,184.5,97,97,97,0,0,0,0.299,0.254,0.345,230,184.5,285.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.129,0.113,0.148,0.0176,0.0114,0.0338,0.00071,0.00045,0.0014,0.315,0.242,0.392,0.013,0.0097,0.016,24.65,24.37,24.86,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.39,25.8,52.5,37.2,25.02,48.2,0,0,0,0,0,0,0.282,0,0.26,0.3,0.7,0.3,43.1
-831088800000,1943,9,1942,12,30,0.621,0.213,0.408,25549.4,41.36,41.36,35.49,1,1,1,239.6,205.9,273.3,157.6,132.9,82,73,100,0,0,0,0.341,0.287,0.389,157.6,132.9,181.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.092,0.109,0.00914,0.00705,0.0112,0.00036,0.00028,0.00044,0.266,0.221,0.308,0.01,0.0086,0.012,25.11,24.91,25.34,0.941,0.932,0.949,0.972,0.97,0.98,0.915,0.904,0.93,36.51,30.78,42.2,35.49,29.86,41.36,0,0,0,0,0,0,0.197,0,0.213,0.34,0.66,0.34,41.1
-828496800000,1943,10,1943,1,31,0.509,0.155,0.354,22081.1,32.94,32.94,29.68,1,1,1,190.1,176.4,203.9,132.1,118.4,58,58,58,0,0,0,0.306,0.284,0.329,132.1,118.4,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0854,0.0951,0.00698,0.00581,0.00815,0.00027,0.00023,0.00032,0.218,0.194,0.243,0.0085,0.0076,0.0095,25.36,25.33,25.36,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.896,0.909,30.6,27.2,33.96,29.68,26.39,32.94,0,0,0,0,0,0,0.165,0,0.155,0.3,0.7,0.3,43.4
-825818400000,1943,11,1943,2,30,0.564,0.14,0.424,26703.7,48.2,48.2,37.09,1,1,1,217.5,187.6,268.9,163.5,133.6,54,54,54,0,0,0,0.251,0.201,0.288,163.5,133.6,214.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.101,0.0904,0.119,0.00965,0.00711,0.014,0.00038,0.00028,0.00056,0.274,0.22,0.366,0.011,0.0086,0.015,25.22,24.86,25.36,0.942,0.932,0.957,0.973,0.97,0.98,0.917,0.904,0.938,38.11,30.96,50.16,37.09,30.03,48.2,0,0,0,0,0,0,0.206,0,0.14,0.25,0.75,0.25,47.3
-823226400000,1943,12,1943,3,31,1.05,0.228,0.824,49794.3,96.4,96.4,66.93,2,1,1.8064516129032258,392.5,259.4,561.5,307.5,174.4,85,85,85,0,0,0,0.227,0.151,0.328,307.5,174.4,476.5,990,990,990,965.4,964.7,966.1,24.6,23.9,25.3,0.154,0.107,0.214,0.0484,0.0106,0.124,0.002,0.00042,0.0052,0.378,0.257,0.602,0.015,0.01,0.025,24.27,23.27,24.97,0.945,0.928,0.958,0.975,0.97,0.98,0.921,0.9,0.939,38.8,27.61,51.99,37.72,26.78,48.2,0,0,0,0,0,0,0.372,0,0.226,0.22,0.78,0.22,47.4
-820548000000,1944,1,1943,4,31,1.99,0.283,1.71,96271.8,162.1,162.1,129.4,4,2,3.096774193548387,744.3,570.2,928.7,638.5,469.2,105.8,101,116,0,0,0,0.145,0.109,0.177,638.5,469.2,827.7,990,990,990,966.9,966.2,967.6,23.1,22.4,23.8,0.311,0.212,0.442,0.226,0.12,0.34,0.0098,0.0051,0.015,0.759,0.512,1,0.033,0.022,0.045,22.36,21.38,23.24,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.18,34.98,52.11,41.95,33.93,48.2,0,0,0,0,0,0,0.719,0,0.28,0.14,0.86,0.14,48.4
-817869600000,1944,2,1943,5,29,3.34,0.346,2.57,126450,192.8,192.8,181.7,4,4,4,1333,941.1,1856,1195,803.1,138,138,138,168.3,0,617.6,0.108,0.0744,0.147,1027,803.1,1100,990,990,990,969,967.7,970.6,21,19.4,22.3,0.727,0.428,0.923,0.548,0.328,0.648,0.026,0.015,0.033,1.55,0.969,1.87,0.075,0.043,0.097,19.49,17.5,21.37,0.953,0.95,0.956,0.98,0.976,0.98,0.934,0.931,0.936,46.53,40.11,50.48,45.42,39.15,48.2,0,0,0,0,0,0,1.01,0,0.77,0.1,0.77,0.23,37.9
-815364000000,1944,3,1943,6,31,5.63,0.473,2.95,125025,173,173,168,4,4,4,2103,1930,2291,1927,1719,176.5,160,211,826.8,619.3,1031,0.0842,0.0698,0.109,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.32,17.25,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.87,41.64,44.14,42.01,40.79,43.26,0,0,0,0,0,0,0.934,0,2.68,0.084,0.52,0.48,22.2
-812685600000,1944,4,1943,7,30,6.34,0.495,2.85,114377,162.3,162.3,158.9,4,4,4,2447,2321,2529,2256,2130,191,191,191,1156,1030,1238,0.0781,0.0755,0.0823,1100,1100,1100,990,990,990,972.2,971.9,972.4,17.8,17.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.75,16.25,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.922,0.926,40.63,40.09,41.45,39.71,39.14,40.58,0,0,0,0,0,0,0.883,0,3.49,0.078,0.45,0.55,18
-810093600000,1944,5,1943,8,31,5.21,0.678,2.95,129088,191.4,191.4,173.5,4,4,4,1946,1419,2445,1693,1166,253,253,253,592.7,66.18,1092,0.133,0.103,0.178,1100,1100,1100,990,990,990,970.8,969.2,972.2,19.2,17.8,20.8,0.912,0.817,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.77,1.87,0.097,0.085,0.11,17.3,15.95,19.01,0.949,0.945,0.953,0.98,0.977,0.98,0.93,0.923,0.933,44.27,40.64,48.84,43.38,39.73,47.86,0,0,0,0,0,0,0.964,0,2.26,0.13,0.57,0.43,24.8
-807415200000,1944,6,1943,9,30,2.36,0.398,1.94,103811,192.8,192.8,144.2,4,2,3.2666666666666666,910.5,561.5,1388,756.9,423.5,153.7,138,185,7.212,0,102.6,0.178,0.133,0.246,749.6,423.5,1100,990,990,990,967.5,966.1,969.1,22.5,20.9,23.9,0.434,0.2,0.822,0.313,0.0989,0.648,0.014,0.0041,0.031,0.992,0.527,1.77,0.045,0.022,0.085,21.53,19.11,23.35,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.38,35.5,52.27,44.13,34.43,48.2,0,0,0,0,0,0,0.801,0,0.42,0.17,0.82,0.18,44
-804823200000,1944,7,1943,10,31,1.17,0.303,0.863,51893.1,92.55,92.55,69.75,2,2,2,435.3,347.3,542.7,322.3,234.3,113,113,113,0,0,0,0.265,0.208,0.325,322.3,234.3,429.7,990,990,990,965.6,965.1,966,24.4,24,24.9,0.163,0.132,0.201,0.0517,0.0157,0.102,0.0021,0.00063,0.0042,0.374,0.248,0.535,0.015,0.01,0.022,24.07,23.42,24.62,0.942,0.924,0.957,0.973,0.97,0.98,0.917,0.897,0.938,35.81,26.15,47.22,34.87,25.36,46.28,0,0,0,0,0,0,0.387,0,0.307,0.26,0.74,0.26,44.4
-802144800000,1944,8,1943,11,31,0.797,0.26,0.537,33261.5,53.64,53.64,44.71,2,1,1.2580645161290323,297.6,254.6,343.7,200.6,157.6,97,97,97,0,0,0,0.329,0.282,0.381,200.6,157.6,246.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.103,0.135,0.0128,0.00914,0.0167,0.00051,0.00036,0.00067,0.303,0.246,0.387,0.012,0.0099,0.015,24.8,24.61,25.01,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,39.04,26.16,51.88,37.97,25.38,48.2,0,0,0,0,0,0,0.248,0,0.26,0.33,0.67,0.33,41.7
-799466400000,1944,9,1943,12,30,0.573,0.189,0.384,23999.4,41.36,41.36,33.33,1,1,1,221,201.4,254.6,148,128.4,73,73,73,0,0,0,0.332,0.287,0.362,148,128.4,181.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0973,0.0904,0.109,0.00833,0.00667,0.0112,0.00033,0.00026,0.00044,0.248,0.213,0.308,0.0097,0.0083,0.012,25.23,24.97,25.38,0.937,0.93,0.949,0.971,0.97,0.98,0.91,0.902,0.93,34.32,29.72,42.2,33.33,28.83,41.36,0,0,0,0,0,0,0.185,0,0.189,0.33,0.67,0.33,41.9
-796874400000,1944,10,1944,1,31,0.53,0.155,0.375,23478.9,32.37,32.37,31.56,1,1,1,198,195.3,201.4,140,137.3,58,58,58,0,0,0,0.293,0.288,0.297,140,137.3,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0921,0.0943,0.00765,0.00742,0.00794,0.0003,0.00029,0.00031,0.232,0.227,0.238,0.0091,0.0089,0.0093,25.36,25.35,25.36,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.53,31.87,33.38,31.56,30.91,32.37,0,0,0,0,0,0,0.175,0,0.155,0.29,0.71,0.29,44.3
-794196000000,1944,11,1944,2,30,0.606,0.158,0.448,28221.1,48.2,48.2,39.2,1,1,1,233.8,199.9,294.6,172.8,145.9,61,54,75,0,0,0,0.261,0.216,0.295,172.8,145.9,219.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.105,0.0948,0.122,0.0104,0.00815,0.0144,0.00041,0.00032,0.00057,0.291,0.242,0.376,0.011,0.0095,0.015,25.12,24.75,25.36,0.946,0.937,0.958,0.975,0.97,0.98,0.922,0.909,0.939,40.26,33.99,51.07,39.2,32.97,48.2,0,0,0,0,0,0,0.218,0,0.158,0.26,0.74,0.26,46.6
-791604000000,1944,12,1944,3,31,1.09,0.228,0.867,52457.3,85.63,85.63,70.51,2,1,1.935483870967742,408.7,302.6,477.8,323.7,217.6,85,85,85,0,0,0,0.212,0.178,0.281,323.7,217.6,392.8,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.16,0.123,0.184,0.0529,0.0142,0.0844,0.0022,0.00057,0.0035,0.383,0.243,0.476,0.016,0.0097,0.02,24.19,23.77,24.77,0.945,0.924,0.958,0.974,0.97,0.98,0.921,0.896,0.939,37.89,26.14,51.28,36.81,25.35,48.2,0,0,0,0,0,0,0.392,0,0.223,0.21,0.8,0.2,48.1
-788925600000,1945,1,1944,4,31,1.56,0.222,1.34,78367.3,135,135,105.3,3,2,2.5483870967741935,582.8,477.8,729.9,500.1,376.8,82.71,74,101,0,0,0,0.147,0.101,0.211,500.1,376.8,655.9,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.233,0.18,0.315,0.143,0.0769,0.239,0.006,0.0032,0.01,0.585,0.454,0.791,0.025,0.019,0.034,23.21,22.39,23.8,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.938,42.99,35.18,51.37,41.85,34.12,48.2,0,0,0,0,0,0,0.585,0,0.22,0.14,0.86,0.14,50.2
-786247200000,1945,2,1944,5,28,2.26,0.255,2,106803,192.8,192.8,158.9,4,3,3.5,932.3,741,1222,827,655,105.3,86,116,0.2222,0,6.221,0.114,0.0949,0.135,826.8,655,1100,990,990,990,967.6,966.9,968.6,22.4,21.4,23.1,0.455,0.315,0.752,0.357,0.239,0.648,0.016,0.01,0.03,1.07,0.791,1.7,0.048,0.034,0.079,21.33,19.7,22.35,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.24,39.6,51.68,45.65,38.62,48.2,0,0,0,0,0,0,0.883,0,0.26,0.11,0.88,0.12,47.3
-783828000000,1945,3,1944,6,31,6.86,0.477,2.85,113018,192.8,192.8,151.9,4,4,4,2561,982,3909,2383,822,178.1,160,211,1320,0,2598,0.0817,0.0522,0.163,1063,822,1100,990,990,990,972.2,967.8,975.5,17.8,14.5,22.2,0.846,0.45,0.926,0.598,0.337,0.648,0.035,0.015,0.045,1.73,1.01,1.87,0.1,0.045,0.13,16.02,12.64,21.17,0.942,0.926,0.955,0.975,0.97,0.98,0.918,0.898,0.936,38.94,31.56,49.34,37.98,30.61,48.2,0,0,0,0,0,0,0.844,0,4.01,0.07,0.42,0.58,16.5
-781149600000,1945,4,1944,7,30,8.27,0.609,2.85,100430,157.5,157.5,139.5,4,4,4,3192,2496,3901,2957,2305,235,191,257,1857,1205,2544,0.0739,0.0659,0.0887,1100,1100,1100,990,990,990,973.9,972.3,975.5,16.1,14.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,14.21,12.65,15.83,0.936,0.926,0.944,0.971,0.97,0.977,0.909,0.898,0.922,35.89,31.6,40.31,34.87,30.65,39.37,0,0,0,0,0,0,0.775,0,5.42,0.074,0.34,0.66,12.1
-778557600000,1945,5,1944,8,31,5.24,0.678,2.95,128933,190.5,190.5,173.3,4,4,4,1955,1445,2471,1702,1192,253,253,253,601.5,92.29,1118,0.133,0.102,0.175,1100,1100,1100,990,990,990,970.9,969.3,972.2,19.1,17.8,20.7,0.911,0.828,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.086,0.11,17.28,15.89,18.92,0.949,0.945,0.952,0.98,0.977,0.98,0.929,0.923,0.933,44.22,40.48,48.59,43.32,39.55,47.62,0,0,0,0,0,0,0.963,0,2.29,0.13,0.56,0.44,24.6
-775879200000,1945,6,1944,9,30,2.45,0.398,2.04,108692,192.8,192.8,151,4,3,3.466666666666667,945.3,631.8,1388,791.6,493.8,153.7,138,185,6.143,0,102.6,0.167,0.133,0.218,785.5,493.8,1100,990,990,990,967.6,966.4,969.1,22.4,20.9,23.6,0.453,0.232,0.822,0.335,0.132,0.648,0.015,0.0056,0.031,1.03,0.528,1.77,0.047,0.022,0.085,21.35,19.11,23.04,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.43,35.18,50.9,43.34,34.12,48.2,0,0,0,0,0,0,0.839,0,0.41,0.16,0.83,0.17,44.4
-773287200000,1945,7,1944,10,31,1.29,0.35,0.941,55876.3,96.4,96.4,75.1,2,2,2,482.1,402.5,599.5,351.4,239.5,130.7,113,163,0,0,0,0.28,0.188,0.405,351.4,239.5,486.5,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.137,0.225,0.0651,0.0161,0.129,0.0027,0.00066,0.0054,0.419,0.257,0.624,0.017,0.01,0.026,23.81,23.08,24.33,0.946,0.926,0.958,0.975,0.97,0.98,0.922,0.898,0.939,38.75,26.47,52.62,37.55,25.68,48.2,0,0,0,0,0,0,0.417,0,0.349,0.27,0.73,0.27,43.3
-770608800000,1945,8,1944,11,31,0.903,0.359,0.544,33453,56.56,56.56,44.96,2,1,1.1935483870967742,337.1,283.2,396.1,203.1,149.2,134,134,134,0,0,0,0.401,0.338,0.473,203.1,149.2,262.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.103,0.142,0.0133,0.00843,0.0227,0.00054,0.00034,0.00092,0.319,0.249,0.4,0.013,0.01,0.016,24.59,24.33,24.91,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.93,26.03,52.69,39.73,25.25,48.2,0,0,0,0,0,0,0.25,0,0.359,0.4,0.6,0.4,37
-767930400000,1945,9,1944,12,30,0.64,0.236,0.404,25208.7,41.56,41.56,35.01,1,1,1,246.8,223.4,283.2,155.8,131.5,91,73,100,0,0,0,0.368,0.315,0.432,155.8,131.5,183.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0932,0.111,0.009,0.00693,0.0113,0.00036,0.00027,0.00045,0.263,0.22,0.313,0.01,0.0087,0.012,25.07,24.85,25.21,0.941,0.931,0.95,0.971,0.97,0.98,0.914,0.903,0.931,36.04,30.26,42.41,35.01,29.35,41.56,0,0,0,0,0,0,0.195,0,0.236,0.37,0.63,0.37,39.4
-765338400000,1945,10,1945,1,31,0.553,0.193,0.36,22475.4,33.9,33.9,30.21,1,1,1,206.6,197.9,220.7,134.4,121.4,72.19,58,80,0,0,0,0.349,0.279,0.397,134.4,121.4,150.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0922,0.0883,0.0966,0.00718,0.00607,0.0085,0.00028,0.00024,0.00033,0.223,0.201,0.25,0.0087,0.0078,0.0098,25.34,25.24,25.39,0.932,0.926,0.939,0.97,0.97,0.97,0.904,0.898,0.91,31.14,28,34.94,30.21,27.16,33.9,0,0,0,0,0,0,0.168,0,0.193,0.35,0.65,0.35,40.6
-762660000000,1945,11,1945,2,30,0.616,0.194,0.422,26385.3,49.63,49.63,36.65,2,1,1.0333333333333334,237.7,203.8,302.6,162.7,128.8,75,75,75,0,0,0,0.319,0.248,0.368,162.7,128.8,227.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.125,0.00958,0.0067,0.0151,0.00038,0.00026,0.0006,0.269,0.213,0.376,0.011,0.0083,0.015,25.12,24.75,25.36,0.941,0.922,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.86,25.58,51.07,35.82,24.82,48.2,0,0,0,0,0,0,0.204,0,0.194,0.31,0.69,0.31,42.8
-760068000000,1945,12,1945,3,31,1.07,0.228,0.845,51072.2,91.54,91.54,68.65,2,1,1.935483870967742,400.5,305.9,507,315.5,220.9,85,85,85,0,0,0,0.218,0.168,0.278,315.5,220.9,422,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.157,0.124,0.195,0.0494,0.0145,0.0982,0.002,0.00058,0.0041,0.372,0.238,0.52,0.015,0.0095,0.022,24.24,23.6,24.79,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,36.97,25.63,52.22,35.88,24.86,48.2,0,0,0,0,0,0,0.381,0,0.225,0.21,0.79,0.21,47.7
-757389600000,1946,1,1945,4,31,2.02,0.285,1.74,96911.9,167.7,167.7,130.3,4,2,3.032258064516129,754.8,515.4,982,648.5,414.4,106.3,101,116,0,0,0,0.146,0.118,0.196,648.5,414.4,866,990,990,990,966.9,965.9,967.8,23.1,22.2,24.1,0.325,0.193,0.482,0.232,0.0946,0.358,0.01,0.0039,0.016,0.789,0.51,1.07,0.034,0.021,0.048,22.3,21.1,23.57,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.8,34.98,52.27,43.45,33.93,48.2,0,0,0,0,0,0,0.724,0,0.28,0.14,0.86,0.14,48
-754711200000,1946,2,1945,5,28,2.38,0.319,2.06,110691,167.7,167.7,164.7,4,4,4,982,982,982,850.3,844,131.7,116,138,0,0,0,0.134,0.118,0.141,850.3,844,866,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.469,0.465,0.48,0.351,0.348,0.358,0.016,0.016,0.016,1.05,1.04,1.07,0.047,0.047,0.048,21.12,21.1,21.13,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.03,41.73,42.78,41.18,40.88,41.92,0,0,0,0,0,0,0.915,0,0.32,0.13,0.87,0.13,46.5
-752292000000,1946,3,1945,6,31,3.01,0.289,2.72,138655,192.8,192.8,186.4,4,4,4,1125,982,1222,1017,874,108,108,108,0.8675,0,14.22,0.0965,0.0884,0.11,1016,874,1100,990,990,990,968.3,967.8,968.6,21.7,21.4,22.2,0.646,0.489,0.759,0.511,0.362,0.648,0.024,0.016,0.03,1.44,1.09,1.71,0.066,0.049,0.08,20.27,19.69,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.16,43.15,50.78,46.59,42.29,48.2,0,0,0,0,0,0,1.04,0,0.29,0.096,0.9,0.1,46.1
-749613600000,1946,4,1945,7,30,3.57,0.319,2.85,137479,192.8,192.8,190.9,4,4,4,1379,1241,1546,1256,1118,123,123,123,155.7,17.73,323.4,0.0897,0.0795,0.0991,1100,1100,1100,990,990,990,969.1,968.7,969.6,20.9,20.4,21.3,0.829,0.77,0.902,0.648,0.648,0.648,0.031,0.03,0.032,1.78,1.72,1.85,0.085,0.081,0.091,19.13,18.52,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.16,47.53,50.5,47.74,46.58,48.2,0,0,0,0,0,0,1.06,0,0.72,0.089,0.8,0.2,38.5
-747021600000,1946,5,1945,8,31,3.83,0.455,2.94,141519,192.8,192.8,190.2,4,4,4,1430,1241,1571,1260,1071,170,170,170,161,0,301.2,0.119,0.108,0.137,1099,1071,1100,990,990,990,969.3,968.7,969.7,20.7,20.3,21.3,0.834,0.724,0.898,0.645,0.582,0.648,0.031,0.027,0.032,1.78,1.6,1.85,0.086,0.075,0.091,18.96,18.44,19.74,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.66,47.33,50.12,47.55,46.39,48.2,0,0,0,0,0,0,1.06,0,0.89,0.12,0.77,0.23,37
-744343200000,1946,6,1945,9,30,2.19,0.358,1.83,99902.6,192.8,192.8,138.8,4,2,3.2,845.7,536.9,1212,707.7,398.9,138,138,138,0,0,0,0.173,0.114,0.257,707.7,398.9,1074,990,990,990,967.3,966,968.6,22.7,21.4,24,0.384,0.191,0.724,0.273,0.0873,0.59,0.012,0.0036,0.028,0.895,0.49,1.61,0.04,0.02,0.075,21.85,19.82,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.7,35.5,51.96,43.43,34.43,48.2,0,0,0,0,0,0,0.771,0,0.36,0.16,0.84,0.16,45.6
-741751200000,1946,7,1945,10,31,1.09,0.303,0.786,47217.6,86.48,86.48,63.46,2,1,1.935483870967742,406.3,337.2,512.2,293.3,224.2,113,113,113,0,0,0,0.282,0.221,0.335,293.3,224.2,399.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.152,0.128,0.19,0.0389,0.0148,0.0874,0.0016,0.00059,0.0036,0.342,0.244,0.489,0.014,0.0098,0.02,24.24,23.61,24.64,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.41,25.73,52.63,33.29,24.96,48.2,0,0,0,0,0,0,0.353,0,0.304,0.28,0.72,0.28,43.3
-739072800000,1946,8,1945,11,31,0.774,0.26,0.514,31971.7,51.57,51.57,42.97,2,1,1.096774193548387,288.8,250.3,334.4,191.8,153.3,97,97,97,0,0,0,0.338,0.29,0.388,191.8,153.3,237.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.102,0.131,0.0121,0.00878,0.0159,0.00048,0.00035,0.00064,0.313,0.246,0.392,0.012,0.0099,0.016,24.83,24.59,25.04,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.68,26.16,52.5,40.49,25.38,48.2,0,0,0,0,0,0,0.239,0,0.26,0.34,0.66,0.34,41.3
-736394400000,1946,9,1945,12,30,0.567,0.189,0.378,23624.2,40.3,40.3,32.81,1,1,1,218.7,203.5,250.3,145.7,130.5,73,73,73,0,0,0,0.335,0.292,0.359,145.7,130.5,177.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0911,0.108,0.00814,0.00684,0.0108,0.00032,0.00027,0.00043,0.244,0.217,0.3,0.0096,0.0085,0.012,25.24,25,25.36,0.937,0.931,0.948,0.971,0.97,0.979,0.909,0.903,0.927,33.79,30.21,41.18,32.81,29.31,40.3,0,0,0,0,0,0,0.182,0,0.189,0.33,0.67,0.33,41.7
-733802400000,1946,10,1946,1,31,0.532,0.155,0.377,23592.8,32.37,32.37,31.71,1,1,1,198.6,196.6,201.4,140.6,138.6,58,58,58,0,0,0,0.292,0.288,0.295,140.6,138.6,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0943,0.0077,0.00753,0.00794,0.0003,0.00029,0.00031,0.233,0.23,0.238,0.0091,0.009,0.0093,25.36,25.35,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.69,32.2,33.38,31.71,31.23,32.37,0,0,0,0,0,0,0.176,0,0.155,0.29,0.71,0.29,44.3
-731124000000,1946,11,1946,2,30,0.547,0.128,0.419,26338.8,48.2,48.2,36.58,1,1,1,210.9,196.6,261.9,161.6,142.6,49.33,40,54,0,0,0,0.239,0.153,0.275,161.6,142.6,221.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.1,0.0936,0.121,0.00948,0.00787,0.0146,0.00037,0.00031,0.00058,0.27,0.237,0.377,0.011,0.0092,0.015,25.25,24.88,25.36,0.942,0.935,0.959,0.973,0.97,0.98,0.916,0.907,0.94,37.69,33.18,51.89,36.58,32.18,48.2,0,0,0,0,0,0,0.203,0,0.128,0.23,0.77,0.23,48.2
-728532000000,1946,12,1946,3,31,1.02,0.207,0.809,49053,88.2,88.2,65.93,2,1,1.903225806451613,379.1,266,490.4,301.9,205,77.26,61,85,0,0,0,0.205,0.173,0.245,301.9,205,405.4,990,990,990,965.3,964.8,965.8,24.7,24.2,25.2,0.152,0.116,0.189,0.0432,0.0132,0.0903,0.0018,0.00052,0.0037,0.355,0.242,0.495,0.014,0.0096,0.02,24.36,23.7,24.89,0.943,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.32,26.33,51.79,35.28,25.54,48.2,0,0,0,0,0,0,0.366,0,0.211,0.2,0.79,0.21,48.1
-725853600000,1947,1,1946,4,31,1.64,0.271,1.37,79780.1,132.3,132.3,107.2,3,2,2.5806451612903225,612.6,492.5,745.4,511.6,391.5,101,101,101,0,0,0,0.168,0.135,0.205,511.6,391.5,644.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.239,0.185,0.311,0.149,0.0838,0.231,0.0063,0.0035,0.01,0.601,0.476,0.775,0.025,0.02,0.034,23.06,22.34,23.71,0.954,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.28,34.98,51.16,42.17,33.93,48.2,0,0,0,0,0,0,0.596,0,0.27,0.17,0.84,0.16,48.6
-723175200000,1947,2,1946,5,28,2.06,0.234,1.83,100055,192.8,192.8,148.9,4,3,3.3214285714285716,851.6,741,1140,754.9,625,96.71,86,116,0,0,0,0.117,0.0754,0.157,754.9,625,1054,990,990,990,967.3,966.9,968.3,22.7,21.7,23.1,0.393,0.302,0.674,0.3,0.218,0.545,0.013,0.0094,0.025,0.941,0.744,1.51,0.042,0.032,0.07,21.76,20.15,22.39,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.931,0.938,46.25,40.09,52.32,44.92,39.14,48.2,0,0,0,0,0,0,0.827,0,0.23,0.11,0.89,0.11,48.6
-720756000000,1947,3,1946,6,31,5.57,0.429,2.93,126591,192.8,192.8,170.1,4,4,4,2079,1155,3954,1919,995.3,160,160,160,825.3,0,2694,0.087,0.0405,0.138,1094,995.3,1100,990,990,990,971,968.4,975.6,19,14.4,21.6,0.878,0.613,0.926,0.635,0.421,0.648,0.034,0.019,0.045,1.81,1.31,1.87,0.097,0.061,0.13,17.14,12.54,20.3,0.947,0.925,0.956,0.978,0.97,0.98,0.926,0.897,0.936,43.54,31.29,49.96,42.54,30.35,48.2,0,0,0,0,0,0,0.945,0,2.64,0.077,0.53,0.47,22.7
-718077600000,1947,4,1946,7,30,11.4,0.666,2.85,80981.4,122.6,122.6,112.5,4,4,4,4384,3901,4776,4127,3644,257,257,257,3027,2544,3419,0.0588,0.0538,0.0659,1100,1100,1100,990,990,990,976.4,975.5,977.1,13.6,12.9,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.74,11.02,12.65,0.917,0.91,0.926,0.97,0.97,0.97,0.89,0.883,0.898,29.06,27.07,31.6,28.12,25.78,30.65,0,0,0,0,0,0,0.625,0,8.55,0.058,0.25,0.75,7.1
-715485600000,1947,5,1946,8,31,8.4,0.774,2.95,104920,162.3,162.3,141,4,4,4,3137,2321,3882,2848,2032,289,289,289,1748,932.1,2493,0.0949,0.0744,0.125,1100,1100,1100,990,990,990,973.8,971.9,975.4,16.2,14.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.35,12.7,16.25,0.936,0.926,0.946,0.972,0.97,0.979,0.91,0.898,0.926,36.25,31.71,41.45,35.26,30.76,40.58,0,0,0,0,0,0,0.783,0,5.45,0.092,0.35,0.65,12.5
-712807200000,1947,6,1946,9,30,4.16,0.586,2.78,130042,192.8,192.8,180.6,4,4,4,1606,1147,2291,1380,921.3,226,226,226,307.5,0,965.3,0.147,0.0986,0.197,1072,921.3,1100,990,990,990,969.8,968.4,971.8,20.2,18.2,21.6,0.828,0.555,0.926,0.598,0.385,0.648,0.03,0.018,0.036,1.72,1.19,1.87,0.086,0.055,0.1,18.47,16.32,20.44,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,46.1,41.64,49.59,45.15,40.79,48.2,0,0,0,0,0,0,1,0,1.38,0.14,0.67,0.33,31.3
-710215200000,1947,7,1946,10,31,2.11,0.533,1.58,87777,174.1,174.1,118,4,2,2.774193548387097,788.7,561.5,1123,589.7,362.5,199,199,199,0,0,0,0.264,0.177,0.354,589.7,362.5,924.2,990,990,990,967,966.1,968.3,23,21.7,23.9,0.304,0.183,0.551,0.197,0.0701,0.386,0.0087,0.0029,0.018,0.73,0.44,1.19,0.032,0.018,0.055,22.22,20.52,23.43,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.07,35.57,52.26,42.85,34.5,48.2,0,0,0,0,0,0,0.655,0,0.53,0.25,0.75,0.25,41.6
-707536800000,1947,8,1946,11,31,1.23,0.429,0.801,47719.1,82.3,82.3,64.14,2,1,1.935483870967742,459.1,385.2,542.7,299.1,225.2,160,160,160,0,0,0,0.352,0.295,0.415,299.1,225.2,382.7,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.132,0.188,0.0411,0.0149,0.0796,0.0017,0.0006,0.0033,0.353,0.251,0.468,0.015,0.01,0.02,23.98,23.49,24.38,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.897,0.94,34.76,25.86,52.3,33.62,25.09,48.2,0,0,0,0,0,0,0.356,0,0.429,0.35,0.65,0.35,38.8
-704858400000,1947,9,1946,12,30,0.854,0.298,0.556,34169.1,57.96,57.96,47.46,2,1,1.2666666666666666,329.4,294.6,382.6,214.4,179.6,115,115,115,0,0,0,0.351,0.301,0.39,214.4,179.6,267.6,990,990,990,965,964.9,965.3,25,24.7,25.1,0.124,0.112,0.143,0.0146,0.011,0.0253,0.00058,0.00044,0.001,0.326,0.245,0.396,0.013,0.0099,0.016,24.63,24.4,24.81,0.947,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,41.5,25.91,52.64,40.2,25.13,48.2,0,0,0,0,0,0,0.264,0,0.298,0.35,0.65,0.35,40
-702266400000,1947,10,1947,1,31,0.728,0.238,0.49,30872.9,45.74,45.74,41.5,1,1,1,271.9,261.9,290,182.9,172.9,89,89,89,0,0,0,0.328,0.307,0.34,182.9,172.9,201,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.0113,0.0104,0.0128,0.00045,0.00041,0.00051,0.312,0.294,0.344,0.012,0.012,0.014,24.9,24.8,24.96,0.949,0.946,0.955,0.979,0.976,0.98,0.929,0.924,0.936,42.4,40.04,46.68,41.5,39.08,45.74,0,0,0,0,0,0,0.231,0,0.238,0.33,0.67,0.33,42.4
-699588000000,1947,11,1947,2,30,0.724,0.212,0.512,31949,53.76,53.76,44.37,2,1,1.1333333333333333,279.2,259.4,324.1,197.5,174.4,81.67,75,85,0,0,0,0.294,0.234,0.328,197.5,174.4,246.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.108,0.132,0.0125,0.0106,0.0167,0.0005,0.00042,0.00067,0.316,0.236,0.383,0.013,0.0094,0.015,24.87,24.72,24.97,0.948,0.922,0.959,0.978,0.97,0.98,0.927,0.895,0.94,42.07,25.58,52.04,40.93,24.82,48.2,0,0,0,0,0,0,0.247,0,0.212,0.29,0.71,0.29,44.1
-696996000000,1947,12,1947,3,31,1.09,0.228,0.861,51945.5,96.4,96.4,69.82,2,1,1.903225806451613,406.4,294.6,554.6,321.4,209.6,85,85,85,0,0,0,0.214,0.153,0.289,321.4,209.6,469.6,990,990,990,965.4,964.9,966.1,24.6,23.9,25.1,0.159,0.12,0.212,0.0519,0.0136,0.121,0.0021,0.00054,0.005,0.385,0.262,0.592,0.016,0.01,0.025,24.2,23.31,24.76,0.946,0.929,0.959,0.974,0.97,0.98,0.921,0.901,0.94,38.43,28.03,52.22,37.23,27.19,48.2,0,0,0,0,0,0,0.388,0,0.229,0.21,0.79,0.21,47.7
-694317600000,1948,1,1947,4,31,1.93,0.285,1.64,93263.2,144.6,144.6,125.4,3,2,2.870967741935484,719.5,512.2,858,613.1,411.2,106.3,101,116,0,0,0,0.15,0.127,0.197,613.1,411.2,742,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.295,0.192,0.369,0.212,0.0931,0.297,0.0092,0.0039,0.013,0.739,0.505,0.942,0.032,0.021,0.042,22.49,21.73,23.59,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.94,34.98,50.84,43.8,33.93,48.2,0,0,0,0,0,0,0.696,0,0.29,0.15,0.85,0.15,48.3
-691639200000,1948,2,1947,5,29,3.7,0.327,2.45,117917,192.8,192.8,169.4,4,3,3.9310344827586206,1477,871.9,3879,1347,755.9,130.4,116,138,369.9,0,2641,0.103,0.0356,0.133,976.8,755.9,1100,990,990,990,969.3,967.4,975.4,20.7,14.6,22.6,0.665,0.379,0.926,0.493,0.305,0.648,0.025,0.013,0.044,1.43,0.935,1.87,0.071,0.042,0.13,19.3,12.7,21.65,0.951,0.926,0.957,0.979,0.97,0.98,0.931,0.899,0.938,44.35,31.73,51.53,43.19,30.78,48.2,0,0,0,0,0,0,0.941,0,1.25,0.088,0.66,0.34,31.9
-689133600000,1948,3,1947,6,31,15.5,0.687,2.95,6952.83,110.8,110.8,9.345,4,4,4,5769,4481,6157,5512,4270,256.4,211,278,4412,3170,4846,0.0445,0.0343,0.0489,1100,1100,1100,990.07,990,990.1,978.7,976.6,979.2,11.4,10.9,13.4,0.9,0.889,0.926,0.648,0.648,0.648,0.057,0.048,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.538,9.02,11.57,0.0866,0,0.916,0.0939,0,0.97,0.084,0,0.888,2.511,0,28.56,2.336,0,27.71,0,0,28,0,0,0.903,0.0519,0.903,12.55,0.044,0.19,0.81,0.449
-686455200000,1948,4,1947,7,30,13.2,0.811,2.85,49422.4,117.1,117.1,68.64,4,4,4,5099,4166,5680,4786,3853,313,313,313,3686,2753,4267,0.0619,0.0551,0.0751,1100,1100,1100,990.03,990,990.06,977.6,976,978.6,12.4,11.5,14,0.917,0.903,0.926,0.648,0.648,0.648,0.052,0.046,0.056,1.86,1.85,1.87,0.15,0.13,0.16,10.54,9.654,12.14,0.628,0,0.921,0.679,0,0.97,0.609,0,0.894,18.38,0,30.17,17.16,0,29.26,0,0,9,0,0,0.3,0.381,0.3,10.35,0.061,0.22,0.78,3.74
-683863200000,1948,5,1947,8,31,8.55,0.774,2.95,103886,160.9,160.9,139.6,4,4,4,3191,2373,4103,2902,2084,289,289,289,1802,983.7,2714,0.0931,0.0704,0.122,1100,1100,1100,990,990,990,973.9,972,975.9,16.1,14.1,18,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.22,12.26,16.13,0.936,0.922,0.945,0.972,0.97,0.978,0.909,0.895,0.925,35.91,30.49,41.12,34.91,29.57,40.23,0,0,0,0,0,0,0.776,0,5.6,0.091,0.35,0.65,12.2
-681184800000,1948,6,1947,9,30,4.54,0.586,2.83,128776,192.8,192.8,178.9,4,4,4,1751,1235,2329,1525,1009,226,226,226,432.6,0,1003,0.134,0.097,0.183,1092,1009,1100,990,990,990,970.3,968.6,971.9,19.7,18.1,21.4,0.876,0.655,0.926,0.631,0.442,0.648,0.032,0.021,0.036,1.81,1.38,1.87,0.092,0.065,0.1,17.94,16.23,19.98,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.64,41.4,49.36,44.71,40.53,48.2,0,0,0,0,0,0,0.994,0,1.71,0.13,0.62,0.38,28.4
-678592800000,1948,7,1947,10,31,2.35,0.533,1.81,98767.7,185.5,185.5,132.8,4,2,3.096774193548387,876.3,612.2,1204,677.3,413.2,199,199,199,0,0,0,0.236,0.165,0.325,677.3,413.2,1005,990,990,990,967.4,966.3,968.5,22.6,21.5,23.7,0.362,0.201,0.64,0.247,0.094,0.435,0.011,0.004,0.02,0.847,0.516,1.36,0.038,0.022,0.063,21.77,20.1,23.14,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.48,35.57,52.26,43.19,34.5,48.2,0,0,0,0,0,0,0.738,0,0.54,0.23,0.77,0.23,42
-675914400000,1948,8,1947,11,31,1.31,0.429,0.886,52719.7,95.09,95.09,70.86,2,2,2,490.6,402.5,606.9,330.6,242.5,160,160,160,0,0,0,0.331,0.264,0.397,330.6,242.5,446.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.169,0.138,0.21,0.0552,0.0164,0.11,0.0023,0.00067,0.0046,0.39,0.261,0.564,0.016,0.011,0.024,23.8,23.11,24.33,0.944,0.927,0.958,0.973,0.97,0.98,0.919,0.899,0.939,36.37,26.83,48.51,35.43,26.02,47.54,0,0,0,0,0,0,0.394,0,0.424,0.33,0.68,0.32,40.2
-673236000000,1948,9,1947,12,30,0.877,0.298,0.579,35432.5,60.86,60.86,49.21,2,1,1.4,338.2,283.2,396.1,223.2,168.2,115,115,115,0,0,0,0.343,0.29,0.406,223.2,168.2,281.1,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.127,0.108,0.148,0.0167,0.01,0.0317,0.00067,0.0004,0.0013,0.318,0.245,0.396,0.013,0.0099,0.016,24.59,24.31,24.88,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.15,25.91,52.64,37.97,25.13,48.2,0,0,0,0,0,0,0.273,0,0.298,0.34,0.66,0.34,40.4
-670644000000,1948,10,1948,1,31,0.782,0.238,0.543,33983.7,51.13,51.13,45.68,2,1,1.1290322580645162,291.9,283.2,324.1,202.9,194.2,89,89,89,0,0,0,0.306,0.275,0.314,202.9,194.2,235.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.129,0.013,0.0123,0.0157,0.00052,0.00049,0.00063,0.327,0.24,0.38,0.013,0.0096,0.015,24.8,24.67,24.84,0.95,0.923,0.958,0.979,0.97,0.98,0.93,0.895,0.939,43.48,25.66,51.27,42.41,24.89,48.2,0,0,0,0,0,0,0.254,0,0.239,0.3,0.69,0.31,43.5
-667965600000,1948,11,1948,2,30,0.912,0.226,0.685,41469.6,63.17,63.17,57.6,2,2,2,351.8,327.5,375.1,264.4,242.5,87.33,85,92,0,0,0,0.249,0.227,0.268,264.4,242.5,290.1,990,990,990,965.2,965,965.3,24.8,24.7,25,0.14,0.132,0.148,0.024,0.0164,0.0359,0.00097,0.00066,0.0015,0.285,0.254,0.323,0.011,0.01,0.013,24.56,24.4,24.71,0.932,0.927,0.938,0.97,0.97,0.97,0.904,0.899,0.91,29.69,27.24,32.56,28.8,26.42,31.58,0,0,0,0,0,0,0.32,0,0.227,0.25,0.75,0.25,45.5
-665373600000,1948,12,1948,3,31,1.08,0.247,0.836,50445.2,69.9,69.9,67.8,2,2,2,404.3,379,406.7,312.2,283,92.1,85,96,0,0,0,0.228,0.209,0.253,312.2,283,321.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.157,0.147,0.159,0.0464,0.0326,0.0508,0.0019,0.0013,0.0021,0.357,0.313,0.37,0.015,0.013,0.015,24.22,24.2,24.39,0.942,0.937,0.944,0.97,0.97,0.97,0.914,0.909,0.916,34.95,31.7,36.03,33.9,30.75,34.95,0,0,0,0,0,0,0.377,0,0.244,0.23,0.77,0.23,46.7
-662695200000,1949,1,1948,4,31,1.22,0.185,1.04,62814.7,93.66,93.66,84.43,2,2,2,455.9,406.7,490.4,386.9,332.7,69.03,60,74,0,0,0,0.153,0.122,0.182,386.9,332.7,430.4,990,990,990,965.7,965.4,965.8,24.3,24.2,24.6,0.181,0.162,0.196,0.0816,0.056,0.102,0.0034,0.0023,0.0042,0.467,0.386,0.531,0.019,0.016,0.022,23.88,23.66,24.18,0.953,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.14,37.3,47.79,42.21,36.19,46.83,0,0,0,0,0,0,0.469,0,0.18,0.15,0.85,0.15,51.5
-660016800000,1949,2,1948,5,28,1.31,0.172,1.14,67082.9,119.7,119.7,99.83,3,2,2.392857142857143,541.5,490.4,643.9,470.5,419.4,71,71,71,0,0,0,0.132,0.11,0.145,470.5,419.4,572.9,990,990,990,966,965.8,966.5,24,23.5,24.2,0.215,0.193,0.267,0.123,0.0969,0.184,0.0051,0.004,0.0078,0.552,0.504,0.652,0.023,0.021,0.028,23.41,22.87,23.68,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,44.03,34.94,51.68,42.72,33.89,48.2,0,0,0,0,0,0,0.555,0,0.17,0.13,0.87,0.13,51.2
-657597600000,1949,3,1948,6,31,1.99,0.233,1.76,99762.7,144.6,144.6,134.1,3,3,3,743.2,643.9,817.2,656.2,556.9,87,87,87,0,0,0,0.118,0.106,0.135,656.2,556.9,730.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.317,0.261,0.359,0.239,0.173,0.289,0.01,0.0074,0.013,0.794,0.627,0.919,0.034,0.027,0.04,22.33,21.91,22.9,0.956,0.951,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.74,39.66,50.05,44.7,38.68,48.2,0,0,0,0,0,0,0.745,0,0.23,0.12,0.88,0.12,50.1
-654919200000,1949,4,1948,7,30,2.29,0.264,2.03,110783,160.2,160.2,153.9,4,3,3.7,883.7,817.2,919.2,781.7,715.2,102,102,102,0,0,0,0.116,0.111,0.125,781.7,715.2,817.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.406,0.354,0.437,0.316,0.279,0.335,0.014,0.012,0.015,0.953,0.897,0.99,0.042,0.039,0.044,21.61,21.43,21.93,0.955,0.953,0.957,0.978,0.976,0.98,0.933,0.93,0.938,43.26,39.89,51.62,42.08,38.93,48.2,0,0,0,0,0,0,0.855,0,0.26,0.12,0.89,0.11,48.4
-652327200000,1949,5,1948,8,31,1.98,0.335,1.64,91228.8,144.6,144.6,122.6,3,2,2.774193548387097,737.6,512.2,902.5,612.6,387.2,125,125,125,0,0,0,0.175,0.139,0.244,612.6,387.2,777.5,990,990,990,966.8,965.9,967.5,23.2,22.5,24.1,0.301,0.186,0.402,0.212,0.0818,0.315,0.0093,0.0034,0.014,0.752,0.471,1,0.033,0.02,0.045,22.4,21.49,23.62,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,46.08,35.32,52.22,44.31,34.26,48.2,0,0,0,0,0,0,0.681,0,0.34,0.17,0.83,0.17,46.1
-649648800000,1949,6,1948,9,30,1.08,0.254,0.827,49893.1,85.77,85.77,69.3,2,2,2,417.1,364,492.5,319.1,266,98,98,98,0,0,0,0.237,0.199,0.269,319.1,266,394.5,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.16,0.142,0.187,0.0496,0.0246,0.0852,0.002,0.00099,0.0035,0.368,0.288,0.481,0.015,0.012,0.02,24.16,23.7,24.49,0.943,0.933,0.954,0.972,0.97,0.98,0.917,0.905,0.935,35.62,29.8,43.76,34.65,28.91,42.88,0,0,0,0,0,0,0.385,0,0.253,0.24,0.77,0.23,46.2
-647056800000,1949,7,1948,10,31,0.87,0.238,0.632,38574.6,59.87,59.87,51.85,2,1,1.7096774193548387,325,283.2,364,236,194.2,89,89,89,0,0,0,0.275,0.244,0.314,236,194.2,275,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.116,0.144,0.0179,0.0123,0.0288,0.00072,0.00049,0.0012,0.29,0.24,0.381,0.012,0.0096,0.015,24.68,24.48,24.83,0.936,0.923,0.958,0.973,0.97,0.98,0.911,0.895,0.939,33.63,25.66,51.26,32.67,24.89,48.2,0,0,0,0,0,0,0.288,0,0.238,0.27,0.73,0.27,44.3
-644378400000,1949,8,1948,11,31,0.701,0.206,0.495,31235.8,47.01,47.01,41.98,1,1,1,261.9,236.2,283.2,184.9,159.2,77,77,77,0,0,0,0.295,0.272,0.326,184.9,159.2,206.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.102,0.119,0.0115,0.00928,0.0133,0.00045,0.00037,0.00053,0.315,0.269,0.353,0.012,0.011,0.014,24.94,24.81,25.11,0.95,0.942,0.956,0.977,0.97,0.98,0.928,0.914,0.937,42.95,36.92,47.97,41.98,35.82,47.01,0,0,0,0,0,0,0.233,0,0.206,0.29,0.71,0.29,44.6
-641700000000,1949,9,1948,12,30,0.552,0.162,0.391,24509.4,40.54,40.54,34.04,1,1,1,213,196.6,234.6,150.7,123.6,62.33,57,73,0,0,0,0.295,0.243,0.371,150.7,123.6,177.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0978,0.0887,0.107,0.00856,0.00626,0.0108,0.00034,0.00024,0.00043,0.252,0.204,0.3,0.0099,0.008,0.012,25.27,25.09,25.39,0.938,0.927,0.947,0.971,0.97,0.979,0.911,0.9,0.928,35.04,28.55,41.41,34.04,27.69,40.54,0,0,0,0,0,0,0.189,0,0.161,0.29,0.71,0.29,44.4
-639108000000,1949,10,1949,1,31,0.466,0.141,0.325,20151.6,30.91,30.91,27.09,1,1,1,173.9,170.2,195.3,121.4,112.2,52.52,41,58,0,0,0,0.302,0.241,0.341,121.4,112.2,137.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0861,0.0832,0.0921,0.00607,0.00528,0.00742,0.00024,0.00021,0.00029,0.199,0.182,0.227,0.0078,0.0071,0.0089,25.35,25.33,25.36,0.925,0.919,0.933,0.97,0.97,0.97,0.897,0.892,0.905,27.92,25.64,31.87,27.09,24.87,30.91,0,0,0,0,0,0,0.15,0,0.141,0.3,0.7,0.3,43.2
-636429600000,1949,11,1949,2,30,0.504,0.104,0.401,25230.2,45.03,45.03,35.04,1,1,1,194.5,170.2,236.2,154.5,130.2,40,40,40,0,0,0,0.208,0.169,0.235,154.5,130.2,196.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0968,0.0882,0.111,0.00889,0.00681,0.0124,0.00035,0.00027,0.00049,0.257,0.213,0.331,0.01,0.0083,0.013,25.29,25.05,25.33,0.939,0.931,0.953,0.972,0.97,0.98,0.913,0.903,0.934,36.02,30.08,45.95,35.04,29.18,45.03,0,0,0,0,0,0,0.195,0,0.103,0.21,0.8,0.2,50.1
-633837600000,1949,12,1949,3,31,0.853,0.163,0.69,42171.5,80.27,80.27,56.68,2,1,1.5483870967741935,318.6,242.4,427.1,257.6,181.4,61,61,61,0,0,0,0.196,0.143,0.252,257.6,181.4,366.1,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.108,0.173,0.0277,0.0112,0.0718,0.0011,0.00044,0.0029,0.343,0.242,0.434,0.014,0.0096,0.018,24.65,24.04,25.04,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.5,26.33,51.79,38.93,25.54,48.2,0,0,0,0,0,0,0.315,0,0.163,0.19,0.81,0.19,49.4
-631159200000,1950,1,1949,4,31,1.61,0.247,1.37,79478,134.1,134.1,106.8,3,2,2.6129032258064515,602.8,435.1,755.5,510.5,361.1,92.29,74,101,0,0,0,0.154,0.134,0.178,510.5,361.1,654.5,990,990,990,966.3,965.6,966.9,23.7,23.1,24.4,0.239,0.172,0.317,0.148,0.0694,0.238,0.0063,0.0028,0.01,0.596,0.428,0.792,0.025,0.018,0.034,23.11,22.29,24.01,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.64,35.3,51.89,41.41,34.24,48.2,0,0,0,0,0,0,0.593,0,0.24,0.15,0.85,0.15,49.4
-628480800000,1950,2,1949,5,28,5.64,0.296,2.37,97928.4,190.5,190.5,145.7,4,3,3.7857142857142856,2333,764,5234,2211,648,122.3,116,138,1230,0,3996,0.0777,0.0264,0.152,980.7,648,1100,990,990,990.03,971.3,967,977.9,18.7,12.2,23,0.734,0.315,0.926,0.526,0.234,0.648,0.031,0.01,0.053,1.54,0.783,1.87,0.091,0.034,0.15,17.12,10.29,22.26,0.94,0.884,0.957,0.976,0.97,0.98,0.918,0.857,0.938,40.02,24.53,50.43,38.9,22.19,48.2,0,0,0,0,0,0,0.81,0,3.27,0.052,0.42,0.58,17.4
-626061600000,1950,3,1949,6,31,11.8,0.681,2.95,82213.8,122.4,122.4,110.5,4,4,4,4422,3909,5234,4167,3698,254.2,211,278,3067,2598,3856,0.0575,0.0519,0.068,1100,1100,1100,990,990,990.03,976.4,975.5,977.9,13.6,12.2,14.5,0.925,0.917,0.926,0.648,0.648,0.648,0.048,0.045,0.053,1.87,1.86,1.87,0.14,0.13,0.15,11.69,10.29,12.64,0.914,0.884,0.926,0.97,0.97,0.97,0.886,0.857,0.898,28.84,24.53,31.56,27.63,22.19,30.61,0,0,0,0,0,0,0.614,0,8.85,0.058,0.25,0.75,6.97
-623383200000,1950,4,1949,7,30,9.64,0.666,2.85,91268.2,132.2,132.2,126.8,4,4,4,3720,3479,3909,3463,3222,257,257,257,2363,2122,2552,0.0691,0.0658,0.0739,1100,1100,1100,990,990,990,975.1,974.6,975.5,14.9,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.67,31.56,34.07,31.69,30.61,33.05,0,0,0,0,0,0,0.704,0,6.79,0.069,0.3,0.7,9.47
-620791200000,1950,5,1949,8,31,6.86,0.774,2.95,115939,178.3,178.3,155.8,4,4,4,2563,1780,3405,2274,1491,289,289,289,1174,391,2016,0.117,0.0849,0.162,1100,1100,1100,990,990,990,972.4,970.4,974.4,17.6,15.6,19.6,0.926,0.918,0.926,0.648,0.648,0.648,0.037,0.033,0.042,1.87,1.87,1.87,0.11,0.095,0.12,15.69,13.71,17.74,0.943,0.933,0.95,0.975,0.97,0.98,0.92,0.905,0.931,39.92,34.5,45.48,38.96,33.46,44.58,0,0,0,0,0,0,0.866,0,3.91,0.11,0.43,0.57,16.9
-618112800000,1950,6,1949,9,30,3.15,0.48,2.44,122767,192.8,192.8,170.5,4,3,3.7333333333333334,1214,790.3,1734,1029,605.3,185,185,185,87.41,0,449.3,0.161,0.107,0.234,941.7,605.3,1100,990,990,990,968.6,967.1,970.2,21.4,19.8,22.9,0.636,0.302,0.915,0.473,0.205,0.648,0.022,0.009,0.033,1.38,0.722,1.86,0.065,0.031,0.094,20.07,17.9,22.22,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.84,39.99,52.05,45.67,39.03,48.2,0,0,0,0,0,0,0.947,0,0.71,0.15,0.77,0.23,39
-615520800000,1950,7,1949,10,31,1.54,0.437,1.1,64375.8,125.3,125.3,86.53,3,2,2.225806451612903,574.5,442.7,776.2,411.5,279.7,163,163,163,0,0,0,0.292,0.21,0.368,411.5,279.7,613.2,990,990,990,966.2,965.6,967,23.8,23,24.4,0.203,0.151,0.302,0.0962,0.031,0.211,0.0041,0.0013,0.0092,0.491,0.314,0.731,0.021,0.013,0.032,23.34,22.26,24.09,0.95,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.03,30.95,52.07,38.9,30.02,48.2,0,0,0,0,0,0,0.481,0,0.44,0.28,0.71,0.29,41.8
-612842400000,1950,8,1949,11,31,0.997,0.359,0.638,38452.6,65.67,65.67,51.68,2,1,1.4516129032258065,372.2,305.9,438.5,238.2,171.9,134,134,134,0,0,0,0.364,0.306,0.438,238.2,171.9,304.5,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.134,0.111,0.157,0.0207,0.0104,0.0427,0.00084,0.00041,0.0017,0.335,0.257,0.4,0.014,0.01,0.016,24.41,24.08,24.77,0.946,0.927,0.959,0.975,0.97,0.98,0.922,0.899,0.94,39.91,26.8,52.69,38.21,26,48.2,0,0,0,0,0,0,0.287,0,0.359,0.36,0.64,0.36,38.6
-610164000000,1950,9,1949,12,30,0.67,0.259,0.411,25693.1,46.02,46.02,35.68,1,1,1,258.6,216.8,302.6,158.6,116.8,100,100,100,0,0,0,0.391,0.33,0.461,158.6,116.8,202.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.088,0.118,0.00923,0.00567,0.013,0.00037,0.00022,0.00052,0.269,0.194,0.347,0.011,0.0076,0.014,25.01,24.74,25.31,0.94,0.923,0.955,0.974,0.97,0.98,0.916,0.895,0.936,36.6,26.74,46.96,35.68,25.94,46.02,0,0,0,0,0,0,0.198,0,0.259,0.39,0.61,0.39,38.3
-607572000000,1950,10,1950,1,31,0.551,0.174,0.376,22268.8,35.88,35.88,29.93,1,1,1,205.6,196.6,216.8,140.5,116.6,65.1,58,80,0,0,0,0.317,0.268,0.407,140.5,116.6,158.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0938,0.0866,0.0997,0.00769,0.00566,0.00924,0.0003,0.00022,0.00036,0.234,0.192,0.266,0.0091,0.0075,0.01,25.32,25.23,25.4,0.875,0,0.941,0.907,0,0.97,0.849,0,0.913,30.86,0,36.98,29.93,0,35.88,0,2,0,0,0.0645,0,0.166,0.0645,0.175,0.32,0.68,0.32,40.4
-604893600000,1950,11,1950,2,30,0.586,0.158,0.427,26761.1,50.16,50.16,37.17,2,1,1.0666666666666667,225.9,203.8,283.2,164.9,141.8,61,54,75,0,0,0,0.274,0.191,0.346,164.9,141.8,229.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.102,0.0947,0.124,0.00977,0.0078,0.0152,0.00038,0.00031,0.00061,0.267,0.235,0.374,0.01,0.0093,0.015,25.19,24.83,25.33,0.94,0.922,0.958,0.972,0.97,0.98,0.914,0.895,0.939,36.56,25.65,51.18,35.5,24.88,48.2,0,0,0,0,0,0,0.206,0,0.159,0.27,0.73,0.27,45.7
-602301600000,1950,12,1950,3,31,1.01,0.228,0.785,47581,88.2,88.2,63.95,2,1,1.8387096774193548,377.9,290,490.4,292.9,205,85,85,85,0,0,0,0.23,0.173,0.293,292.9,205,405.4,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.149,0.118,0.189,0.0403,0.0132,0.0903,0.0016,0.00052,0.0037,0.353,0.238,0.495,0.014,0.0095,0.02,24.36,23.7,24.79,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,36.95,25.63,52.22,35.83,24.86,48.2,0,0,0,0,0,0,0.355,0,0.225,0.23,0.78,0.22,47.1
