datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-599623200000,1951,1,1950,4,31,1.66,0.271,1.39,80875.5,128.7,128.7,108.7,3,2,2.7419354838709675,619.9,490.4,725.1,518.9,389.4,101,101,101,0,0,0,0.165,0.139,0.206,518.9,389.4,624.1,990,990,990,966.4,965.8,966.8,23.6,23.2,24.2,0.243,0.184,0.299,0.152,0.0828,0.218,0.0065,0.0034,0.0094,0.595,0.472,0.741,0.025,0.02,0.032,23.04,22.46,23.72,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.05,35.3,49.11,40.08,34.24,48.13,0,0,0,0,0,0,0.604,0,0.27,0.16,0.84,0.16,48.7
-596944800000,1951,2,1950,5,28,2.27,0.255,1.98,106142,192.8,192.8,157.9,4,3,3.4642857142857144,939.1,735.5,1463,833.8,649.5,105.3,86,116,14.16,0,246.9,0.114,0.0793,0.142,819.7,649.5,1100,990,990,990,967.6,966.8,969.4,22.4,20.6,23.2,0.461,0.312,0.853,0.36,0.235,0.648,0.016,0.01,0.031,1.08,0.782,1.8,0.049,0.034,0.087,21.32,18.83,22.38,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.99,39.6,52.28,45.74,38.62,48.2,0,0,0,0,0,0,0.877,0,0.29,0.11,0.87,0.13,46.8
-594525600000,1951,3,1950,6,31,9.7,0.521,2.95,97130.4,184.6,184.6,130.6,4,4,4,3620,1600,4481,3426,1440,194.5,160,211,2326,340.4,3170,0.0565,0.0463,0.1,1100,1100,1100,990,990,990,974.7,969.8,976.6,15.3,13.4,20.2,0.925,0.899,0.926,0.648,0.648,0.648,0.043,0.032,0.048,1.87,1.85,1.87,0.12,0.091,0.14,13.38,11.57,18.34,0.929,0.916,0.952,0.972,0.97,0.98,0.902,0.888,0.933,33.57,28.56,47.08,32.64,27.71,46.14,0,0,0,0,0,0,0.725,0,6.75,0.054,0.3,0.7,10
-591847200000,1951,4,1950,7,30,7.86,0.552,2.85,102894,147.6,147.6,142.9,4,4,4,3031,2854,3503,2818,2663,213,191,257,1718,1563,2146,0.07,0.0635,0.0855,1100,1100,1100,990,990,990,973.6,973.2,974.6,16.4,15.4,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.042,1.87,1.87,1.87,0.11,0.11,0.12,14.55,13.5,14.96,0.938,0.932,0.941,0.97,0.97,0.972,0.911,0.904,0.914,36.82,33.93,37.97,35.73,32.91,36.89,0,0,0,0,0,0,0.794,0,5.01,0.07,0.36,0.64,13.1
-589255200000,1951,5,1950,8,31,6.9,0.743,2.95,115540,165.6,165.6,155.3,4,4,4,2575,2197,2845,2297,1908,277.4,253,289,1197,807.8,1492,0.109,0.0889,0.132,1100,1100,1100,990,990,990,972.5,971.6,973.1,17.5,16.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.64,14.99,16.55,0.943,0.941,0.947,0.976,0.972,0.98,0.92,0.914,0.928,39.79,38.03,42.25,38.82,36.96,41.41,0,0,0,0,0,0,0.863,0,3.95,0.11,0.43,0.57,16.7
-586576800000,1951,6,1950,9,30,4.22,0.586,2.79,130036,192.8,192.8,180.6,4,4,4,1629,1155,2149,1403,929.3,226,226,226,325.1,0,823,0.144,0.105,0.196,1078,929.3,1100,990,990,990,969.9,968.4,971.5,20.1,18.5,21.6,0.842,0.562,0.926,0.607,0.389,0.648,0.03,0.018,0.035,1.74,1.21,1.87,0.087,0.056,0.1,18.36,16.67,20.4,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.09,42.57,49.59,45.15,41.71,48.2,0,0,0,0,0,0,1,0,1.43,0.14,0.66,0.34,30.8
-583984800000,1951,7,1950,10,31,2.16,0.533,1.63,89975,174.1,174.1,120.9,4,2,2.806451612903226,806.6,576.2,1123,607.6,377.2,199,199,199,0,0,0,0.257,0.177,0.345,607.6,377.2,924.2,990,990,990,967.1,966.2,968.3,22.9,21.7,23.8,0.314,0.188,0.551,0.208,0.077,0.386,0.0092,0.0032,0.018,0.757,0.462,1.19,0.033,0.019,0.055,22.13,20.52,23.34,0.955,0.947,0.958,0.979,0.97,0.98,0.934,0.919,0.939,44.78,35.98,52.26,43.43,34.9,48.2,0,0,0,0,0,0,0.672,0,0.53,0.25,0.75,0.25,41.7
-581306400000,1951,8,1950,11,31,1.26,0.429,0.83,49481,87.86,87.86,66.51,2,2,2,469.9,394,570.2,309.9,234,160,160,160,0,0,0,0.345,0.281,0.406,309.9,234,410.2,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.162,0.135,0.197,0.0458,0.0156,0.0926,0.0019,0.00064,0.0039,0.359,0.251,0.509,0.015,0.01,0.021,23.93,23.33,24.38,0.941,0.924,0.956,0.972,0.97,0.98,0.915,0.897,0.936,34.18,25.86,44.83,33.25,25.09,43.93,0,0,0,0,0,0,0.369,0,0.43,0.34,0.66,0.34,39.3
-578628000000,1951,9,1950,12,30,0.849,0.298,0.551,33713.6,59.46,59.46,46.82,2,1,1.3333333333333333,327.6,273.3,389.6,212.6,158.3,115,115,115,0,0,0,0.356,0.295,0.421,212.6,158.3,274.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.104,0.145,0.015,0.00921,0.0286,0.0006,0.00037,0.0012,0.311,0.245,0.396,0.012,0.0099,0.016,24.65,24.35,24.94,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.9,25.91,52.64,37.61,25.13,48.2,0,0,0,0,0,0,0.26,0,0.298,0.35,0.65,0.35,39.7
-576036000000,1951,10,1951,1,31,0.753,0.238,0.515,32024.1,63.1,63.1,43.04,2,1,1.1612903225806452,281.3,254.6,379,192.3,165.6,89,89,89,0,0,0,0.32,0.235,0.35,192.3,165.6,290,990,990,990,964.8,964.7,965.3,25.2,24.7,25.3,0.114,0.105,0.149,0.0126,0.00982,0.0359,0.0005,0.00039,0.0015,0.302,0.24,0.38,0.012,0.0096,0.015,24.87,24.38,25,0.945,0.923,0.958,0.976,0.97,0.98,0.922,0.895,0.939,39.79,25.66,51.27,38.71,24.89,48.2,0,0,0,0,0,0,0.239,0,0.238,0.32,0.68,0.32,42.5
-573357600000,1951,11,1951,2,30,0.896,0.22,0.676,40807,87.17,87.17,56.68,2,1,1.8,345.7,305.9,485.3,260.7,220.9,85,85,85,0,0,0,0.25,0.175,0.278,260.7,220.9,400.3,990,990,990,965.1,964.9,965.8,24.9,24.2,25.1,0.138,0.124,0.187,0.026,0.0145,0.0879,0.0011,0.00058,0.0036,0.313,0.239,0.488,0.013,0.0095,0.02,24.56,23.73,24.79,0.938,0.923,0.959,0.973,0.97,0.98,0.912,0.895,0.94,34.59,25.63,52.22,33.16,24.86,48.2,0,0,0,0,0,0,0.315,0,0.22,0.25,0.75,0.25,45.5
-570765600000,1951,12,1951,3,31,1.65,0.257,1.39,79353.4,192.8,192.8,106.7,4,2,2.4193548387096775,616.7,461.1,1155,520.7,365.1,96,96,96,0,0,0,0.169,0.0831,0.208,520.7,365.1,1059,990,990,990,966.3,965.7,968.4,23.7,21.6,24.3,0.266,0.176,0.687,0.162,0.0713,0.556,0.0071,0.0029,0.026,0.656,0.436,1.54,0.028,0.018,0.071,23.02,20.08,23.89,0.954,0.95,0.958,0.98,0.977,0.98,0.935,0.929,0.939,45.47,40.54,52.22,44.08,39.61,48.2,0,0,0,0,0,0,0.593,0,0.26,0.16,0.84,0.16,48.1
-568087200000,1952,1,1951,4,31,4.44,0.332,2.88,133651,192.8,192.8,179.6,4,4,4,1656,1055,2659,1532,931.1,124,124,124,455.9,0,1435,0.0806,0.0466,0.118,1076,931.1,1100,990,990,990,969.9,968.1,972.7,20.1,17.3,21.9,0.83,0.544,0.926,0.604,0.39,0.648,0.03,0.018,0.037,1.73,1.19,1.87,0.087,0.054,0.11,18.35,15.43,20.74,0.951,0.943,0.956,0.98,0.974,0.98,0.932,0.919,0.937,45.94,39.24,50.57,44.91,38.24,48.2,0,0,0,0,0,0,0.998,0,1.56,0.075,0.65,0.35,30.1
-565408800000,1952,2,1951,5,29,9.1,0.421,2.76,89785,152,152,129,4,4,4,3632,2693,5027,3464,2525,168,168,168,2364,1425,3759,0.0474,0.0334,0.0624,1100,1100,1100,990,990,990.01,974.9,972.8,977.6,15.1,12.5,17.2,0.926,0.923,0.926,0.648,0.648,0.648,0.043,0.038,0.052,1.87,1.87,1.87,0.12,0.11,0.15,13.27,10.59,15.35,0.929,0.895,0.942,0.97,0.97,0.974,0.901,0.868,0.918,33.28,25.55,39.02,32.25,23.6,38,0,0,0,0,0,0,0.717,0,6.34,0.046,0.3,0.7,9.87
-562903200000,1952,3,1951,6,31,15,0.745,2.95,24947.1,109.7,109.7,33.53,4,4,4,5614,4535,6157,5336,4257,278,278,278,4236,3157,4779,0.0499,0.0452,0.0613,1100,1100,1100,990.06,990,990.1,978.4,976.7,979.2,11.6,10.9,13.3,0.904,0.889,0.926,0.648,0.648,0.648,0.056,0.049,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.772,9.02,11.47,0.317,0,0.915,0.344,0,0.97,0.307,0,0.887,9.062,0,28.28,8.383,0,27.44,0,0,20,0,0,0.645,0.186,0.645,12.05,0.05,0.2,0.8,1.66
-560224800000,1952,4,1951,7,30,8.95,0.666,2.85,96036.1,157.2,157.2,133.4,4,4,4,3454,2505,4428,3197,2248,257,257,257,2097,1148,3071,0.0765,0.058,0.103,1100,1100,1100,990,990,990,974.5,972.3,976.5,15.5,13.5,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.65,11.66,15.81,0.932,0.917,0.944,0.971,0.97,0.977,0.905,0.889,0.922,34.34,28.83,40.25,33.35,27.96,39.31,0,0,0,0,0,0,0.741,0,6.1,0.074,0.32,0.68,10.7
-557632800000,1952,5,1951,8,31,4.65,0.599,2.93,133605,192.8,192.8,179.6,4,4,4,1735,1194,2464,1512,1024,223.5,170,253,418,0,1111,0.131,0.103,0.167,1094,1024,1100,990,990,990,970.2,968.5,972.2,19.8,17.8,21.5,0.864,0.656,0.926,0.634,0.477,0.648,0.032,0.022,0.036,1.8,1.42,1.87,0.091,0.066,0.11,18.02,15.91,20.07,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.9,40.52,50.12,44.89,39.59,48.2,0,0,0,0,0,0,0.998,0,1.72,0.13,0.63,0.37,28.7
-554954400000,1952,6,1951,9,30,2.24,0.358,1.88,102492,191.3,191.3,142.3,4,2,3.3333333333333335,862.6,619.8,1175,724.6,481.8,138,138,138,0,0,0,0.166,0.117,0.223,724.6,481.8,1037,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.388,0.225,0.67,0.277,0.126,0.507,0.012,0.0054,0.024,0.898,0.535,1.46,0.04,0.023,0.068,21.77,20.08,23.02,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.85,35.5,52.27,42.64,34.43,48.2,0,0,0,0,0,0,0.791,0,0.36,0.16,0.84,0.16,45.8
-552362400000,1952,7,1951,10,31,1.34,0.393,0.945,55918,102.8,102.8,75.16,3,2,2.032258064516129,499.8,427.1,606.9,352.9,264.1,146.9,113,163,0,0,0,0.301,0.186,0.382,352.9,264.1,493.9,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.176,0.146,0.229,0.0656,0.0237,0.132,0.0027,0.00097,0.0056,0.419,0.29,0.613,0.017,0.012,0.026,23.73,23.12,24.19,0.946,0.933,0.958,0.973,0.97,0.98,0.921,0.905,0.939,38.23,29.23,52.03,37.03,28.35,48.2,0,0,0,0,0,0,0.418,0,0.395,0.29,0.71,0.29,41.7
-549684000000,1952,8,1951,11,31,0.986,0.359,0.627,38057.8,61.32,61.32,51.15,2,1,1.5161290322580645,368,324.1,418.2,234,190.1,134,134,134,0,0,0,0.366,0.32,0.414,234,190.1,284.2,990,990,990,965.2,965,965.5,24.8,24.5,25,0.133,0.117,0.15,0.0178,0.0119,0.0331,0.00072,0.00048,0.0014,0.319,0.249,0.4,0.013,0.01,0.016,24.44,24.2,24.65,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.897,0.94,37.95,26.03,52.69,36.74,25.25,48.2,0,0,0,0,0,0,0.284,0,0.359,0.36,0.64,0.36,38.6
-547005600000,1952,9,1951,12,30,0.737,0.259,0.478,29759,48.2,48.2,41.33,1,1,1,284.3,256.9,324.1,184.3,156.9,100,100,100,0,0,0,0.354,0.309,0.389,184.3,156.9,224.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.102,0.126,0.0114,0.00909,0.0148,0.00045,0.00036,0.00059,0.315,0.266,0.386,0.013,0.011,0.015,24.84,24.59,25.01,0.949,0.941,0.959,0.977,0.97,0.98,0.927,0.913,0.94,42.64,36.22,51.82,41.33,35.13,48.2,0,0,0,0,0,0,0.23,0,0.259,0.35,0.65,0.35,40.4
-544413600000,1952,10,1952,1,31,0.635,0.214,0.42,26282.6,40.15,40.15,35.33,1,1,1,236.9,216.8,256.9,156.9,136.8,80,80,80,0,0,0,0.338,0.311,0.369,156.9,136.8,176.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0937,0.108,0.00909,0.00737,0.0108,0.00036,0.00029,0.00043,0.264,0.228,0.3,0.01,0.0089,0.012,25.12,24.97,25.27,0.941,0.933,0.947,0.971,0.97,0.978,0.914,0.905,0.927,36.36,31.63,41.04,35.33,30.68,40.15,0,0,0,0,0,0,0.196,0,0.215,0.34,0.66,0.34,41.4
-541735200000,1952,11,1952,2,30,0.842,0.22,0.622,38114.1,65.35,65.35,52.94,2,1,1.5666666666666667,324.9,250.3,385.2,239.9,165.3,85,85,85,0,0,0,0.267,0.221,0.34,239.9,165.3,300.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.131,0.104,0.152,0.0219,0.0098,0.0407,0.00088,0.00039,0.0016,0.314,0.239,0.379,0.013,0.0095,0.015,24.65,24.34,25.02,0.942,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.07,25.63,51.28,36.02,24.86,48.2,0,0,0,0,0,0,0.294,0,0.22,0.26,0.74,0.26,45.3
-539143200000,1952,12,1952,3,31,1.17,0.247,0.925,55826.5,90.7,90.7,75.04,2,2,2,437.6,389.6,502.8,345.5,293.6,92.1,85,96,0,0,0,0.212,0.169,0.246,345.5,293.6,417.8,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.169,0.151,0.193,0.0621,0.0376,0.0962,0.0025,0.0015,0.004,0.406,0.329,0.514,0.017,0.013,0.021,24.02,23.62,24.32,0.947,0.939,0.956,0.973,0.97,0.98,0.922,0.911,0.937,38.54,32.88,46.27,37.52,31.89,45.35,0,0,0,0,0,0,0.417,0,0.245,0.21,0.79,0.21,47.7
-536464800000,1953,1,1952,4,31,1.71,0.271,1.44,83280.2,138.7,138.7,111.9,3,2,2.7096774193548385,639.2,512.2,782.3,538.2,411.2,101,101,101,0,0,0,0.161,0.129,0.197,538.2,411.2,681.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.253,0.192,0.332,0.164,0.0931,0.256,0.007,0.0039,0.011,0.63,0.505,0.837,0.027,0.021,0.036,22.92,22.13,23.59,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.03,34.98,51.16,41.86,33.93,48.2,0,0,0,0,0,0,0.622,0,0.27,0.16,0.84,0.16,48.7
-533786400000,1953,2,1952,5,28,2.38,0.281,2.09,111162,192.8,192.8,165.4,4,3,3.6785714285714284,985.2,804.6,1302,869.2,688.6,116,116,116,3.728,0,85.77,0.12,0.0891,0.144,865.4,688.6,1100,990,990,990,967.8,967.1,968.8,22.2,21.2,22.9,0.491,0.338,0.786,0.38,0.261,0.648,0.017,0.011,0.031,1.13,0.851,1.73,0.051,0.037,0.082,21.08,19.42,22.03,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.46,39.6,51.17,45.19,38.62,48.2,0,0,0,0,0,0,0.919,0,0.29,0.12,0.88,0.12,46.7
-531367200000,1953,3,1952,6,31,11.1,0.585,2.95,67078.3,192.8,192.8,90.16,4,4,4,4134,1323,5874,3916,1163,218.3,160,278,2816,62.67,4496,0.059,0.0392,0.121,1100,1100,1100,990.03,990,990.08,975.5,968.9,978.9,14.5,11.2,21.1,0.906,0.792,0.926,0.648,0.648,0.648,0.047,0.031,0.058,1.85,1.74,1.87,0.13,0.083,0.16,12.64,9.377,19.35,0.6,0,0.953,0.628,0,0.98,0.584,0,0.934,23.28,0,49.74,22.54,0,48.2,0,0,11,0,0,0.355,0.501,0.355,8.15,0.053,0.27,0.73,6.04
-528688800000,1953,4,1952,7,30,12.1,0.715,2.85,75164,122.4,122.4,104.4,4,4,4,4669,3909,5416,4393,3652,275.7,257,313,3293,2552,4003,0.0592,0.0529,0.0658,1100,1100,1100,990.01,990,990.04,976.9,975.5,978.2,13.1,11.9,14.5,0.924,0.911,0.926,0.648,0.648,0.648,0.05,0.045,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.25,10.03,12.64,0.906,0.874,0.926,0.97,0.97,0.97,0.879,0.848,0.898,27.54,23.66,31.56,26.1,20.99,30.61,0,0,0,0,0,0,0.58,0,9.25,0.059,0.24,0.76,6.21
-526096800000,1953,5,1952,8,31,8.56,0.774,2.95,103625,160,160,139.3,4,4,4,3197,2404,3882,2908,2115,289,289,289,1808,1015,2493,0.0921,0.0744,0.12,1100,1100,1100,990,990,990,973.9,972.1,975.4,16.1,14.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.2,12.7,16.05,0.936,0.926,0.945,0.971,0.97,0.978,0.909,0.898,0.924,35.84,31.71,40.91,34.82,30.76,40.01,0,0,0,0,0,0,0.774,0,5.61,0.09,0.34,0.66,12.1
-523418400000,1953,6,1952,9,30,4.56,0.586,2.82,128282,192.8,192.8,178.2,4,4,4,1757,1204,2363,1531,978.3,226,226,226,442.9,0,1037,0.134,0.0956,0.188,1089,978.3,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.867,0.611,0.926,0.623,0.412,0.648,0.032,0.019,0.036,1.79,1.3,1.87,0.091,0.06,0.1,17.95,16.15,20.16,0.95,0.945,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.47,41.18,49.36,44.54,40.29,48.2,0,0,0,0,0,0,0.99,0,1.74,0.13,0.62,0.38,28.1
-520826400000,1953,7,1952,10,31,2.25,0.533,1.71,94427.1,181.7,181.7,126.9,4,2,3,838.9,599.5,1175,639.9,400.5,199,199,199,0,0,0,0.247,0.169,0.332,639.9,400.5,976.4,990,990,990,967.2,966.3,968.5,22.8,21.5,23.7,0.337,0.196,0.599,0.225,0.088,0.412,0.01,0.0037,0.019,0.792,0.497,1.28,0.035,0.021,0.06,21.97,20.27,23.21,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.79,35.18,51.4,42.69,34.12,48.2,0,0,0,0,0,0,0.705,0,0.54,0.24,0.76,0.24,42
-518148000000,1953,8,1952,11,31,1.29,0.429,0.864,51480.4,91.43,91.43,69.19,2,2,2,482.7,394,588.3,322.7,234,160,160,160,0,0,0,0.336,0.272,0.406,322.7,234,428.3,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.166,0.135,0.204,0.0518,0.0156,0.101,0.0022,0.00064,0.0043,0.378,0.251,0.536,0.016,0.01,0.023,23.85,23.22,24.38,0.943,0.924,0.957,0.973,0.97,0.98,0.917,0.897,0.938,35.55,25.86,46.65,34.6,25.09,45.72,0,0,0,0,0,0,0.384,0,0.426,0.33,0.67,0.33,39.9
-515469600000,1953,9,1952,12,30,0.866,0.298,0.568,34861.8,60.42,60.42,48.42,2,1,1.3,334,287.1,394,219,172.1,115,115,115,0,0,0,0.347,0.292,0.401,219,172.1,279,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.109,0.147,0.0156,0.0104,0.0307,0.00063,0.00041,0.0012,0.328,0.245,0.396,0.013,0.0099,0.016,24.6,24.32,24.86,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.44,25.91,52.64,40.14,25.13,48.2,0,0,0,0,0,0,0.269,0,0.298,0.34,0.66,0.34,40.3
-512877600000,1953,10,1953,1,31,0.72,0.238,0.481,30319.1,45.08,45.08,40.75,1,1,1,268.7,259.4,287.1,179.7,170.4,89,89,89,0,0,0,0.331,0.31,0.343,179.7,170.4,198.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.107,0.116,0.011,0.0102,0.0126,0.00044,0.00041,0.0005,0.306,0.289,0.339,0.012,0.011,0.013,24.92,24.81,24.97,0.948,0.945,0.954,0.978,0.975,0.98,0.928,0.922,0.935,41.65,39.45,46,40.75,38.46,45.08,0,0,0,0,0,0,0.226,0,0.239,0.33,0.67,0.33,42.1
-510199200000,1953,11,1953,2,30,0.755,0.22,0.535,33375,63.17,63.17,46.35,2,1,1.1,291.3,263.1,375.1,206.3,178.1,85,85,85,0,0,0,0.294,0.227,0.323,206.3,178.1,290.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.119,0.109,0.148,0.0142,0.0109,0.0359,0.00057,0.00043,0.0015,0.336,0.258,0.379,0.013,0.01,0.015,24.79,24.4,24.94,0.952,0.928,0.958,0.979,0.97,0.98,0.932,0.9,0.939,44.64,27.61,51.28,43.4,26.78,48.2,0,0,0,0,0,0,0.258,0,0.22,0.29,0.71,0.29,44.2
-507607200000,1953,12,1953,3,31,1.41,0.263,1.14,67162.9,107.5,107.5,90.27,3,2,2.225806451612903,524.9,364,612.2,426.6,268,98.26,96,103,0,0,0,0.191,0.157,0.264,426.6,268,516.2,990,990,990,966,965.2,966.3,24,23.7,24.8,0.199,0.142,0.239,0.101,0.0255,0.146,0.0042,0.001,0.0062,0.505,0.291,0.61,0.021,0.012,0.026,23.53,23.09,24.49,0.951,0.933,0.958,0.976,0.97,0.98,0.928,0.905,0.939,42.67,30.04,52.22,41.22,29.14,48.2,0,0,0,0,0,0,0.502,0,0.27,0.19,0.81,0.19,47.6
-504928800000,1954,1,1953,4,31,2.17,0.311,1.86,101958,154.5,154.5,137,4,3,3.064516129032258,809.6,636.6,902.5,693.6,520.6,116,116,116,0,0,0,0.145,0.129,0.182,693.6,520.6,786.5,990,990,990,967.1,966.4,967.5,22.9,22.5,23.6,0.344,0.243,0.409,0.263,0.149,0.32,0.012,0.0063,0.014,0.856,0.569,1,0.038,0.024,0.044,22.01,21.53,22.98,0.955,0.948,0.957,0.979,0.97,0.98,0.935,0.92,0.938,46.71,37.1,52.27,44.85,35.98,48.2,0,0,0,0,0,0,0.761,0,0.31,0.14,0.86,0.14,47
-502250400000,1954,2,1953,5,28,2.55,0.319,2.22,116298,192.8,192.8,173.1,4,3,3.9642857142857144,1053,910,1284,920.9,772,131.7,116,138,4.381,0,68.31,0.127,0.0903,0.152,916.5,772,1100,990,990,990,968.1,967.5,968.8,21.9,21.2,22.5,0.54,0.399,0.778,0.409,0.313,0.648,0.019,0.014,0.031,1.2,0.959,1.73,0.055,0.043,0.081,20.74,19.48,21.46,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.937,44.85,39.88,51.79,43.7,38.91,48.2,0,0,0,0,0,0,0.961,0,0.33,0.13,0.87,0.13,45.6
-499831200000,1954,3,1953,6,31,5.59,0.429,2.95,126281,192.8,192.8,169.7,4,4,4,2089,1302,3153,1929,1142,160,160,160,828.9,41.77,1893,0.0819,0.0507,0.123,1100,1100,1100,990,990,990,971.2,968.8,973.9,18.8,16.1,21.2,0.902,0.783,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.85,1.73,1.87,0.099,0.082,0.12,16.99,14.24,19.42,0.947,0.936,0.954,0.978,0.97,0.98,0.926,0.908,0.934,43.42,35.97,49.94,42.43,34.89,48.2,0,0,0,0,0,0,0.943,0,2.64,0.077,0.53,0.47,22.6
-497152800000,1954,4,1953,7,30,9,0.609,2.85,95325.6,144.2,144.2,132.4,4,4,4,3472,2975,3835,3237,2718,235,191,257,2137,1618,2478,0.0681,0.0508,0.0864,1100,1100,1100,990,990,990,974.6,973.5,975.3,15.4,14.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.57,12.79,14.67,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.899,0.911,34.12,31.99,37.16,33.1,31.03,36.05,0,0,0,0,0,0,0.736,0,6.15,0.068,0.32,0.68,10.6
-494560800000,1954,5,1953,8,31,6.18,0.709,2.95,121142,182.2,182.2,162.8,4,4,4,2307,1669,2934,2042,1416,264.6,253,289,942.1,316.3,1545,0.117,0.0985,0.152,1100,1100,1100,990,990,990,971.8,970,973.4,18.2,16.6,20,0.925,0.909,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.32,14.77,18.11,0.946,0.94,0.951,0.977,0.971,0.98,0.924,0.912,0.932,41.64,37.44,46.47,40.71,36.33,45.55,0,0,0,0,0,0,0.905,0,3.23,0.11,0.48,0.52,19.6
-491882400000,1954,6,1953,9,30,3.13,0.48,2.47,124557,192.8,192.8,173,4,3,3.8,1208,845.8,1652,1023,660.8,185,185,185,71.73,0,366.7,0.159,0.112,0.219,951.1,660.8,1100,990,990,990,968.5,967.3,970,21.5,20,22.7,0.636,0.333,0.909,0.473,0.242,0.648,0.022,0.011,0.032,1.38,0.816,1.86,0.065,0.036,0.093,20.08,18.17,21.9,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.69,39.71,51.73,45.59,38.73,48.2,0,0,0,0,0,0,0.961,0,0.66,0.15,0.79,0.21,39.8
-489290400000,1954,7,1953,10,31,1.64,0.437,1.21,70086.3,134.2,134.2,94.2,3,2,2.3225806451612905,613.7,481.3,827.5,450.7,318.3,163,163,163,0,0,0,0.272,0.197,0.339,450.7,318.3,664.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.22,0.165,0.331,0.116,0.0492,0.245,0.005,0.002,0.011,0.541,0.371,0.818,0.023,0.015,0.036,23.12,21.97,23.86,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.915,0.939,41.98,35.14,52.07,40.81,34.09,48.2,0,0,0,0,0,0,0.523,0,0.43,0.27,0.74,0.26,42.7
-486612000000,1954,8,1953,11,31,1.11,0.359,0.747,44702.4,73.32,73.32,60.08,2,1,1.8709677419354838,412.8,351.7,474.7,278.8,217.7,134,134,134,0,0,0,0.327,0.282,0.381,278.8,217.7,340.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.148,0.127,0.17,0.0324,0.0143,0.0598,0.0013,0.00057,0.0025,0.331,0.249,0.402,0.013,0.01,0.017,24.22,23.86,24.51,0.94,0.924,0.958,0.971,0.97,0.98,0.913,0.897,0.939,34.41,26.03,52.69,33.15,25.25,48.2,0,0,0,0,0,0,0.334,0,0.363,0.32,0.67,0.33,40.3
-483933600000,1954,9,1953,12,30,0.781,0.285,0.496,30858.8,48.2,48.2,42.86,1,1,1,301.3,256.9,343.7,191.3,141.9,110,100,115,0,0,0,0.368,0.319,0.448,191.3,141.9,228.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.0987,0.129,0.012,0.00781,0.0152,0.00048,0.00031,0.00061,0.328,0.241,0.396,0.013,0.0095,0.016,24.75,24.49,25.03,0.951,0.936,0.959,0.977,0.97,0.98,0.929,0.908,0.939,44.16,32.59,52.64,42.86,31.62,48.2,0,0,0,0,0,0,0.238,0,0.285,0.36,0.64,0.36,39.5
-481341600000,1954,10,1954,1,31,0.609,0.214,0.395,24662.6,39.57,39.57,33.15,1,1,1,227.5,211.9,254.6,147.5,131.9,80,80,80,0,0,0,0.353,0.314,0.378,147.5,131.9,174.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0975,0.092,0.107,0.00828,0.00696,0.0106,0.00033,0.00027,0.00042,0.247,0.219,0.296,0.0097,0.0086,0.012,25.19,24.99,25.31,0.937,0.931,0.947,0.971,0.97,0.977,0.91,0.903,0.925,34.15,30.48,40.5,33.15,29.57,39.57,0,0,0,0,0,0,0.184,0,0.214,0.35,0.65,0.35,40.5
-478663200000,1954,11,1954,2,30,0.658,0.194,0.464,29046.3,52.05,52.05,40.34,2,1,1.1,254,211.9,313.5,179,136.9,75,75,75,0,0,0,0.299,0.239,0.354,179,136.9,238.5,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.093,0.129,0.011,0.00738,0.016,0.00043,0.00029,0.00064,0.287,0.228,0.376,0.011,0.0089,0.015,25.01,24.75,25.3,0.944,0.923,0.958,0.976,0.97,0.98,0.921,0.896,0.939,38.75,25.96,51.07,37.77,25.18,48.2,0,0,0,0,0,0,0.224,0,0.194,0.29,0.71,0.29,44.1
-476071200000,1954,12,1954,3,31,1.31,0.238,1.07,63458.4,126,126,85.29,3,2,2.2903225806451615,490.1,324.1,704.7,401.2,239.1,88.9,85,96,0,0,0,0.191,0.136,0.262,401.2,239.1,608.7,990,990,990,965.8,965,966.7,24.2,23.3,25,0.193,0.13,0.291,0.0918,0.0161,0.208,0.0039,0.00064,0.0089,0.462,0.25,0.715,0.019,0.01,0.031,23.75,22.57,24.73,0.946,0.926,0.958,0.975,0.97,0.98,0.922,0.898,0.939,38.22,26.84,52.22,37.09,26.03,48.2,0,0,0,0,0,0,0.474,0,0.24,0.18,0.82,0.18,48.4
-473392800000,1955,1,1954,4,31,2.51,0.311,2.2,118620,192.8,192.8,159.4,4,3,3.6451612903225805,937.7,710.9,1200,821.7,594.9,116,116,116,0,0,0,0.126,0.0967,0.163,821.7,594.9,1084,990,990,990,967.6,966.7,968.5,22.4,21.5,23.3,0.454,0.286,0.729,0.339,0.198,0.612,0.015,0.0085,0.028,1.04,0.694,1.64,0.047,0.03,0.076,21.33,19.83,22.56,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,44.92,40.29,52.27,43.83,39.35,48.2,0,0,0,0,0,0,0.886,0,0.31,0.12,0.88,0.12,47.3
-470714400000,1955,2,1954,5,28,4.83,0.334,2.66,115749,192.8,192.8,172.2,4,4,4,1995,1241,2659,1857,1103,138,138,138,756.8,2.726,1421,0.0738,0.0519,0.111,1100,1100,1100,990,990,990,970.9,968.7,972.7,19.1,17.3,21.3,0.893,0.76,0.926,0.648,0.648,0.648,0.034,0.03,0.037,1.84,1.71,1.87,0.097,0.08,0.11,17.25,15.43,19.64,0.948,0.943,0.954,0.979,0.974,0.98,0.928,0.919,0.935,44.13,39.24,50.53,43.06,38.24,48.2,0,0,0,0,0,0,0.957,0,2.17,0.069,0.55,0.45,24
-468295200000,1955,3,1954,6,31,7.98,0.565,2.95,107629,152.4,152.4,144.7,4,4,4,2978,2680,3740,2767,2469,211,211,211,1667,1369,2429,0.0716,0.0564,0.0787,1100,1100,1100,990,990,990,973.4,972.7,975.1,16.6,14.9,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.044,1.87,1.87,1.87,0.11,0.11,0.13,14.69,13,15.38,0.939,0.929,0.943,0.972,0.97,0.974,0.913,0.901,0.918,37.21,32.56,39.1,36.17,31.59,38.09,0,0,0,0,0,0,0.804,0,5.03,0.071,0.37,0.63,13.5
-465616800000,1955,4,1954,7,30,8.61,0.666,2.85,97918.2,148.7,148.7,136,4,4,4,3321,2814,3818,3064,2557,257,257,257,1964,1457,2461,0.078,0.0673,0.0913,1100,1100,1100,990,990,990,974.2,973.1,975.3,15.8,14.7,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.83,15.06,0.934,0.927,0.941,0.97,0.97,0.972,0.907,0.9,0.915,35.04,32.1,38.23,34,31.14,37.17,0,0,0,0,0,0,0.756,0,5.76,0.077,0.33,0.67,11.4
-463024800000,1955,5,1954,8,31,6.33,0.678,2.95,119859,170.8,170.8,161.1,4,4,4,2362,1995,2770,2109,1742,253,253,253,1009,641.5,1417,0.108,0.0913,0.127,1100,1100,1100,990,990,990,972,971.1,973,18,17,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.15,15.17,17.04,0.945,0.942,0.948,0.978,0.973,0.98,0.924,0.916,0.929,41.18,38.52,43.58,40.28,37.47,42.71,0,0,0,0,0,0,0.895,0,3.38,0.11,0.47,0.53,18.9
-460346400000,1955,6,1954,9,30,3.84,0.586,2.73,130955,192.8,192.8,181.9,4,4,4,1482,1059,1930,1256,832.6,226,226,226,201.3,0,604.3,0.157,0.117,0.213,1055,832.6,1100,990,990,990,969.4,968.1,970.9,20.6,19.1,21.9,0.793,0.474,0.926,0.578,0.342,0.648,0.028,0.016,0.034,1.66,1.04,1.87,0.081,0.047,0.098,18.91,17.25,20.88,0.952,0.949,0.955,0.98,0.977,0.98,0.933,0.93,0.936,46.42,40.64,49.59,45.47,39.72,48.2,0,0,0,0,0,0,1.01,0,1.11,0.15,0.71,0.29,34.1
-457754400000,1955,7,1954,10,31,2.02,0.533,1.49,83431.6,162.4,162.4,112.1,4,2,2.6774193548387095,754.5,542.7,1047,555.5,343.7,199,199,199,0,0,0,0.274,0.19,0.367,555.5,343.7,848.3,990,990,990,966.9,966,968,23.1,22,24,0.282,0.176,0.482,0.178,0.0612,0.35,0.0078,0.0026,0.016,0.682,0.412,1.06,0.03,0.017,0.048,22.41,20.89,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.32,35.18,51.76,42.13,34.12,48.2,0,0,0,0,0,0,0.623,0,0.53,0.26,0.74,0.26,41.3
-455076000000,1955,8,1954,11,31,1.23,0.429,0.804,47879.4,81.04,81.04,64.35,2,1,1.967741935483871,460.1,389.6,536.9,300.1,229.6,160,160,160,0,0,0,0.351,0.298,0.411,300.1,229.6,376.9,990,990,990,965.7,965.3,966,24.3,24,24.7,0.158,0.133,0.185,0.0415,0.0153,0.0769,0.0017,0.00062,0.0032,0.35,0.251,0.459,0.014,0.01,0.019,23.98,23.52,24.38,0.94,0.924,0.958,0.971,0.97,0.98,0.914,0.897,0.939,34.01,25.86,52.3,32.95,25.09,48.2,0,0,0,0,0,0,0.358,0,0.426,0.35,0.65,0.35,38.9
-452397600000,1955,9,1954,12,30,0.868,0.298,0.57,34893.2,58.52,58.52,48.46,2,1,1.3666666666666667,334.8,290,385.2,219.8,175,115,115,115,0,0,0,0.346,0.299,0.397,219.8,175,270.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.126,0.11,0.144,0.0156,0.0106,0.0265,0.00063,0.00042,0.0011,0.318,0.245,0.392,0.013,0.0099,0.016,24.61,24.38,24.84,0.945,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.63,25.91,52.19,38.37,25.13,48.2,0,0,0,0,0,0,0.269,0,0.298,0.34,0.66,0.34,40.2
-449805600000,1955,10,1955,1,31,0.71,0.238,0.472,29634.9,45.74,45.74,39.83,1,1,1,265.1,250.3,290,176.1,161.3,89,89,89,0,0,0,0.336,0.307,0.356,176.1,161.3,201,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.109,0.103,0.117,0.0107,0.00946,0.0128,0.00042,0.00037,0.00051,0.3,0.273,0.344,0.012,0.011,0.014,24.94,24.8,25.03,0.947,0.943,0.955,0.976,0.97,0.98,0.925,0.915,0.936,40.79,37.31,46.68,39.83,36.2,45.74,0,0,0,0,0,0,0.221,0,0.238,0.34,0.66,0.34,41.7
-447127200000,1955,11,1955,2,30,0.777,0.22,0.557,34244.5,57.17,57.17,47.56,2,1,1.4333333333333333,299.8,263.1,347.3,214.8,178.1,85,85,85,0,0,0,0.287,0.245,0.323,214.8,178.1,262.3,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.109,0.139,0.0144,0.0109,0.0228,0.00057,0.00043,0.00092,0.297,0.247,0.387,0.012,0.0099,0.015,24.79,24.58,24.94,0.941,0.925,0.959,0.975,0.97,0.98,0.918,0.897,0.94,37.02,26.51,52.22,35.91,25.71,48.2,0,0,0,0,0,0,0.264,0,0.22,0.28,0.72,0.28,44.1
-444535200000,1955,12,1955,3,31,1.15,0.237,0.916,55228.6,96.4,96.4,74.23,2,2,2,430.4,351.7,542.7,341.8,255.7,88.55,85,96,0,0,0,0.21,0.157,0.273,341.8,255.7,457.7,990,990,990,965.5,965.2,966,24.5,24,24.8,0.167,0.137,0.207,0.0603,0.0197,0.115,0.0025,0.00079,0.0048,0.4,0.272,0.574,0.016,0.011,0.024,24.07,23.38,24.57,0.946,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.939,38.12,28.67,50.25,37.12,27.81,48.2,0,0,0,0,0,0,0.412,0,0.234,0.21,0.8,0.2,48
-441856800000,1956,1,1955,4,31,1.83,0.271,1.56,89279.4,144.6,144.6,120,3,2,2.806451612903226,684.2,542.7,845.8,583.2,441.7,101,101,101,0,0,0,0.15,0.119,0.186,583.2,441.7,744.8,990,990,990,966.6,966,967.3,23.4,22.7,24,0.277,0.203,0.368,0.192,0.107,0.299,0.0083,0.0045,0.013,0.694,0.512,0.944,0.03,0.022,0.042,22.67,21.77,23.41,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.35,34.98,51.71,43.1,33.93,48.2,0,0,0,0,0,0,0.667,0,0.27,0.15,0.85,0.15,48.8
-439178400000,1956,2,1955,5,29,2.79,0.291,2.3,118222,192.8,192.8,169.9,4,3,3.8620689655172415,1113,851.4,1995,996.8,735.4,116,116,116,79.29,0,778.5,0.11,0.0582,0.136,917.5,735.4,1100,990,990,990,968.2,967.3,971.1,21.8,18.9,22.7,0.569,0.364,0.926,0.435,0.292,0.648,0.02,0.013,0.034,1.26,0.93,1.87,0.059,0.041,0.099,20.51,17.04,21.76,0.954,0.948,0.957,0.979,0.975,0.98,0.934,0.929,0.938,45.42,39.6,52.28,44.13,38.62,48.2,0,0,0,0,0,0,0.944,0,0.49,0.1,0.82,0.18,42.4
-436672800000,1956,3,1955,6,31,10.6,0.565,2.95,91122.4,164.3,164.3,122.5,4,4,4,3947,2248,4776,3736,2037,211,211,211,2636,936.7,3465,0.0554,0.0442,0.0939,1100,1100,1100,990,990,990,975.5,971.7,977.1,14.5,12.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.035,0.05,1.87,1.87,1.87,0.13,0.1,0.15,12.65,11.02,16.43,0.924,0.91,0.946,0.971,0.97,0.98,0.897,0.883,0.927,31.56,27.07,41.92,30.62,25.78,41.09,0,0,0,0,0,0,0.68,0,7.65,0.053,0.28,0.72,8.6
-433994400000,1956,4,1955,7,30,10.7,0.666,2.85,84578.1,131.1,131.1,117.5,4,4,4,4123,3529,5145,3866,3272,257,257,257,2766,2172,3788,0.0633,0.0499,0.0728,1100,1100,1100,990,990,990.02,975.9,974.7,977.7,14.1,12.3,15.3,0.926,0.919,0.926,0.648,0.648,0.648,0.046,0.042,0.053,1.87,1.87,1.87,0.13,0.12,0.15,12.27,10.42,13.44,0.92,0.889,0.932,0.97,0.97,0.97,0.893,0.862,0.904,30.48,24.96,33.78,29.37,22.79,32.76,0,0,0,0,0,0,0.653,0,7.85,0.062,0.27,0.73,7.9
-431402400000,1956,5,1955,8,31,14.1,0.814,2.95,35887,119,119,48.24,4,4,4,5262,4067,5744,4958,3763,304,304,304,3858,2663,4340,0.0584,0.0529,0.0748,1100,1100,1100,990.04,990,990.07,977.9,975.8,978.7,12.2,11.4,14.2,0.912,0.901,0.926,0.648,0.648,0.648,0.054,0.046,0.057,1.86,1.85,1.87,0.15,0.13,0.16,10.3,9.562,12.32,0.435,0,0.923,0.469,0,0.97,0.422,0,0.895,12.88,0,30.67,12.06,0,29.75,0,0,16,0,0,0.516,0.268,0.516,11.15,0.058,0.21,0.79,2.55
-428724000000,1956,6,1955,9,30,7.33,0.674,2.85,107272,174,174,149,4,4,4,2829,1902,3974,2569,1642,260,260,260,1469,541.9,2614,0.0963,0.0654,0.137,1100,1100,1100,990,990,990,973.1,970.8,975.6,16.9,14.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.098,0.13,15.07,12.5,17.34,0.94,0.925,0.949,0.974,0.97,0.98,0.916,0.897,0.93,38.22,31.17,44.39,37.25,30.23,43.5,0,0,0,0,0,0,0.828,0,4.48,0.092,0.39,0.61,14.6
-426132000000,1956,7,1955,10,31,3.54,0.6,2.62,129513,192.8,192.8,174.1,4,3,3.838709677419355,1321,928.7,1847,1097,704.7,224,224,224,118.4,0,522.6,0.177,0.121,0.241,978.2,704.7,1100,990,990,990,968.9,967.6,970.6,21.1,19.4,22.4,0.681,0.361,0.926,0.496,0.272,0.648,0.024,0.012,0.033,1.46,0.892,1.87,0.07,0.04,0.097,19.63,17.52,21.49,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.931,0.938,46.53,40.14,51.49,45.44,39.19,48.2,0,0,0,0,0,0,0.967,0,0.92,0.17,0.74,0.26,36.6
-423453600000,1956,8,1955,11,31,1.84,0.463,1.38,78886.2,144.6,144.6,106,3,2,2.5161290322580645,688.6,525.1,919.2,515.6,352.1,173,173,173,0,0,0,0.259,0.188,0.329,515.6,352.1,746.2,990,990,990,966.6,966,967.6,23.4,22.4,24,0.254,0.178,0.385,0.154,0.0652,0.299,0.0067,0.0027,0.013,0.627,0.423,0.962,0.027,0.018,0.043,22.73,21.46,23.61,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.52,35.01,52.3,42.34,33.96,48.2,0,0,0,0,0,0,0.589,0,0.46,0.25,0.75,0.25,42.9
-420775200000,1956,9,1955,12,30,1.13,0.314,0.817,49083.5,84.69,84.69,68.17,2,2,2,436.2,379,512.2,315.2,258,121,121,121,0,0,0,0.28,0.236,0.319,315.2,258,391.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.161,0.14,0.187,0.0478,0.0208,0.0836,0.002,0.00084,0.0035,0.364,0.278,0.478,0.015,0.011,0.02,24.08,23.62,24.43,0.942,0.931,0.954,0.972,0.97,0.98,0.916,0.903,0.935,35.04,28.78,43.21,34.09,27.92,42.35,0,0,0,0,0,0,0.379,0,0.313,0.28,0.72,0.28,43.4
-418183200000,1956,10,1956,1,31,0.889,0.26,0.63,38226.2,60.43,60.43,51.38,2,1,1.4516129032258065,332.1,310.1,375.1,235.1,213.1,97,97,97,0,0,0,0.293,0.259,0.313,235.1,213.1,278.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.131,0.123,0.146,0.0173,0.0139,0.0302,0.00069,0.00055,0.0012,0.33,0.243,0.392,0.013,0.0097,0.016,24.61,24.42,24.72,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,40.71,25.8,52.5,38.91,25.02,48.2,0,0,0,0,0,0,0.285,0,0.259,0.29,0.71,0.29,43
-415504800000,1956,11,1956,2,30,0.987,0.226,0.761,45966.2,84.05,84.05,63.84,2,1,1.9333333333333333,380.8,305.9,477.8,293.5,220.9,87.33,85,92,0,0,0,0.233,0.193,0.278,293.5,220.9,385.8,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.15,0.124,0.184,0.0393,0.0145,0.0811,0.0016,0.00058,0.0033,0.34,0.244,0.468,0.014,0.0097,0.019,24.36,23.78,24.77,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.64,26.14,52.22,33.53,25.35,48.2,0,0,0,0,0,0,0.355,0,0.226,0.23,0.77,0.23,46.6
-412912800000,1956,12,1956,3,31,1.5,0.269,1.23,71486.1,105,105,96.08,3,2,2.064516129032258,561,481.3,599.5,460.5,378.3,100.5,96,103,0,0,0,0.18,0.16,0.214,460.5,378.3,503.5,990,990,990,966.1,965.8,966.3,23.9,23.7,24.2,0.211,0.182,0.231,0.116,0.0775,0.137,0.0049,0.0032,0.0058,0.573,0.457,0.61,0.024,0.019,0.026,23.3,23.16,23.78,0.956,0.945,0.958,0.979,0.97,0.98,0.936,0.917,0.939,49.15,35.35,52.22,46.92,34.29,48.2,0,0,0,0,0,0,0.534,0,0.27,0.18,0.82,0.18,47.7
-410234400000,1957,1,1956,4,31,1.82,0.296,1.52,87640.7,128.7,128.7,117.8,3,3,3,679.3,606.9,725.1,568.6,490.9,110.7,101,116,0,0,0,0.163,0.139,0.191,568.6,490.9,624.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.27,0.227,0.299,0.181,0.131,0.218,0.0077,0.0055,0.0094,0.649,0.521,0.741,0.028,0.022,0.032,22.73,22.46,23.15,0.952,0.945,0.955,0.976,0.97,0.98,0.929,0.917,0.936,40.22,35.12,43.77,39.27,34.07,42.9,0,0,0,0,0,0,0.654,0,0.3,0.16,0.84,0.16,48.2
-407556000000,1957,2,1956,5,28,2.33,0.255,1.92,101867,192.8,192.8,151.6,4,3,3.392857142857143,962.1,729.9,2557,856.8,613.9,105.3,86,116,65.07,0,1341,0.117,0.0454,0.159,791.8,613.9,1100,990,990,990,967.7,966.8,972.4,22.3,17.6,23.2,0.443,0.295,0.926,0.339,0.211,0.648,0.016,0.0091,0.037,1.04,0.725,1.87,0.047,0.031,0.11,21.31,15.68,22.46,0.955,0.944,0.957,0.98,0.976,0.98,0.936,0.921,0.938,46.29,39.81,52.32,44.88,38.84,48.2,0,0,0,0,0,0,0.842,0,0.41,0.11,0.82,0.18,43.7
-405136800000,1957,3,1956,6,31,19.4,0.687,2.95,9127.64,110.5,110.5,12.27,4,4,4,7256,4497,9124,7000,4286,256.4,211,278,5900,3186,7813,0.0372,0.0231,0.0549,1100,1100,1100,990.27,990,990.59,980.2,976.6,981.9,10,8.65,13.4,0.85,0.793,0.926,0.648,0.648,0.648,0.066,0.048,0.075,1.8,1.74,1.87,0.18,0.14,0.2,8.24,6.906,11.54,0.115,0,0.915,0.125,0,0.97,0.112,0,0.888,3.313,0,28.48,3.067,0,27.63,0,0,27,0,0,0.871,0.0682,0.871,16.45,0.035,0.15,0.85,0.47
-402458400000,1957,4,1956,7,30,9.55,0.715,2.85,92084,149.9,149.9,127.9,4,4,4,3684,2770,4908,3408,2513,275.7,257,313,2308,1413,3495,0.0759,0.0638,0.0928,1100,1100,1100,990,990,990,975,973,977.3,15,12.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.051,1.87,1.87,1.87,0.13,0.11,0.15,13.17,10.78,15.17,0.928,0.902,0.942,0.97,0.97,0.973,0.901,0.875,0.916,33.01,26.23,38.52,31.97,24.57,37.47,0,0,0,0,0,0,0.711,0,6.7,0.075,0.3,0.7,9.64
-399866400000,1957,5,1956,8,31,5.45,0.678,2.95,127239,190.5,190.5,171,4,4,4,2035,1445,2720,1782,1192,253,253,253,681.9,92.29,1367,0.129,0.093,0.175,1100,1100,1100,990,990,990,971.1,969.3,972.8,18.9,17.2,20.7,0.913,0.828,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.78,1.87,0.099,0.086,0.11,17.08,15.29,18.92,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.67,38.84,48.59,42.76,37.82,47.62,0,0,0,0,0,0,0.95,0,2.5,0.12,0.54,0.46,23.3
-397188000000,1957,6,1956,9,30,2.82,0.48,2.31,119791,192.8,192.8,166.4,4,3,3.6666666666666665,1086,817.2,1419,901.5,632.2,185,185,185,10.72,0,134.2,0.175,0.13,0.226,890.8,632.2,1100,990,990,990,968.1,967.2,969.2,21.9,20.8,22.8,0.548,0.317,0.835,0.411,0.223,0.648,0.019,0.0098,0.031,1.22,0.767,1.78,0.056,0.034,0.086,20.64,18.99,22.06,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.64,39.99,52.05,45.43,39.03,48.2,0,0,0,0,0,0,0.924,0,0.51,0.17,0.82,0.18,42.5
-394596000000,1957,7,1956,10,31,1.66,0.437,1.22,71026.6,126.4,126.4,95.47,3,2,2.3225806451612905,620.1,502.8,782.3,457.1,339.8,163,163,163,0,0,0,0.267,0.208,0.324,457.1,339.8,619.3,990,990,990,966.4,965.9,967,23.6,23,24.1,0.221,0.172,0.306,0.118,0.0594,0.215,0.005,0.0025,0.0093,0.55,0.404,0.742,0.023,0.017,0.032,23.08,22.23,23.73,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.81,35.36,52.07,41.57,34.3,48.2,0,0,0,0,0,0,0.53,0,0.44,0.26,0.73,0.27,42.8
-391917600000,1957,8,1956,11,31,1.14,0.429,0.715,42789.5,72.09,72.09,57.51,2,1,1.7419354838709677,427,368.3,496.9,267,208.3,160,160,160,0,0,0,0.378,0.322,0.434,267,208.3,336.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.147,0.126,0.171,0.0286,0.0135,0.058,0.0012,0.00054,0.0024,0.336,0.251,0.399,0.014,0.01,0.017,24.15,23.76,24.4,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.897,0.94,36.21,25.86,51.41,34.95,25.09,48.2,0,0,0,0,0,0,0.32,0,0.425,0.38,0.63,0.37,37.5
-389239200000,1957,9,1956,12,30,0.835,0.298,0.537,33122.3,53.96,53.96,46,2,1,1.2,322.2,290,364,207.2,175,115,115,115,0,0,0,0.359,0.316,0.397,207.2,175,249,990,990,990,965,964.9,965.2,25,24.8,25.1,0.122,0.11,0.136,0.0134,0.0106,0.0169,0.00053,0.00042,0.00068,0.325,0.245,0.396,0.013,0.0099,0.016,24.66,24.49,24.84,0.948,0.924,0.959,0.978,0.97,0.98,0.927,0.896,0.94,42.08,25.91,52.64,40.79,25.13,48.2,0,0,0,0,0,0,0.256,0,0.298,0.36,0.64,0.36,39.7
-386647200000,1957,10,1957,1,31,0.792,0.238,0.553,34486.7,48.2,48.2,46.35,1,1,1,295.5,283.2,313.5,206.5,194.2,89,89,89,0,0,0,0.302,0.284,0.314,206.5,194.2,224.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.115,0.126,0.0133,0.0123,0.0148,0.00053,0.00049,0.00059,0.354,0.332,0.386,0.014,0.013,0.015,24.76,24.65,24.84,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,47.93,45.08,52.05,46.35,44.18,48.2,0,0,0,0,0,0,0.258,0,0.239,0.3,0.7,0.3,43.5
-383968800000,1957,11,1957,2,30,0.876,0.22,0.655,39712.4,69.01,69.01,55.16,2,1,1.9333333333333333,337.9,298.8,402.5,252.9,213.8,85,85,85,0,0,0,0.253,0.211,0.284,252.9,213.8,317.5,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.135,0.122,0.158,0.0213,0.0139,0.0489,0.00086,0.00055,0.002,0.28,0.239,0.373,0.011,0.0095,0.015,24.63,24.22,24.79,0.932,0.923,0.958,0.971,0.97,0.98,0.904,0.895,0.939,30.11,25.63,50.53,29.18,24.86,48.2,0,0,0,0,0,0,0.306,0,0.221,0.25,0.75,0.25,45.3
-381376800000,1957,12,1957,3,31,1.54,0.264,1.27,73718.2,155.5,155.5,99.08,4,2,2.5161290322580645,573.6,354,893,475.1,258,98.48,96,103,0,0,0,0.187,0.115,0.271,475.1,258,790,990,990,990,966.1,965.2,967.5,23.9,22.5,24.8,0.233,0.138,0.411,0.136,0.0208,0.321,0.0058,0.00084,0.014,0.56,0.276,0.965,0.024,0.011,0.043,23.3,21.59,24.55,0.948,0.931,0.958,0.976,0.97,0.98,0.925,0.903,0.938,39.74,28.92,51.25,38.7,28.06,48.2,0,0,0,0,0,0,0.55,0,0.27,0.17,0.82,0.18,47.9
-378698400000,1958,1,1957,4,31,4.4,0.332,2.84,132416,192.8,192.8,178,4,4,4,1644,910,3909,1520,786,124,124,124,458.5,0,2685,0.0851,0.0317,0.136,1061,786,1100,990,990,990,969.8,967.5,975.5,20.2,14.5,22.5,0.803,0.411,0.926,0.6,0.319,0.648,0.03,0.014,0.045,1.69,0.938,1.87,0.085,0.042,0.13,18.51,12.64,21.52,0.95,0.926,0.956,0.979,0.97,0.98,0.93,0.898,0.937,45.55,31.56,50.14,44.49,30.61,48.2,0,0,0,0,0,0,0.989,0,1.56,0.075,0.65,0.35,30.1
-376020000000,1958,2,1957,5,28,20.9,0.406,2.66,5029.01,114.2,114.2,7.484,4,4,4,8627,4309,9912,8459,4141,168,168,168,7359,3041,8644,0.0204,0.0169,0.039,1100,1100,1100,990.52,990,990.78,981.4,976.2,982.4,9.13,8.34,13.8,0.813,0.791,0.926,0.648,0.648,0.648,0.072,0.047,0.078,1.76,1.74,1.87,0.2,0.14,0.21,7.37,6.595,11.88,0.0648,0,0.919,0.0693,0,0.97,0.0629,0,0.891,1.97,0,29.44,1.871,0,28.56,0,0,26,0,0,0.929,0.0416,0.929,18.24,0.019,0.13,0.87,0.241
-373600800000,1958,3,1957,6,31,21.3,0.745,2.95,0,0,0,0,4,4,4,7963,5929,9500,7685,5651,278,278,278,6585,4551,8122,0.0357,0.0293,0.0469,1100,1100,1100,990.36,990.08,990.68,981,978.9,982.2,9.36,8.5,11.1,0.83,0.791,0.896,0.648,0.648,0.648,0.07,0.058,0.076,1.78,1.74,1.84,0.19,0.17,0.2,7.583,6.761,9.298,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,18.35,0.035,0.14,0.86,0
-370922400000,1958,4,1957,7,30,11,0.715,2.85,74867.5,143.3,143.3,104,4,4,4,4226,3008,5759,3951,2751,275.7,257,313,2851,1651,4346,0.0669,0.0543,0.0855,1100,1100,1100,990.01,990,990.07,976,973.5,978.7,14,11.4,16.5,0.922,0.901,0.926,0.648,0.648,0.648,0.047,0.039,0.057,1.87,1.85,1.87,0.14,0.11,0.16,12.15,9.54,14.59,0.798,0,0.939,0.841,0,0.97,0.774,0,0.91,27.02,0,36.94,26,0,35.83,0,0,4,0,0,0.133,0.578,0.133,8.15,0.065,0.26,0.74,6.81
-368330400000,1958,5,1957,8,31,5.87,0.709,2.95,123756,186.7,186.7,166.3,4,4,4,2190,1546,2934,1926,1293,264.6,253,289,825.9,193.4,1545,0.124,0.0985,0.164,1100,1100,1100,990,990,990,971.5,969.6,973.4,18.5,16.6,20.4,0.921,0.871,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.82,1.87,0.1,0.089,0.11,16.65,14.77,18.55,0.947,0.94,0.952,0.978,0.971,0.98,0.926,0.912,0.933,42.51,37.44,47.62,41.58,36.33,46.66,0,0,0,0,0,0,0.924,0,2.92,0.12,0.5,0.5,21.1
-365652000000,1958,6,1957,9,30,2.9,0.48,2.35,121165,192.8,192.8,168.3,4,3,3.7,1119,837.3,1506,934,652.3,185,185,185,26.34,0,220.9,0.17,0.123,0.221,907.7,652.3,1100,990,990,990,968.2,967.2,969.5,21.8,20.5,22.8,0.571,0.328,0.872,0.429,0.237,0.648,0.02,0.01,0.032,1.27,0.801,1.82,0.059,0.035,0.089,20.48,18.68,21.95,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.76,39.48,52.05,45.56,38.49,48.2,0,0,0,0,0,0,0.935,0,0.55,0.17,0.81,0.19,41.8
-363060000000,1958,7,1957,10,31,1.86,0.502,1.36,77813.9,132.4,132.4,104.6,3,2,2.4838709677419355,694.1,588.3,817.2,506.7,389.3,187.4,163,199,0,0,0,0.274,0.199,0.338,506.7,389.3,654.2,990,990,990,966.7,966.2,967.2,23.3,22.8,23.8,0.247,0.192,0.326,0.146,0.0828,0.238,0.0063,0.0035,0.01,0.614,0.48,0.8,0.026,0.02,0.035,22.71,22.03,23.27,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.96,35.18,51.75,42.76,34.12,48.2,0,0,0,0,0,0,0.581,0,0.5,0.27,0.73,0.27,41.8
-360381600000,1958,8,1957,11,31,1.41,0.441,0.97,57721.3,91.43,91.43,77.58,2,2,2,526.7,474.7,588.3,362.1,301.7,164.6,160,173,0,0,0,0.315,0.272,0.364,362.1,301.7,428.3,990,990,990,966,965.7,966.2,24,23.8,24.3,0.181,0.16,0.204,0.0699,0.0414,0.101,0.0029,0.0017,0.0043,0.437,0.347,0.536,0.018,0.014,0.023,23.59,23.22,23.92,0.95,0.941,0.957,0.975,0.97,0.98,0.926,0.913,0.938,39.76,33.3,46.65,38.79,32.3,45.72,0,0,0,0,0,0,0.431,0,0.44,0.31,0.69,0.31,40.9
-357703200000,1958,9,1957,12,30,1.08,0.314,0.762,45732.1,75.21,75.21,63.52,2,2,2,414.9,379,469.1,293.9,258,121,121,121,0,0,0,0.293,0.258,0.319,293.9,258,348.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.153,0.14,0.172,0.0377,0.0208,0.0633,0.0015,0.00084,0.0026,0.332,0.278,0.413,0.014,0.011,0.017,24.2,23.88,24.43,0.939,0.931,0.948,0.97,0.97,0.973,0.911,0.903,0.923,32.73,28.78,38.64,31.76,27.92,37.6,0,0,0,0,0,0,0.353,0,0.318,0.29,0.71,0.29,42.3
-355111200000,1958,10,1958,1,31,0.943,0.26,0.683,41214.3,61.27,61.27,55.4,2,1,1.935483870967742,352.2,324.1,379,255.2,227.1,97,97,97,0,0,0,0.276,0.256,0.299,255.2,227.1,282,990,990,990,965.2,965,965.3,24.8,24.7,25,0.138,0.128,0.147,0.0212,0.015,0.0321,0.00085,0.0006,0.0013,0.284,0.243,0.392,0.011,0.0097,0.016,24.56,24.39,24.72,0.932,0.923,0.959,0.971,0.97,0.98,0.905,0.895,0.94,30.34,25.8,52.5,29.25,25.02,48.2,0,0,0,0,0,0,0.308,0,0.26,0.28,0.72,0.28,43.7
-352432800000,1958,11,1958,2,30,1.07,0.238,0.836,50465.7,84.05,84.05,70.09,2,2,2,414.6,382.6,477.8,322.6,290.6,92,92,92,0,0,0,0.223,0.193,0.24,322.6,290.6,385.8,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.161,0.15,0.184,0.0512,0.0362,0.0811,0.0021,0.0015,0.0033,0.373,0.325,0.468,0.015,0.013,0.019,24.16,23.78,24.36,0.944,0.938,0.953,0.972,0.97,0.98,0.917,0.91,0.934,36.06,32.57,42.88,35.05,31.6,42.03,0,0,0,0,0,0,0.389,0,0.234,0.22,0.78,0.22,47.2
-349840800000,1958,12,1958,3,31,1.9,0.276,1.62,91914.5,172.9,172.9,123.5,4,2,2.903225806451613,707.9,502.8,1001,604.9,399.8,103,103,103,0,0,0,0.151,0.103,0.205,604.9,399.8,897.9,990,990,990,966.7,965.9,967.9,23.3,22.1,24.1,0.298,0.189,0.51,0.205,0.0877,0.374,0.0089,0.0036,0.017,0.728,0.489,1.13,0.031,0.02,0.051,22.55,20.97,23.65,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.23,35.15,52.61,43.01,34.09,48.2,0,0,0,0,0,0,0.686,0,0.28,0.15,0.85,0.15,48.4
-347162400000,1959,1,1958,4,31,2.36,0.325,2.03,110361,159.5,159.5,148.3,4,3,3.2903225806451615,880,845.8,941.1,758.9,721.8,121.2,116,124,0,0,0,0.138,0.126,0.147,758.9,721.8,817.1,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.387,0.359,0.44,0.305,0.283,0.334,0.013,0.012,0.015,0.949,0.91,0.992,0.042,0.04,0.044,21.63,21.34,21.81,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.37,39.51,51.77,45.64,38.52,48.2,0,0,0,0,0,0,0.824,0,0.33,0.14,0.86,0.14,46.8
-344484000000,1959,2,1958,5,28,2.5,0.3,2.2,115746,190.5,190.5,172.2,4,3,3.8214285714285716,1035,919.2,1140,910.8,781.2,123.9,116,138,0,0,0,0.121,0.102,0.15,910.8,781.2,1024,990,990,990,968,967.6,968.3,22,21.7,22.4,0.524,0.408,0.639,0.385,0.317,0.477,0.018,0.014,0.022,1.17,0.959,1.4,0.053,0.043,0.065,20.84,20.26,21.41,0.955,0.953,0.956,0.98,0.976,0.98,0.936,0.93,0.937,46.7,39.88,52.27,45.21,38.91,48.2,0,0,0,0,0,0,0.957,0,0.3,0.12,0.88,0.12,46.3
-342064800000,1959,3,1958,6,31,7.31,0.477,2.91,114307,192.8,192.8,153.6,4,4,4,2730,1155,4514,2551,995.3,178.1,160,211,1463,0,3203,0.0812,0.046,0.138,1088,995.3,1100,990,990,990,972.5,968.4,976.6,17.5,13.4,21.6,0.862,0.613,0.926,0.622,0.421,0.648,0.037,0.019,0.048,1.78,1.31,1.87,0.11,0.061,0.14,15.74,11.51,20.3,0.938,0.915,0.956,0.975,0.97,0.98,0.915,0.888,0.936,39.41,28.39,49.96,38.41,27.54,48.2,0,0,0,0,0,0,0.854,0,4.4,0.065,0.4,0.6,15.6
-339386400000,1959,4,1958,7,30,8.24,0.609,2.85,100779,160,160,140,4,4,4,3180,2404,4186,2945,2213,235,191,257,1845,1113,2829,0.0746,0.0614,0.0894,1100,1100,1100,990,990,990,973.9,972.1,976,16.1,14,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.25,12.1,16.05,0.936,0.921,0.945,0.972,0.97,0.978,0.909,0.893,0.924,36,30.07,40.91,34.99,29.16,40.01,0,0,0,0,0,0,0.778,0,5.39,0.074,0.35,0.65,12.2
-336794400000,1959,5,1958,8,31,5.04,0.678,2.95,130604,192,192,175.5,4,4,4,1882,1406,2373,1629,1153,253,253,253,529.1,52.73,1020,0.138,0.107,0.18,1100,1100,1100,990,990,990,970.7,969.2,972,19.3,18,20.8,0.905,0.811,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.85,1.76,1.87,0.096,0.085,0.1,17.49,16.13,19.06,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.79,41.12,48.97,43.89,40.23,47.99,0,0,0,0,0,0,0.975,0,2.09,0.13,0.59,0.41,25.9
-334116000000,1959,6,1958,9,30,2.65,0.48,2.16,113400,192.8,192.8,157.5,4,3,3.566666666666667,1023,698.6,1379,837.6,513.6,185,185,185,5.302,0,94,0.189,0.134,0.265,832.3,513.6,1100,990,990,990,967.9,966.7,969.1,22.1,20.9,23.3,0.497,0.25,0.819,0.364,0.144,0.648,0.017,0.0062,0.031,1.11,0.567,1.77,0.051,0.024,0.084,20.98,19.14,22.74,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.09,36.18,51.15,43.96,35.09,48.2,0,0,0,0,0,0,0.875,0,0.49,0.18,0.82,0.18,42.8
-331524000000,1959,7,1958,10,31,1.45,0.437,1.01,59533.3,107.2,107.2,80.02,3,2,2.064516129032258,541,446.6,684.5,378,283.6,163,163,163,0,0,0,0.306,0.238,0.365,378,283.6,521.5,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.153,0.25,0.0776,0.0328,0.149,0.0033,0.0013,0.0064,0.455,0.319,0.628,0.019,0.013,0.027,23.52,22.79,24.07,0.949,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,40.1,31.37,52.07,38.87,30.43,48.2,0,0,0,0,0,0,0.445,0,0.44,0.3,0.7,0.3,41.1
-328845600000,1959,8,1958,11,31,1.03,0.359,0.675,40741.1,66.55,66.55,54.76,2,1,1.6774193548387097,385.9,334.4,442.7,251.9,200.4,134,134,134,0,0,0,0.35,0.303,0.401,251.9,200.4,308.7,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.121,0.159,0.0231,0.0128,0.0447,0.00094,0.00051,0.0018,0.321,0.249,0.4,0.013,0.01,0.016,24.35,24.05,24.58,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.897,0.94,36.11,26.03,52.69,34.95,25.25,48.2,0,0,0,0,0,0,0.304,0,0.355,0.35,0.66,0.34,39.6
-326167200000,1959,9,1958,12,30,0.732,0.259,0.473,29439.9,48.2,48.2,40.89,1,1,1,282.5,242.4,327.5,182.5,142.4,100,100,100,0,0,0,0.357,0.305,0.413,182.5,142.4,227.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.127,0.0113,0.00785,0.0151,0.00045,0.00031,0.0006,0.311,0.24,0.392,0.012,0.0095,0.016,24.86,24.57,25.11,0.949,0.936,0.959,0.976,0.97,0.98,0.926,0.908,0.94,42.2,32.81,52.57,40.89,31.83,48.2,0,0,0,0,0,0,0.227,0,0.259,0.35,0.65,0.35,40.2
-323575200000,1959,10,1959,1,31,0.566,0.214,0.352,18090.2,36.55,36.55,24.31,1,1,1,211.5,197.9,242.4,131.5,117.9,80,80,80,0,0,0,0.38,0.33,0.404,131.5,117.9,162.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.087,0.103,0.00693,0.00577,0.00955,0.00027,0.00023,0.00038,0.219,0.194,0.274,0.0086,0.0076,0.011,25.31,25.07,25.4,0.752,0,0.943,0.782,0,0.971,0.729,0,0.915,25.07,0,37.65,24.31,0,36.55,0,6,0,0,0.194,0,0.135,0.194,0.214,0.38,0.62,0.38,32
