datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-320896800000,1959,11,1959,2,30,0.617,0.194,0.423,26494.8,50.36,50.36,36.8,2,1,1.0333333333333334,238.2,203.8,305.9,163.2,128.8,75,75,75,0,0,0,0.318,0.245,0.368,163.2,128.8,230.9,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.102,0.0902,0.126,0.00962,0.0067,0.0154,0.00038,0.00026,0.00061,0.269,0.213,0.352,0.011,0.0083,0.014,25.11,24.82,25.36,0.941,0.923,0.956,0.973,0.97,0.98,0.916,0.896,0.937,36.95,25.96,48.04,35.96,25.18,47.08,0,0,0,0,0,0,0.204,0,0.194,0.31,0.69,0.31,42.9
-318304800000,1959,12,1959,3,31,1.08,0.228,0.854,51672.2,96.4,96.4,69.45,2,1,1.7741935483870968,403.8,281.5,542.7,318.8,196.5,85,85,85,0,0,0,0.219,0.157,0.302,318.8,196.5,457.7,990,990,990,965.4,964.8,966,24.6,24,25.2,0.158,0.115,0.207,0.053,0.0124,0.115,0.0022,0.00049,0.0048,0.401,0.247,0.574,0.016,0.0099,0.024,24.2,23.38,24.84,0.949,0.925,0.959,0.976,0.97,0.98,0.926,0.897,0.94,41.3,26.51,52.22,40.04,25.71,48.2,0,0,0,0,0,0,0.386,0,0.226,0.21,0.79,0.21,47.8
-315626400000,1960,1,1959,4,31,1.65,0.271,1.38,79811.2,129.5,129.5,107.3,3,2,2.6129032258064515,617.5,548.2,729.9,516.5,447.2,101,101,101,0,0,0,0.165,0.138,0.184,516.5,447.2,628.9,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.239,0.205,0.302,0.149,0.11,0.221,0.0063,0.0046,0.0095,0.603,0.512,0.749,0.026,0.022,0.032,23.03,22.43,23.37,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.55,34.98,51.16,41.98,33.93,48.2,0,0,0,0,0,0,0.596,0,0.27,0.16,0.84,0.16,48.4
-312948000000,1960,2,1959,5,29,2.11,0.267,1.84,101724,171.6,171.6,146.2,4,3,3.310344827586207,840.6,725.1,971,733.9,609.1,106.7,86,116,0,0,0,0.129,0.0886,0.16,733.9,609.1,885,990,990,990,967.3,966.8,967.8,22.7,22.2,23.2,0.37,0.293,0.492,0.287,0.208,0.367,0.013,0.009,0.017,0.901,0.717,1.1,0.04,0.031,0.05,21.84,21.12,22.48,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.71,39.81,50.75,44.53,38.84,48.2,0,0,0,0,0,0,0.812,0,0.27,0.13,0.87,0.13,48.2
-310442400000,1960,3,1959,6,31,6.58,0.432,2.87,116717,192.8,192.8,156.9,4,4,4,2458,982,4186,2297,874,161.3,108,211,1225,0,2875,0.0738,0.0504,0.11,1072,874,1100,990,990,990,971.9,967.8,976,18.1,14,22.2,0.838,0.489,0.926,0.605,0.362,0.648,0.035,0.016,0.046,1.74,1.09,1.87,0.1,0.049,0.13,16.36,12.1,21.08,0.942,0.921,0.956,0.975,0.97,0.98,0.919,0.893,0.937,40.32,30.07,50.72,39.22,29.16,48.2,0,0,0,0,0,0,0.872,0,3.71,0.066,0.44,0.56,17.7
-307764000000,1960,4,1959,7,30,10.8,0.666,2.85,84670.6,141.5,141.5,117.6,4,4,4,4151,3078,4776,3894,2821,257,257,257,2794,1721,3419,0.063,0.0538,0.0835,1100,1100,1100,990,990,990,975.9,973.7,977.1,14.1,12.9,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.04,0.05,1.87,1.87,1.87,0.13,0.12,0.15,12.22,11.02,14.42,0.921,0.91,0.938,0.97,0.97,0.97,0.893,0.883,0.909,30.37,27.07,36.47,29.4,25.78,35.38,0,0,0,0,0,0,0.653,0,7.95,0.062,0.26,0.74,7.84
-305172000000,1960,5,1959,8,31,5.98,0.709,2.95,122677,182.2,182.2,164.9,4,4,4,2234,1669,3008,1970,1416,264.6,253,289,869.6,316.3,1619,0.121,0.0961,0.152,1100,1100,1100,990,990,990,971.6,970,973.5,18.4,16.5,20,0.924,0.909,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.86,1.87,0.1,0.093,0.11,16.51,14.59,18.11,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.91,0.932,42.14,36.94,46.47,41.22,35.83,45.55,0,0,0,0,0,0,0.916,0,3.03,0.12,0.49,0.51,20.5
-302493600000,1960,6,1959,9,30,3.34,0.515,2.59,128573,192.8,192.8,178.6,4,3,3.9,1289,971,1652,1090,745,198.7,185,226,90.29,0,366.7,0.16,0.112,0.233,999.7,745,1100,990,990,990,968.8,967.8,970,21.2,20,22.2,0.697,0.394,0.909,0.521,0.299,0.648,0.025,0.013,0.032,1.5,0.97,1.86,0.071,0.044,0.093,19.69,18.17,21.25,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.938,47.02,39.32,51.37,45.85,38.32,48.2,0,0,0,0,0,0,0.992,0,0.75,0.15,0.78,0.22,38.5
-299901600000,1960,7,1959,10,31,1.79,0.533,1.26,72072.4,144.6,144.6,96.87,3,2,2.3870967741935485,669.6,490.4,953.8,470.6,291.4,199,199,199,0,0,0,0.309,0.209,0.406,470.6,291.4,754.8,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.236,0.158,0.396,0.13,0.0365,0.304,0.0056,0.0015,0.014,0.572,0.333,0.982,0.025,0.014,0.044,22.86,21.3,23.86,0.951,0.939,0.958,0.976,0.97,0.98,0.929,0.911,0.939,41.52,32.01,52.26,40.38,31.05,48.2,0,0,0,0,0,0,0.538,0,0.53,0.3,0.7,0.3,40.3
-297223200000,1960,8,1959,11,31,1.11,0.406,0.708,42577.8,69.67,69.67,57.23,2,1,1.6774193548387097,416,347.3,485.3,264.4,187.3,151.6,134,160,0,0,0,0.368,0.306,0.461,264.4,187.3,325.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.145,0.119,0.167,0.0288,0.0117,0.0525,0.0012,0.00047,0.0022,0.341,0.251,0.401,0.014,0.01,0.016,24.19,23.83,24.54,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.897,0.94,37.34,25.86,52.3,36.13,25.09,48.2,0,0,0,0,0,0,0.318,0,0.402,0.37,0.64,0.36,38.4
-294544800000,1960,9,1959,12,30,0.764,0.272,0.492,30626,48.2,48.2,42.54,1,1,1,294.9,250.3,343.7,189.9,150.3,105,100,115,0,0,0,0.358,0.319,0.4,189.9,150.3,228.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.0999,0.129,0.0119,0.00852,0.0152,0.00047,0.00034,0.00061,0.325,0.254,0.396,0.013,0.01,0.016,24.78,24.49,25.05,0.951,0.939,0.959,0.977,0.97,0.98,0.929,0.911,0.94,43.88,34.67,52.64,42.54,33.63,48.2,0,0,0,0,0,0,0.236,0,0.272,0.36,0.64,0.36,40.1
-291952800000,1960,10,1960,1,31,0.591,0.214,0.377,23508.7,38.49,38.49,31.6,1,1,1,220.7,203.8,250.3,140.7,123.8,80,80,80,0,0,0,0.364,0.32,0.393,140.7,123.8,170.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0891,0.106,0.00771,0.00627,0.0102,0.0003,0.00025,0.0004,0.235,0.205,0.288,0.0092,0.008,0.011,25.24,25.01,25.37,0.934,0.928,0.945,0.971,0.97,0.975,0.907,0.9,0.922,32.55,28.58,39.48,31.6,27.72,38.49,0,0,0,0,0,0,0.176,0,0.214,0.36,0.64,0.36,39.8
-289274400000,1960,11,1960,2,30,0.752,0.203,0.549,33770.4,60.78,60.78,46.9,2,1,1.5,290.2,231.5,364,211.8,156.5,78.33,75,85,0,0,0,0.275,0.234,0.324,211.8,156.5,279,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.0999,0.145,0.0153,0.00905,0.0307,0.00061,0.00036,0.0012,0.28,0.236,0.362,0.011,0.0094,0.014,24.85,24.47,25.15,0.937,0.922,0.957,0.972,0.97,0.98,0.911,0.895,0.938,34.27,25.58,49.35,33.33,24.82,48.2,0,0,0,0,0,0,0.261,0,0.203,0.27,0.73,0.27,44.9
-286682400000,1960,12,1960,3,31,1.07,0.237,0.829,50117,82.15,82.15,67.36,2,2,2,398.1,364,461.1,309.6,268,88.55,85,96,0,0,0,0.224,0.184,0.264,309.6,268,376.1,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.155,0.142,0.179,0.0451,0.0255,0.0765,0.0018,0.001,0.0031,0.352,0.291,0.451,0.014,0.012,0.019,24.26,23.87,24.49,0.941,0.933,0.952,0.971,0.97,0.98,0.914,0.905,0.933,34.67,30.04,41.91,33.68,29.14,41.07,0,0,0,0,0,0,0.374,0,0.241,0.22,0.77,0.23,46.8
-284004000000,1961,1,1960,4,31,1.67,0.271,1.4,81256.4,141.3,141.3,109.2,3,2,2.6451612903225805,624.7,469.1,797.9,523.7,368.1,101,101,101,0,0,0,0.166,0.127,0.215,523.7,368.1,696.9,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.247,0.177,0.341,0.157,0.0727,0.267,0.0067,0.003,0.012,0.616,0.44,0.863,0.026,0.018,0.038,23,22.05,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.68,34.98,51.71,41.58,33.93,48.2,0,0,0,0,0,0,0.607,0,0.27,0.16,0.84,0.16,48.7
-281325600000,1961,2,1960,5,28,2.2,0.281,1.92,103728,192.3,192.3,154.4,4,3,3.5,908.3,797.9,1155,792.3,681.9,116,116,116,0,0,0,0.129,0.1,0.145,792.3,681.9,1039,990,990,990,967.5,967.1,968.4,22.5,21.6,22.9,0.417,0.334,0.661,0.323,0.257,0.511,0.014,0.011,0.024,0.99,0.84,1.46,0.044,0.037,0.068,21.48,20.15,22.07,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.01,39.6,52.28,44.56,38.62,48.2,0,0,0,0,0,0,0.858,0,0.28,0.13,0.87,0.13,47.1
-278906400000,1961,3,1960,6,31,7.07,0.429,2.92,115643,192.8,192.8,155.4,4,4,4,2641,1155,5326,2481,995.3,160,160,160,1392,0,4066,0.0784,0.03,0.138,1090,995.3,1100,990,990,990.03,972.3,968.4,978,17.7,12,21.6,0.867,0.613,0.926,0.626,0.421,0.648,0.037,0.019,0.054,1.79,1.31,1.87,0.11,0.061,0.15,15.95,10.16,20.3,0.938,0.879,0.956,0.976,0.97,0.98,0.915,0.853,0.936,40.01,24.09,50.19,38.86,21.58,48.2,0,0,0,0,0,0,0.864,0,4.15,0.061,0.41,0.59,16.4
-276228000000,1961,4,1960,7,30,14.8,0.763,2.85,13449.8,102.5,102.5,18.68,4,4,4,5698,4794,6098,5404,4481,294.3,257,313,4304,3381,4685,0.052,0.0429,0.0653,1100,1100,1100,990.06,990,990.1,978.6,977.1,979.2,11.5,10.9,12.9,0.903,0.891,0.926,0.648,0.648,0.648,0.057,0.05,0.059,1.85,1.84,1.87,0.16,0.15,0.17,9.633,9.086,10.99,0.179,0,0.91,0.194,0,0.97,0.173,0,0.882,5.072,0,26.97,4.67,0,25.63,0,0,24,0,0,0.8,0.104,0.8,11.95,0.052,0.19,0.81,0.909
-273636000000,1961,5,1960,8,31,9.1,0.8,2.95,100368,159.2,159.2,134.9,4,4,4,3397,2434,4640,3098,2145,298.7,289,304,1998,1045,3236,0.0907,0.0655,0.119,1100,1100,1100,990,990,990,974.3,972.1,976.9,15.7,13.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.049,1.87,1.87,1.87,0.12,0.1,0.14,13.79,11.27,15.98,0.933,0.913,0.945,0.971,0.97,0.978,0.906,0.885,0.924,34.72,27.75,40.72,33.73,26.89,39.81,0,0,0,0,0,0,0.749,0,6.15,0.088,0.32,0.68,11
-270957600000,1961,6,1960,9,30,4.71,0.586,2.85,127788,192.8,192.8,177.5,4,4,4,1817,1284,2398,1591,1058,226,226,226,492.1,0,1072,0.128,0.0942,0.176,1098,1058,1100,990,990,990,970.5,968.8,972.1,19.5,17.9,21.2,0.894,0.728,0.926,0.644,0.554,0.648,0.033,0.026,0.036,1.84,1.57,1.87,0.094,0.074,0.1,17.71,16.06,19.63,0.95,0.945,0.954,0.98,0.978,0.98,0.931,0.924,0.935,45.29,40.95,49.56,44.37,40.05,48.2,0,0,0,0,0,0,0.986,0,1.86,0.12,0.61,0.39,27.1
-268365600000,1961,7,1960,10,31,2.59,0.6,1.99,106599,188.1,188.1,143.3,4,2,3.3548387096774195,967.1,704.7,1259,743.1,480.7,224,224,224,0,0,0,0.239,0.178,0.318,743.1,480.7,1035,990,990,990,967.7,966.7,968.7,22.3,21.3,23.3,0.415,0.234,0.691,0.289,0.126,0.501,0.013,0.0054,0.024,0.943,0.549,1.48,0.043,0.024,0.069,21.34,19.81,22.65,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.85,35.11,51.19,42.7,34.06,48.2,0,0,0,0,0,0,0.796,0,0.6,0.23,0.77,0.23,41.2
-265687200000,1961,8,1960,11,31,1.45,0.451,1,59010,105.1,105.1,79.31,3,2,2.064516129032258,543.1,429.8,684.5,374.7,269.8,168.4,160,173,0,0,0,0.315,0.253,0.372,374.7,269.8,511.5,990,990,990,966,965.5,966.6,24,23.4,24.5,0.187,0.148,0.246,0.0759,0.0263,0.143,0.0032,0.0011,0.0061,0.451,0.299,0.613,0.019,0.012,0.026,23.51,22.8,24.17,0.948,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.939,39.72,29.87,51.06,38.54,28.97,48.2,0,0,0,0,0,0,0.441,0,0.45,0.31,0.69,0.31,40.7
-263008800000,1961,9,1960,12,30,0.962,0.298,0.664,39990.8,67.5,67.5,55.54,2,1,1.6333333333333333,371.1,324.1,427.1,256.1,209.1,115,115,115,0,0,0,0.312,0.269,0.355,256.1,209.1,312.1,990,990,990,965.3,965,965.5,24.7,24.5,25,0.139,0.122,0.159,0.0245,0.0135,0.0463,0.00099,0.00054,0.0019,0.333,0.245,0.396,0.013,0.0099,0.016,24.41,24.12,24.62,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.17,25.91,52.64,36.55,25.13,48.2,0,0,0,0,0,0,0.309,0,0.298,0.31,0.69,0.31,41.6
-260416800000,1961,10,1961,1,31,0.737,0.238,0.499,31342,50.5,50.5,42.13,2,1,1.032258064516129,275.3,263.1,321.2,186.3,174.1,89,89,89,0,0,0,0.324,0.277,0.338,186.3,174.1,232.2,990,990,990,964.8,964.8,965,25.2,25,25.2,0.112,0.108,0.128,0.0116,0.0105,0.0155,0.00046,0.00042,0.00062,0.313,0.243,0.373,0.012,0.0097,0.015,24.88,24.7,24.95,0.949,0.924,0.958,0.978,0.97,0.98,0.928,0.896,0.939,42.3,26.03,50.32,41.31,25.25,48.2,0,0,0,0,0,0,0.234,0,0.238,0.32,0.68,0.32,42.5
-257738400000,1961,11,1961,2,30,0.877,0.22,0.657,40151.7,74.39,74.39,55.77,2,1,1.6333333333333333,338.5,263.1,427.1,253.5,178.1,85,85,85,0,0,0,0.257,0.199,0.323,253.5,178.1,342.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.136,0.109,0.167,0.0267,0.0109,0.0605,0.0011,0.00043,0.0025,0.325,0.25,0.401,0.013,0.01,0.016,24.58,24.08,24.94,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.1,26.84,51.28,36.05,26.03,48.2,0,0,0,0,0,0,0.31,0,0.22,0.25,0.75,0.25,45.8
-255146400000,1961,12,1961,3,31,1.36,0.257,1.1,65390.7,111,111,87.89,3,2,2.096774193548387,506,427.1,629.7,410,331.1,96,96,96,0,0,0,0.192,0.152,0.225,410,331.1,533.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.193,0.164,0.249,0.0927,0.0553,0.157,0.0039,0.0023,0.0067,0.493,0.385,0.6,0.02,0.016,0.025,23.63,22.99,24.09,0.953,0.945,0.958,0.978,0.97,0.98,0.931,0.917,0.939,43.44,35.35,51.66,42.24,34.29,48.2,0,0,0,0,0,0,0.488,0,0.26,0.19,0.81,0.19,48.1
-252468000000,1962,1,1961,4,31,2.42,0.311,2.1,113269,192.8,192.8,152.2,4,3,3.5161290322580645,902.2,636.6,1246,786.2,520.6,116,116,116,1.156,0,29.62,0.134,0.0931,0.182,785,520.6,1100,990,990,990,967.5,966.4,968.7,22.5,21.3,23.6,0.437,0.243,0.765,0.33,0.149,0.648,0.015,0.0063,0.03,1.01,0.569,1.71,0.045,0.024,0.08,21.52,19.61,22.98,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,44.3,37.1,50.69,43.15,35.98,48.2,0,0,0,0,0,0,0.846,0,0.32,0.13,0.87,0.13,46.8
-249789600000,1962,2,1961,5,28,4.75,0.334,2.66,116369,192.8,192.8,173.2,4,4,4,1964,1284,2949,1826,1146,138,138,138,725.8,46.31,1711,0.0743,0.0468,0.107,1100,1100,1100,990,990,990,970.8,968.8,973.4,19.2,16.6,21.2,0.898,0.778,0.926,0.648,0.648,0.648,0.034,0.031,0.039,1.85,1.73,1.87,0.097,0.081,0.11,17.31,14.73,19.48,0.948,0.939,0.954,0.979,0.97,0.98,0.928,0.911,0.935,44.3,37.33,50.11,43.29,36.22,48.2,0,0,0,0,0,0,0.962,0,2.09,0.07,0.56,0.44,24.5
-247370400000,1962,3,1961,6,31,11.9,0.623,2.95,82686.9,140,140,111.1,4,4,4,4438,3136,5234,4205,2925,232.6,211,278,3105,1825,3923,0.0528,0.0403,0.0673,1100,1100,1100,990,990,990.03,976.5,973.8,977.9,13.5,12.2,16.2,0.926,0.917,0.926,0.648,0.648,0.648,0.048,0.04,0.053,1.87,1.86,1.87,0.14,0.12,0.15,11.67,10.29,14.28,0.915,0.884,0.937,0.97,0.97,0.97,0.887,0.857,0.909,28.8,24.53,36.08,27.78,22.19,35,0,0,0,0,0,0,0.617,0,8.95,0.052,0.25,0.75,6.95
-244692000000,1962,4,1961,7,30,13.8,0.763,2.85,33838.1,108.8,108.8,47,4,4,4,5318,4582,5641,5024,4269,294.3,257,313,3924,3169,4284,0.0557,0.0456,0.0683,1100,1100,1100,990.04,990,990.06,978,976.7,978.5,12,11.6,13.3,0.913,0.904,0.926,0.648,0.648,0.648,0.054,0.049,0.056,1.86,1.85,1.87,0.15,0.14,0.16,10.19,9.709,11.38,0.446,0,0.914,0.485,0,0.97,0.433,0,0.886,12.72,0,28.05,11.75,0,27.21,0,0,15,0,0,0.5,0.261,0.5,10.95,0.055,0.21,0.79,2.45
-242100000000,1962,5,1961,8,31,9.34,0.814,2.95,98605.5,154.4,154.4,132.5,4,4,4,3488,2608,4497,3184,2304,304,304,304,2084,1204,3093,0.0894,0.0676,0.117,1100,1100,1100,990,990,990,974.5,972.6,976.6,15.5,13.4,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.58,11.54,15.56,0.932,0.915,0.943,0.971,0.97,0.975,0.904,0.888,0.92,34.13,28.48,39.58,33.13,27.63,38.59,0,0,0,0,0,0,0.736,0,6.39,0.087,0.32,0.68,10.6
-239421600000,1962,6,1961,9,30,4.86,0.674,2.84,126300,192.6,192.6,175.4,4,4,4,1874,1284,2529,1614,1024,260,260,260,519.6,0,1169,0.145,0.103,0.202,1095,1024,1100,990,990,990,970.6,968.8,972.4,19.4,17.6,21.2,0.887,0.686,0.926,0.636,0.478,0.648,0.033,0.023,0.037,1.82,1.45,1.87,0.094,0.068,0.11,17.58,15.75,19.76,0.949,0.944,0.955,0.98,0.976,0.98,0.93,0.922,0.935,44.77,40.09,49.14,43.85,39.14,48.16,0,0,0,0,0,0,0.975,0,2.02,0.14,0.58,0.42,26
-236829600000,1962,7,1961,10,31,2.6,0.6,2,107287,186,186,144.2,4,3,3.3870967741935485,970.3,741,1241,746.3,517,224,224,224,0,0,0,0.237,0.181,0.302,746.3,517,1017,990,990,990,967.7,966.9,968.7,22.3,21.3,23.1,0.414,0.254,0.664,0.289,0.146,0.461,0.013,0.0063,0.022,0.94,0.576,1.41,0.043,0.025,0.066,21.32,19.94,22.56,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.63,36.14,51.49,42.55,35.06,48.2,0,0,0,0,0,0,0.801,0,0.6,0.23,0.77,0.23,41.3
-234151200000,1962,8,1961,11,31,1.56,0.463,1.09,63974.1,109,109,85.99,3,2,2.161290322580645,580.9,490.4,704.7,407.9,317.4,173,173,173,0,0,0,0.302,0.246,0.353,407.9,317.4,531.7,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.2,0.166,0.258,0.0922,0.0488,0.156,0.0039,0.002,0.0067,0.491,0.371,0.613,0.021,0.015,0.026,23.31,22.69,23.82,0.951,0.944,0.958,0.975,0.97,0.98,0.927,0.915,0.939,41.26,34.98,51.06,40.12,33.93,48.2,0,0,0,0,0,0,0.478,0,0.47,0.3,0.7,0.3,41
-231472800000,1962,9,1961,12,30,1.08,0.314,0.769,46192.6,76.46,76.46,64.16,2,2,2,417.8,364,474.7,296.8,243,121,121,121,0,0,0,0.292,0.255,0.332,296.8,243,353.7,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.154,0.135,0.174,0.0395,0.0164,0.0659,0.0016,0.00066,0.0027,0.336,0.258,0.421,0.014,0.01,0.017,24.19,23.84,24.52,0.939,0.927,0.949,0.971,0.97,0.974,0.911,0.899,0.925,33.04,27.1,39.24,32.08,26.28,38.23,0,0,0,0,0,0,0.356,0,0.311,0.29,0.71,0.29,42.8
-228880800000,1962,10,1962,1,31,0.841,0.26,0.581,35813.5,56.9,56.9,48.14,2,1,1.3548387096774193,314,283.2,358.7,217,186.2,97,97,97,0,0,0,0.311,0.27,0.342,217,186.2,261.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.124,0.114,0.14,0.0143,0.0116,0.0225,0.00057,0.00046,0.00091,0.315,0.243,0.392,0.013,0.0097,0.016,24.71,24.52,24.85,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,39.84,25.8,52.5,38.65,25.02,48.2,0,0,0,0,0,0,0.267,0,0.26,0.31,0.69,0.31,42.6
-226202400000,1962,11,1962,2,30,0.909,0.22,0.689,41765.6,80.02,80.02,58.01,2,1,1.8,350.8,302.6,451.8,265.8,217.6,85,85,85,0,0,0,0.246,0.188,0.281,265.8,217.6,366.8,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.14,0.123,0.176,0.0281,0.0142,0.0721,0.0011,0.00057,0.003,0.319,0.25,0.438,0.013,0.01,0.018,24.53,23.93,24.73,0.939,0.926,0.958,0.972,0.97,0.98,0.913,0.898,0.939,35.04,26.84,51.28,33.82,26.03,48.2,0,0,0,0,0,0,0.322,0,0.22,0.24,0.76,0.24,45.9
-223610400000,1962,12,1962,3,31,2.04,0.27,1.77,98259.8,192.8,192.8,132.1,4,2,2.967741935483871,761.3,474.7,1147,660.5,378.7,100.7,96,103,0,0,0,0.143,0.0898,0.202,660.5,378.7,1044,990,990,990,966.9,965.7,968.4,23.1,21.6,24.3,0.347,0.181,0.67,0.24,0.0777,0.523,0.011,0.0032,0.024,0.826,0.457,1.48,0.036,0.019,0.068,22.26,20.16,23.81,0.955,0.945,0.958,0.979,0.97,0.98,0.936,0.917,0.939,45.74,35.15,50.95,44.6,34.09,48.2,0,0,0,0,0,0,0.734,0,0.27,0.13,0.87,0.13,48.2
-220932000000,1963,1,1962,4,31,4.55,0.332,2.91,133810,192.8,192.8,179.9,4,4,4,1699,1164,2814,1575,1040,124,124,124,487.2,0,1590,0.0802,0.0441,0.107,1088,1040,1100,990,990,990,970,968.4,973.1,20,16.9,21.6,0.828,0.669,0.926,0.621,0.513,0.648,0.031,0.024,0.038,1.75,1.47,1.87,0.089,0.068,0.11,18.23,15.06,20.11,0.951,0.941,0.955,0.979,0.972,0.98,0.931,0.915,0.936,46.21,38.23,50.63,44.96,37.17,48.2,0,0,0,0,0,0,0.999,0,1.64,0.073,0.64,0.36,29.4
-218253600000,1963,2,1962,5,28,9.98,0.406,2.66,79230.6,146.3,146.3,117.9,4,4,4,4125,2899,5164,3957,2731,168,168,168,2857,1631,3896,0.0418,0.0325,0.058,1100,1100,1100,990,990,990.02,975.8,973.3,977.8,14.2,12.3,16.7,0.926,0.919,0.926,0.648,0.648,0.648,0.046,0.039,0.053,1.87,1.87,1.87,0.13,0.11,0.15,12.29,10.39,14.86,0.92,0.888,0.94,0.97,0.97,0.971,0.893,0.861,0.913,30.53,24.87,37.67,29.48,22.66,36.58,0,0,0,0,0,0,0.655,0,7.32,0.041,0.27,0.73,7.94
-215834400000,1963,3,1962,6,31,17.4,0.745,2.95,2038.63,84.94,84.94,2.74,4,4,4,6508,5378,7037,6230,5100,278,278,278,5130,4000,5659,0.0429,0.0395,0.0517,1100,1100,1100,990.13,990.04,990.17,979.7,978.1,980.3,10.5,9.85,11.9,0.878,0.862,0.912,0.648,0.648,0.648,0.062,0.054,0.066,1.83,1.81,1.86,0.17,0.16,0.18,8.639,8.038,10.08,0.0283,0,0.876,0.0313,0,0.97,0.0274,0,0.85,0.7689,0,23.84,0.685,0,21.24,0,0,30,0,0,0.968,0.0152,0.968,14.45,0.043,0.17,0.83,0.117
-213156000000,1963,4,1962,7,30,14,0.811,2.85,31951.5,117.1,117.1,44.38,4,4,4,5414,4166,6274,5101,3853,313,313,313,4001,2753,4861,0.0587,0.0499,0.0751,1100,1100,1100,990.05,990,990.11,978.1,976,979.4,12,10.7,14,0.908,0.885,0.926,0.648,0.648,0.648,0.055,0.046,0.06,1.86,1.83,1.87,0.16,0.13,0.17,10.1,8.887,12.14,0.392,0,0.921,0.42,0,0.97,0.38,0,0.894,11.73,0,30.17,11.09,0,29.26,0,0,17,0,0,0.567,0.247,0.567,11.15,0.058,0.2,0.8,2.28
-210564000000,1963,5,1962,8,31,8.15,0.774,2.95,106797,166.3,166.3,143.5,4,4,4,3042,2173,4107,2753,1884,289,289,289,1653,783.6,2718,0.0986,0.0704,0.133,1100,1100,1100,990,990,990,973.6,971.5,975.9,16.4,14.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.046,1.87,1.87,1.87,0.11,0.1,0.13,14.57,12.25,16.61,0.937,0.922,0.947,0.973,0.97,0.98,0.912,0.895,0.928,36.87,30.47,42.41,35.89,29.56,41.56,0,0,0,0,0,0,0.797,0,5.2,0.095,0.36,0.64,13.1
-207885600000,1963,6,1962,9,30,3.96,0.586,2.75,130829,192.8,192.8,181.7,4,4,4,1528,1106,2173,1302,879.7,226,226,226,239.1,0,846.6,0.153,0.104,0.204,1063,879.7,1100,990,990,990,969.6,968.2,971.5,20.4,18.5,21.8,0.803,0.517,0.926,0.584,0.365,0.648,0.029,0.017,0.035,1.68,1.12,1.87,0.083,0.052,0.1,18.75,16.61,20.65,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.38,42.41,49.56,45.43,41.56,48.2,0,0,0,0,0,0,1.01,0,1.21,0.15,0.69,0.31,33
-205293600000,1963,7,1962,10,31,2.29,0.533,1.76,96516.6,169.3,169.3,129.7,4,2,3.129032258064516,855.5,684.5,1091,656.5,485.5,199,199,199,0,0,0,0.237,0.182,0.291,656.5,485.5,892.3,990,990,990,967.3,966.6,968.2,22.7,21.8,23.4,0.34,0.234,0.522,0.236,0.128,0.371,0.01,0.0055,0.017,0.802,0.544,1.14,0.036,0.023,0.052,21.88,20.68,22.76,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43,35.18,51.76,41.69,34.12,48.2,0,0,0,0,0,0,0.721,0,0.53,0.23,0.77,0.23,42.1
-202615200000,1963,8,1962,11,31,1.52,0.463,1.06,62405.3,103.1,103.1,83.88,3,2,2.032258064516129,568.9,490.4,674.1,395.9,317.4,173,173,173,0,0,0,0.307,0.257,0.353,395.9,317.4,501.1,990,990,990,966.2,965.8,966.6,23.8,23.4,24.2,0.194,0.166,0.24,0.0859,0.0488,0.136,0.0036,0.002,0.0058,0.486,0.371,0.605,0.02,0.015,0.026,23.36,22.86,23.82,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.915,0.939,42.54,34.98,50.64,41.38,33.93,48.2,0,0,0,0,0,0,0.466,0,0.46,0.3,0.7,0.3,41.1
-199936800000,1963,9,1962,12,30,1.11,0.314,0.797,47871.4,78.86,78.86,66.49,2,2,2,428.6,385.2,485.3,307.6,264.2,121,121,121,0,0,0,0.284,0.249,0.314,307.6,264.2,364.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.158,0.143,0.178,0.0442,0.0237,0.0709,0.0018,0.00096,0.0029,0.352,0.287,0.437,0.014,0.012,0.018,24.12,23.78,24.39,0.941,0.933,0.95,0.971,0.97,0.977,0.914,0.905,0.928,34.23,29.47,40.37,33.24,28.58,39.43,0,0,0,0,0,0,0.369,0,0.313,0.28,0.72,0.28,43.1
-197344800000,1963,10,1963,1,31,0.973,0.26,0.714,43097.3,62.05,62.05,57.93,2,2,2,363.5,351.7,382.6,266.5,254.7,97,97,97,0,0,0,0.267,0.254,0.276,266.5,254.7,285.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.138,0.149,0.0248,0.0192,0.0338,0.001,0.00077,0.0014,0.289,0.271,0.318,0.012,0.011,0.013,24.49,24.37,24.57,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.903,0.909,29.86,28.55,31.99,28.96,27.69,31.03,0,0,0,0,0,0,0.322,0,0.259,0.27,0.73,0.27,44.3
-194666400000,1963,11,1963,2,30,1.25,0.238,1.01,60314.3,123.2,123.2,83.77,3,2,2.2,483.3,364,684.5,391.3,272,92,92,92,0,0,0,0.196,0.134,0.253,391.3,272,592.5,990,990,990,965.8,965.2,966.6,24.2,23.4,24.8,0.188,0.144,0.283,0.085,0.0274,0.197,0.0035,0.0011,0.0084,0.456,0.297,0.689,0.019,0.012,0.029,23.77,22.67,24.48,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.29,30.51,52.07,38.19,29.59,48.2,0,0,0,0,0,0,0.465,0,0.24,0.19,0.81,0.19,48.3
-192074400000,1963,12,1963,3,31,2.23,0.276,1.95,107006,162.8,162.8,143.8,4,3,3.129032258064516,832.7,710.9,935.5,729.7,607.9,103,103,103,0,0,0,0.124,0.11,0.145,729.7,607.9,832.5,990,990,990,967.2,966.7,967.6,22.8,22.4,23.3,0.366,0.292,0.45,0.287,0.207,0.342,0.013,0.0089,0.015,0.911,0.716,1.02,0.04,0.031,0.045,21.86,21.34,22.54,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,48.05,40.24,52.33,46.23,39.3,48.2,0,0,0,0,0,0,0.799,0,0.28,0.12,0.87,0.13,48
-189396000000,1964,1,1963,4,31,2.69,0.332,2.36,126038,180.7,180.7,169.4,4,4,4,1004,928.7,1078,879.7,804.7,124,124,124,0,0,0,0.124,0.115,0.134,879.7,804.7,953.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.497,0.428,0.565,0.365,0.328,0.401,0.017,0.015,0.018,1.1,0.971,1.23,0.05,0.043,0.056,21,20.63,21.41,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.936,43.23,40.28,46.1,42.35,39.34,45.17,0,0,0,0,0,0,0.941,0,0.33,0.12,0.88,0.12,46.9
-186717600000,1964,2,1963,5,29,3.34,0.346,2.7,132241,192.8,192.8,190,4,4,4,1332,1106,1661,1194,967.7,138,138,138,117.4,0,422.6,0.105,0.0831,0.125,1077,967.7,1100,990,990,990,968.9,968.2,970,21.1,20,21.8,0.773,0.578,0.907,0.6,0.407,0.648,0.029,0.019,0.032,1.67,1.25,1.86,0.079,0.058,0.093,19.38,18.14,20.51,0.954,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,48.75,46.5,50.53,47.5,45.57,48.2,0,0,0,0,0,0,1.06,0,0.64,0.1,0.81,0.19,39.6
-184212000000,1964,3,1963,6,31,6.04,0.473,2.95,122205,180.4,180.4,164.3,4,4,4,2253,1721,2464,2077,1510,176.5,160,211,977,409.5,1204,0.0799,0.0649,0.123,1100,1100,1100,990,990,990,971.7,970.2,972.2,18.3,17.8,19.8,0.926,0.915,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.86,1.87,0.1,0.094,0.11,16.43,15.91,17.94,0.946,0.945,0.951,0.979,0.977,0.98,0.926,0.923,0.932,41.95,40.52,46.02,41.06,39.59,45.1,0,0,0,0,0,0,0.913,0,3.09,0.078,0.49,0.51,20.2
-181533600000,1964,4,1963,7,30,5.97,0.495,2.85,117225,165.1,165.1,162.8,4,4,4,2304,2220,2354,2113,2029,191,191,191,1013,928.9,1063,0.0829,0.0812,0.086,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.17,16.49,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.928,41.56,41.24,42.11,40.7,40.36,41.26,0,0,0,0,0,0,0.905,0,3.12,0.083,0.48,0.52,19.6
-178941600000,1964,5,1963,8,31,4.5,0.599,2.94,134923,192.8,192.8,181.3,4,4,4,1680,1212,2173,1457,1042,223.5,170,253,360.3,0,819.6,0.134,0.112,0.163,1096,1042,1100,990,990,990,970.1,968.6,971.5,19.9,18.5,21.4,0.871,0.683,0.926,0.639,0.518,0.648,0.032,0.024,0.035,1.81,1.49,1.87,0.091,0.069,0.1,18.14,16.61,19.94,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.34,42.41,50.12,45.34,41.56,48.2,0,0,0,0,0,0,1.01,0,1.56,0.13,0.65,0.35,30
-176263200000,1964,6,1963,9,30,2.23,0.358,1.87,102145,192.8,192.8,141.9,4,2,3.3333333333333335,859.6,619.8,1194,721.6,481.8,138,138,138,0,0,0,0.167,0.116,0.223,721.6,481.8,1056,990,990,990,967.3,966.4,968.5,22.7,21.5,23.6,0.386,0.225,0.697,0.277,0.126,0.549,0.012,0.0054,0.026,0.895,0.528,1.54,0.04,0.022,0.072,21.79,19.95,23.04,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.71,35.18,51.96,42.51,34.12,48.2,0,0,0,0,0,0,0.788,0,0.36,0.16,0.84,0.16,45.8
-173671200000,1964,7,1963,10,31,1.4,0.393,1.01,59307.1,102.8,102.8,79.71,3,2,2.032258064516129,523.2,461.1,606.9,376.3,298.1,146.9,113,163,0,0,0,0.286,0.186,0.353,376.3,298.1,493.9,990,990,990,966,965.7,966.3,24,23.7,24.3,0.185,0.158,0.229,0.0766,0.0397,0.132,0.0032,0.0016,0.0056,0.454,0.341,0.624,0.019,0.014,0.026,23.59,23.08,23.98,0.949,0.941,0.958,0.974,0.97,0.98,0.925,0.912,0.939,40.7,32.97,52.62,39.3,31.98,48.2,0,0,0,0,0,0,0.443,0,0.39,0.28,0.72,0.28,42.4
-170992800000,1964,8,1963,11,31,1.1,0.359,0.739,44230,69.43,69.43,59.45,2,1,1.903225806451613,410.1,358.7,456.4,276.1,224.7,134,134,134,0,0,0,0.328,0.294,0.374,276.1,224.7,322.4,990,990,990,965.4,965.2,965.7,24.6,24.3,24.8,0.147,0.129,0.164,0.0303,0.0148,0.0512,0.0012,0.0006,0.0021,0.322,0.257,0.4,0.013,0.01,0.016,24.24,23.97,24.47,0.938,0.927,0.959,0.971,0.97,0.98,0.911,0.899,0.94,33.3,26.8,52.69,32.06,26,48.2,0,0,0,0,0,0,0.33,0,0.361,0.33,0.67,0.33,40.2
-168314400000,1964,9,1963,12,30,0.85,0.298,0.552,33978.1,52.78,52.78,47.19,2,1,1.2333333333333334,328,290,358.7,213,175,115,115,115,0,0,0,0.352,0.321,0.397,213,175,243.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.124,0.11,0.135,0.0139,0.0106,0.0165,0.00056,0.00042,0.00066,0.33,0.25,0.396,0.013,0.01,0.016,24.63,24.49,24.84,0.948,0.925,0.959,0.978,0.97,0.98,0.927,0.897,0.94,42.47,26.4,52.64,41.12,25.61,48.2,0,0,0,0,0,0,0.262,0,0.298,0.35,0.65,0.35,40
-165722400000,1964,10,1964,1,31,0.73,0.238,0.491,30957,45.74,45.74,41.61,1,1,1,272.4,261.9,290,183.4,172.9,89,89,89,0,0,0,0.327,0.307,0.34,183.4,172.9,201,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.107,0.117,0.0113,0.0104,0.0128,0.00045,0.00041,0.00051,0.313,0.294,0.344,0.012,0.012,0.014,24.9,24.8,24.96,0.95,0.946,0.955,0.978,0.976,0.98,0.929,0.924,0.936,42.52,40.04,46.68,41.61,39.08,45.74,0,0,0,0,0,0,0.231,0,0.239,0.33,0.67,0.33,42.4
-163044000000,1964,11,1964,2,30,0.86,0.22,0.639,39034.4,74.39,74.39,54.21,2,1,1.7,331.6,283.2,427.1,246.6,198.2,85,85,85,0,0,0,0.26,0.199,0.3,246.6,198.2,342.1,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.133,0.116,0.167,0.0226,0.0126,0.0605,0.00091,0.0005,0.0025,0.307,0.239,0.401,0.012,0.0095,0.016,24.63,24.08,24.83,0.939,0.923,0.958,0.973,0.97,0.98,0.913,0.895,0.939,35.1,25.63,51.28,34.11,24.86,48.2,0,0,0,0,0,0,0.301,0,0.221,0.26,0.74,0.26,45.4
-160452000000,1964,12,1964,3,31,1.28,0.257,1.02,61332.8,96.4,96.4,82.44,2,2,2,478.1,418.2,576.2,382.1,322.2,96,96,96,0,0,0,0.202,0.167,0.23,382.1,322.2,480.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.182,0.161,0.218,0.0794,0.0511,0.126,0.0033,0.0021,0.0053,0.462,0.372,0.61,0.019,0.015,0.026,23.79,23.2,24.15,0.952,0.944,0.958,0.977,0.97,0.98,0.929,0.916,0.939,42.38,36.01,52.22,41.22,34.93,48.2,0,0,0,0,0,0,0.458,0,0.26,0.2,0.8,0.2,47.9
-157773600000,1965,1,1964,4,31,1.94,0.296,1.64,92965.3,144.6,144.6,125,3,2,2.870967741935484,724.6,570.2,858,613.9,454.2,110.7,101,116,0,0,0,0.156,0.118,0.203,613.9,454.2,757,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.296,0.209,0.377,0.212,0.113,0.305,0.0092,0.0048,0.013,0.74,0.528,0.964,0.032,0.022,0.043,22.46,21.7,23.26,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,45.09,35.47,51.73,43.72,34.41,48.2,0,0,0,0,0,0,0.694,0,0.3,0.15,0.85,0.15,47.9
-155095200000,1965,2,1964,5,28,2.57,0.281,2.25,117407,192.8,192.8,174.7,4,3,3.9285714285714284,1061,863.8,1406,945.5,747.8,116,116,116,14.75,0,189.7,0.111,0.0825,0.134,930.7,747.8,1100,990,990,990,968.1,967.4,969.2,21.9,20.8,22.6,0.558,0.372,0.829,0.431,0.301,0.648,0.02,0.013,0.031,1.25,0.935,1.78,0.057,0.042,0.085,20.68,19.04,21.69,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.78,39.6,51.17,44.54,38.62,48.2,0,0,0,0,0,0,0.971,0,0.32,0.11,0.88,0.12,45.7
-152676000000,1965,3,1964,6,31,6.2,0.429,2.95,121106,189,189,162.8,4,4,4,2315,1479,2659,2155,1319,160,160,160,1055,219.4,1399,0.0712,0.0602,0.108,1100,1100,1100,990,990,990,971.8,969.4,972.7,18.2,17.3,20.6,0.922,0.858,0.926,0.648,0.648,0.648,0.036,0.031,0.037,1.87,1.81,1.87,0.1,0.088,0.11,16.32,15.43,18.78,0.946,0.943,0.952,0.977,0.974,0.98,0.924,0.919,0.933,41.63,39.24,48.22,40.69,38.24,47.25,0,0,0,0,0,0,0.904,0,3.25,0.069,0.48,0.52,19.5
-149997600000,1965,4,1964,7,30,6.63,0.495,2.85,112169,163.2,163.2,155.8,4,4,4,2557,2291,2747,2366,2100,191,191,191,1266,1000,1456,0.0749,0.0695,0.0834,1100,1100,1100,990,990,990,972.4,971.8,972.9,17.6,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.22,16.32,0.944,0.942,0.946,0.976,0.973,0.98,0.921,0.917,0.927,39.91,38.67,41.64,38.95,37.63,40.79,0,0,0,0,0,0,0.865,0,3.78,0.075,0.43,0.57,16.9
-147405600000,1965,5,1964,8,31,4.8,0.678,2.94,132534,192.8,192.8,178.1,4,4,4,1793,1312,2248,1540,1059,253,253,253,442.2,0,894.7,0.145,0.113,0.193,1098,1059,1100,990,990,990,970.4,968.9,971.7,19.6,18.3,21.1,0.892,0.73,0.926,0.644,0.557,0.648,0.033,0.026,0.035,1.84,1.58,1.87,0.094,0.075,0.1,17.77,16.43,19.54,0.95,0.946,0.954,0.98,0.98,0.98,0.931,0.927,0.935,45.44,41.92,49.23,44.53,41.09,48.2,0,0,0,0,0,0,0.99,0,1.86,0.14,0.61,0.39,27.6
-144727200000,1965,6,1964,9,30,2.46,0.358,2.1,111915,192.8,192.8,155.4,4,3,3.533333333333333,949.1,674.1,1284,811.1,536.1,138,138,138,1.935,0,46.31,0.151,0.107,0.205,809.1,536.1,1100,990,990,990,967.6,966.6,968.8,22.4,21.2,23.4,0.462,0.256,0.781,0.348,0.159,0.648,0.016,0.0068,0.031,1.06,0.599,1.73,0.048,0.026,0.082,21.3,19.48,22.8,0.955,0.95,0.957,0.979,0.972,0.98,0.934,0.923,0.938,45.04,37.95,50.9,43.87,36.88,48.2,0,0,0,0,0,0,0.864,0,0.36,0.15,0.85,0.15,45.5
-142135200000,1965,7,1964,10,31,1.43,0.437,0.992,58430.6,96.4,96.4,78.54,2,2,2,533.3,446.6,650.5,370.3,283.6,163,163,163,0,0,0,0.31,0.251,0.365,370.3,283.6,487.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.153,0.231,0.0738,0.0328,0.129,0.0031,0.0013,0.0055,0.45,0.319,0.631,0.019,0.013,0.027,23.55,22.87,24.07,0.949,0.937,0.958,0.975,0.97,0.98,0.925,0.909,0.939,40.53,31.37,52.26,39.27,30.43,48.2,0,0,0,0,0,0,0.436,0,0.438,0.31,0.69,0.31,40.9
-139456800000,1965,8,1964,11,31,1.06,0.359,0.7,41869.4,66.55,66.55,56.28,2,1,1.7419354838709677,395.4,347.3,442.7,261.4,213.3,134,134,134,0,0,0,0.341,0.303,0.386,261.4,213.3,308.7,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.142,0.125,0.159,0.025,0.0139,0.0447,0.001,0.00056,0.0018,0.326,0.257,0.4,0.013,0.01,0.016,24.3,24.05,24.49,0.941,0.927,0.959,0.973,0.97,0.98,0.915,0.899,0.94,35.96,26.8,52.69,34.36,26,48.2,0,0,0,0,0,0,0.313,0,0.36,0.34,0.66,0.34,39.5
-136778400000,1965,9,1964,12,30,0.821,0.298,0.523,32411.7,48.2,48.2,45.02,1,1,1,316.9,287.1,343.7,201.9,172.1,115,115,115,0,0,0,0.364,0.335,0.401,201.9,172.1,228.7,990,990,990,965,964.8,965.1,25,24.9,25.2,0.12,0.109,0.129,0.0129,0.0104,0.0152,0.00052,0.00041,0.00061,0.348,0.295,0.396,0.014,0.012,0.016,24.67,24.49,24.86,0.954,0.946,0.959,0.979,0.975,0.98,0.934,0.923,0.94,46.6,39.7,52.64,45.02,38.72,48.2,0,0,0,0,0,0,0.25,0,0.298,0.36,0.64,0.36,39.5
-134186400000,1965,10,1965,1,31,0.714,0.238,0.476,29947.1,44.18,44.18,40.25,1,1,1,266.6,250.3,283.2,177.6,161.3,89,89,89,0,0,0,0.334,0.314,0.356,177.6,161.3,194.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.115,0.0108,0.00946,0.0123,0.00043,0.00037,0.00049,0.302,0.273,0.332,0.012,0.011,0.013,24.93,24.84,25.03,0.948,0.943,0.953,0.978,0.97,0.98,0.927,0.915,0.934,41.17,37.31,45.08,40.25,36.2,44.18,0,0,0,0,0,0,0.224,0,0.238,0.33,0.67,0.33,41.9
-131508000000,1965,11,1965,2,30,0.743,0.203,0.54,33429.7,60.9,60.9,46.43,2,1,1.3333333333333333,286.5,246.5,354,208.2,161.5,78.33,75,85,0,0,0,0.278,0.212,0.345,208.2,161.5,279,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.143,0.0146,0.00948,0.0307,0.00058,0.00037,0.0012,0.299,0.248,0.383,0.012,0.0099,0.015,24.84,24.53,25.05,0.943,0.926,0.959,0.975,0.97,0.98,0.92,0.898,0.94,38.1,26.83,52.04,37.08,26.03,48.2,0,0,0,0,0,0,0.258,0,0.203,0.27,0.73,0.27,45
-128916000000,1965,12,1965,3,31,1.19,0.257,0.937,56514.8,93.98,93.98,75.96,2,2,2,445.8,364,531.3,349.8,268,96,96,96,0,0,0,0.218,0.181,0.264,349.8,268,435.3,990,990,990,965.6,965.2,966,24.4,24,24.8,0.171,0.142,0.201,0.0641,0.0255,0.104,0.0026,0.001,0.0043,0.413,0.291,0.542,0.017,0.012,0.023,23.98,23.47,24.49,0.947,0.933,0.957,0.975,0.97,0.98,0.923,0.905,0.938,38.94,30.04,47.95,37.98,29.14,46.99,0,0,0,0,0,0,0.422,0,0.253,0.22,0.79,0.21,47.5
-126237600000,1966,1,1965,4,31,1.75,0.271,1.48,85012.2,144.5,144.5,114.3,3,2,2.7419354838709675,652.3,531.3,817.2,551.3,430.3,101,101,101,0,0,0,0.157,0.124,0.19,551.3,430.3,716.2,990,990,990,966.5,966,967.2,23.5,22.8,24,0.259,0.199,0.352,0.172,0.102,0.279,0.0073,0.0043,0.012,0.648,0.512,0.896,0.028,0.022,0.039,22.85,21.94,23.48,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.42,34.98,51.16,42.2,33.93,48.2,0,0,0,0,0,0,0.635,0,0.27,0.15,0.85,0.15,48.6
-123559200000,1966,2,1965,5,28,2.44,0.281,2.16,112833,192.8,192.8,167.9,4,3,3.7142857142857144,1009,871.9,1222,892.6,755.9,116,116,116,0.2222,0,6.221,0.117,0.0949,0.133,892.4,755.9,1100,990,990,990,967.9,967.4,968.6,22.1,21.4,22.6,0.514,0.379,0.752,0.401,0.305,0.648,0.018,0.013,0.03,1.18,0.935,1.7,0.054,0.042,0.079,20.93,19.7,21.65,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.25,39.6,52.28,45.42,38.62,48.2,0,0,0,0,0,0,0.933,0,0.28,0.12,0.89,0.11,46.2
-121140000000,1966,3,1965,6,31,7.56,0.429,2.95,112274,192.8,192.8,150.9,4,4,4,2824,1284,5416,2664,1124,160,160,160,1564,24.31,4156,0.0686,0.0295,0.125,1100,1100,1100,990,990,990.04,972.8,968.8,978.2,17.2,11.9,21.2,0.91,0.776,0.926,0.648,0.648,0.648,0.039,0.031,0.054,1.86,1.72,1.87,0.11,0.081,0.16,15.37,10.03,19.48,0.934,0.874,0.954,0.976,0.97,0.98,0.912,0.848,0.935,38.91,23.66,50.11,37.73,20.99,48.2,0,0,0,0,0,0,0.838,0,4.61,0.057,0.39,0.61,14.9
-118461600000,1966,4,1965,7,30,10.9,0.666,2.85,77037.9,144,144,107,4,4,4,4188,2982,5489,3931,2725,257,257,257,2831,1625,4132,0.0639,0.0468,0.0862,1100,1100,1100,990.01,990,990.05,975.9,973.5,978.3,14.1,11.8,16.5,0.923,0.909,0.926,0.648,0.648,0.648,0.047,0.039,0.055,1.87,1.86,1.87,0.13,0.11,0.16,12.22,9.927,14.66,0.827,0,0.939,0.873,0,0.97,0.802,0,0.911,27.89,0,37.11,26.75,0,36,0,0,3,0,0,0.1,0.594,0.1,8.05,0.061,0.26,0.74,7.07
-115869600000,1966,5,1965,8,31,6.18,0.709,2.95,121051,179.9,179.9,162.7,4,4,4,2309,1734,2965,2044,1481,264.6,253,289,944.3,381.3,1576,0.116,0.0975,0.146,1100,1100,1100,990,990,990,971.8,970.2,973.4,18.2,16.6,19.8,0.925,0.915,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.86,1.87,0.1,0.094,0.11,16.31,14.7,17.9,0.946,0.939,0.951,0.978,0.97,0.98,0.925,0.911,0.932,41.6,37.23,45.9,40.68,36.11,44.98,0,0,0,0,0,0,0.904,0,3.23,0.11,0.48,0.52,19.6
-113191200000,1966,6,1965,9,30,3.27,0.48,2.56,127689,192.8,192.8,177.3,4,3,3.9,1260,902.5,1700,1075,717.5,185,185,185,89.14,0,415,0.152,0.109,0.205,985.8,717.5,1100,990,990,990,968.7,967.5,970.1,21.3,19.9,22.5,0.677,0.366,0.912,0.504,0.28,0.648,0.024,0.012,0.033,1.46,0.911,1.86,0.069,0.041,0.094,19.83,18.01,21.58,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.64,39.2,51.15,45.54,38.19,48.2,0,0,0,0,0,0,0.985,0,0.71,0.15,0.78,0.22,39
-110599200000,1966,7,1965,10,31,1.78,0.533,1.24,71559.9,135.8,135.8,96.18,3,2,2.3870967741935485,662.9,512.2,878.6,463.9,313.2,199,199,199,0,0,0,0.308,0.227,0.389,463.9,313.2,679.6,990,990,990,966.5,965.9,967.4,23.5,22.6,24.1,0.23,0.165,0.344,0.124,0.0468,0.255,0.0054,0.0019,0.011,0.559,0.366,0.847,0.024,0.015,0.038,22.9,21.74,23.73,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.5,34.36,50.79,40.46,33.33,48.2,0,0,0,0,0,0,0.534,0,0.54,0.3,0.7,0.3,40.2
-107920800000,1966,8,1965,11,31,1.19,0.429,0.766,45647.3,73.41,73.41,61.35,2,2,2,446,394,502.8,286,234,160,160,160,0,0,0,0.361,0.318,0.406,286,234,342.8,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.153,0.135,0.173,0.0346,0.0156,0.0608,0.0014,0.00064,0.0025,0.324,0.251,0.408,0.013,0.01,0.017,24.07,23.73,24.38,0.937,0.924,0.947,0.97,0.97,0.971,0.909,0.897,0.92,31.62,25.86,37.79,30.68,25.09,36.7,0,0,0,0,0,0,0.341,0,0.424,0.36,0.64,0.36,38.4
-105242400000,1966,9,1965,12,30,0.907,0.298,0.609,37003.2,60.42,60.42,51.39,2,1,1.5,349.8,305.9,394,234.8,190.9,115,115,115,0,0,0,0.331,0.292,0.376,234.8,190.9,279,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.116,0.147,0.018,0.012,0.0307,0.00073,0.00048,0.0012,0.322,0.245,0.396,0.013,0.0099,0.016,24.53,24.32,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.78,25.91,52.64,37.4,25.13,48.2,0,0,0,0,0,0,0.286,0,0.298,0.33,0.67,0.33,40.8
-102650400000,1966,10,1966,1,31,0.744,0.238,0.506,31845.5,48.2,48.2,42.8,1,1,1,277.8,263.1,305.9,188.8,174.1,89,89,89,0,0,0,0.321,0.291,0.338,188.8,174.1,216.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.123,0.0118,0.0105,0.0142,0.00047,0.00042,0.00057,0.322,0.296,0.373,0.013,0.012,0.015,24.87,24.7,24.95,0.951,0.947,0.958,0.979,0.977,0.98,0.931,0.925,0.939,43.78,40.33,50.32,42.8,39.39,48.2,0,0,0,0,0,0,0.238,0,0.238,0.32,0.68,0.32,42.8
-99972000000,1966,11,1966,2,30,0.745,0.212,0.534,33184.7,57.26,57.26,46.09,2,1,1.2666666666666666,287.5,268.9,337.2,205.9,183.9,81.67,75,85,0,0,0,0.286,0.222,0.316,205.9,183.9,262.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.111,0.137,0.0134,0.0114,0.0228,0.00053,0.00045,0.00091,0.309,0.236,0.383,0.012,0.0094,0.015,24.84,24.63,24.91,0.945,0.922,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.13,25.58,52.04,39.1,24.82,48.2,0,0,0,0,0,0,0.256,0,0.211,0.28,0.72,0.28,44.5
-97380000000,1966,12,1966,3,31,1.01,0.205,0.803,48707.9,84.51,84.51,65.47,2,2,2,376.4,341.6,446.6,299.9,256.6,76.48,61,85,0,0,0,0.206,0.137,0.249,299.9,256.6,385.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.151,0.136,0.18,0.0406,0.0201,0.081,0.0016,0.00081,0.0033,0.336,0.272,0.463,0.014,0.011,0.019,24.38,23.93,24.62,0.939,0.931,0.953,0.972,0.97,0.98,0.913,0.903,0.934,33.68,28.83,43.12,32.73,27.96,42.26,0,0,0,0,0,0,0.364,0,0.207,0.2,0.8,0.2,48.2
-94701600000,1967,1,1966,4,31,1.52,0.198,1.32,77595.7,127.9,127.9,104.3,3,2,2.6129032258064515,567.2,456.4,690.2,493.2,382.4,74,74,74,0,0,0,0.133,0.107,0.162,493.2,382.4,616.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.228,0.18,0.292,0.137,0.0795,0.213,0.0058,0.0033,0.0091,0.565,0.46,0.724,0.024,0.019,0.031,23.29,22.61,23.89,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,41.57,35.18,51.37,40.54,34.12,48.2,0,0,0,0,0,0,0.579,0,0.2,0.13,0.87,0.13,51
-92023200000,1967,2,1966,5,28,1.97,0.229,1.74,96657.5,159,159,143.8,4,3,3.2857142857142856,815.2,684.5,928.7,720.6,598.5,94.57,86,116,0,0,0,0.116,0.0986,0.133,720.6,598.5,812.7,990,990,990,967.2,966.6,967.6,22.8,22.4,23.4,0.358,0.283,0.431,0.28,0.201,0.332,0.012,0.0086,0.015,0.879,0.696,0.98,0.039,0.03,0.044,21.96,21.41,22.67,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.56,39.6,51.68,44.23,38.62,48.2,0,0,0,0,0,0,0.799,0,0.23,0.12,0.88,0.12,49.1
-89604000000,1967,3,1966,6,31,3.08,0.289,2.64,134900,192.8,192.8,181.3,4,4,4,1151,941.1,1652,1043,833.1,108,108,108,57.15,0,443.7,0.0962,0.0654,0.115,985.4,833.1,1100,990,990,990,968.4,967.7,970,21.6,20,22.3,0.636,0.451,0.91,0.484,0.342,0.648,0.023,0.015,0.032,1.39,1.02,1.86,0.065,0.046,0.093,20.24,18.17,21.32,0.955,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,46.49,41.55,50.69,45.33,40.69,48.2,0,0,0,0,0,0,1.01,0,0.44,0.094,0.86,0.14,43.8
-86925600000,1967,4,1966,7,30,7.11,0.378,2.85,108874,179.9,179.9,151.2,4,4,4,2741,1734,3456,2596,1611,145.7,123,191,1496,511.3,2165,0.0538,0.0375,0.0709,1100,1100,1100,990,990,990,972.9,970.2,974.5,17.1,15.5,19.8,0.926,0.917,0.926,0.648,0.648,0.648,0.038,0.033,0.042,1.87,1.87,1.87,0.11,0.094,0.12,15.27,13.6,17.89,0.941,0.933,0.951,0.974,0.97,0.98,0.917,0.905,0.932,38.78,34.2,45.89,37.8,33.17,44.97,0,0,0,0,0,0,0.84,0,4.26,0.053,0.4,0.6,15.3
-84333600000,1967,5,1966,8,31,6.56,0.74,2.95,118023,170.8,170.8,158.6,4,4,4,2451,1995,3177,2175,1742,276.2,253,289,1075,641.5,1788,0.114,0.091,0.128,1100,1100,1100,990,990,990,972.2,971.1,973.9,17.8,16.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.94,14.19,17.04,0.944,0.936,0.948,0.977,0.97,0.98,0.922,0.908,0.929,40.6,35.83,43.58,39.66,34.75,42.71,0,0,0,0,0,0,0.881,0,3.61,0.11,0.45,0.55,18
-81655200000,1967,6,1966,9,30,4.07,0.586,2.81,132010,192.8,192.8,183.3,4,4,4,1569,1187,1942,1343,961.1,226,226,226,260.4,0,616.4,0.147,0.116,0.19,1083,961.1,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.844,0.591,0.926,0.614,0.404,0.648,0.03,0.019,0.034,1.75,1.26,1.87,0.087,0.059,0.098,18.53,17.21,20.25,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,46.79,44.04,49.63,45.84,43.16,48.2,0,0,0,0,0,0,1.02,0,1.26,0.14,0.69,0.31,32.4
-79063200000,1967,7,1966,10,31,2.13,0.533,1.59,88218.2,177.6,177.6,118.6,4,2,2.806451612903226,793.7,542.7,1147,594.7,343.7,199,199,199,0,0,0,0.265,0.173,0.367,594.7,343.7,948.3,990,990,990,967.1,966,968.4,22.9,21.6,24,0.311,0.176,0.573,0.2,0.0612,0.398,0.0089,0.0026,0.018,0.738,0.412,1.23,0.033,0.017,0.057,22.2,20.4,23.55,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.57,35.18,52.05,42.37,34.12,48.2,0,0,0,0,0,0,0.659,0,0.54,0.25,0.75,0.25,41.4
-76384800000,1967,8,1966,11,31,1.21,0.429,0.781,46555.9,81.04,81.04,62.58,2,1,1.903225806451613,451.5,379,536.9,291.5,219,160,160,160,0,0,0,0.358,0.298,0.422,291.5,219,376.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.155,0.13,0.185,0.0379,0.0144,0.0769,0.0016,0.00058,0.0032,0.347,0.253,0.459,0.014,0.01,0.019,24.02,23.52,24.37,0.941,0.925,0.958,0.972,0.97,0.98,0.915,0.897,0.939,34.76,26.1,52.3,33.62,25.31,48.2,0,0,0,0,0,0,0.348,0,0.429,0.35,0.65,0.35,38.5
-73706400000,1967,9,1966,12,30,0.853,0.298,0.555,34006,57.19,57.19,47.23,2,1,1.2666666666666666,329,281.5,379,214,166.5,115,115,115,0,0,0,0.352,0.303,0.409,214,166.5,264,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.142,0.0144,0.0099,0.0236,0.00058,0.00039,0.00096,0.325,0.25,0.396,0.013,0.01,0.016,24.63,24.42,24.89,0.947,0.925,0.959,0.977,0.97,0.98,0.925,0.897,0.94,41.42,26.4,52.64,40,25.61,48.2,0,0,0,0,0,0,0.262,0,0.298,0.35,0.65,0.35,39.9
-71114400000,1967,10,1967,1,31,0.741,0.238,0.502,31542.7,48.2,48.2,42.4,1,1,1,276.6,254.6,305.9,187.6,165.6,89,89,89,0,0,0,0.323,0.291,0.35,187.6,165.6,216.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.123,0.0117,0.00982,0.0142,0.00046,0.00039,0.00057,0.32,0.281,0.373,0.013,0.011,0.015,24.87,24.7,25,0.95,0.944,0.958,0.978,0.972,0.98,0.929,0.918,0.939,43.49,38.32,50.32,42.4,37.26,48.2,0,0,0,0,0,0,0.236,0,0.239,0.32,0.68,0.32,42.6
-68436000000,1967,11,1967,2,30,0.992,0.226,0.766,46368.3,77.13,77.13,64.4,2,1,1.9,382.8,290,446.6,295.4,205,87.33,85,92,0,0,0,0.232,0.199,0.293,295.4,205,354.6,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.151,0.118,0.173,0.0407,0.0132,0.0664,0.0017,0.00052,0.0027,0.348,0.239,0.421,0.014,0.0095,0.017,24.35,23.97,24.79,0.942,0.923,0.958,0.972,0.97,0.98,0.915,0.895,0.939,35.62,25.63,51.28,34.58,24.86,48.2,0,0,0,0,0,0,0.358,0,0.226,0.23,0.77,0.23,46.7
-65844000000,1967,12,1967,3,31,1.59,0.263,1.32,77218.2,133.3,133.3,103.8,3,2,2.5483870967741935,592.3,451.8,745.4,494.1,348.8,98.26,96,103,0,0,0,0.17,0.129,0.228,494.1,348.8,649.4,990,990,990,966.2,965.6,966.9,23.8,23.1,24.4,0.233,0.171,0.314,0.139,0.0636,0.235,0.0059,0.0026,0.01,0.578,0.413,0.784,0.024,0.017,0.034,23.17,22.33,23.95,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.31,35.35,51.66,41.18,34.29,48.2,0,0,0,0,0,0,0.577,0,0.27,0.17,0.83,0.17,48.6
-63165600000,1968,1,1967,4,31,4.59,0.318,2.52,115476,192.8,192.8,155.2,4,3,3.7096774193548385,1712,764,3529,1593,648,118.8,116,124,653,0,2305,0.0921,0.0351,0.152,940.3,648,1100,990,990,990,969.9,967,974.7,20.1,15.3,23,0.662,0.316,0.926,0.482,0.234,0.648,0.026,0.01,0.042,1.42,0.784,1.87,0.075,0.034,0.12,18.72,13.44,22.26,0.949,0.932,0.957,0.977,0.97,0.98,0.928,0.904,0.938,43.3,33.78,51.52,42.17,32.76,48.2,0,0,0,0,0,0,0.862,0,2.07,0.069,0.55,0.45,25.2
-60487200000,1968,2,1967,5,29,12,0.421,2.76,70797.5,126.3,126.3,101.7,4,4,4,4790,3742,5326,4622,3574,168,168,168,3522,2474,4058,0.0353,0.0315,0.0449,1100,1100,1100,990.01,990,990.03,977.1,975.1,978,12.9,12,14.9,0.923,0.914,0.926,0.648,0.648,0.648,0.05,0.044,0.054,1.87,1.86,1.87,0.15,0.13,0.15,11.04,10.16,12.99,0.903,0.879,0.929,0.97,0.97,0.97,0.876,0.853,0.901,26.91,24.09,32.55,25.43,21.58,31.57,0,0,0,0,0,0,0.565,0,9.24,0.035,0.23,0.77,5.9
-57981600000,1968,3,1967,6,31,11.5,0.623,2.95,84970.2,125.9,125.9,114.2,4,4,4,4276,3758,5326,4044,3547,232.6,211,278,2944,2447,4015,0.0547,0.0396,0.0667,1100,1100,1100,990,990,990.03,976.2,975.2,978,13.8,12,14.8,0.925,0.914,0.926,0.648,0.648,0.648,0.047,0.044,0.054,1.87,1.86,1.87,0.14,0.13,0.15,11.96,10.16,12.96,0.917,0.879,0.929,0.97,0.97,0.97,0.89,0.853,0.901,29.62,24.09,32.45,28.55,21.58,31.48,0,0,0,0,0,0,0.634,0,8.55,0.054,0.26,0.74,7.39
-55303200000,1968,4,1967,7,30,12.4,0.763,2.85,54880.5,131.3,131.3,76.22,4,4,4,4786,3517,5594,4492,3204,294.3,257,313,3392,2104,4237,0.0635,0.0459,0.089,1100,1100,1100,990.02,990,990.05,977,974.7,978.4,13,11.6,15.3,0.919,0.906,0.926,0.648,0.648,0.648,0.05,0.042,0.056,1.87,1.85,1.87,0.15,0.12,0.16,11.11,9.776,13.47,0.637,0,0.932,0.679,0,0.97,0.618,0,0.904,20.01,0,33.85,19.06,0,32.83,0,0,9,0,0,0.3,0.423,0.3,9.55,0.062,0.23,0.77,4.43
-52711200000,1968,5,1967,8,31,7.07,0.774,2.95,114295,169.9,169.9,153.6,4,4,4,2640,2030,3405,2351,1741,289,289,289,1251,641.5,2016,0.112,0.0849,0.142,1100,1100,1100,990,990,990,972.6,971.2,974.4,17.4,15.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.49,13.71,16.95,0.942,0.933,0.948,0.975,0.97,0.98,0.919,0.905,0.929,39.37,34.5,43.33,38.41,33.46,42.47,0,0,0,0,0,0,0.853,0,4.12,0.11,0.42,0.58,16.2
-50032800000,1968,6,1967,9,30,3.7,0.586,2.65,128678,192.8,192.8,178.7,4,4,4,1426,1047,1995,1200,821.3,226,226,226,177.3,0,668.5,0.165,0.113,0.216,1022,821.3,1100,990,990,990,969.3,968,971.1,20.7,18.9,22,0.741,0.464,0.926,0.529,0.337,0.648,0.026,0.015,0.034,1.55,1.02,1.87,0.076,0.046,0.099,19.2,17.04,20.93,0.953,0.948,0.955,0.98,0.976,0.98,0.934,0.929,0.936,45.62,40.18,49.63,44.68,39.24,48.2,0,0,0,0,0,0,0.993,0,1.05,0.16,0.72,0.28,34.8
-47440800000,1968,7,1967,10,31,2.17,0.533,1.64,90658,156.7,156.7,121.9,4,2,2.870967741935484,810.7,643.9,1015,611.7,444.9,199,199,199,0,0,0,0.251,0.196,0.309,611.7,444.9,815.5,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.31,0.212,0.452,0.21,0.109,0.334,0.0092,0.0046,0.015,0.751,0.554,1.04,0.033,0.024,0.047,22.11,21.05,22.96,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,44.3,35.57,52.05,42.87,34.5,48.2,0,0,0,0,0,0,0.677,0,0.53,0.25,0.76,0.24,41.8
-44762400000,1968,8,1967,11,31,1.44,0.452,0.985,58095.9,96.4,96.4,78.09,2,2,2,536.6,456.4,643.9,367.8,283.4,168.8,160,173,0,0,0,0.319,0.248,0.379,367.8,283.4,483.9,990,990,990,966,965.7,966.5,24,23.5,24.3,0.183,0.154,0.229,0.0726,0.0328,0.127,0.003,0.0013,0.0054,0.447,0.32,0.625,0.019,0.013,0.027,23.54,22.9,24.03,0.949,0.937,0.958,0.975,0.97,0.98,0.925,0.909,0.939,40.24,31.3,51.96,39.04,30.36,48.2,0,0,0,0,0,0,0.434,0,0.455,0.31,0.68,0.32,40.3
