datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-42084000000,1968,9,1967,12,30,1.04,0.314,0.731,43874.9,71.34,71.34,60.94,2,2,2,402.9,354,451.8,281.9,233,121,121,121,0,0,0,0.302,0.268,0.342,281.9,233,330.8,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.149,0.132,0.166,0.0327,0.0156,0.0551,0.0013,0.00063,0.0023,0.314,0.247,0.387,0.013,0.0099,0.016,24.28,23.98,24.58,0.936,0.924,0.946,0.97,0.97,0.97,0.908,0.896,0.917,31.41,25.95,36.77,30.47,25.17,35.67,0,0,0,0,0,0,0.339,0,0.309,0.3,0.7,0.3,42.2
-39492000000,1968,10,1968,1,31,0.82,0.245,0.574,35506,55.39,55.39,47.72,2,1,1.2258064516129032,306.1,281.5,351.7,214.5,192.5,91.58,89,97,0,0,0,0.3,0.276,0.316,214.5,192.5,254.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.114,0.138,0.014,0.0121,0.0192,0.00056,0.00048,0.00077,0.332,0.243,0.392,0.013,0.0097,0.016,24.73,24.57,24.85,0.949,0.923,0.959,0.978,0.97,0.98,0.928,0.895,0.94,43.19,25.8,52.5,41.77,25.02,48.2,0,0,0,0,0,0,0.265,0,0.246,0.3,0.7,0.3,43.3
-36813600000,1968,11,1968,2,30,0.934,0.22,0.714,43440.6,85.63,85.63,60.33,2,1,1.7666666666666666,360.5,281.5,477.8,275.5,196.5,85,85,85,0,0,0,0.243,0.178,0.302,275.5,196.5,392.8,990,990,990,965.2,964.8,965.8,24.8,24.2,25.2,0.143,0.115,0.185,0.0345,0.0124,0.0844,0.0014,0.00049,0.0035,0.338,0.239,0.477,0.014,0.0095,0.02,24.46,23.77,24.84,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.54,25.63,52.22,35.51,24.86,48.2,0,0,0,0,0,0,0.335,0,0.22,0.24,0.76,0.24,46.5
-34221600000,1968,12,1968,3,31,1.55,0.263,1.29,75413,123.4,123.4,101.4,3,2,2.4838709677419355,578.5,481.3,690.2,480.3,378.3,98.26,96,103,0,0,0,0.173,0.139,0.214,480.3,378.3,594.2,990,990,990,966.2,965.8,966.7,23.8,23.3,24.2,0.224,0.182,0.283,0.13,0.0775,0.198,0.0055,0.0032,0.0085,0.562,0.457,0.691,0.024,0.019,0.03,23.24,22.65,23.78,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.69,35.35,51.66,41.57,34.29,48.2,0,0,0,0,0,0,0.563,0,0.26,0.17,0.83,0.17,48.7
-31543200000,1969,1,1968,4,31,2.2,0.311,1.89,104737,167.7,167.7,140.8,4,3,3.225806451612903,821.1,704.7,982,705.1,588.7,116,116,116,0,0,0,0.143,0.118,0.165,705.1,588.7,866,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.355,0.282,0.482,0.269,0.194,0.358,0.012,0.0083,0.016,0.862,0.684,1.07,0.038,0.029,0.048,21.95,21.1,22.6,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.17,39.6,52.27,43.92,38.62,48.2,0,0,0,0,0,0,0.782,0,0.31,0.14,0.86,0.14,47.6
-28864800000,1969,2,1968,5,28,4.28,0.334,2.5,114873,192.8,192.8,170.9,4,4,4,1768,982,4599,1630,844,138,138,138,597.7,0,3361,0.0968,0.03,0.141,1032,844,1100,990,990,990,970.1,967.8,976.8,19.9,13.2,22.2,0.74,0.465,0.926,0.546,0.348,0.648,0.029,0.016,0.049,1.57,1.04,1.87,0.082,0.047,0.14,18.38,11.35,21.13,0.949,0.913,0.956,0.978,0.97,0.98,0.928,0.886,0.936,43.82,27.96,50.48,42.74,27.12,48.2,0,0,0,0,0,0,0.95,0,1.78,0.078,0.58,0.42,26.8
-26445600000,1969,3,1968,6,31,18.4,0.745,2.95,2239.52,93.31,93.31,3.01,4,4,4,6863,5066,8243,6585,4788,278,278,278,5485,3688,6865,0.041,0.0337,0.0549,1100,1100,1100,990.17,990.01,990.38,980,977.6,981.4,10.1,8.99,12.4,0.866,0.813,0.922,0.648,0.648,0.648,0.064,0.052,0.072,1.81,1.76,1.87,0.18,0.15,0.2,8.322,7.233,10.53,0.0288,0,0.893,0.0313,0,0.97,0.0279,0,0.866,0.8179,0,25.35,0.7525,0,23.33,0,0,30,0,0,0.968,0.0167,0.968,15.45,0.04,0.16,0.84,0.122
-23767200000,1969,4,1968,7,30,19.2,0.811,2.85,0,0,0,0,4,4,4,7415,5622,8558,7102,5309,313,313,313,6002,4209,7145,0.043,0.0366,0.0557,1100,1100,1100,990.26,990.06,990.45,980.5,978.5,981.6,9.72,8.87,11.6,0.844,0.801,0.905,0.648,0.648,0.648,0.067,0.056,0.073,1.79,1.75,1.85,0.19,0.16,0.2,7.928,7.121,9.736,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,16.35,0.042,0.15,0.85,0
-21175200000,1969,5,1968,8,31,10.1,0.814,2.95,91389.8,155.8,155.8,122.8,4,4,4,3775,2557,5451,3471,2253,304,304,304,2371,1153,4047,0.0849,0.0558,0.119,1100,1100,1100,990,990,990.04,975.1,972.4,978.2,14.9,11.8,17.6,0.925,0.91,0.926,0.648,0.648,0.648,0.044,0.037,0.055,1.87,1.86,1.87,0.13,0.11,0.16,13.05,9.98,15.68,0.896,0,0.944,0.939,0,0.976,0.869,0,0.921,31.84,0,39.91,30.71,0,38.95,0,0,1,0,0,0.0323,0.682,0.0323,7.15,0.081,0.29,0.71,9.05
-18496800000,1969,6,1968,9,30,4.81,0.645,2.85,126938,192.8,192.8,176.3,4,4,4,1857,1312,2487,1608,1052,248.7,226,260,510.4,0,1161,0.14,0.0909,0.198,1098,1052,1100,990,990,990,970.6,968.9,972.3,19.4,17.7,21.1,0.893,0.727,0.926,0.643,0.541,0.648,0.033,0.026,0.037,1.84,1.56,1.87,0.095,0.074,0.11,17.61,15.85,19.56,0.949,0.944,0.954,0.98,0.977,0.98,0.93,0.923,0.935,44.99,40.37,49.22,44.08,39.44,48.2,0,0,0,0,0,0,0.979,0,1.96,0.13,0.59,0.41,26.4
-15904800000,1969,7,1968,10,31,2.76,0.6,2.16,114676,189.9,189.9,154.1,4,3,3.4838709677419355,1032,827.5,1276,807.9,603.5,224,224,224,0,0,0,0.221,0.176,0.271,807.9,603.5,1052,990,990,990,968,967.2,968.8,22,21.2,22.8,0.461,0.304,0.716,0.33,0.204,0.539,0.015,0.009,0.025,1.05,0.722,1.55,0.048,0.032,0.073,20.99,19.69,22.07,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.52,39.42,51.49,44.38,38.43,48.2,0,0,0,0,0,0,0.856,0,0.6,0.22,0.78,0.22,41.5
-13226400000,1969,8,1968,11,31,1.8,0.463,1.34,76797.7,130.5,130.5,103.2,3,2,2.4838709677419355,671.7,554.6,817.2,498.7,381.6,173,173,173,0,0,0,0.261,0.212,0.312,498.7,381.6,644.2,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.242,0.188,0.322,0.141,0.0791,0.231,0.0061,0.0033,0.01,0.6,0.467,0.785,0.026,0.02,0.034,22.82,22.05,23.44,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.44,36.12,52.3,42.21,35.04,48.2,0,0,0,0,0,0,0.573,0,0.46,0.26,0.74,0.26,42.7
-10548000000,1969,9,1968,12,30,1.25,0.314,0.934,56090.8,91.93,91.93,77.9,2,2,2,481.5,435.1,548.2,360.5,314.1,121,121,121,0,0,0,0.253,0.221,0.278,360.5,314.1,427.2,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.177,0.16,0.2,0.0692,0.0472,0.101,0.0029,0.0019,0.0042,0.432,0.362,0.532,0.018,0.015,0.022,23.8,23.4,24.08,0.949,0.943,0.957,0.975,0.97,0.98,0.926,0.915,0.938,39.93,34.97,46.9,38.95,33.92,45.96,0,0,0,0,0,0,0.433,0,0.316,0.25,0.75,0.25,44.9
-7956000000,1969,10,1969,1,31,1.19,0.26,0.934,56362.5,84.48,84.48,75.76,2,2,2,445.8,422.2,485.3,348.8,325.2,97,97,97,0,0,0,0.218,0.2,0.23,348.8,325.2,388.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.171,0.163,0.185,0.0637,0.0525,0.0823,0.0026,0.0021,0.0034,0.413,0.377,0.472,0.017,0.015,0.019,23.98,23.74,24.12,0.948,0.944,0.953,0.974,0.97,0.98,0.923,0.916,0.934,38.88,36.33,43.1,37.88,35.24,42.24,0,0,0,0,0,0,0.421,0,0.256,0.22,0.78,0.22,47.4
-5277600000,1969,11,1969,2,30,1.42,0.238,1.18,69579.6,123.2,123.2,96.64,3,2,2.2333333333333334,546.2,485.3,684.5,454.2,393.3,92,92,92,0,0,0,0.17,0.134,0.19,454.2,393.3,592.5,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.212,0.186,0.283,0.116,0.0846,0.197,0.0048,0.0035,0.0084,0.548,0.479,0.689,0.023,0.02,0.029,23.4,22.67,23.74,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,45.11,35.64,52.07,43.88,34.57,48.2,0,0,0,0,0,0,0.537,0,0.24,0.17,0.83,0.17,49
-2685600000,1969,12,1969,3,31,2.16,0.276,1.88,104543,160.1,160.1,140.5,4,3,3.193548387096774,806.4,684.5,919.2,703.4,581.5,103,103,103,0,0,0,0.129,0.112,0.15,703.4,581.5,816.2,990,990,990,967.1,966.6,967.6,22.9,22.4,23.4,0.352,0.277,0.435,0.268,0.189,0.334,0.012,0.0081,0.015,0.861,0.671,0.988,0.038,0.029,0.044,22.01,21.44,22.69,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.65,39.84,51.98,44.28,38.87,48.2,0,0,0,0,0,0,0.781,0,0.28,0.13,0.87,0.13,48.4
-7200000,1970,1,1969,4,31,3.28,0.332,2.66,133568,192.8,192.8,179.5,4,4,4,1226,919.2,1744,1102,795.2,124,124,124,109.6,0,520,0.105,0.0711,0.135,992.6,795.2,1100,990,990,990,968.6,967.6,970.3,21.4,19.7,22.4,0.671,0.419,0.916,0.51,0.324,0.648,0.024,0.014,0.033,1.45,0.954,1.86,0.069,0.043,0.094,19.94,17.86,21.47,0.954,0.951,0.956,0.98,0.976,0.98,0.934,0.93,0.937,46,39.89,50.63,44.88,38.93,48.2,0,0,0,0,0,0,0.997,0,0.62,0.1,0.81,0.19,40.7
2671200000,1970,2,1969,5,28,7.32,0.406,2.66,97516.9,178.3,178.3,145.1,4,4,4,3025,1780,4658,2857,1612,168,168,168,1757,512,3390,0.0615,0.0361,0.0944,1100,1100,1100,990,990,990,973.4,970.4,976.9,16.6,13.1,19.6,0.926,0.92,0.926,0.648,0.648,0.648,0.04,0.033,0.049,1.87,1.87,1.87,0.12,0.095,0.14,14.71,11.24,17.74,0.936,0.912,0.95,0.975,0.97,0.98,0.912,0.885,0.931,37.2,27.66,45.48,36.28,26.75,44.57,0,0,0,0,0,0,0.806,0,4.66,0.055,0.36,0.64,13.3
5090400000,1970,3,1969,6,31,12.7,0.745,2.95,76906.7,115.6,115.6,103.4,4,4,4,4742,4241,4991,4464,3963,278,278,278,3364,2863,3613,0.0587,0.0557,0.0655,1100,1100,1100,990,990,990,977,976.1,977.5,13,12.5,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.09,10.63,12,0.908,0.897,0.92,0.97,0.97,0.97,0.881,0.87,0.892,27.16,25.71,29.79,25.84,23.83,28.89,0,0,0,0,0,0,0.574,0,9.75,0.059,0.23,0.77,6.06
7768800000,1970,4,1969,7,30,9.1,0.666,2.85,94903.6,151.3,151.3,131.8,4,4,4,3509,2720,4166,3252,2463,257,257,257,2152,1363,2809,0.0745,0.0617,0.0945,1100,1100,1100,990,990,990,974.6,972.8,976,15.4,14,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.046,1.87,1.87,1.87,0.12,0.11,0.13,13.51,12.14,15.29,0.931,0.921,0.942,0.97,0.97,0.974,0.904,0.894,0.917,33.96,30.17,38.84,32.95,29.26,37.82,0,0,0,0,0,0,0.732,0,6.25,0.073,0.31,0.69,10.4
10360800000,1970,5,1969,8,31,5.31,0.678,2.95,128473,191.4,191.4,172.7,4,4,4,1983,1419,2659,1730,1166,253,253,253,629.7,66.18,1306,0.132,0.0951,0.178,1100,1100,1100,990,990,990,970.9,969.2,972.7,19.1,17.3,20.8,0.907,0.817,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.77,1.87,0.098,0.085,0.11,17.23,15.43,19.01,0.948,0.943,0.953,0.979,0.974,0.98,0.929,0.919,0.933,44.08,39.24,48.84,43.17,38.24,47.86,0,0,0,0,0,0,0.959,0,2.36,0.13,0.56,0.44,24.2
13039200000,1970,6,1969,9,30,2.77,0.48,2.27,118613,192.8,192.8,164.7,4,3,3.6666666666666665,1068,817.2,1379,883.1,632.2,185,185,185,6.663,0,94,0.178,0.134,0.226,876.5,632.2,1100,990,990,990,968.1,967.2,969.1,21.9,20.9,22.8,0.53,0.317,0.819,0.398,0.223,0.648,0.018,0.0098,0.031,1.19,0.767,1.77,0.055,0.034,0.084,20.73,19.14,22.06,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.15,39.2,51.15,45.02,38.19,48.2,0,0,0,0,0,0,0.915,0,0.5,0.17,0.82,0.18,42.8
15631200000,1970,7,1969,10,31,1.75,0.471,1.28,73591.5,127.8,127.8,98.91,3,2,2.4193548387096775,652.7,554.6,790.3,477,355.6,175.8,163,199,0,0,0,0.275,0.206,0.359,477,355.6,627.3,990,990,990,966.5,966.1,967.1,23.5,22.9,23.9,0.232,0.18,0.31,0.129,0.0669,0.22,0.0055,0.0028,0.0096,0.572,0.43,0.755,0.024,0.018,0.033,22.92,22.18,23.47,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.66,35.36,52.26,41.38,34.3,48.2,0,0,0,0,0,0,0.55,0,0.47,0.27,0.73,0.27,42.1
18309600000,1970,8,1969,11,31,1.3,0.429,0.867,51662.4,83.44,83.44,69.44,2,2,2,483.7,429.8,548.2,323.7,269.8,160,160,160,0,0,0,0.332,0.292,0.372,323.7,269.8,388.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.167,0.148,0.189,0.0518,0.0263,0.0822,0.0021,0.0011,0.0034,0.379,0.299,0.476,0.016,0.012,0.02,23.84,23.46,24.17,0.944,0.934,0.953,0.972,0.97,0.98,0.918,0.906,0.934,35.72,29.87,42.57,34.72,28.97,41.72,0,0,0,0,0,0,0.386,0,0.433,0.33,0.67,0.33,39.7
20988000000,1970,9,1969,12,30,0.982,0.303,0.679,40878.9,67.5,67.5,56.78,2,1,1.8,379,337.2,427.1,262,216.2,117,115,121,0,0,0,0.311,0.269,0.359,262,216.2,312.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.141,0.126,0.159,0.0257,0.0141,0.0463,0.001,0.00057,0.0019,0.316,0.244,0.392,0.013,0.0098,0.016,24.39,24.12,24.6,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.896,0.94,34.5,25.69,52.08,33.21,24.92,48.2,0,0,0,0,0,0,0.315,0,0.303,0.31,0.69,0.31,41.6
23580000000,1970,10,1970,1,31,0.876,0.253,0.624,37200.2,55.02,55.02,50,2,1,1.4193548387096775,327.2,321.2,341.6,232.8,224.2,94.42,89,97,0,0,0,0.289,0.261,0.302,232.8,224.2,252.6,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.136,0.0156,0.0148,0.0182,0.00062,0.00059,0.00073,0.334,0.243,0.392,0.013,0.0097,0.016,24.63,24.59,24.73,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,41.79,25.8,52.5,38.99,25.02,48.2,0,0,0,0,0,0,0.278,0,0.252,0.29,0.71,0.29,42.5
26258400000,1970,11,1970,2,30,0.993,0.238,0.754,45518.4,75.29,75.29,63.22,2,2,2,382.9,327.5,438.5,290.9,235.5,92,92,92,0,0,0,0.242,0.21,0.281,290.9,235.5,346.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.15,0.131,0.17,0.0368,0.0158,0.0626,0.0015,0.00063,0.0026,0.326,0.248,0.409,0.013,0.0099,0.017,24.36,24.02,24.71,0.938,0.925,0.948,0.97,0.97,0.973,0.91,0.897,0.922,32.58,26.4,38.68,31.61,25.6,37.65,0,0,0,0,0,0,0.351,0,0.239,0.24,0.76,0.24,45.8
28850400000,1970,12,1970,3,31,1.54,0.257,1.28,75012.2,127.2,127.2,100.8,3,2,2.4838709677419355,574,446.6,710.9,478,350.6,96,96,96,0,0,0,0.171,0.135,0.215,478,350.6,614.9,990,990,990,966.2,965.6,966.7,23.8,23.3,24.4,0.224,0.171,0.295,0.13,0.0645,0.212,0.0055,0.0026,0.0091,0.559,0.415,0.726,0.024,0.017,0.031,23.27,22.53,23.98,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.25,35.35,51.66,41.13,34.29,48.2,0,0,0,0,0,0,0.56,0,0.26,0.17,0.83,0.17,48.7
31528800000,1971,1,1970,4,31,2.34,0.311,2.03,111333,169.6,169.6,149.6,4,3,3.4193548387096775,875.5,729.9,995,759.5,613.9,116,116,116,0,0,0,0.134,0.117,0.159,759.5,613.9,879,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.393,0.296,0.493,0.301,0.211,0.364,0.013,0.0091,0.016,0.939,0.726,1.1,0.042,0.031,0.05,21.66,21.02,22.45,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.46,39.6,52.27,44.18,38.62,48.2,0,0,0,0,0,0,0.831,0,0.31,0.13,0.87,0.13,47.6
34207200000,1971,2,1970,5,28,3.34,0.334,2.49,121760,192.8,192.8,181.2,4,4,4,1382,1001,2097,1244,862.9,138,138,138,213.3,0,859.2,0.106,0.0658,0.138,1031,862.9,1100,990,990,990,969.1,967.9,971.3,20.9,18.7,22.1,0.731,0.482,0.926,0.541,0.357,0.648,0.026,0.016,0.035,1.55,1.07,1.87,0.075,0.049,0.1,19.33,16.79,21.02,0.953,0.947,0.956,0.98,0.98,0.98,0.934,0.928,0.936,46.35,42.46,50.44,45.3,41.61,48.2,0,0,0,0,0,0,1.01,0,0.85,0.1,0.75,0.25,36.5
36626400000,1971,3,1970,6,31,7.47,0.565,2.95,111164,166.9,166.9,149.4,4,4,4,2789,2149,3153,2578,1938,211,211,211,1478,838,1842,0.0768,0.0669,0.0982,1100,1100,1100,990,990,990,973,971.5,973.9,17,16.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.12,14.24,16.67,0.941,0.936,0.947,0.973,0.97,0.98,0.916,0.908,0.928,38.37,35.97,42.57,37.35,34.89,41.71,0,0,0,0,0,0,0.83,0,4.52,0.076,0.39,0.61,14.9
39304800000,1971,4,1970,7,30,6.69,0.495,2.85,111648,167.5,167.5,155.1,4,4,4,2582,2122,3032,2391,1931,191,191,191,1291,831,1741,0.0749,0.063,0.09,1100,1100,1100,990,990,990,972.5,971.4,973.6,17.5,16.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.62,14.53,16.73,0.943,0.938,0.947,0.975,0.97,0.98,0.92,0.91,0.928,39.74,36.77,42.74,38.77,35.67,41.89,0,0,0,0,0,0,0.861,0,3.84,0.074,0.43,0.57,16.7
41896800000,1971,5,1970,8,31,4.48,0.455,2.95,135519,192.8,192.8,182.1,4,4,4,1672,1339,2073,1502,1169,170,170,170,402.1,69.34,802.9,0.103,0.082,0.127,1100,1100,1100,990,990,990,970,969,971.3,20,18.7,21,0.891,0.796,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.84,1.74,1.87,0.092,0.083,0.1,18.12,16.85,19.29,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.49,43.06,49.59,45.54,42.2,48.2,0,0,0,0,0,0,1.01,0,1.53,0.1,0.66,0.34,30.2
44575200000,1971,6,1970,9,30,2.73,0.439,2.28,118564,192.8,192.8,164.7,4,3,3.6666666666666665,1054,790.3,1312,885,605.3,169.3,138,185,6.928,0,74.38,0.167,0.105,0.234,878.1,605.3,1100,990,990,990,968,967.1,968.9,22,21.1,22.9,0.53,0.302,0.793,0.408,0.205,0.648,0.019,0.009,0.031,1.2,0.722,1.74,0.055,0.031,0.082,20.77,19.38,22.22,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.25,39.2,51.15,44.96,38.19,48.2,0,0,0,0,0,0,0.915,0,0.45,0.16,0.84,0.16,43.4
47167200000,1971,7,1970,10,31,1.66,0.437,1.22,70934,124.6,124.6,95.34,3,2,2.2903225806451615,618.1,507,772.5,455.1,344,163,163,163,0,0,0,0.268,0.211,0.321,455.1,344,609.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.22,0.174,0.3,0.117,0.0614,0.208,0.005,0.0025,0.009,0.55,0.41,0.725,0.023,0.017,0.032,23.09,22.29,23.71,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,43.24,35.36,51.66,42.08,34.3,48.2,0,0,0,0,0,0,0.53,0,0.44,0.26,0.73,0.27,42.7
49845600000,1971,8,1970,11,31,1.19,0.429,0.766,45620.9,71.18,71.18,61.32,2,2,2,445.8,394,492.5,285.8,234,160,160,160,0,0,0,0.361,0.325,0.406,285.8,234,332.5,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.153,0.135,0.17,0.0345,0.0156,0.056,0.0014,0.00064,0.0023,0.323,0.251,0.393,0.013,0.01,0.016,24.07,23.79,24.38,0.937,0.924,0.946,0.97,0.97,0.97,0.909,0.897,0.917,31.61,25.86,36.69,30.66,25.09,35.59,0,0,0,0,0,0,0.341,0,0.424,0.36,0.64,0.36,38.3
52524000000,1971,9,1970,12,30,0.924,0.298,0.626,37758.4,59.46,59.46,52.44,2,1,1.6666666666666667,356.6,324.1,389.6,241.6,209.1,115,115,115,0,0,0,0.323,0.295,0.355,241.6,209.1,274.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.134,0.122,0.145,0.0182,0.0135,0.0286,0.00074,0.00054,0.0012,0.307,0.245,0.396,0.012,0.0099,0.016,24.51,24.35,24.62,0.939,0.924,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.69,25.91,52.64,34.22,25.13,48.2,0,0,0,0,0,0,0.291,0,0.298,0.32,0.68,0.32,40.9
55116000000,1971,10,1971,1,31,0.783,0.238,0.545,34090.6,50.5,50.5,45.82,2,1,1.064516129032258,292.4,276.2,321.2,203.4,187.2,89,89,89,0,0,0,0.305,0.277,0.322,203.4,187.2,232.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.113,0.128,0.013,0.0117,0.0155,0.00052,0.00046,0.00062,0.338,0.24,0.386,0.013,0.0096,0.015,24.79,24.65,24.88,0.952,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,45.42,25.66,52.05,44.2,24.89,48.2,0,0,0,0,0,0,0.255,0,0.238,0.3,0.7,0.3,43.5
57794400000,1971,11,1971,2,30,0.9,0.22,0.679,41105.2,69.9,69.9,57.09,2,1,1.9666666666666666,347.1,305.9,406.7,262.1,220.9,85,85,85,0,0,0,0.246,0.209,0.278,262.1,220.9,321.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.139,0.124,0.16,0.0239,0.0145,0.0508,0.00096,0.00058,0.0021,0.287,0.25,0.379,0.012,0.01,0.015,24.58,24.2,24.73,0.933,0.926,0.958,0.97,0.97,0.98,0.905,0.898,0.939,30.31,26.84,51.28,29.35,26.03,48.2,0,0,0,0,0,0,0.317,0,0.221,0.24,0.75,0.25,45.7
60386400000,1971,12,1971,3,31,1.23,0.257,0.968,58334.9,96.4,96.4,78.41,2,2,2,457.6,396.1,548.2,361.6,300.1,96,96,96,0,0,0,0.212,0.175,0.242,361.6,300.1,452.2,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.175,0.153,0.207,0.0697,0.0406,0.112,0.0029,0.0017,0.0047,0.431,0.339,0.567,0.018,0.014,0.024,23.91,23.37,24.28,0.949,0.94,0.958,0.975,0.97,0.98,0.925,0.912,0.939,40.21,33.6,49.64,39.2,32.59,48.2,0,0,0,0,0,0,0.436,0,0.262,0.21,0.79,0.21,47.4
63064800000,1972,1,1971,4,31,2.02,0.311,1.71,96202.7,144.6,144.6,129.3,3,2,2.935483870967742,753.1,566.7,863.8,637.1,450.7,116,116,116,0,0,0,0.156,0.134,0.205,637.1,450.7,747.8,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.31,0.208,0.373,0.227,0.112,0.301,0.0099,0.0047,0.013,0.773,0.566,0.953,0.034,0.024,0.042,22.32,21.69,23.28,0.955,0.949,0.958,0.978,0.971,0.98,0.934,0.922,0.939,45.37,37.87,51.73,44.14,36.79,48.2,0,0,0,0,0,0,0.718,0,0.31,0.15,0.85,0.15,47.6
65743200000,1972,2,1971,5,29,2.14,0.267,1.87,100642,144.6,144.6,144.6,3,3,3,854.4,845.8,858,747.7,729.8,106.7,86,116,0,0,0,0.125,0.1,0.137,747.7,729.8,772,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.372,0.361,0.388,0.299,0.289,0.313,0.013,0.013,0.014,0.949,0.921,0.987,0.042,0.041,0.044,21.73,21.68,21.8,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.82,49.76,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.27,0.12,0.87,0.13,47
68248800000,1972,3,1971,6,31,2.68,0.289,2.39,127076,192.8,192.8,170.8,4,3,3.870967741935484,1001,858,1164,892.6,750,108,108,108,0,0,0,0.109,0.0928,0.126,892.6,750,1056,990,990,990,967.9,967.3,968.4,22.1,21.6,22.7,0.508,0.375,0.688,0.379,0.302,0.549,0.017,0.013,0.025,1.14,0.957,1.53,0.052,0.042,0.071,20.99,20.06,21.71,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.43,40.67,51.66,44.25,39.76,48.2,0,0,0,0,0,0,0.949,0,0.29,0.11,0.89,0.11,47.4
70927200000,1972,4,1971,7,30,4.05,0.319,2.84,133105,192.8,192.8,184.9,4,4,4,1561,1175,1856,1438,1052,123,123,123,341.3,0,632.6,0.0805,0.0663,0.105,1097,1052,1100,990,990,990,969.7,968.5,970.6,20.3,19.4,21.5,0.868,0.693,0.926,0.641,0.541,0.648,0.032,0.025,0.033,1.81,1.52,1.87,0.089,0.071,0.097,18.51,17.49,20.02,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.37,44.8,50.65,46.22,43.9,48.2,0,0,0,0,0,0,1.03,0,1.21,0.079,0.7,0.3,32.9
73519200000,1972,5,1971,8,31,4.5,0.534,2.95,135311,189.3,189.3,181.9,4,4,4,1679,1475,1856,1480,1222,199.5,170,253,380,122.3,585.6,0.121,0.0916,0.171,1100,1100,1100,990,990,990,970.1,969.4,970.6,19.9,19.4,20.6,0.901,0.841,0.926,0.648,0.648,0.648,0.033,0.031,0.033,1.85,1.79,1.87,0.093,0.087,0.097,18.09,17.49,18.81,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.4,44.8,48.3,45.47,43.9,47.33,0,0,0,0,0,0,1.01,0,1.55,0.12,0.66,0.34,30.1
76197600000,1972,6,1971,9,30,3.01,0.48,2.47,126151,192.8,192.8,175.2,4,3,3.8666666666666667,1160,851.4,1445,975,666.4,185,185,185,22.38,0,160.3,0.163,0.128,0.217,952.6,666.4,1100,990,990,990,968.4,967.3,969.3,21.6,20.7,22.7,0.616,0.336,0.846,0.468,0.246,0.648,0.022,0.011,0.031,1.35,0.825,1.79,0.063,0.036,0.087,20.26,18.9,21.87,0.954,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,46.44,39.2,50.48,45.35,38.19,48.2,0,0,0,0,0,0,0.973,0,0.54,0.16,0.82,0.18,41.9
78789600000,1972,7,1971,10,31,1.63,0.437,1.2,69598.5,134.2,134.2,93.55,3,2,2.2903225806451615,609.9,485.3,827.5,446.9,322.3,163,163,163,0,0,0,0.274,0.197,0.336,446.9,322.3,664.5,990,990,990,966.3,965.8,967.2,23.7,22.8,24.2,0.218,0.166,0.331,0.114,0.0511,0.245,0.0049,0.0021,0.011,0.539,0.377,0.818,0.023,0.016,0.036,23.14,21.97,23.84,0.952,0.944,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.22,35.36,51.66,41.06,34.3,48.2,0,0,0,0,0,0,0.52,0,0.43,0.27,0.74,0.26,42.7
81468000000,1972,8,1971,11,31,1.13,0.406,0.726,43474.8,74.82,74.82,58.43,2,1,1.7741935483870968,422.5,364,481.3,270.9,204,151.6,134,160,0,0,0,0.363,0.278,0.44,270.9,204,347.3,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.147,0.124,0.173,0.0303,0.0131,0.0629,0.0012,0.00053,0.0026,0.336,0.251,0.412,0.014,0.01,0.017,24.17,23.82,24.42,0.941,0.924,0.959,0.972,0.97,0.98,0.916,0.897,0.94,35.8,25.86,52.3,34.6,25.09,48.2,0,0,0,0,0,0,0.325,0,0.404,0.36,0.64,0.36,38.5
84146400000,1972,9,1971,12,30,0.848,0.298,0.55,33783,53.96,53.96,46.92,2,1,1.2333333333333334,327.2,298.8,364,212.2,183.8,115,115,115,0,0,0,0.353,0.316,0.385,212.2,183.8,249,990,990,990,965,964.9,965.2,25,24.8,25.1,0.123,0.113,0.136,0.0138,0.0114,0.0169,0.00055,0.00045,0.00068,0.329,0.245,0.392,0.013,0.0099,0.016,24.64,24.5,24.79,0.948,0.924,0.959,0.978,0.97,0.98,0.927,0.896,0.94,42.34,25.91,52.19,40.9,25.13,48.2,0,0,0,0,0,0,0.261,0,0.298,0.35,0.65,0.35,39.8
86738400000,1972,10,1972,1,31,0.764,0.238,0.526,33208.1,47.73,47.73,44.63,1,1,1,285.2,276.2,298.8,196.2,187.2,89,89,89,0,0,0,0.312,0.298,0.322,196.2,187.2,209.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.121,0.0124,0.0117,0.0136,0.00049,0.00046,0.00054,0.336,0.319,0.36,0.013,0.013,0.014,24.82,24.74,24.88,0.953,0.951,0.957,0.98,0.98,0.98,0.934,0.932,0.937,45.55,43.41,48.71,44.63,42.54,47.73,0,0,0,0,0,0,0.248,0,0.238,0.31,0.69,0.31,43.5
89416800000,1972,11,1972,2,30,0.805,0.22,0.585,35705.1,53.55,53.55,49.59,2,1,1.5,310.6,290,330.7,225.6,205,85,85,85,0,0,0,0.274,0.257,0.293,225.6,205,245.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.118,0.133,0.0149,0.0132,0.0166,0.0006,0.00052,0.00067,0.308,0.239,0.387,0.012,0.0095,0.015,24.74,24.66,24.79,0.941,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,38.2,25.63,52.22,36.73,24.86,48.2,0,0,0,0,0,0,0.276,0,0.22,0.27,0.73,0.27,44.4
92008800000,1972,12,1972,3,31,1.05,0.228,0.823,49758.4,93.21,93.21,66.88,2,2,2,392.3,337.2,515.4,307.3,252.2,85,85,85,0,0,0,0.219,0.165,0.252,307.3,252.2,430.4,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.154,0.135,0.198,0.044,0.018,0.102,0.0018,0.00072,0.0042,0.348,0.266,0.533,0.014,0.011,0.022,24.3,23.55,24.65,0.94,0.93,0.957,0.971,0.97,0.98,0.914,0.902,0.938,34.41,28.34,47.56,33.44,27.49,46.61,0,0,0,0,0,0,0.372,0,0.227,0.22,0.78,0.22,47.4
94687200000,1973,1,1972,4,31,1.48,0.222,1.26,73892.2,119,119,99.32,3,2,2.4516129032258065,551.3,446.6,643.9,468.6,345.6,82.71,74,101,0,0,0,0.155,0.115,0.226,468.6,345.6,569.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.218,0.169,0.266,0.125,0.0621,0.182,0.0053,0.0025,0.0077,0.546,0.407,0.646,0.023,0.017,0.027,23.38,22.88,23.98,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.918,0.939,42.06,36.16,51.89,40.94,35.08,48.2,0,0,0,0,0,0,0.552,0,0.22,0.15,0.85,0.15,49.9
97365600000,1973,2,1972,5,28,1.8,0.208,1.59,90025.4,144.6,144.6,134,3,3,3,742.8,643.9,817.2,656.8,557.9,86,86,86,0,0,0,0.116,0.105,0.134,656.8,557.9,731.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.316,0.26,0.359,0.24,0.174,0.289,0.01,0.0074,0.013,0.794,0.627,0.92,0.034,0.027,0.04,22.33,21.91,22.9,0.956,0.951,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.78,39.73,50.12,44.66,38.75,48.2,0,0,0,0,0,0,0.744,0,0.21,0.12,0.88,0.12,50
99784800000,1973,3,1972,6,31,2.45,0.269,2.18,117636,182.2,182.2,158.1,4,3,3.5483870967741935,913,817.2,1044,812.5,709.2,100.5,87,108,0,0,0,0.112,0.0834,0.132,812.5,709.2,956.8,990,990,990,967.5,967.2,968,22.5,22,22.8,0.433,0.351,0.559,0.331,0.275,0.402,0.015,0.012,0.018,1.02,0.887,1.23,0.045,0.039,0.056,21.43,20.74,21.94,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.39,39.6,51.66,44.95,38.61,48.2,0,0,0,0,0,0,0.878,0,0.27,0.11,0.89,0.11,48
102463200000,1973,4,1972,7,30,3.02,0.264,2.74,137349,192.8,192.8,190.8,4,4,4,1166,1047,1241,1064,945.3,102,102,102,7.284,0,38.73,0.0877,0.0822,0.0974,1057,945.3,1100,990,990,990,968.4,968,968.7,21.6,21.3,22,0.696,0.554,0.769,0.563,0.397,0.648,0.026,0.018,0.03,1.55,1.21,1.72,0.072,0.055,0.08,20.03,19.63,20.74,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.53,45.94,50.85,47.69,45.02,48.2,0,0,0,0,0,0,1.06,0,0.28,0.087,0.91,0.09,45.5
105055200000,1973,5,1972,8,31,3.03,0.455,2.57,132783,192.8,192.8,178.5,4,3,3.903225806451613,1130,928.7,1241,960.4,758.7,170,170,170,0,0,0,0.152,0.137,0.183,960.4,758.7,1071,990,990,990,968.3,967.6,968.7,21.7,21.3,22.4,0.592,0.392,0.724,0.44,0.306,0.582,0.02,0.014,0.027,1.3,0.978,1.6,0.06,0.044,0.075,20.39,19.74,21.4,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.937,46.98,39.93,52.09,45.78,38.97,48.2,0,0,0,0,0,0,0.992,0,0.46,0.15,0.85,0.15,43.8
107733600000,1973,6,1972,9,30,1.71,0.323,1.38,79183.3,144.6,144.6,110,3,2,2.6,658.3,481.3,902.5,533.6,343.3,124.7,98,138,0,0,0,0.198,0.134,0.287,533.6,343.3,764.5,990,990,990,966.5,965.8,967.5,23.5,22.5,24.2,0.26,0.172,0.394,0.167,0.061,0.309,0.0072,0.0025,0.014,0.644,0.407,0.987,0.028,0.017,0.044,22.84,21.5,23.83,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.3,35.52,52.01,42.13,34.45,48.2,0,0,0,0,0,0,0.611,0,0.33,0.19,0.81,0.19,46.3
110325600000,1973,7,1972,10,31,1.1,0.303,0.795,47834.9,79.11,79.11,64.29,2,2,2,409.9,358.7,477.8,296.9,245.7,113,113,113,0,0,0,0.278,0.236,0.315,296.9,245.7,364.8,990,990,990,965.4,965.2,965.8,24.6,24.2,24.8,0.154,0.136,0.178,0.0393,0.0166,0.0712,0.0016,0.00067,0.0029,0.336,0.261,0.438,0.014,0.011,0.018,24.22,23.81,24.55,0.939,0.928,0.95,0.971,0.97,0.977,0.912,0.9,0.929,33.11,27.44,40.48,32.15,26.62,39.56,0,0,0,0,0,0,0.357,0,0.305,0.28,0.72,0.28,43.5
113004000000,1973,8,1972,11,31,0.852,0.26,0.592,36261.9,55.88,55.88,48.74,2,1,1.4516129032258065,318.1,273.3,354,221.1,176.3,97,97,97,0,0,0,0.307,0.274,0.355,221.1,176.3,257,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.11,0.138,0.0147,0.0107,0.0203,0.00059,0.00043,0.00082,0.307,0.242,0.392,0.012,0.0097,0.016,24.7,24.56,24.91,0.942,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,38.08,25.8,52.5,36.82,25.02,48.2,0,0,0,0,0,0,0.271,0,0.26,0.31,0.69,0.31,42.6
115682400000,1973,9,1972,12,30,0.643,0.236,0.407,25493,45.7,45.7,35.41,1,1,1,248.1,228.7,273.3,157.1,128.7,91,73,100,0,0,0,0.371,0.267,0.437,157.1,128.7,200.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0922,0.116,0.00911,0.00669,0.0128,0.00036,0.00026,0.00051,0.265,0.215,0.341,0.01,0.0085,0.014,25.06,24.87,25.21,0.94,0.93,0.955,0.973,0.97,0.98,0.915,0.902,0.936,36.35,29.59,46.63,35.41,28.71,45.7,0,0,0,0,0,0,0.197,0,0.236,0.37,0.63,0.37,39.6
118274400000,1973,10,1973,1,31,0.621,0.214,0.407,25432.9,39.57,39.57,34.18,1,1,1,232,208.1,254.6,152,128.1,80,80,80,0,0,0,0.346,0.314,0.385,152,128.1,174.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0991,0.0906,0.107,0.00867,0.00663,0.0106,0.00034,0.00026,0.00042,0.255,0.213,0.296,0.01,0.0083,0.012,25.15,24.99,25.34,0.939,0.93,0.947,0.971,0.97,0.977,0.912,0.902,0.925,35.21,29.58,40.5,34.18,28.7,39.57,0,0,0,0,0,0,0.19,0,0.214,0.34,0.66,0.34,41
120952800000,1973,11,1973,2,30,0.721,0.203,0.518,32090.6,51.43,51.43,44.57,2,1,1.1666666666666667,278.3,246.5,321.2,200,171.5,78.33,75,85,0,0,0,0.283,0.251,0.304,200,171.5,236.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.116,0.105,0.129,0.0127,0.0103,0.0158,0.00051,0.00041,0.00063,0.315,0.239,0.387,0.012,0.0095,0.015,24.87,24.66,25.03,0.947,0.923,0.959,0.978,0.97,0.98,0.926,0.895,0.94,41.77,25.63,52.22,40.33,24.86,48.2,0,0,0,0,0,0,0.248,0,0.203,0.28,0.72,0.28,44.5
123544800000,1973,12,1973,3,31,1.46,0.248,1.21,70214.7,155.3,155.3,94.37,4,2,2.4838709677419355,544.1,330.7,883.7,451.6,245.7,92.45,85,96,0,0,0,0.184,0.109,0.257,451.6,245.7,787.7,990,990,990,966,965.1,967.4,24,22.6,24.9,0.221,0.132,0.406,0.122,0.0166,0.32,0.0052,0.00067,0.014,0.525,0.257,0.983,0.022,0.01,0.043,23.46,21.63,24.69,0.947,0.928,0.958,0.974,0.97,0.98,0.922,0.9,0.939,38.6,27.61,52,37.49,26.78,48.2,0,0,0,0,0,0,0.524,0,0.25,0.17,0.83,0.17,48.1
126223200000,1974,1,1973,4,31,2.49,0.325,2.16,116458,188.5,188.5,156.5,4,3,3.6129032258064515,928,851.4,1123,806.9,727.4,121.2,116,124,0,0,0,0.131,0.103,0.146,806.9,727.4,1007,990,990,990,967.6,967.3,968.3,22.4,21.7,22.7,0.43,0.363,0.617,0.329,0.287,0.439,0.015,0.013,0.02,1.01,0.919,1.34,0.045,0.041,0.062,21.39,20.38,21.78,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.25,39.51,51.79,43.8,38.52,48.2,0,0,0,0,0,0,0.87,0,0.33,0.13,0.87,0.13,46.8
128901600000,1974,2,1973,5,28,4.28,0.334,2.63,119235,192.8,192.8,177.4,4,4,4,1770,1091,2707,1632,953.3,138,138,138,547.3,0,1469,0.0843,0.051,0.126,1085,953.3,1100,990,990,990,970.3,968.2,972.8,19.7,17.2,21.8,0.848,0.565,0.926,0.62,0.4,0.648,0.032,0.018,0.038,1.76,1.23,1.87,0.09,0.056,0.11,17.98,15.32,20.58,0.95,0.942,0.956,0.979,0.974,0.98,0.93,0.918,0.936,45.39,38.93,50.48,44.36,37.91,48.2,0,0,0,0,0,0,0.986,0,1.65,0.078,0.61,0.39,27.9
131320800000,1974,3,1973,6,31,7.03,0.517,2.95,114514,161.8,161.8,153.9,4,4,4,2625,2340,2854,2432,2180,192.9,160,211,1332,1080,1543,0.0733,0.0641,0.0845,1100,1100,1100,990,990,990,972.6,971.9,973.2,17.4,16.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.52,14.96,16.2,0.943,0.941,0.946,0.975,0.972,0.979,0.919,0.914,0.926,39.47,37.97,41.32,38.48,36.89,40.45,0,0,0,0,0,0,0.855,0,4.08,0.074,0.42,0.58,16.3
133999200000,1974,4,1973,7,30,6.04,0.495,2.85,116719,163.8,163.8,162.1,4,4,4,2329,2267,2464,2138,2076,191,191,191,1038,975.8,1173,0.082,0.0775,0.0843,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.23,15.91,16.38,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.927,41.4,40.52,41.8,40.53,39.59,40.96,0,0,0,0,0,0,0.901,0,3.19,0.082,0.47,0.53,19.3
136591200000,1974,5,1973,8,31,6.15,0.678,2.95,121278,177.2,177.2,163,4,4,4,2295,1812,2529,2042,1559,253,253,253,942.3,458.7,1176,0.111,0.1,0.14,1100,1100,1100,990,990,990,971.8,970.5,972.4,18.2,17.6,19.5,0.926,0.921,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.33,15.75,17.64,0.946,0.944,0.95,0.978,0.976,0.98,0.926,0.922,0.931,41.65,40.09,45.2,40.75,39.14,44.29,0,0,0,0,0,0,0.906,0,3.2,0.11,0.48,0.52,19.7
139269600000,1974,6,1973,9,30,3.37,0.48,2.56,126983,192.8,192.8,176.4,4,3,3.8666666666666667,1301,837.3,1780,1116,652.3,185,185,185,127,0,495,0.149,0.104,0.221,989.3,652.3,1100,990,990,990,968.8,967.2,970.4,21.2,19.6,22.8,0.697,0.328,0.919,0.514,0.237,0.648,0.025,0.01,0.033,1.49,0.801,1.87,0.071,0.035,0.095,19.67,17.74,21.95,0.954,0.95,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.67,39.2,50.48,45.63,38.19,48.2,0,0,0,0,0,0,0.98,0,0.81,0.14,0.76,0.24,37.7
141861600000,1974,7,1973,10,31,1.54,0.437,1.1,64427.8,129.1,129.1,86.6,3,2,2.225806451612903,574.8,451.8,797.9,411.8,288.8,163,163,163,0,0,0,0.292,0.204,0.361,411.8,288.8,634.9,990,990,990,966.2,965.6,967.1,23.8,22.9,24.4,0.203,0.154,0.315,0.0964,0.0353,0.225,0.0041,0.0014,0.0098,0.491,0.327,0.768,0.021,0.013,0.034,23.34,22.14,24.04,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.04,31.94,52.07,38.91,30.98,48.2,0,0,0,0,0,0,0.481,0,0.44,0.28,0.71,0.29,41.8
144540000000,1974,8,1973,11,31,1.04,0.359,0.676,40871.2,67.36,67.36,54.93,2,1,1.6774193548387097,386.5,337.2,446.6,252.5,203.2,134,134,134,0,0,0,0.349,0.3,0.397,252.5,203.2,312.6,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.139,0.122,0.16,0.0231,0.013,0.0465,0.00094,0.00052,0.0019,0.322,0.257,0.4,0.013,0.01,0.016,24.35,24.03,24.56,0.941,0.927,0.959,0.973,0.97,0.98,0.916,0.899,0.94,36.24,26.8,52.69,35.12,26,48.2,0,0,0,0,0,0,0.305,0,0.364,0.35,0.65,0.35,39.3
147218400000,1974,9,1973,12,30,0.775,0.272,0.503,30987.2,50.88,50.88,43.04,2,1,1.1333333333333333,299.1,259.4,334.4,194.1,144.4,105,100,115,0,0,0,0.355,0.299,0.443,194.1,144.4,234.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.0995,0.13,0.0122,0.00802,0.0157,0.00049,0.00032,0.00063,0.312,0.242,0.392,0.012,0.0097,0.016,24.78,24.57,25.02,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,41.17,25.81,52.57,39.69,25.03,48.2,0,0,0,0,0,0,0.239,0,0.272,0.35,0.65,0.35,40
149810400000,1974,10,1974,1,31,0.625,0.222,0.403,25117.3,38.46,38.46,33.76,1,1,1,233.2,216.8,259.4,150.3,136.8,82.9,80,89,0,0,0,0.356,0.33,0.377,150.3,136.8,170.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0988,0.0937,0.107,0.00852,0.00737,0.0102,0.00034,0.00029,0.00041,0.253,0.228,0.289,0.01,0.0089,0.011,25.15,24.97,25.27,0.939,0.933,0.945,0.97,0.97,0.975,0.911,0.905,0.922,34.79,31.63,39.45,33.76,30.68,38.46,0,0,0,0,0,0,0.188,0,0.222,0.36,0.64,0.36,40.2
152488800000,1974,11,1974,2,30,0.735,0.212,0.523,32537.6,52.06,52.06,45.19,2,1,1.0666666666666667,283.5,246.5,324.1,201.9,171.5,81.67,75,85,0,0,0,0.289,0.262,0.304,201.9,171.5,239.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.117,0.105,0.13,0.0129,0.0103,0.0161,0.00051,0.00041,0.00064,0.334,0.239,0.387,0.013,0.0095,0.015,24.83,24.66,25.03,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.01,25.63,52.22,43.49,24.86,48.2,0,0,0,0,0,0,0.251,0,0.212,0.29,0.71,0.29,44.3
155080800000,1974,12,1974,3,31,1.42,0.248,1.17,69349.3,114.9,114.9,93.21,3,2,2.2903225806451615,530.6,330.7,648.5,438.1,245.7,92.45,85,96,0,0,0,0.177,0.148,0.257,438.1,245.7,552.5,990,990,990,966,965.1,966.5,24,23.5,24.9,0.205,0.132,0.259,0.108,0.0166,0.17,0.0045,0.00067,0.0072,0.516,0.257,0.62,0.022,0.01,0.026,23.5,22.89,24.69,0.952,0.928,0.958,0.976,0.97,0.98,0.929,0.9,0.939,42.42,27.61,51.34,41.26,26.78,48.2,0,0,0,0,0,0,0.518,0,0.25,0.17,0.82,0.18,48.8
157759200000,1975,1,1974,4,31,2.5,0.311,2.16,115287,192.8,192.8,155,4,3,3.4516129032258065,933.8,650.5,1364,817.8,534.5,116,116,116,9.524,0,148,0.13,0.085,0.178,808.3,534.5,1100,990,990,990,967.6,966.5,969,22.4,21,23.5,0.461,0.251,0.815,0.35,0.158,0.648,0.016,0.0067,0.031,1.06,0.592,1.76,0.048,0.025,0.084,21.35,19.19,22.91,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.923,0.938,46.07,38,51.52,44.71,36.93,48.2,0,0,0,0,0,0,0.861,0,0.34,0.12,0.86,0.14,46.1
160437600000,1975,2,1974,5,28,6.37,0.406,2.66,103681,192.8,192.8,154.3,4,4,4,2635,1364,3334,2467,1196,168,168,168,1367,96.01,2066,0.0682,0.0504,0.123,1100,1100,1100,990,990,990,972.6,969,974.3,17.4,15.7,21,0.919,0.809,0.926,0.648,0.648,0.648,0.037,0.031,0.041,1.87,1.76,1.87,0.11,0.084,0.12,15.57,13.86,19.2,0.942,0.934,0.953,0.974,0.97,0.98,0.918,0.906,0.934,39.58,34.91,49.34,38.57,33.86,48.2,0,0,0,0,0,0,0.857,0,3.71,0.064,0.42,0.58,16.3
162856800000,1975,3,1974,6,31,10.9,0.565,2.95,86010.7,139,139,115.6,4,4,4,4060,3177,5451,3849,2966,211,211,211,2749,1866,4140,0.0539,0.0387,0.0664,1100,1100,1100,990.01,990,990.04,975.7,973.9,978.2,14.3,11.8,16.1,0.924,0.91,0.926,0.648,0.648,0.648,0.046,0.04,0.055,1.87,1.86,1.87,0.13,0.12,0.16,12.45,9.98,14.19,0.89,0,0.936,0.939,0,0.97,0.863,0,0.908,30.15,0,35.83,28.9,0,34.75,0,0,1,0,0,0.0323,0.642,0.0323,7.95,0.052,0.27,0.73,7.89
165535200000,1975,4,1974,7,30,12.7,0.811,2.85,54958,123.7,123.7,76.33,4,4,4,4886,3854,5518,4573,3541,313,313,313,3473,2441,4105,0.0652,0.0567,0.0812,1100,1100,1100,990.02,990,990.05,977.2,975.4,978.3,12.8,11.7,14.6,0.918,0.908,0.926,0.648,0.648,0.648,0.051,0.044,0.055,1.87,1.86,1.87,0.15,0.13,0.16,10.92,9.884,12.75,0.663,0,0.927,0.711,0,0.97,0.643,0,0.899,20.22,0,31.88,19.08,0,30.92,0,0,8,0,0,0.267,0.424,0.267,9.85,0.064,0.22,0.78,4.33
168127200000,1975,5,1974,8,31,7.64,0.774,2.95,110193,168.2,168.2,148.1,4,4,4,2853,2097,3742,2564,1808,289,289,289,1464,708.2,2353,0.104,0.0772,0.138,1100,1100,1100,990,990,990,973.1,971.3,975.1,16.9,14.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.99,12.99,16.79,0.94,0.929,0.947,0.974,0.97,0.98,0.915,0.901,0.928,38.02,32.55,42.9,37.03,31.57,42.04,0,0,0,0,0,0,0.823,0,4.69,0.1,0.39,0.61,14.4
170805600000,1975,6,1974,9,30,3.79,0.586,2.71,130565,192.8,192.8,181.3,4,4,4,1461,1047,1902,1235,821.3,226,226,226,187.6,0,575.9,0.16,0.119,0.216,1047,821.3,1100,990,990,990,969.4,968,970.8,20.6,19.2,22,0.779,0.464,0.926,0.566,0.337,0.648,0.028,0.015,0.034,1.63,1.02,1.87,0.08,0.046,0.098,19,17.34,20.93,0.953,0.949,0.955,0.98,0.976,0.98,0.933,0.93,0.936,46.3,40.18,49.63,45.34,39.24,48.2,0,0,0,0,0,0,1.01,0,1.08,0.15,0.72,0.28,34.4
173397600000,1975,7,1974,10,31,2.05,0.533,1.52,84798.2,158.7,158.7,114,4,2,2.6774193548387095,765.9,593.1,1026,566.9,394.1,199,199,199,0,0,0,0.267,0.194,0.336,566.9,394.1,827.2,990,990,990,967,966.3,968,23,22,23.7,0.285,0.194,0.463,0.183,0.085,0.339,0.008,0.0036,0.015,0.698,0.488,1.04,0.03,0.021,0.047,22.34,20.99,23.24,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.53,35.57,52.26,43.07,34.5,48.2,0,0,0,0,0,0,0.633,0,0.53,0.26,0.74,0.26,41.4
176076000000,1975,8,1974,11,31,1.3,0.429,0.87,51728.4,92.36,92.36,69.53,2,1,1.903225806451613,484.8,389.6,593.1,324.8,229.6,160,160,160,0,0,0,0.336,0.27,0.411,324.8,229.6,433.1,990,990,990,965.8,965.3,966.3,24.2,23.7,24.7,0.167,0.133,0.205,0.0533,0.0153,0.103,0.0022,0.00062,0.0044,0.397,0.253,0.544,0.016,0.01,0.023,23.82,23.19,24.37,0.946,0.925,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.35,26.1,52.3,37.1,25.31,48.2,0,0,0,0,0,0,0.386,0,0.43,0.33,0.67,0.33,39.8
178754400000,1975,9,1974,12,30,0.877,0.298,0.579,35445,58.52,58.52,49.23,2,1,1.3666666666666667,338.2,298.8,385.2,223.2,183.8,115,115,115,0,0,0,0.342,0.299,0.385,223.2,183.8,270.2,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.113,0.144,0.0158,0.0114,0.0265,0.00063,0.00045,0.0011,0.325,0.245,0.396,0.013,0.0099,0.016,24.58,24.38,24.79,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.939,40.53,25.91,52.64,39.24,25.13,48.2,0,0,0,0,0,0,0.273,0,0.298,0.34,0.66,0.34,40.4
181346400000,1975,10,1975,1,31,0.709,0.238,0.471,29568.8,46.78,46.78,39.74,1,1,1,264.7,239.5,294.6,175.7,150.5,89,89,89,0,0,0,0.337,0.302,0.372,175.7,150.5,205.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0996,0.119,0.0107,0.00855,0.0132,0.00042,0.00034,0.00053,0.299,0.254,0.352,0.012,0.01,0.014,24.95,24.77,25.11,0.947,0.939,0.956,0.976,0.97,0.98,0.924,0.911,0.937,40.71,34.81,47.73,39.74,33.77,46.78,0,0,0,0,0,0,0.221,0,0.238,0.34,0.66,0.34,41.7
184024800000,1975,11,1975,2,30,0.679,0.203,0.476,29957.5,48.2,48.2,41.61,1,1,1,262,239.5,290,183.6,154.5,78.33,75,85,0,0,0,0.301,0.259,0.355,183.6,154.5,215,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.101,0.121,0.0114,0.00889,0.014,0.00045,0.00035,0.00056,0.312,0.261,0.367,0.012,0.01,0.015,24.94,24.77,25.1,0.949,0.94,0.957,0.977,0.97,0.98,0.927,0.912,0.938,42.65,35.78,50.01,41.61,34.7,48.2,0,0,0,0,0,0,0.231,0,0.203,0.3,0.7,0.3,44.1
186616800000,1975,12,1975,3,31,1.09,0.228,0.861,52094.3,89.52,89.52,70.02,2,2,2,406.6,313.5,496.9,321.6,228.5,85,85,85,0,0,0,0.212,0.171,0.271,321.6,228.5,411.9,990,990,990,965.4,965,965.8,24.6,24.2,25,0.159,0.126,0.191,0.0511,0.0152,0.0934,0.0021,0.00061,0.0039,0.37,0.238,0.505,0.015,0.0095,0.021,24.21,23.66,24.79,0.943,0.923,0.956,0.973,0.97,0.98,0.917,0.895,0.937,35.98,25.63,45.67,35.01,24.86,44.76,0,0,0,0,0,0,0.389,0,0.229,0.21,0.79,0.21,47.8
189295200000,1976,1,1975,4,31,1.69,0.271,1.42,82400.7,136.3,136.3,110.8,3,2,2.6451612903225805,632.4,525.1,768.4,531.4,424.1,101,101,101,0,0,0,0.163,0.131,0.192,531.4,424.1,667.4,990,990,990,966.4,966,967,23.6,23,24,0.249,0.197,0.324,0.16,0.0992,0.247,0.0068,0.0041,0.011,0.626,0.512,0.814,0.027,0.022,0.035,22.95,22.21,23.51,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.65,34.98,51.16,42.47,33.93,48.2,0,0,0,0,0,0,0.615,0,0.27,0.16,0.84,0.16,48.8
191973600000,1976,2,1975,5,29,2.26,0.291,1.97,106576,192.8,192.8,153.1,4,3,3.3793103448275863,902.4,776.2,1212,786.4,660.2,116,116,116,0,0,0,0.131,0.0957,0.149,786.4,660.2,1096,990,990,990,967.5,967,968.6,22.5,21.4,23,0.419,0.322,0.744,0.324,0.242,0.64,0.014,0.011,0.03,0.999,0.803,1.68,0.045,0.035,0.079,21.51,19.75,22.19,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.02,39.6,52.28,45.58,38.62,48.2,0,0,0,0,0,0,0.851,0,0.29,0.13,0.87,0.13,47.2
194479200000,1976,3,1975,6,31,9.82,0.521,2.95,94218.1,192.8,192.8,126.6,4,4,4,3668,1259,5489,3473,1099,194.5,160,211,2374,0,4178,0.0611,0.0384,0.127,1100,1099,1100,990.01,990,990.05,974.7,968.7,978.3,15.3,11.8,21.3,0.91,0.764,0.926,0.648,0.645,0.648,0.044,0.03,0.055,1.86,1.71,1.87,0.13,0.08,0.16,13.48,9.927,19.58,0.894,0,0.954,0.941,0,0.98,0.869,0,0.935,32.94,0,50.31,31.66,0,48.2,0,0,1,0,0,0.0323,0.704,0.0323,6.87,0.053,0.3,0.7,9.59
197157600000,1976,4,1975,7,30,12.5,0.763,2.85,68860.5,111.5,111.5,95.64,4,4,4,4823,4445,5537,4529,4188,294.3,257,313,3429,3088,4124,0.0611,0.0565,0.0693,1100,1100,1100,990.01,990,990.05,977.2,976.5,978.3,12.9,11.7,13.5,0.922,0.908,0.926,0.648,0.648,0.648,0.051,0.048,0.055,1.87,1.86,1.87,0.15,0.14,0.16,10.98,9.857,11.63,0.844,0,0.916,0.905,0,0.97,0.819,0,0.889,25.21,0,28.74,23.91,0,27.88,0,0,2,0,0,0.0667,0.531,0.0667,9.65,0.061,0.23,0.77,5.51
199749600000,1976,5,1975,8,31,10.4,0.814,2.95,91996.3,144.5,144.5,123.7,4,4,4,3880,2965,4582,3576,2661,304,304,304,2476,1561,3178,0.08,0.0664,0.103,1100,1100,1100,990,990,990,975.4,973.4,976.7,14.6,13.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.049,1.87,1.87,1.87,0.13,0.11,0.14,12.76,11.38,14.7,0.925,0.914,0.939,0.97,0.97,0.97,0.898,0.886,0.911,31.87,28.05,37.23,30.91,27.21,36.11,0,0,0,0,0,0,0.687,0,7.45,0.078,0.28,0.72,8.85
202428000000,1976,6,1975,9,30,5.54,0.674,2.85,120968,189.1,189.1,168,4,4,4,2137,1479,2899,1877,1219,260,260,260,776.8,119.4,1539,0.127,0.0897,0.176,1100,1100,1100,990,990,990,971.3,969.4,973.3,18.7,16.7,20.6,0.917,0.847,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.79,1.87,0.1,0.087,0.11,16.8,14.86,18.79,0.947,0.94,0.952,0.978,0.971,0.98,0.927,0.913,0.933,42.93,37.67,48.25,42,36.58,47.28,0,0,0,0,0,0,0.933,0,2.69,0.12,0.51,0.49,21.8
205020000000,1976,7,1975,10,31,2.81,0.6,2.19,114764,192.8,192.8,154.3,4,3,3.5161290322580645,1050,735.5,1445,826.3,511.5,224,224,224,7.84,0,121.3,0.222,0.155,0.305,818.4,511.5,1100,990,990,990,968,966.8,969.3,22,20.7,23.2,0.491,0.251,0.837,0.356,0.143,0.648,0.016,0.0062,0.031,1.1,0.567,1.79,0.051,0.024,0.086,20.9,18.91,22.59,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.81,35.78,51.49,43.69,34.71,48.2,0,0,0,0,0,0,0.857,0,0.62,0.21,0.78,0.22,40.8
207698400000,1976,8,1975,11,31,1.51,0.463,1.05,61417.5,113.1,113.1,82.55,3,2,2.129032258064516,564.5,461.1,725.1,391.5,288.1,173,173,173,0,0,0,0.312,0.239,0.375,391.5,288.1,552.1,990,990,990,966.1,965.7,966.8,23.9,23.2,24.3,0.194,0.155,0.269,0.0844,0.035,0.17,0.0036,0.0014,0.0073,0.47,0.327,0.636,0.02,0.013,0.027,23.4,22.57,24,0.949,0.938,0.958,0.975,0.97,0.98,0.925,0.91,0.939,40.14,31.81,52.3,38.96,30.86,48.2,0,0,0,0,0,0,0.459,0,0.46,0.31,0.7,0.3,40.7
210376800000,1976,9,1975,12,30,1.06,0.314,0.745,44760.3,73.39,73.39,62.17,2,2,2,408.6,379,461.1,287.6,258,121,121,121,0,0,0,0.297,0.262,0.319,287.6,258,340.1,990,990,990,965.4,965.3,965.7,24.6,24.3,24.7,0.151,0.14,0.169,0.0347,0.0208,0.0595,0.0014,0.00084,0.0024,0.322,0.278,0.401,0.013,0.011,0.016,24.24,23.92,24.43,0.937,0.931,0.947,0.97,0.97,0.971,0.909,0.903,0.92,32.04,28.78,37.78,31.08,27.92,36.7,0,0,0,0,0,0,0.345,0,0.315,0.3,0.7,0.3,42.2
212968800000,1976,10,1976,1,31,1.03,0.26,0.769,46422.7,64.51,64.51,62.4,2,2,2,384.2,379,394,287.2,282,97,97,97,0,0,0,0.252,0.246,0.256,287.2,282,297,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.147,0.153,0.0346,0.0321,0.0392,0.0014,0.0013,0.0016,0.32,0.312,0.335,0.013,0.013,0.014,24.36,24.29,24.39,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,32.16,31.58,33.25,31.2,30.64,32.26,0,0,0,0,0,0,0.347,0,0.261,0.25,0.75,0.25,45.1
215647200000,1976,11,1976,2,30,0.994,0.232,0.761,45990.1,69.01,69.01,63.88,2,2,2,383.4,368.3,402.5,293.7,276.3,89.67,85,92,0,0,0,0.234,0.211,0.25,293.7,276.3,317.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.145,0.158,0.0376,0.0294,0.0489,0.0015,0.0012,0.002,0.329,0.303,0.364,0.013,0.012,0.015,24.35,24.22,24.46,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.93,30.98,35.57,31.94,30.05,34.51,0,0,0,0,0,0,0.355,0,0.233,0.23,0.77,0.23,46.3
218239200000,1976,12,1976,3,31,1.29,0.257,1.03,61761.9,96.4,96.4,83.01,2,2,2,482,406.7,570.2,386,310.7,96,96,96,0,0,0,0.202,0.168,0.236,386,310.7,474.2,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.183,0.157,0.215,0.0812,0.0457,0.123,0.0034,0.0019,0.0052,0.468,0.355,0.6,0.019,0.014,0.025,23.76,23.23,24.22,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.914,0.939,42.74,34.76,51.66,41.51,33.72,48.2,0,0,0,0,0,0,0.461,0,0.26,0.2,0.8,0.2,47.9
220917600000,1977,1,1976,4,31,1.94,0.296,1.65,93055.9,163.3,163.3,125.1,4,2,3.032258064516129,725,576.2,935.5,614.3,460.2,110.7,101,116,0,0,0,0.156,0.108,0.201,614.3,460.2,834.5,990,990,990,966.8,966.2,967.6,23.2,22.4,23.8,0.298,0.211,0.448,0.211,0.116,0.343,0.0091,0.0049,0.015,0.726,0.541,1.02,0.031,0.023,0.045,22.47,21.34,23.23,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.76,35.98,52.31,41.54,34.9,48.2,0,0,0,0,0,0,0.695,0,0.29,0.15,0.85,0.15,48
223596000000,1977,2,1976,5,28,2.55,0.3,2.19,113341,192.8,192.8,168.7,4,3,3.7142857142857144,1056,871.9,1492,931.7,733.9,123.9,116,138,27.17,0,276,0.121,0.0777,0.158,904.6,733.9,1100,990,990,990,968,967.4,969.5,22,20.5,22.6,0.545,0.367,0.866,0.429,0.291,0.648,0.02,0.013,0.032,1.24,0.931,1.81,0.057,0.041,0.088,20.72,18.73,21.68,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.19,39.88,52.27,45.61,38.91,48.2,0,0,0,0,0,0,0.937,0,0.36,0.12,0.86,0.14,44.4
226015200000,1977,3,1976,6,31,5.59,0.429,2.95,125634,186.3,186.3,168.9,4,4,4,2087,1552,2424,1927,1392,160,160,160,827.3,292,1164,0.0776,0.066,0.103,1100,1100,1100,990,990,990,971.3,969.7,972.1,18.7,17.9,20.3,0.924,0.892,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.84,1.87,0.1,0.09,0.1,16.86,16,18.51,0.948,0.945,0.952,0.98,0.978,0.98,0.928,0.924,0.933,43.09,40.78,47.51,42.22,39.87,46.56,0,0,0,0,0,0,0.938,0,2.64,0.077,0.53,0.47,22.5
228693600000,1977,4,1976,7,30,6.75,0.495,2.85,111258,158.9,158.9,154.5,4,4,4,2602,2445,2680,2411,2254,191,191,191,1311,1154,1389,0.0734,0.0713,0.0781,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.38,15.95,0.943,0.943,0.945,0.975,0.974,0.977,0.92,0.918,0.923,39.61,39.1,40.64,38.63,38.09,39.73,0,0,0,0,0,0,0.858,0,3.9,0.073,0.42,0.58,16.5
231285600000,1977,5,1976,8,31,7.16,0.743,2.95,113499,163.2,163.2,152.6,4,4,4,2674,2291,2845,2397,2002,277.4,253,289,1297,902.3,1492,0.104,0.0889,0.126,1100,1100,1100,990,990,990,972.7,971.8,973.1,17.3,16.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.4,14.99,16.32,0.943,0.941,0.946,0.974,0.972,0.98,0.918,0.914,0.927,39.15,38.03,41.64,38.14,36.96,40.79,0,0,0,0,0,0,0.848,0,4.21,0.1,0.41,0.59,15.9
233964000000,1977,6,1976,9,30,4.23,0.586,2.78,129372,192.8,192.8,179.7,4,4,4,1631,1127,2248,1405,900.8,226,226,226,333.1,0,921.7,0.145,0.101,0.201,1072,900.8,1100,990,990,990,969.9,968.3,971.7,20.1,18.3,21.7,0.832,0.536,0.926,0.598,0.375,0.648,0.03,0.017,0.035,1.72,1.16,1.87,0.086,0.053,0.1,18.38,16.43,20.54,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.927,0.936,45.85,41.92,49.36,44.92,41.09,48.2,0,0,0,0,0,0,0.998,0,1.45,0.14,0.66,0.34,30.6
