datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
236556000000,1977,7,1976,10,31,2.16,0.533,1.63,90507.3,169.3,169.3,121.6,4,2,2.870967741935484,807.6,606.9,1091,608.6,407.9,199,199,199,0,0,0,0.254,0.182,0.328,608.6,407.9,892.3,990,990,990,967.1,966.3,968.2,22.9,21.8,23.7,0.312,0.199,0.522,0.208,0.0916,0.371,0.0092,0.0039,0.017,0.75,0.508,1.14,0.033,0.021,0.052,22.13,20.68,23.16,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.07,35.18,51.75,42.86,34.12,48.2,0,0,0,0,0,0,0.676,0,0.53,0.25,0.75,0.25,41.9
239234400000,1977,8,1976,11,31,1.36,0.429,0.932,55497,95.09,95.09,74.59,2,2,2,508,438.5,606.9,348,278.5,160,160,160,0,0,0,0.318,0.264,0.365,348,278.5,446.9,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.175,0.151,0.21,0.0633,0.0305,0.11,0.0026,0.0012,0.0046,0.416,0.312,0.564,0.017,0.013,0.024,23.7,23.11,24.11,0.947,0.936,0.958,0.974,0.97,0.98,0.923,0.908,0.939,38.28,30.83,48.51,37.3,29.91,47.54,0,0,0,0,0,0,0.414,0,0.428,0.32,0.69,0.31,40.8
241912800000,1977,9,1976,12,30,0.98,0.298,0.682,40914.2,69.17,69.17,56.83,2,1,1.8333333333333333,377.9,337.2,435.1,262.9,222.2,115,115,115,0,0,0,0.306,0.264,0.341,262.9,222.2,320.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.141,0.127,0.162,0.0259,0.0146,0.0501,0.001,0.00059,0.002,0.313,0.245,0.396,0.013,0.0099,0.016,24.4,24.07,24.62,0.938,0.924,0.959,0.972,0.97,0.98,0.911,0.896,0.94,33.8,25.91,52.64,32.43,25.13,48.2,0,0,0,0,0,0,0.316,0,0.298,0.3,0.7,0.3,41.7
244504800000,1977,10,1977,1,31,0.83,0.253,0.577,35542.1,53.44,53.44,47.77,2,1,1.3225806451612903,309.8,283.2,334.4,215.4,186.2,94.42,89,97,0,0,0,0.306,0.266,0.342,215.4,186.2,245.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.123,0.114,0.133,0.0141,0.0116,0.0166,0.00056,0.00046,0.00067,0.318,0.25,0.392,0.013,0.01,0.016,24.73,24.59,24.85,0.946,0.926,0.959,0.977,0.97,0.98,0.924,0.898,0.94,40.59,26.76,52.5,39.3,25.95,48.2,0,0,0,0,0,0,0.265,0,0.253,0.3,0.7,0.3,42.8
247183200000,1977,11,1977,2,30,0.79,0.22,0.569,35124.5,56.39,56.39,48.78,2,1,1.4,304.7,273.3,343.7,219.7,188.3,85,85,85,0,0,0,0.281,0.247,0.311,219.7,188.3,258.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.113,0.137,0.0148,0.0118,0.0211,0.00059,0.00047,0.00085,0.31,0.239,0.387,0.012,0.0095,0.015,24.76,24.61,24.89,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.01,25.63,52.22,37.88,24.86,48.2,0,0,0,0,0,0,0.271,0,0.221,0.28,0.72,0.28,44.5
249775200000,1977,12,1977,3,31,1.48,0.264,1.21,70884.9,139.6,139.6,95.28,3,2,2.5161290322580645,551.2,347.3,790.3,452.7,251.3,98.48,96,103,0,0,0,0.19,0.13,0.276,452.7,251.3,687.3,990,990,990,966.1,965.1,967.1,23.9,22.9,24.9,0.219,0.136,0.338,0.12,0.0176,0.26,0.0051,0.00071,0.011,0.52,0.266,0.849,0.022,0.011,0.037,23.42,22.09,24.6,0.948,0.93,0.958,0.974,0.97,0.98,0.923,0.902,0.939,38.42,28.18,49.64,37.43,27.34,48.2,0,0,0,0,0,0,0.529,0,0.27,0.18,0.82,0.18,47.9
252453600000,1978,1,1977,4,31,2.66,0.311,2.35,125094,190.5,190.5,168.1,4,3,3.838709677419355,994.2,845.8,1140,878.2,729.8,116,116,116,0,0,0,0.118,0.102,0.137,878.2,729.8,1024,990,990,990,967.8,967.3,968.3,22.2,21.7,22.7,0.494,0.362,0.642,0.368,0.289,0.477,0.017,0.013,0.022,1.11,0.922,1.4,0.05,0.041,0.065,21.04,20.26,21.8,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.25,39.91,52.27,43.98,38.95,48.2,0,0,0,0,0,0,0.934,0,0.31,0.12,0.88,0.12,47
255132000000,1978,2,1977,5,28,3.56,0.334,2.64,125628,192.8,192.8,186.9,4,4,4,1473,1155,2021,1335,1017,138,138,138,245.2,0,782.8,0.0962,0.0683,0.119,1090,1017,1100,990,990,990,969.4,968.4,971.2,20.6,18.8,21.6,0.825,0.637,0.926,0.625,0.462,0.648,0.03,0.021,0.034,1.75,1.38,1.87,0.085,0.064,0.099,18.85,16.98,20.23,0.953,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.95,43.4,50.53,46.74,42.53,48.2,0,0,0,0,0,0,1.04,0,0.92,0.094,0.74,0.26,35.3
257551200000,1978,3,1977,6,31,9.51,0.565,2.95,95644.3,168.2,168.2,128.6,4,4,4,3552,2097,5489,3341,1886,211,211,211,2241,786.2,4178,0.0658,0.0384,0.101,1100,1100,1100,990.01,990,990.05,974.5,971.3,978.3,15.5,11.8,18.7,0.924,0.909,0.926,0.648,0.648,0.648,0.043,0.035,0.055,1.87,1.86,1.87,0.12,0.1,0.16,13.61,9.927,16.79,0.897,0,0.947,0.942,0,0.98,0.873,0,0.928,33.32,0,42.9,32.14,0,42.04,0,0,1,0,0,0.0323,0.714,0.0323,6.56,0.059,0.31,0.69,10.1
260229600000,1978,4,1977,7,30,15.6,0.763,2.85,0,0,0,0,4,4,4,6034,5556,6342,5739,5299,294.3,257,313,4639,4199,4929,0.0487,0.0422,0.0545,1100,1100,1100,990.09,990.05,990.12,979.1,978.4,979.5,11,10.6,11.7,0.892,0.883,0.907,0.648,0.648,0.648,0.059,0.055,0.061,1.84,1.83,1.85,0.17,0.16,0.17,9.188,8.81,9.83,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,12.75,0.049,0.18,0.82,0
262821600000,1978,5,1977,8,31,12.5,0.814,2.95,63846.9,133.9,133.9,85.82,4,4,4,4668,3405,5725,4364,3101,304,304,304,3264,2001,4321,0.067,0.0531,0.0893,1100,1100,1100,990.02,990,990.07,976.8,974.4,978.6,13.2,11.4,15.6,0.92,0.902,0.926,0.648,0.648,0.648,0.05,0.042,0.057,1.87,1.85,1.87,0.14,0.12,0.16,11.32,9.589,13.71,0.706,0,0.933,0.751,0,0.97,0.685,0,0.905,22.48,0,34.5,21.45,0,33.46,0,0,7,0,0,0.226,0.477,0.226,9.55,0.065,0.24,0.76,5.11
265500000000,1978,6,1977,9,30,6.42,0.674,2.85,113901,180.4,180.4,158.2,4,4,4,2476,1721,3366,2216,1461,260,260,260,1116,360.5,2006,0.109,0.0772,0.151,1100,1100,1100,990,990,990,972.2,970.2,974.3,17.8,15.7,19.8,0.926,0.916,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.86,1.87,0.11,0.094,0.12,15.91,13.79,17.94,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.51,34.72,46.01,39.55,33.68,45.09,0,0,0,0,0,0,0.879,0,3.57,0.1,0.44,0.56,17.7
268092000000,1978,7,1977,10,31,3.27,0.6,2.51,126570,192.8,192.8,170.1,4,3,3.7419354838709675,1220,878.6,1669,996.3,654.6,224,224,224,59.81,0,345.3,0.19,0.134,0.255,936.5,654.6,1100,990,990,990,968.6,967.4,970,21.4,20,22.6,0.62,0.333,0.912,0.457,0.238,0.648,0.022,0.011,0.032,1.35,0.808,1.86,0.064,0.036,0.093,20.06,18.11,21.78,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.69,39.79,51.92,45.55,38.82,48.2,0,0,0,0,0,0,0.945,0,0.76,0.18,0.77,0.23,38.7
270770400000,1978,8,1977,11,31,1.91,0.463,1.44,82315.9,139.7,139.7,110.6,3,2,2.6129032258064515,711.9,576.2,871.9,538.9,403.2,173,173,173,0,0,0,0.247,0.198,0.3,538.9,403.2,698.9,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.263,0.196,0.353,0.165,0.0893,0.268,0.0071,0.0038,0.012,0.652,0.5,0.877,0.028,0.021,0.039,22.6,21.74,23.31,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.09,35.01,52.3,42.9,33.96,48.2,0,0,0,0,0,0,0.615,0,0.47,0.24,0.75,0.25,43.1
273448800000,1978,9,1977,12,30,1.31,0.314,0.995,59658.8,96.25,96.25,82.86,2,2,2,505,442.7,570.2,384,321.7,121,121,121,0,0,0,0.241,0.212,0.273,384,321.7,449.2,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.185,0.163,0.208,0.0802,0.0508,0.111,0.0033,0.0021,0.0047,0.467,0.373,0.565,0.019,0.015,0.024,23.66,23.27,24.03,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.39,35.8,49.11,41.43,34.72,48.12,0,0,0,0,0,0,0.46,0,0.315,0.24,0.76,0.24,45.5
276040800000,1978,10,1978,1,31,1.13,0.26,0.872,52530.6,75.91,75.91,70.61,2,2,2,422.6,396.1,446.6,325.6,299.1,97,97,97,0,0,0,0.23,0.217,0.245,325.6,299.1,349.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.153,0.171,0.0527,0.0402,0.064,0.0022,0.0016,0.0026,0.378,0.338,0.414,0.015,0.014,0.017,24.12,23.98,24.28,0.945,0.94,0.948,0.971,0.97,0.974,0.917,0.912,0.924,36.37,33.48,38.98,35.3,32.48,37.96,0,0,0,0,0,0,0.392,0,0.258,0.23,0.77,0.23,46.5
278719200000,1978,11,1978,2,30,1.4,0.238,1.16,68201.5,111.9,111.9,94.72,3,2,2.2333333333333334,538.6,446.6,629.7,446.6,354.6,92,92,92,0,0,0,0.172,0.146,0.206,446.6,354.6,537.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.207,0.173,0.251,0.11,0.0664,0.16,0.0046,0.0027,0.0068,0.535,0.421,0.608,0.022,0.017,0.025,23.44,22.99,23.97,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,44.6,35.96,52.07,43.2,34.88,48.2,0,0,0,0,0,0,0.526,0,0.24,0.17,0.83,0.17,48.7
281311200000,1978,12,1978,3,31,1.98,0.276,1.7,97065.9,144.6,144.6,130.5,3,3,3,738.5,636.6,820,635.5,533.6,103,103,103,0,0,0,0.14,0.126,0.162,635.5,533.6,717,990,990,990,966.9,966.4,967.2,23.1,22.8,23.6,0.308,0.25,0.354,0.226,0.157,0.28,0.0098,0.0067,0.012,0.762,0.59,0.9,0.033,0.025,0.039,22.38,21.92,22.96,0.955,0.949,0.957,0.979,0.972,0.98,0.936,0.923,0.938,44.4,38.03,49.17,43.49,36.96,48.18,0,0,0,0,0,0,0.725,0,0.28,0.14,0.86,0.14,49
283989600000,1979,1,1978,4,31,2.56,0.318,2.24,120259,191.3,191.3,161.6,4,3,3.6774193548387095,954.1,820,1147,835.5,696,118.6,116,124,0,0,0,0.126,0.101,0.151,835.5,696,1031,990,990,990,967.7,967.2,968.4,22.3,21.6,22.8,0.458,0.345,0.652,0.345,0.266,0.493,0.015,0.012,0.023,1.05,0.866,1.43,0.047,0.038,0.066,21.25,20.21,21.95,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.48,39.91,52.27,44.26,38.95,48.2,0,0,0,0,0,0,0.898,0,0.32,0.12,0.88,0.12,47
286668000000,1979,2,1978,5,28,3.54,0.334,2.64,125790,192.8,192.8,187.2,4,4,4,1463,1155,1930,1325,1017,138,138,138,235.6,0,692.3,0.0969,0.0715,0.119,1090,1017,1100,990,990,990,969.4,968.4,970.9,20.6,19.1,21.6,0.82,0.637,0.926,0.625,0.462,0.648,0.03,0.021,0.034,1.74,1.38,1.87,0.085,0.064,0.098,18.89,17.25,20.23,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,48.05,44.14,50.53,46.8,43.26,48.2,0,0,0,0,0,0,1.04,0,0.9,0.094,0.75,0.25,35.5
289087200000,1979,3,1978,6,31,7.48,0.565,2.95,111405,171.5,171.5,149.7,4,4,4,2791,1974,3612,2580,1763,211,211,211,1480,663.1,2301,0.0782,0.0584,0.107,1100,1100,1100,990,990,990,973,971,974.9,17,15.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.14,13.27,17.11,0.94,0.931,0.948,0.974,0.97,0.98,0.916,0.903,0.929,38.41,33.3,43.76,37.43,32.3,42.89,0,0,0,0,0,0,0.832,0,4.53,0.076,0.39,0.61,14.9
291765600000,1979,4,1978,7,30,12.3,0.715,2.85,73749.4,126.8,126.8,102.4,4,4,4,4731,3721,5397,4455,3464,275.7,257,313,3355,2364,4040,0.059,0.0476,0.0738,1100,1100,1100,990.01,990,990.04,977,975.1,978.1,13,11.9,14.9,0.922,0.912,0.926,0.648,0.648,0.648,0.05,0.043,0.054,1.87,1.86,1.87,0.14,0.13,0.16,11.16,10.06,13.04,0.903,0.875,0.929,0.97,0.97,0.97,0.876,0.849,0.901,27.22,23.75,32.67,25.61,21.11,31.69,0,0,0,0,0,0,0.569,0,9.45,0.058,0.23,0.77,6
294357600000,1979,5,1978,8,31,8.28,0.787,2.95,105873,165.6,165.6,142.3,4,4,4,3092,2197,4155,2798,1908,293.8,289,304,1698,807.8,2751,0.0984,0.0732,0.132,1100,1100,1100,990,990,990,973.7,971.6,976,16.3,14,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.46,12.16,16.55,0.937,0.921,0.947,0.973,0.97,0.98,0.911,0.894,0.928,36.56,30.23,42.25,35.58,29.32,41.41,0,0,0,0,0,0,0.791,0,5.33,0.095,0.36,0.64,12.8
297036000000,1979,6,1978,9,30,3.95,0.586,2.72,129517,192.8,192.8,179.9,4,4,4,1522,1059,2149,1296,832.6,226,226,226,245.5,0,823,0.155,0.105,0.213,1051,832.6,1100,990,990,990,969.6,968.1,971.5,20.4,18.5,21.9,0.79,0.474,0.926,0.571,0.342,0.648,0.028,0.016,0.035,1.65,1.04,1.87,0.081,0.047,0.1,18.8,16.67,20.88,0.952,0.947,0.955,0.98,0.977,0.98,0.933,0.928,0.936,45.92,40.64,49.59,44.97,39.72,48.2,0,0,0,0,0,0,0.999,0,1.23,0.15,0.69,0.31,32.8
299628000000,1979,7,1978,10,31,2.18,0.533,1.65,91540.3,162.4,162.4,123,4,2,2.935483870967742,814.6,636.6,1047,615.6,437.6,199,199,199,0,0,0,0.25,0.19,0.313,615.6,437.6,848.3,990,990,990,967.2,966.4,968,22.8,22,23.6,0.313,0.209,0.482,0.212,0.106,0.35,0.0093,0.0045,0.016,0.752,0.544,1.06,0.033,0.023,0.048,22.09,20.89,23,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.62,35.18,51.76,42.39,34.12,48.2,0,0,0,0,0,0,0.684,0,0.53,0.24,0.76,0.24,42
302306400000,1979,8,1978,11,31,1.45,0.441,1.01,59753.4,96.4,96.4,80.31,2,2,2,541.1,469.1,631.8,376.5,296.1,164.6,160,173,0,0,0,0.307,0.253,0.369,376.5,296.1,471.8,990,990,990,966,965.7,966.4,24,23.6,24.3,0.186,0.158,0.222,0.0767,0.0388,0.122,0.0032,0.0016,0.0052,0.459,0.339,0.605,0.019,0.014,0.026,23.51,22.97,23.95,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.22,32.69,50.84,40.16,31.71,48.2,0,0,0,0,0,0,0.446,0,0.44,0.3,0.7,0.3,41.2
304984800000,1979,9,1978,12,30,1.05,0.314,0.741,44460.7,75.21,75.21,61.75,2,1,1.8666666666666667,406.8,341.6,469.1,285.8,220.6,121,121,121,0,0,0,0.3,0.258,0.354,285.8,220.6,348.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.127,0.172,0.0356,0.0145,0.0633,0.0015,0.00058,0.0026,0.341,0.247,0.413,0.014,0.0099,0.017,24.24,23.88,24.58,0.941,0.924,0.959,0.971,0.97,0.98,0.915,0.896,0.94,35.36,25.95,52.08,34.09,25.17,48.2,0,0,0,0,0,0,0.343,0,0.309,0.3,0.71,0.29,42.3
307576800000,1979,10,1979,1,31,0.916,0.26,0.656,39589,60.43,60.43,53.21,2,2,2,341.9,327.5,375.1,244.9,230.5,97,97,97,0,0,0,0.284,0.259,0.296,244.9,230.5,278.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.134,0.129,0.146,0.0177,0.0153,0.0302,0.00071,0.00061,0.0012,0.26,0.243,0.306,0.01,0.0097,0.012,24.63,24.42,24.72,0.927,0.923,0.936,0.97,0.97,0.97,0.9,0.895,0.908,27.43,25.8,31.15,26.61,25.02,30.21,0,0,0,0,0,0,0.296,0,0.26,0.28,0.72,0.28,43.2
310255200000,1979,11,1979,2,30,1.17,0.238,0.93,55614.8,104.6,104.6,77.24,3,2,2.033333333333333,450.7,379,593.1,358.7,287,92,92,92,0,0,0,0.208,0.155,0.243,358.7,287,501.1,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.174,0.149,0.231,0.0683,0.0345,0.136,0.0028,0.0014,0.0057,0.424,0.319,0.608,0.017,0.013,0.025,23.95,23.2,24.39,0.947,0.938,0.958,0.974,0.97,0.98,0.923,0.909,0.939,39.23,32.17,52.07,38.04,31.21,48.2,0,0,0,0,0,0,0.429,0,0.24,0.2,0.79,0.21,47.5
312847200000,1979,12,1979,3,31,1.99,0.276,1.72,96535,144.6,144.6,129.8,3,3,3,744.6,606.9,871.9,641.6,503.9,103,103,103,0,0,0,0.14,0.118,0.17,641.6,503.9,768.9,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.312,0.233,0.392,0.229,0.138,0.311,0.01,0.0058,0.014,0.773,0.54,0.988,0.034,0.023,0.044,22.35,21.62,23.13,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.62,36.07,51.98,43.25,34.99,48.2,0,0,0,0,0,0,0.721,0,0.27,0.14,0.86,0.14,48.5
315525600000,1980,1,1979,4,31,3.73,0.332,2.61,126398,192.8,192.8,169.9,4,3,3.838709677419355,1391,878.6,2267,1267,754.6,124,124,124,292.9,0,1043,0.1,0.0547,0.141,974.4,754.6,1100,990,990,990,969.1,967.4,971.7,20.9,18.3,22.6,0.675,0.382,0.926,0.5,0.304,0.648,0.025,0.013,0.035,1.45,0.954,1.87,0.071,0.043,0.1,19.45,16.38,21.62,0.953,0.946,0.957,0.98,0.976,0.98,0.933,0.927,0.938,45.8,39.89,52.27,44.42,38.93,48.2,0,0,0,0,0,0,0.944,0,1.12,0.089,0.7,0.3,33.9
318204000000,1980,2,1979,5,29,5.74,0.398,2.76,113545,164.8,164.8,163.1,4,4,4,2292,2229,2363,2133,2061,158.7,138,168,1033,961.2,1095,0.0692,0.0598,0.0754,1100,1100,1100,990,990,990,971.8,971.7,972,18.2,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.15,16.47,0.946,0.945,0.946,0.98,0.979,0.98,0.927,0.925,0.927,41.64,41.18,42.04,40.78,40.29,41.2,0,0,0,0,0,0,0.906,0,2.98,0.069,0.48,0.52,19.8
320709600000,1980,3,1979,6,31,6.97,0.517,2.95,115011,163.8,163.8,154.6,4,4,4,2601,2267,2949,2408,2056,192.9,160,211,1308,955.8,1689,0.0752,0.0543,0.0931,1100,1100,1100,990,990,990,972.5,971.7,973.4,17.5,16.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.58,14.73,16.38,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.911,0.927,39.62,37.33,41.8,38.65,36.22,40.96,0,0,0,0,0,0,0.859,0,4.02,0.074,0.42,0.58,16.5
323388000000,1980,4,1979,7,30,7.64,0.495,2.85,104390,152,152,145,4,4,4,2948,2693,3065,2757,2502,191,191,191,1657,1402,1774,0.0649,0.0623,0.0709,1100,1100,1100,990,990,990,973.4,972.8,973.7,16.6,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.45,15.35,0.939,0.938,0.942,0.971,0.97,0.974,0.912,0.91,0.918,37.34,36.56,39.02,36.25,35.46,38,0,0,0,0,0,0,0.805,0,4.79,0.065,0.37,0.63,13.7
325980000000,1980,5,1979,8,31,6.12,0.678,2.95,121528,177.6,177.6,163.3,4,4,4,2283,1799,2680,2030,1546,253,253,253,930.1,446.2,1327,0.112,0.0944,0.141,1100,1100,1100,990,990,990,971.8,970.5,972.7,18.2,17.3,19.5,0.926,0.92,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.096,0.11,16.36,15.38,17.68,0.946,0.943,0.95,0.978,0.974,0.98,0.926,0.918,0.931,41.74,39.1,45.31,40.84,38.09,44.41,0,0,0,0,0,0,0.907,0,3.17,0.11,0.48,0.52,19.9
328658400000,1980,6,1979,9,30,3.31,0.48,2.55,126767,192.8,192.8,176.1,4,3,3.8666666666666667,1279,878.6,1761,1094,693.6,185,185,185,110.1,0,476,0.151,0.105,0.211,983.6,693.6,1100,990,990,990,968.8,967.4,970.3,21.2,19.7,22.6,0.682,0.352,0.917,0.505,0.264,0.648,0.024,0.012,0.033,1.46,0.871,1.87,0.07,0.039,0.095,19.76,17.81,21.71,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.74,39.2,52.05,45.6,38.19,48.2,0,0,0,0,0,0,0.978,0,0.76,0.15,0.77,0.23,38.3
331250400000,1980,7,1979,10,31,1.83,0.502,1.33,76511.1,140.3,140.3,102.8,3,2,2.4193548387096775,685,554.6,863.8,497.6,355.6,187.4,163,199,0,0,0,0.282,0.189,0.359,497.6,355.6,700.8,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.244,0.18,0.352,0.143,0.0669,0.269,0.0062,0.0028,0.012,0.608,0.43,0.879,0.026,0.018,0.039,22.76,21.77,23.47,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.81,35.18,51.75,42.71,34.12,48.2,0,0,0,0,0,0,0.571,0,0.5,0.27,0.73,0.27,41.8
333928800000,1980,8,1979,11,31,1.28,0.429,0.853,50842.7,83.44,83.44,68.34,2,2,2,478.5,418.2,548.2,318.5,258.2,160,160,160,0,0,0,0.336,0.292,0.383,318.5,258.2,388.2,990,990,990,965.8,965.5,966.1,24.2,23.9,24.5,0.165,0.144,0.189,0.0493,0.0209,0.0822,0.002,0.00085,0.0034,0.372,0.281,0.476,0.015,0.011,0.02,23.88,23.46,24.24,0.943,0.932,0.953,0.972,0.97,0.98,0.916,0.904,0.934,35.15,28.59,42.57,34.17,27.73,41.72,0,0,0,0,0,0,0.38,0,0.427,0.34,0.67,0.33,39.7
336607200000,1980,9,1979,12,30,0.945,0.298,0.647,39007.1,64.35,64.35,54.18,2,1,1.6666666666666667,364.4,313.5,412.3,249.4,198.5,115,115,115,0,0,0,0.317,0.279,0.367,249.4,198.5,297.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.137,0.119,0.154,0.0216,0.0126,0.0393,0.00087,0.0005,0.0016,0.318,0.245,0.396,0.013,0.0099,0.016,24.46,24.21,24.69,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.47,25.91,52.64,35.02,25.13,48.2,0,0,0,0,0,0,0.301,0,0.298,0.32,0.68,0.32,41.3
339199200000,1980,10,1980,1,31,0.812,0.238,0.574,35479.8,54.06,54.06,47.69,2,1,1.1290322580645162,303.3,283.2,337.2,214.3,194.2,89,89,89,0,0,0,0.294,0.264,0.314,214.3,194.2,248.2,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.115,0.134,0.014,0.0123,0.0168,0.00056,0.00049,0.00068,0.347,0.24,0.386,0.014,0.0096,0.015,24.73,24.65,24.84,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46,25.66,52.05,44.3,24.89,48.2,0,0,0,0,0,0,0.265,0,0.238,0.29,0.71,0.29,43.7
341877600000,1980,11,1980,2,30,0.982,0.232,0.75,45287.8,73.29,73.29,62.9,2,2,2,378.9,334.4,429.8,289.2,249.4,89.67,85,92,0,0,0,0.237,0.214,0.254,289.2,249.4,337.8,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.149,0.134,0.167,0.0355,0.0169,0.0584,0.0014,0.00068,0.0024,0.322,0.262,0.396,0.013,0.011,0.016,24.38,24.07,24.67,0.938,0.929,0.946,0.97,0.97,0.971,0.91,0.901,0.919,32.42,28.03,37.73,31.45,27.19,36.64,0,0,0,0,0,0,0.349,0,0.232,0.24,0.76,0.24,46.1
344469600000,1980,12,1980,3,31,1.43,0.257,1.17,69287.2,111,111,93.13,3,2,2.225806451612903,534.2,438.5,629.7,438.2,342.5,96,96,96,0,0,0,0.182,0.152,0.219,438.2,342.5,533.7,990,990,990,966,965.6,966.4,24,23.6,24.4,0.204,0.168,0.249,0.106,0.0607,0.157,0.0044,0.0025,0.0067,0.522,0.402,0.61,0.022,0.016,0.026,23.48,22.99,24.02,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.86,35.35,52.22,42.55,34.29,48.2,0,0,0,0,0,0,0.517,0,0.26,0.18,0.82,0.18,48.5
347148000000,1981,1,1980,4,31,2.08,0.311,1.77,98947.7,160.2,160.2,133,4,3,3.129032258064516,776.5,631.8,935.5,660.5,515.8,116,116,116,0,0,0,0.151,0.124,0.184,660.5,515.8,819.5,990,990,990,967,966.4,967.6,23,22.4,23.6,0.326,0.241,0.439,0.241,0.146,0.336,0.011,0.0062,0.015,0.795,0.561,0.994,0.035,0.024,0.044,22.2,21.36,23.01,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.86,36.78,51.52,42.63,35.68,48.2,0,0,0,0,0,0,0.739,0,0.31,0.15,0.85,0.15,47.6
349826400000,1981,2,1980,5,28,2.61,0.315,2.27,117063,192.8,192.8,174.2,4,3,3.9642857142857144,1081,919.2,1312,950.5,781.2,130.1,116,138,14.06,0,74.38,0.123,0.0963,0.15,936.4,781.2,1100,990,990,990,968.1,967.6,968.9,21.9,21.1,22.4,0.574,0.408,0.79,0.452,0.317,0.648,0.021,0.014,0.031,1.28,0.947,1.74,0.059,0.042,0.082,20.59,19.38,21.44,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,45.32,39.6,52.27,43.98,38.62,48.2,0,0,0,0,0,0,0.968,0,0.34,0.12,0.87,0.13,44.9
352245600000,1981,3,1980,6,31,5.65,0.429,2.95,126143,192.8,192.8,169.5,4,4,4,2109,1364,3008,1949,1204,160,160,160,849.4,104,1748,0.0824,0.0532,0.117,1100,1100,1100,990,990,990,971.2,969,973.5,18.8,16.5,21,0.896,0.81,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.84,1.76,1.87,0.099,0.084,0.11,16.97,14.59,19.2,0.947,0.939,0.953,0.977,0.97,0.98,0.926,0.91,0.934,43.37,36.94,49.34,42.39,35.83,48.2,0,0,0,0,0,0,0.942,0,2.7,0.076,0.52,0.48,22.3
354924000000,1981,4,1980,7,30,8.18,0.495,2.85,100595,143,143,139.7,4,4,4,3155,3020,3405,2964,2829,191,191,191,1864,1729,2114,0.0607,0.0561,0.0632,1100,1100,1100,990,990,990,973.9,973.6,974.4,16.1,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.71,14.56,0.937,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,36.01,34.5,36.85,34.93,33.46,35.75,0,0,0,0,0,0,0.776,0,5.33,0.061,0.35,0.65,12.3
357516000000,1981,5,1980,8,31,7.33,0.774,2.95,112408,170.4,170.4,151.1,4,4,4,2735,2009,3456,2446,1720,289,289,289,1346,619.7,2067,0.109,0.0836,0.144,1100,1100,1100,990,990,990,972.9,971.1,974.5,17.1,15.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.042,1.87,1.87,1.87,0.11,0.099,0.12,15.26,13.6,17,0.941,0.933,0.948,0.974,0.97,0.98,0.917,0.905,0.929,38.76,34.2,43.48,37.77,33.17,42.61,0,0,0,0,0,0,0.839,0,4.38,0.11,0.4,0.6,15.3
360194400000,1981,6,1980,9,30,3.53,0.586,2.56,125432,192.8,192.8,174.2,4,3,3.8333333333333335,1363,910,1942,1137,684,226,226,226,148.1,0,616.4,0.174,0.116,0.248,989.1,684,1100,990,990,990,969,967.5,970.9,21,19.1,22.5,0.705,0.35,0.926,0.515,0.258,0.648,0.025,0.011,0.034,1.5,0.859,1.87,0.073,0.038,0.098,19.45,17.21,21.6,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.61,40.04,51.8,45.53,39.08,48.2,0,0,0,0,0,0,0.968,0,0.97,0.17,0.73,0.27,35.5
362786400000,1981,7,1980,10,31,1.82,0.533,1.29,73872.7,136.7,136.7,99.29,3,2,2.4193548387096775,679.2,548.2,883.7,480.2,349.2,199,199,199,0,0,0,0.299,0.225,0.363,480.2,349.2,684.7,990,990,990,966.6,966.1,967.4,23.4,22.6,23.9,0.237,0.178,0.347,0.133,0.0638,0.258,0.0057,0.0027,0.011,0.581,0.42,0.856,0.025,0.018,0.038,22.81,21.71,23.51,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.43,35.18,51.75,41.34,34.12,48.2,0,0,0,0,0,0,0.552,0,0.53,0.29,0.71,0.29,40.6
365464800000,1981,8,1980,11,31,1.23,0.429,0.806,48037.1,82.3,82.3,64.57,2,2,2,460.8,402.5,542.7,300.8,242.5,160,160,160,0,0,0,0.35,0.295,0.397,300.8,242.5,382.7,990,990,990,965.7,965.4,966,24.3,24,24.6,0.159,0.138,0.188,0.0412,0.0164,0.0796,0.0017,0.00067,0.0033,0.345,0.261,0.468,0.014,0.011,0.02,23.98,23.49,24.33,0.94,0.927,0.953,0.971,0.97,0.98,0.913,0.899,0.934,33.22,26.83,41.99,32.28,26.02,41.15,0,0,0,0,0,0,0.359,0,0.424,0.35,0.66,0.34,39.1
368143200000,1981,9,1980,12,30,0.903,0.298,0.605,36847.6,60.86,60.86,51.18,2,1,1.5666666666666667,348.5,290,396.1,233.5,175,115,115,115,0,0,0,0.333,0.29,0.397,233.5,175,281.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.131,0.11,0.148,0.0183,0.0106,0.0317,0.00074,0.00042,0.0013,0.308,0.245,0.396,0.012,0.0099,0.016,24.55,24.31,24.84,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.939,36.46,25.91,52.64,35.34,25.13,48.2,0,0,0,0,0,0,0.284,0,0.298,0.33,0.67,0.33,40.8
370735200000,1981,10,1981,1,31,0.713,0.238,0.474,29834.1,45.08,45.08,40.1,1,1,1,266.1,250.3,287.1,177.1,161.3,89,89,89,0,0,0,0.335,0.31,0.356,177.1,161.3,198.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.103,0.116,0.0108,0.00946,0.0126,0.00043,0.00037,0.0005,0.301,0.273,0.339,0.012,0.011,0.013,24.93,24.81,25.03,0.948,0.943,0.954,0.977,0.97,0.98,0.926,0.915,0.935,41.05,37.31,46,40.1,36.2,45.08,0,0,0,0,0,0,0.223,0,0.239,0.33,0.66,0.34,41.8
373413600000,1981,11,1981,2,30,0.728,0.22,0.507,31627.1,48.2,48.2,43.93,1,1,1,280.7,246.5,310.1,195.7,161.5,85,85,85,0,0,0,0.304,0.274,0.345,195.7,161.5,225.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.115,0.103,0.126,0.0124,0.00948,0.0149,0.00049,0.00037,0.00059,0.334,0.273,0.387,0.013,0.011,0.015,24.84,24.66,25.05,0.953,0.943,0.959,0.979,0.97,0.98,0.932,0.915,0.94,45.41,37.4,52.22,43.93,36.29,48.2,0,0,0,0,0,0,0.244,0,0.221,0.3,0.7,0.3,43.4
376005600000,1981,12,1981,3,31,1.01,0.228,0.783,47316.1,69.9,69.9,63.6,2,2,2,377.3,317.9,406.7,292.3,232.9,85,85,85,0,0,0,0.227,0.209,0.267,292.3,232.9,321.7,990,990,990,965.3,965,965.4,24.7,24.6,25,0.149,0.128,0.159,0.0374,0.0156,0.0508,0.0015,0.00062,0.0021,0.326,0.243,0.37,0.013,0.0097,0.015,24.39,24.2,24.77,0.938,0.924,0.944,0.97,0.97,0.97,0.91,0.896,0.916,32.78,26.14,36.03,31.8,25.35,34.95,0,0,0,0,0,0,0.353,0,0.227,0.23,0.78,0.22,46.8
378684000000,1982,1,1981,4,31,1.33,0.198,1.14,67346.3,108.5,108.5,90.52,3,2,2.161290322580645,498,406.7,593.1,424,332.7,74,74,74,0,0,0,0.15,0.125,0.182,424,332.7,519.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.196,0.162,0.237,0.0994,0.056,0.148,0.0041,0.0023,0.0062,0.505,0.386,0.608,0.021,0.016,0.025,23.65,23.17,24.18,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.84,35.53,52.48,42.42,34.46,48.2,0,0,0,0,0,0,0.503,0,0.19,0.15,0.86,0.14,50.6
381362400000,1982,2,1981,5,28,1.62,0.198,1.42,81841.7,138.3,138.3,121.8,3,3,3,668.4,599.5,745.4,586.6,513.5,81.71,71,86,0,0,0,0.123,0.0953,0.143,586.6,513.5,674.4,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.276,0.235,0.325,0.193,0.144,0.251,0.0082,0.0061,0.011,0.675,0.552,0.823,0.029,0.023,0.036,22.75,22.3,23.15,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.55,36.82,47.05,40.6,35.72,46.11,0,0,0,0,0,0,0.677,0,0.2,0.12,0.88,0.12,50.5
383781600000,1982,3,1981,6,31,2.25,0.233,2.02,111016,175,175,149.2,4,3,3.3225806451612905,841.9,745.4,995,754.9,658.4,87,87,87,0,0,0,0.104,0.0874,0.117,754.9,658.4,908,990,990,990,967.3,966.9,967.9,22.7,22.1,23.1,0.383,0.318,0.514,0.3,0.241,0.378,0.013,0.01,0.017,0.935,0.798,1.14,0.041,0.035,0.052,21.8,20.98,22.32,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.85,39.42,51.9,45.33,38.43,48.2,0,0,0,0,0,0,0.829,0,0.23,0.1,0.9,0.1,49.3
386460000000,1982,4,1981,7,30,3.3,0.283,2.78,137165,192.8,192.8,190.5,4,4,4,1272,1007,1435,1163,904.6,109,102,123,90.88,0,217.2,0.0862,0.0719,0.101,1072,904.6,1100,990,990,990,968.8,967.9,969.3,21.2,20.7,22.1,0.758,0.517,0.852,0.601,0.377,0.648,0.028,0.017,0.031,1.65,1.14,1.8,0.078,0.052,0.087,19.59,18.93,20.94,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,49.06,44.38,50.81,47.63,43.49,48.2,0,0,0,0,0,0,1.06,0,0.52,0.086,0.84,0.16,41.6
389052000000,1982,5,1981,8,31,3.06,0.455,2.6,134248,192.8,192.8,180.4,4,4,4,1143,1015,1284,973.1,844.5,170,170,170,1.385,0,14.31,0.15,0.132,0.168,971.7,844.5,1100,990,990,990,968.3,967.9,968.8,21.7,21.2,22.1,0.603,0.471,0.773,0.448,0.348,0.648,0.021,0.016,0.031,1.32,1.05,1.72,0.061,0.047,0.081,20.33,19.49,21.01,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,46.16,41.5,50.12,45.11,40.64,48.2,0,0,0,0,0,0,1,0,0.46,0.15,0.85,0.15,43.9
391730400000,1982,6,1981,9,30,1.96,0.358,1.6,89885.3,166.4,166.4,124.8,4,2,2.933333333333333,756.8,548.2,1001,618.8,410.2,138,138,138,0,0,0,0.189,0.138,0.252,618.8,410.2,862.9,990,990,990,966.9,966.1,967.9,23.1,22.1,23.9,0.31,0.195,0.484,0.215,0.0926,0.357,0.0094,0.0039,0.016,0.754,0.508,1.07,0.033,0.021,0.049,22.32,21.02,23.43,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.3,35.5,51.96,43.08,34.43,48.2,0,0,0,0,0,0,0.694,0,0.36,0.18,0.82,0.18,45.9
394322400000,1982,7,1981,10,31,1.24,0.303,0.933,56081.5,91.41,91.41,75.38,2,2,2,461.2,396.1,536.9,348.2,283.1,113,113,113,0,0,0,0.247,0.21,0.285,348.2,283.1,423.9,990,990,990,965.7,965.4,966,24.3,24,24.6,0.172,0.149,0.199,0.0633,0.0326,0.0991,0.0026,0.0013,0.0041,0.413,0.315,0.526,0.017,0.013,0.022,23.91,23.46,24.3,0.948,0.937,0.957,0.974,0.97,0.98,0.923,0.909,0.937,38.67,31.61,46.64,37.69,30.66,45.7,0,0,0,0,0,0,0.419,0,0.307,0.24,0.75,0.25,45.2
397000800000,1982,8,1981,11,31,0.948,0.359,0.589,36035.2,56.56,56.56,48.43,2,1,1.3225806451612903,354,321.2,396.1,220,187.2,134,134,134,0,0,0,0.38,0.338,0.417,220,187.2,262.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.128,0.116,0.142,0.0149,0.0117,0.0227,0.0006,0.00047,0.00092,0.328,0.249,0.4,0.013,0.01,0.016,24.5,24.33,24.67,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.897,0.94,41.02,26.03,52.69,39.74,25.25,48.2,0,0,0,0,0,0,0.269,0,0.359,0.38,0.62,0.38,38
399679200000,1982,9,1981,12,30,0.728,0.259,0.469,29270.7,48.2,48.2,40.65,1,1,1,280.8,242.4,321.2,180.8,142.4,100,100,100,0,0,0,0.358,0.311,0.413,180.8,142.4,221.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.111,0.0971,0.125,0.0111,0.00785,0.0146,0.00044,0.00031,0.00058,0.308,0.24,0.381,0.012,0.0095,0.015,24.87,24.61,25.11,0.948,0.936,0.958,0.976,0.97,0.98,0.926,0.908,0.939,41.82,32.81,51.17,40.65,31.83,48.2,0,0,0,0,0,0,0.226,0,0.259,0.36,0.64,0.36,40.2
402271200000,1982,10,1982,1,31,0.717,0.231,0.487,30680.2,45.74,45.74,41.24,1,1,1,267.9,254.6,290,181.8,165.6,86.1,80,89,0,0,0,0.322,0.29,0.35,181.8,165.6,201,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.11,0.105,0.117,0.0112,0.00982,0.0128,0.00044,0.00039,0.00051,0.309,0.281,0.344,0.012,0.011,0.014,24.92,24.8,25,0.949,0.944,0.955,0.978,0.972,0.98,0.928,0.918,0.936,42.16,38.32,46.68,41.24,37.26,45.74,0,0,0,0,0,0,0.229,0,0.23,0.32,0.68,0.32,42.8
404949600000,1982,11,1982,2,30,0.884,0.22,0.664,40553.2,77,77,56.32,2,1,1.6,341,287.1,438.5,256,202.1,85,85,85,0,0,0,0.254,0.194,0.296,256,202.1,353.5,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.117,0.171,0.0269,0.0129,0.0659,0.0011,0.00051,0.0027,0.335,0.239,0.418,0.013,0.0095,0.017,24.56,24.01,24.81,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.78,25.63,52.22,37.59,24.86,48.2,0,0,0,0,0,0,0.313,0,0.22,0.25,0.75,0.25,45.9
407541600000,1982,12,1982,3,31,1.46,0.257,1.21,70997.1,112.5,112.5,95.43,3,2,2.2903225806451615,546.1,456.4,636.6,450.1,360.4,96,96,96,0,0,0,0.177,0.151,0.21,450.1,360.4,540.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.209,0.174,0.252,0.112,0.0691,0.162,0.0047,0.0028,0.0069,0.534,0.429,0.61,0.022,0.018,0.026,23.41,22.95,23.92,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.82,35.35,52.22,42.51,34.29,48.2,0,0,0,0,0,0,0.53,0,0.25,0.18,0.83,0.17,48.6
410220000000,1983,1,1982,4,31,1.98,0.311,1.67,95226.4,141.6,141.6,128,3,3,3,740.4,643.9,817.2,624.4,527.9,116,116,116,0,0,0,0.157,0.142,0.18,624.4,527.9,701.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.302,0.248,0.346,0.218,0.154,0.269,0.0094,0.0065,0.012,0.744,0.581,0.873,0.032,0.025,0.038,22.39,21.96,22.94,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.921,0.938,43.6,37.58,48.17,42.66,36.48,47.2,0,0,0,0,0,0,0.711,0,0.31,0.16,0.84,0.16,48.1
412898400000,1983,2,1982,5,28,2.1,0.281,1.82,98286.1,161.1,161.1,146.3,4,3,3.142857142857143,867.4,820,941.1,751.4,704,116,116,116,0,0,0,0.134,0.123,0.141,751.4,704,825.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.378,0.346,0.442,0.301,0.271,0.338,0.013,0.012,0.015,0.946,0.877,1,0.042,0.038,0.045,21.68,21.33,21.94,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,49.01,39.6,52.28,46.88,38.62,48.2,0,0,0,0,0,0,0.813,0,0.28,0.13,0.87,0.13,46.8
415317600000,1983,3,1982,6,31,2.8,0.289,2.51,132964,191.7,191.7,178.7,4,4,4,1047,943.6,1140,938.7,835.6,108,108,108,0,0,0,0.104,0.0947,0.114,938.7,835.6,1032,990,990,990,968,967.7,968.3,22,21.7,22.3,0.55,0.454,0.653,0.399,0.343,0.495,0.018,0.015,0.023,1.21,1.02,1.43,0.055,0.046,0.066,20.75,20.22,21.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.59,41.64,48.9,44.68,40.79,47.92,0,0,0,0,0,0,0.993,0,0.29,0.1,0.9,0.1,47.5
417996000000,1983,4,1982,7,30,2.81,0.283,2.53,132665,190.6,190.6,184.3,4,4,4,1085,1059,1127,975.5,949.8,109,102,123,0,0,0,0.1,0.0908,0.115,975.5,949.8,1021,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.585,0.564,0.637,0.413,0.399,0.471,0.019,0.018,0.022,1.27,1.23,1.39,0.058,0.056,0.064,20.57,20.32,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47,45.94,48.61,46.06,45.02,47.64,0,0,0,0,0,0,1.02,0,0.28,0.1,0.9,0.1,47.2
420588000000,1983,5,1982,8,31,2.61,0.335,2.27,122105,179.8,179.8,164.1,4,3,3.774193548387097,974.4,797.9,1073,849.4,672.9,125,125,125,0,0,0,0.129,0.117,0.157,849.4,672.9,947.8,990,990,990,967.8,967.1,968.1,22.2,21.9,22.9,0.469,0.331,0.557,0.349,0.25,0.398,0.016,0.011,0.018,1.07,0.826,1.22,0.048,0.036,0.056,21.16,20.65,22.08,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.78,39.85,51.72,43.71,38.88,48.2,0,0,0,0,0,0,0.912,0,0.34,0.13,0.87,0.13,46.8
423266400000,1983,6,1982,9,30,1.5,0.254,1.25,73142.1,139.3,139.3,101.6,3,2,2.433333333333333,579.4,456.4,782.3,481.4,358.4,98,98,98,0,0,0,0.174,0.125,0.215,481.4,358.4,684.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.228,0.174,0.335,0.133,0.0682,0.258,0.0057,0.0028,0.011,0.572,0.427,0.844,0.024,0.018,0.037,23.24,22.13,23.92,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.1,35.2,51.14,42.07,34.14,48.2,0,0,0,0,0,0,0.564,0,0.25,0.17,0.83,0.17,48.8
425858400000,1983,7,1982,10,31,1.06,0.282,0.781,47077.7,79.04,79.04,63.28,2,2,2,397,343.7,451.8,291.7,230.7,105.3,89,113,0,0,0,0.268,0.197,0.329,291.7,230.7,362.8,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.151,0.13,0.175,0.0374,0.0154,0.0702,0.0015,0.00062,0.0029,0.328,0.244,0.433,0.013,0.0098,0.018,24.29,23.93,24.64,0.938,0.923,0.95,0.971,0.97,0.977,0.91,0.896,0.928,32.58,25.73,40.45,31.64,24.96,39.52,0,0,0,0,0,0,0.352,0,0.279,0.27,0.74,0.26,44.4
428536800000,1983,8,1982,11,31,0.846,0.26,0.587,35933.2,53.16,53.16,48.3,2,1,1.3870967741935485,316,283.2,341.6,219,186.2,97,97,97,0,0,0,0.308,0.284,0.342,219,186.2,244.6,990,990,990,965,964.8,965.1,25,24.9,25.2,0.125,0.113,0.134,0.0144,0.0116,0.0165,0.00057,0.00046,0.00066,0.315,0.242,0.392,0.013,0.0097,0.016,24.7,24.59,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.69,25.8,52.5,38.28,25.02,48.2,0,0,0,0,0,0,0.268,0,0.259,0.31,0.69,0.31,42.5
431215200000,1983,9,1982,12,30,0.647,0.236,0.411,25706.8,47.55,47.55,35.7,1,1,1,249.4,220.7,281.5,158.4,120.7,91,73,100,0,0,0,0.37,0.259,0.453,158.4,120.7,208.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0894,0.119,0.00922,0.00601,0.0135,0.00036,0.00024,0.00054,0.268,0.201,0.356,0.011,0.0079,0.014,25.05,24.82,25.27,0.941,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.937,36.65,27.7,48.52,35.7,26.87,47.55,0,0,0,0,0,0,0.198,0,0.236,0.36,0.64,0.36,39.7
433807200000,1983,10,1983,1,31,0.597,0.195,0.402,25144.9,36.55,36.55,33.8,1,1,1,223,211.9,242.4,150.1,136.8,72.9,58,80,0,0,0,0.326,0.268,0.369,150.1,136.8,162.4,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0978,0.0937,0.103,0.00851,0.00737,0.00955,0.00033,0.00029,0.00038,0.252,0.228,0.274,0.0099,0.0089,0.011,25.21,25.07,25.27,0.938,0.933,0.943,0.97,0.97,0.971,0.91,0.905,0.915,34.84,31.63,37.65,33.8,30.68,36.55,0,0,0,0,0,0,0.188,0,0.195,0.33,0.67,0.33,42.1
436485600000,1983,11,1983,2,30,0.697,0.194,0.502,31454,50.36,50.36,43.69,2,1,1.1333333333333333,268.8,246.5,305.9,193.8,171.5,75,75,75,0,0,0,0.28,0.245,0.304,193.8,171.5,230.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.105,0.126,0.0122,0.0103,0.0154,0.00048,0.00041,0.00061,0.309,0.236,0.376,0.012,0.0094,0.015,24.92,24.75,25.03,0.947,0.922,0.958,0.978,0.97,0.98,0.926,0.895,0.939,41.37,25.58,51.07,40.34,24.82,48.2,0,0,0,0,0,0,0.243,0,0.195,0.28,0.72,0.28,45.1
439077600000,1983,12,1983,3,31,1.07,0.238,0.828,50054.1,87.18,87.18,67.28,2,1,1.967741935483871,398.1,305.9,485.3,309.2,220.9,88.9,85,96,0,0,0,0.228,0.175,0.278,309.2,220.9,400.3,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.124,0.187,0.0469,0.0145,0.0879,0.0019,0.00058,0.0036,0.358,0.238,0.488,0.015,0.0095,0.02,24.27,23.73,24.79,0.941,0.923,0.958,0.973,0.97,0.98,0.916,0.895,0.939,35.4,25.63,51.28,34.42,24.86,48.2,0,0,0,0,0,0,0.374,0,0.242,0.22,0.77,0.23,46.8
441756000000,1984,1,1983,4,31,1.51,0.222,1.28,75272,123.8,123.8,101.2,3,2,2.4193548387096775,562.1,485.3,667.6,479.4,384.3,82.71,74,101,0,0,0,0.15,0.111,0.208,479.4,384.3,593.6,990,990,990,966.1,965.8,966.6,23.9,23.4,24.2,0.221,0.182,0.279,0.129,0.0804,0.198,0.0054,0.0033,0.0084,0.565,0.465,0.686,0.024,0.019,0.029,23.31,22.74,23.75,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.95,35.76,52.48,42.58,34.69,48.2,0,0,0,0,0,0,0.562,0,0.23,0.15,0.85,0.15,49.8
444434400000,1984,2,1983,5,29,1.94,0.215,1.72,96421.5,156.6,156.6,138.5,4,3,3.0689655172413794,774.3,674.1,878.6,688.3,588.1,86,86,86,0,0,0,0.112,0.0979,0.128,688.3,588.1,792.6,990,990,990,967,966.6,967.4,23,22.6,23.4,0.335,0.277,0.407,0.26,0.194,0.323,0.011,0.0083,0.014,0.841,0.678,0.976,0.037,0.029,0.043,22.16,21.65,22.73,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.71,39.47,51.97,45.29,38.48,48.2,0,0,0,0,0,0,0.77,0,0.22,0.11,0.89,0.11,49.7
446940000000,1984,3,1983,6,31,3.51,0.289,2.71,133589,192.8,192.8,179.6,4,4,4,1311,893,1775,1203,785,108,108,108,190.7,0,567,0.0873,0.0608,0.121,1012,785,1100,990,990,990,968.9,967.5,970.4,21.1,19.6,22.5,0.713,0.407,0.919,0.535,0.319,0.648,0.026,0.014,0.033,1.52,0.934,1.87,0.073,0.041,0.095,19.6,17.76,21.59,0.953,0.951,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.03,39.6,50.6,44.89,38.61,48.2,0,0,0,0,0,0,0.998,0,0.8,0.082,0.77,0.23,38.1
449618400000,1984,4,1983,7,30,4.29,0.319,2.85,131480,187.9,187.9,182.6,4,4,4,1656,1506,1780,1533,1383,123,123,123,432.5,282.9,557,0.0745,0.0691,0.0817,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.909,0.882,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.093,0.089,0.095,18.16,17.74,18.67,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.58,45.48,47.93,45.65,44.57,46.97,0,0,0,0,0,0,1.01,0,1.44,0.074,0.66,0.34,30.6
452210400000,1984,5,1983,8,31,3.29,0.455,2.72,136516,192.8,192.8,183.5,4,3,3.967741935483871,1229,953.8,1479,1059,783.8,170,170,170,43.55,0,209.4,0.14,0.115,0.178,1015,783.8,1100,990,990,990,968.6,967.7,969.4,21.4,20.6,22.3,0.68,0.415,0.855,0.525,0.318,0.648,0.025,0.014,0.031,1.49,0.978,1.8,0.07,0.044,0.088,19.89,18.78,21.26,0.954,0.952,0.956,0.98,0.976,0.98,0.935,0.93,0.937,47.5,39.93,52.09,46.26,38.97,48.2,0,0,0,0,0,0,1.02,0,0.57,0.14,0.83,0.17,41.5
454888800000,1984,6,1983,9,30,1.58,0.289,1.29,74690.7,154.4,154.4,103.7,4,2,2.5,609.1,435.1,928.7,497.7,337.1,111.3,98,138,0,0,0,0.187,0.148,0.225,497.7,337.1,790.7,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.241,0.167,0.418,0.145,0.0581,0.322,0.0062,0.0024,0.014,0.596,0.395,0.971,0.025,0.016,0.043,23.1,21.44,24.05,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.69,35.2,50.9,41.62,34.14,48.2,0,0,0,0,0,0,0.576,0,0.29,0.18,0.82,0.18,47.3
457480800000,1984,7,1983,10,31,0.981,0.238,0.743,44900.4,73.41,73.41,60.35,2,2,2,366.4,321.2,427.1,277.4,232.2,89,89,89,0,0,0,0.245,0.208,0.277,277.4,232.2,338.1,990,990,990,965.2,965,965.5,24.8,24.5,25,0.145,0.129,0.167,0.0309,0.0155,0.0586,0.0013,0.00062,0.0024,0.306,0.244,0.396,0.012,0.0098,0.016,24.46,24.08,24.75,0.935,0.924,0.946,0.97,0.97,0.971,0.907,0.896,0.919,31.11,26.03,37.79,30.18,25.25,36.71,0,0,0,0,0,0,0.335,0,0.238,0.24,0.76,0.24,45.8
460159200000,1984,8,1983,11,31,0.757,0.206,0.551,34302.7,53.29,53.29,46.11,2,1,1.2258064516129032,282.7,254.6,321.2,205.7,177.6,77,77,77,0,0,0,0.274,0.24,0.302,205.7,177.6,244.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.119,0.109,0.132,0.0132,0.0108,0.0165,0.00053,0.00043,0.00066,0.316,0.239,0.388,0.013,0.0095,0.015,24.85,24.7,24.98,0.947,0.923,0.959,0.978,0.97,0.98,0.926,0.895,0.94,41.44,25.72,52.42,40.32,24.95,48.2,0,0,0,0,0,0,0.256,0,0.206,0.27,0.73,0.27,45.3
462837600000,1984,9,1983,12,30,0.595,0.189,0.405,25403.9,40.3,40.3,35.28,1,1,1,229.4,211.9,250.3,156.4,138.9,73,73,73,0,0,0,0.319,0.292,0.345,156.4,138.9,177.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0941,0.108,0.00904,0.00755,0.0108,0.00036,0.0003,0.00043,0.263,0.232,0.3,0.01,0.0091,0.012,25.16,25,25.3,0.941,0.934,0.948,0.972,0.97,0.979,0.914,0.906,0.927,36.3,32.18,41.18,35.28,31.21,40.3,0,0,0,0,0,0,0.196,0,0.19,0.32,0.68,0.32,42.7
465429600000,1984,10,1984,1,31,0.566,0.176,0.39,24390.6,34.76,34.76,32.78,1,1,1,211.3,201.4,228.7,145.5,125.9,65.81,58,80,0,0,0,0.31,0.274,0.388,145.5,125.9,153.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.098,0.00811,0.00645,0.00883,0.00032,0.00025,0.00035,0.243,0.209,0.257,0.0095,0.0082,0.01,25.29,25.18,25.36,0.937,0.929,0.94,0.97,0.97,0.97,0.909,0.901,0.912,33.8,29.09,35.84,32.78,28.22,34.76,0,0,0,0,0,0,0.182,0,0.176,0.31,0.69,0.31,43.1
468108000000,1984,11,1984,2,30,0.676,0.194,0.482,29999.3,50.36,50.36,41.67,2,1,1.1,261,225.8,305.9,186,150.8,75,75,75,0,0,0,0.291,0.245,0.332,186,150.8,230.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0979,0.126,0.0116,0.00857,0.0154,0.00046,0.00034,0.00061,0.3,0.236,0.383,0.012,0.0094,0.015,24.97,24.72,25.19,0.945,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,40.45,25.58,52.04,39.16,24.82,48.2,0,0,0,0,0,0,0.231,0,0.194,0.29,0.71,0.29,44.4
470700000000,1984,12,1984,3,31,1.02,0.228,0.79,47800.2,80.02,80.02,64.25,2,1,1.8064516129032258,380,305.9,451.8,295,220.9,85,85,85,0,0,0,0.229,0.188,0.278,295,220.9,366.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.15,0.124,0.175,0.0411,0.0145,0.0721,0.0017,0.00058,0.003,0.361,0.25,0.437,0.015,0.01,0.018,24.35,23.93,24.73,0.944,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.15,26.84,51.28,36.79,26.03,48.2,0,0,0,0,0,0,0.357,0,0.23,0.22,0.77,0.23,46.9
473378400000,1985,1,1984,4,31,1.55,0.222,1.32,77178,143.9,143.9,103.7,3,2,2.4516129032258065,577.2,461.1,782.3,494.5,360.1,82.71,74,101,0,0,0,0.149,0.0946,0.219,494.5,360.1,708.3,990,990,990,966.2,965.7,967,23.8,23,24.3,0.231,0.174,0.344,0.14,0.069,0.274,0.0059,0.0028,0.012,0.588,0.428,0.88,0.025,0.018,0.038,23.23,22.09,23.9,0.953,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.06,35.53,51.89,42.68,34.46,48.2,0,0,0,0,0,0,0.576,0,0.23,0.14,0.85,0.15,49.8
476056800000,1985,2,1984,5,28,2.01,0.26,1.75,96662.7,153.9,153.9,143.8,4,3,3.0357142857142856,832.1,797.9,863.8,724.6,681.9,107.4,86,116,0,0,0,0.129,0.0996,0.145,724.6,681.9,777.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.358,0.334,0.394,0.285,0.257,0.315,0.012,0.011,0.014,0.908,0.84,0.987,0.04,0.037,0.044,21.86,21.68,22.07,0.957,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,49.07,39.47,52.32,47.49,38.48,48.2,0,0,0,0,0,0,0.799,0,0.26,0.13,0.87,0.13,48.1
478476000000,1985,3,1984,6,31,2.84,0.289,2.53,130602,192.8,192.8,175.5,4,3,3.838709677419355,1060,871.9,1259,951.5,763.9,108,108,108,5.812,0,50.85,0.104,0.0858,0.124,945.7,763.9,1100,990,990,990,968.1,967.4,968.7,21.9,21.3,22.6,0.574,0.388,0.774,0.45,0.309,0.648,0.021,0.014,0.03,1.3,0.934,1.72,0.059,0.041,0.081,20.64,19.56,21.63,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.937,47.61,39.6,52.29,45.83,38.61,48.2,0,0,0,0,0,0,0.975,0,0.31,0.1,0.89,0.11,46
481154400000,1985,4,1984,7,30,4.22,0.319,2.85,132051,192.8,192.8,183.4,4,4,4,1628,1276,1888,1505,1153,123,123,123,405.1,52.72,665.1,0.0765,0.0651,0.0964,1100,1100,1100,990,990,990,969.9,968.8,970.7,20.1,19.3,21.2,0.893,0.785,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.73,1.87,0.092,0.082,0.097,18.26,17.39,19.5,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.86,44.51,50.16,45.85,43.62,48.2,0,0,0,0,0,0,1.02,0,1.37,0.076,0.68,0.32,31.3
483746400000,1985,5,1984,8,31,4.71,0.534,2.95,133205,190.5,190.5,179,4,4,4,1760,1445,1930,1560,1192,199.5,170,253,460.4,92.29,660.3,0.116,0.0881,0.175,1100,1100,1100,990,990,990,970.3,969.3,970.9,19.7,19.1,20.7,0.909,0.828,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.78,1.87,0.094,0.086,0.098,17.82,17.25,18.92,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.67,44.14,48.59,44.76,43.26,47.62,0,0,0,0,0,0,0.995,0,1.76,0.11,0.63,0.37,28.3
486424800000,1985,6,1984,9,30,2.68,0.48,2.17,113383,192.8,192.8,157.5,4,2,3.533333333333333,1035,648.5,1419,850.1,463.5,185,185,185,12.24,0,134.2,0.189,0.13,0.285,837.9,463.5,1100,990,990,990,967.9,966.5,969.2,22.1,20.8,23.5,0.514,0.221,0.835,0.38,0.118,0.648,0.018,0.005,0.031,1.15,0.567,1.78,0.053,0.024,0.086,20.91,18.99,22.91,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.65,36.18,51.61,44.48,35.09,48.2,0,0,0,0,0,0,0.875,0,0.51,0.18,0.81,0.19,42.3
489016800000,1985,7,1984,10,31,1.29,0.346,0.945,56486.5,96.4,96.4,75.92,2,2,2,481.8,394,631.8,352.7,281,129.1,113,163,0,0,0,0.267,0.225,0.321,352.7,281,468.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.175,0.148,0.22,0.0655,0.0316,0.12,0.0027,0.0013,0.0051,0.421,0.312,0.599,0.017,0.013,0.025,23.81,22.97,24.32,0.948,0.936,0.958,0.974,0.97,0.98,0.924,0.908,0.939,38.99,31.38,50.54,37.96,30.44,48.2,0,0,0,0,0,0,0.422,0,0.345,0.27,0.73,0.27,43.8
491695200000,1985,8,1984,11,31,0.901,0.327,0.574,34881.5,55.17,55.17,46.88,2,1,1.4516129032258065,336.4,290,389.6,214.3,156,122.1,97,134,0,0,0,0.365,0.279,0.462,214.3,156,255.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.105,0.14,0.0141,0.00901,0.0196,0.00056,0.00036,0.0008,0.297,0.242,0.4,0.012,0.0097,0.016,24.62,24.38,24.87,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.33,25.8,52.69,35.01,25.02,48.2,0,0,0,0,0,0,0.26,0,0.327,0.36,0.64,0.36,38.7
494373600000,1985,9,1984,12,30,0.653,0.259,0.394,24552.8,43.13,43.13,34.1,1,1,1,252,225.8,290,152,125.8,100,100,100,0,0,0,0.399,0.345,0.443,152,125.8,190,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.1,0.0912,0.114,0.00867,0.00644,0.0119,0.00034,0.00025,0.00047,0.257,0.21,0.325,0.01,0.0083,0.013,25.05,24.82,25.24,0.939,0.929,0.952,0.972,0.97,0.98,0.913,0.901,0.933,35.06,28.92,44.01,34.1,28.06,43.13,0,0,0,0,0,0,0.189,0,0.259,0.4,0.6,0.4,37.6
496965600000,1985,10,1985,1,31,0.567,0.214,0.352,21941.1,32.76,32.76,29.49,1,1,1,211.5,203.8,225.8,131.5,123.8,80,80,80,0,0,0,0.379,0.354,0.393,131.5,123.8,145.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0918,0.0891,0.0969,0.00693,0.00627,0.00814,0.00027,0.00025,0.00032,0.219,0.205,0.244,0.0086,0.008,0.0096,25.31,25.2,25.37,0.931,0.928,0.937,0.97,0.97,0.97,0.903,0.9,0.909,30.4,28.58,33.77,29.49,27.72,32.76,0,0,0,0,0,0,0.164,0,0.215,0.38,0.62,0.38,38.7
499644000000,1985,11,1985,2,30,0.576,0.176,0.4,25141.1,43.09,43.09,34.92,1,1,1,222.3,205.9,242.4,154.3,130.9,68,54,75,0,0,0,0.309,0.223,0.364,154.3,130.9,188.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0987,0.0909,0.11,0.00887,0.00688,0.0118,0.00035,0.00027,0.00046,0.258,0.217,0.318,0.01,0.0085,0.013,25.21,25.03,25.35,0.939,0.931,0.951,0.973,0.97,0.98,0.914,0.903,0.932,35.86,30.3,43.97,34.92,29.39,43.09,0,0,0,0,0,0,0.194,0,0.176,0.31,0.69,0.31,43.6
502236000000,1985,12,1985,3,31,0.822,0.15,0.672,41186.9,76.09,76.09,55.36,2,1,1.6451612903225807,306.8,234.6,394,250.8,173.6,56.03,47,61,0,0,0,0.191,0.119,0.26,250.8,173.6,347,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.132,0.105,0.165,0.0272,0.0105,0.0628,0.0011,0.00041,0.0025,0.317,0.237,0.405,0.013,0.0094,0.016,24.74,24.22,25.1,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.47,25.8,52.68,35.35,25.03,48.2,0,0,0,0,0,0,0.308,0,0.15,0.18,0.82,0.18,50.1
504914400000,1986,1,1985,4,31,1.15,0.173,0.979,59376.1,96.15,96.15,79.81,2,2,2,430,364,502.8,365.5,290,64.52,60,74,0,0,0,0.153,0.119,0.203,365.5,290,442.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.174,0.147,0.201,0.0715,0.0359,0.108,0.0029,0.0014,0.0045,0.434,0.322,0.55,0.018,0.013,0.023,24.03,23.59,24.46,0.949,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,40.87,32.63,49.05,39.9,31.65,48.07,0,0,0,0,0,0,0.443,0,0.171,0.15,0.85,0.15,51.6
507592800000,1986,2,1985,5,28,1.58,0.172,1.41,81093.9,143.5,143.5,120.7,3,2,2.892857142857143,653.8,536.9,776.2,582.8,465.9,71,71,71,0,0,0,0.11,0.0915,0.132,582.8,465.9,705.2,990,990,990,966.5,966,967,23.5,23,24,0.273,0.209,0.343,0.191,0.119,0.272,0.0082,0.005,0.012,0.68,0.504,0.875,0.029,0.021,0.038,22.81,22.12,23.4,0.953,0.944,0.957,0.977,0.97,0.98,0.931,0.916,0.938,43.18,34.94,52.19,41.95,33.89,48.2,0,0,0,0,0,0,0.67,0,0.17,0.11,0.89,0.11,51.3
510012000000,1986,3,1985,6,31,2.45,0.271,2.18,118474,185.5,185.5,159.2,4,3,3.6451612903225805,915.3,776.2,1091,814.1,668.2,101.2,87,108,0,0,0,0.112,0.0912,0.139,814.1,668.2,983.3,990,990,990,967.6,967,968.2,22.4,21.8,23,0.437,0.327,0.589,0.33,0.247,0.415,0.015,0.011,0.019,1.01,0.818,1.28,0.045,0.036,0.059,21.43,20.53,22.18,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.929,0.938,45.11,39.76,52.25,44.01,38.78,48.2,0,0,0,0,0,0,0.885,0,0.27,0.11,0.89,0.11,48.4
512690400000,1986,4,1985,7,30,5.64,0.378,2.83,119694,192.8,192.8,166.2,4,4,4,2177,1123,3038,2031,1000,145.7,123,191,941,0,1747,0.0725,0.0424,0.11,1090,1000,1100,990,990,990,971.3,968.3,973.6,18.7,16.4,21.7,0.868,0.617,0.926,0.627,0.423,0.648,0.034,0.019,0.04,1.79,1.32,1.87,0.098,0.061,0.11,16.89,14.52,20.39,0.946,0.938,0.956,0.976,0.97,0.98,0.924,0.91,0.937,42.69,36.74,50.56,41.56,35.64,48.2,0,0,0,0,0,0,0.924,0,2.81,0.067,0.5,0.5,21.2
