datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
515282400000,1986,5,1985,8,31,5.42,0.678,2.95,127445,188.7,188.7,171.3,4,4,4,2025,1492,2747,1772,1239,253,253,253,671.8,139,1394,0.129,0.0921,0.17,1100,1100,1100,990,990,990,971,969.5,972.9,19,17.1,20.5,0.914,0.848,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.86,1.8,1.87,0.099,0.087,0.11,17.1,15.22,18.75,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.917,0.933,43.74,38.67,48.14,42.82,37.63,47.18,0,0,0,0,0,0,0.952,0,2.47,0.13,0.54,0.46,23.5
517960800000,1986,6,1985,9,30,2.74,0.48,2.21,114553,192.8,192.8,159.1,4,2,3.533333333333333,1056,648.5,1463,871,463.5,185,185,185,18.69,0,177.9,0.185,0.126,0.285,852.3,463.5,1100,990,990,990,968,966.5,969.4,22,20.6,23.5,0.529,0.221,0.854,0.391,0.118,0.648,0.018,0.005,0.031,1.18,0.567,1.8,0.055,0.024,0.087,20.81,18.83,22.91,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,46.27,36.18,52.05,44.96,35.09,48.2,0,0,0,0,0,0,0.884,0,0.53,0.18,0.81,0.19,41.8
520552800000,1986,7,1985,10,31,1.29,0.437,0.857,50854.6,96.4,96.4,68.35,2,1,1.967741935483871,482.9,394,631.8,319.9,231,163,163,163,0,0,0,0.344,0.258,0.414,319.9,231,468.8,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.165,0.134,0.22,0.0506,0.0154,0.12,0.0021,0.00062,0.0051,0.38,0.25,0.599,0.016,0.01,0.025,23.85,22.97,24.37,0.943,0.924,0.958,0.973,0.97,0.98,0.917,0.896,0.939,36.05,25.74,52.56,34.95,24.97,48.2,0,0,0,0,0,0,0.38,0,0.433,0.34,0.66,0.34,39.4
523231200000,1986,8,1985,11,31,0.916,0.359,0.557,34263.2,55.17,55.17,46.05,2,1,1.2580645161290323,342,294.6,389.6,208,160.6,134,134,134,0,0,0,0.394,0.344,0.455,208,160.6,255.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.123,0.107,0.14,0.0135,0.0094,0.0196,0.00054,0.00037,0.0008,0.318,0.249,0.4,0.013,0.01,0.016,24.57,24.38,24.85,0.946,0.924,0.958,0.976,0.97,0.98,0.924,0.897,0.939,40.36,26.03,52.69,39.26,25.25,48.2,0,0,0,0,0,0,0.256,0,0.359,0.39,0.61,0.39,37.4
525909600000,1986,9,1985,12,30,0.692,0.259,0.433,27085.5,44.19,44.19,37.62,1,1,1,267.1,246.5,294.6,167.1,146.5,100,100,100,0,0,0,0.376,0.339,0.406,167.1,146.5,194.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.106,0.0985,0.116,0.00995,0.0082,0.0123,0.00039,0.00032,0.00049,0.284,0.247,0.333,0.011,0.0098,0.013,24.95,24.79,25.07,0.944,0.938,0.953,0.974,0.97,0.98,0.92,0.909,0.934,38.61,33.78,45.09,37.62,32.77,44.19,0,0,0,0,0,0,0.209,0,0.259,0.37,0.63,0.37,39.1
528501600000,1986,10,1986,1,31,0.764,0.223,0.541,33559,55.02,55.02,45.11,2,1,1.1612903225806452,285.2,242.4,341.6,202,162.4,83.19,80,89,0,0,0,0.293,0.261,0.33,202,162.4,252.6,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.117,0.103,0.136,0.013,0.00955,0.0182,0.00052,0.00038,0.00073,0.319,0.246,0.386,0.013,0.0099,0.015,24.83,24.63,25.07,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.23,26.36,52.05,40.87,25.57,48.2,0,0,0,0,0,0,0.251,0,0.223,0.29,0.71,0.29,43.9
531180000000,1986,11,1986,2,30,1.09,0.238,0.85,51359,93.62,93.62,71.33,2,2,2,420.1,343.7,525.1,328.1,251.7,92,92,92,0,0,0,0.223,0.175,0.268,328.1,251.7,433.1,990,990,990,965.5,965.1,966,24.5,24,24.9,0.163,0.136,0.2,0.0539,0.0178,0.103,0.0022,0.00072,0.0043,0.381,0.267,0.539,0.016,0.011,0.022,24.14,23.5,24.62,0.943,0.93,0.957,0.974,0.97,0.98,0.919,0.902,0.938,36.6,28.24,47.77,35.67,27.4,46.81,0,0,0,0,0,0,0.396,0,0.24,0.22,0.78,0.22,47.1
533772000000,1986,12,1986,3,31,1.6,0.269,1.33,77579.6,118.8,118.8,104.3,3,2,2.5483870967741935,598.6,531.3,667.6,498.1,428.3,100.5,96,103,0,0,0,0.169,0.144,0.194,498.1,428.3,571.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.231,0.199,0.27,0.138,0.101,0.183,0.0058,0.0042,0.0078,0.582,0.519,0.653,0.025,0.022,0.028,23.13,22.78,23.48,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.29,35.15,52.61,41.93,34.09,48.2,0,0,0,0,0,0,0.579,0,0.27,0.17,0.83,0.17,48.5
536450400000,1987,1,1986,4,31,2.03,0.311,1.72,97664.4,144.6,144.6,131.3,3,3,3,758,667.6,837.3,642,551.6,116,116,116,0,0,0,0.154,0.139,0.174,642,551.6,721.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.312,0.261,0.357,0.23,0.169,0.283,0.01,0.0072,0.012,0.774,0.621,0.907,0.034,0.027,0.04,22.29,21.84,22.81,0.956,0.951,0.957,0.979,0.974,0.98,0.936,0.926,0.938,44.68,39.11,49.28,43.76,38.1,48.2,0,0,0,0,0,0,0.729,0,0.31,0.15,0.85,0.15,48.1
539128800000,1987,2,1986,5,28,2.2,0.281,1.91,103482,172.7,172.7,154,4,3,3.5357142857142856,907.5,837.3,1015,791.5,721.3,116,116,116,0,0,0,0.128,0.114,0.139,791.5,721.3,898.5,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.413,0.356,0.509,0.321,0.283,0.374,0.014,0.012,0.017,0.982,0.906,1.13,0.044,0.04,0.051,21.49,20.93,21.84,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.67,39.6,52.28,44.09,38.62,48.2,0,0,0,0,0,0,0.856,0,0.29,0.13,0.87,0.13,47
541548000000,1987,3,1986,6,31,4,0.429,2.82,134368,192.8,192.8,180.6,4,4,4,1494,1015,2030,1334,854.5,160,160,160,283.2,0,770.5,0.113,0.0788,0.158,1051,854.5,1100,990,990,990,969.5,967.9,971.2,20.5,18.8,22.1,0.783,0.479,0.926,0.571,0.353,0.648,0.028,0.016,0.034,1.64,1.06,1.87,0.081,0.048,0.1,18.89,16.95,20.99,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,46.15,41.97,50.31,45.15,41.13,48.2,0,0,0,0,0,0,1,0,1.18,0.11,0.7,0.3,33.6
544226400000,1987,4,1986,7,30,4.94,0.378,2.85,125291,180.4,180.4,174,4,4,4,1907,1721,2073,1761,1598,145.7,123,191,660.9,497.5,785.7,0.0759,0.0612,0.0951,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.34,16.85,17.94,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.39,43.06,46.01,43.5,42.2,45.09,0,0,0,0,0,0,0.967,0,2.09,0.077,0.58,0.42,25.4
546818400000,1987,5,1986,8,31,3.81,0.455,2.9,139915,192.8,192.8,188.1,4,4,4,1422,1147,1669,1252,977.3,170,170,170,170.2,0,399.3,0.121,0.102,0.148,1082,977.3,1100,990,990,990,969.2,968.4,970,20.8,20,21.6,0.81,0.593,0.911,0.609,0.412,0.648,0.029,0.019,0.032,1.72,1.28,1.86,0.083,0.059,0.093,19.05,18.11,20.36,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.1,46.47,50.2,47.01,45.54,48.2,0,0,0,0,0,0,1.04,0,0.91,0.12,0.76,0.24,36.7
549496800000,1987,6,1986,9,30,2.04,0.358,1.68,93087.5,184.8,184.8,129.3,4,2,3.033333333333333,785.6,536.9,1123,647.6,398.9,138,138,138,0,0,0,0.185,0.123,0.257,647.6,398.9,985.2,990,990,990,967,966,968.3,23,21.7,24,0.336,0.191,0.596,0.23,0.0873,0.416,0.01,0.0036,0.019,0.796,0.49,1.29,0.035,0.02,0.059,22.17,20.43,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.19,35.5,51.96,42.97,34.43,48.2,0,0,0,0,0,0,0.718,0,0.36,0.18,0.82,0.18,45.6
552088800000,1987,7,1986,10,31,1.2,0.303,0.896,53884,89.07,89.07,72.42,2,2,2,447.5,394,525.1,334.5,281,113,113,113,0,0,0,0.254,0.215,0.287,334.5,281,412.1,990,990,990,965.6,965.4,966,24.4,24,24.6,0.167,0.148,0.194,0.0569,0.0316,0.0935,0.0023,0.0013,0.0039,0.392,0.312,0.509,0.016,0.013,0.021,23.99,23.53,24.32,0.946,0.936,0.956,0.973,0.97,0.98,0.92,0.908,0.937,37.2,31.38,45.44,36.21,30.44,44.53,0,0,0,0,0,0,0.402,0,0.304,0.25,0.75,0.25,44.9
554767200000,1987,8,1986,11,31,0.916,0.327,0.589,36354.8,63.55,63.55,48.86,2,1,1.3225806451612903,342.1,302.6,389.6,220.1,168.6,122.1,97,134,0,0,0,0.362,0.249,0.443,220.1,168.6,292.6,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.127,0.11,0.151,0.0178,0.0101,0.0371,0.00072,0.0004,0.0015,0.324,0.271,0.37,0.013,0.011,0.015,24.57,24.32,24.8,0.947,0.93,0.957,0.976,0.97,0.98,0.924,0.903,0.938,40.09,28.55,49.04,39.16,27.69,48.06,0,0,0,0,0,0,0.271,0,0.327,0.36,0.64,0.36,39.7
557445600000,1987,9,1986,12,30,0.683,0.259,0.424,26520,45.16,45.16,36.83,1,1,1,263.7,239.5,298.8,163.7,139.5,100,100,100,0,0,0,0.381,0.335,0.417,163.7,139.5,198.8,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.105,0.0961,0.117,0.00966,0.00761,0.0127,0.00038,0.0003,0.0005,0.278,0.235,0.341,0.011,0.0092,0.014,24.97,24.76,25.13,0.943,0.935,0.954,0.974,0.97,0.98,0.918,0.907,0.935,37.81,32.14,46.09,36.83,31.18,45.16,0,0,0,0,0,0,0.205,0,0.259,0.38,0.62,0.38,38.8
560037600000,1987,10,1987,1,31,0.632,0.223,0.41,25551.7,35.87,35.87,34.34,1,1,1,236.1,225.8,239.5,152.9,136.8,83.19,80,89,0,0,0,0.353,0.334,0.394,152.9,136.8,159.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0948,0.102,0.00875,0.00738,0.00931,0.00034,0.00029,0.00037,0.257,0.229,0.269,0.01,0.009,0.011,25.13,25.09,25.22,0.94,0.933,0.942,0.97,0.97,0.97,0.911,0.905,0.914,35.41,31.58,36.98,34.34,30.63,35.87,0,0,0,0,0,0,0.191,0,0.222,0.35,0.65,0.35,40.4
562716000000,1987,11,1987,2,30,0.632,0.194,0.438,27361.4,58.2,58.2,38,2,1,1.0666666666666667,243.8,223.4,341.6,168.8,148.4,75,75,75,0,0,0,0.311,0.22,0.336,168.8,148.4,266.6,990,990,990,964.6,964.5,965.1,25.4,24.9,25.5,0.104,0.0971,0.139,0.0103,0.00836,0.0248,0.00041,0.00033,0.001,0.274,0.236,0.355,0.011,0.0094,0.014,25.08,24.61,25.21,0.942,0.922,0.956,0.972,0.97,0.98,0.916,0.895,0.937,37.22,25.58,48.45,36.2,24.82,47.48,0,0,0,0,0,0,0.211,0,0.194,0.31,0.69,0.31,43.3
565308000000,1987,12,1987,3,31,0.984,0.228,0.757,45918.7,71.08,71.08,61.72,2,1,1.8709677419354838,367.5,287.1,412.3,282.5,202.1,85,85,85,0,0,0,0.234,0.206,0.296,282.5,202.1,327.3,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.145,0.117,0.161,0.0346,0.0129,0.0535,0.0014,0.00051,0.0022,0.331,0.254,0.378,0.013,0.01,0.015,24.43,24.17,24.81,0.941,0.927,0.958,0.971,0.97,0.98,0.914,0.899,0.939,34.93,27.24,50.53,33.9,26.42,48.2,0,0,0,0,0,0,0.343,0,0.227,0.23,0.77,0.23,46.7
567986400000,1988,1,1987,4,31,1.25,0.173,1.08,64728.8,105.4,105.4,87,3,2,2.064516129032258,466.5,406.7,561.5,402,332.7,64.52,60,74,0,0,0,0.14,0.107,0.182,402,332.7,501.5,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.187,0.162,0.226,0.0887,0.056,0.136,0.0037,0.0023,0.0057,0.482,0.386,0.593,0.02,0.016,0.025,23.82,23.34,24.18,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.54,34.95,51.75,42.39,33.9,48.2,0,0,0,0,0,0,0.483,0,0.17,0.14,0.86,0.14,51.8
570664800000,1988,2,1987,5,29,2.1,0.213,1.89,103823,192.8,192.8,149.2,4,3,3.6551724137931036,839,561.5,1175,754.1,490.5,84.97,71,116,0,0,0,0.103,0.0772,0.129,754.1,490.5,1059,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.397,0.221,0.69,0.297,0.131,0.557,0.013,0.0055,0.026,0.913,0.514,1.54,0.04,0.022,0.071,21.84,20.01,23.36,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.61,35.4,49.64,40.64,34.34,48.2,0,0,0,0,0,0,0.829,0,0.21,0.1,0.9,0.1,49.4
573170400000,1988,3,1987,6,31,2.99,0.334,2.64,135985,192.8,192.8,182.8,4,4,4,1117,1026,1297,992.4,866.2,124.8,108,160,5.359,0,88.66,0.113,0.0833,0.156,987.1,866.2,1100,990,990,990,968.3,968,968.8,21.7,21.2,22,0.615,0.49,0.79,0.472,0.358,0.648,0.022,0.016,0.031,1.36,1.08,1.74,0.063,0.049,0.082,20.37,19.43,20.93,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47,42.44,50.72,45.69,41.59,48.2,0,0,0,0,0,0,1.02,0,0.35,0.11,0.88,0.12,45.5
575848800000,1988,4,1987,7,30,5.35,0.378,2.85,122511,192.8,192.8,170.2,4,4,4,2064,1297,2471,1919,1174,145.7,123,191,818.8,73.66,1211,0.0722,0.0505,0.0949,1100,1100,1100,990,990,990,971.1,968.8,972.2,18.9,17.8,21.2,0.905,0.794,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.85,1.74,1.87,0.099,0.082,0.11,17.02,15.89,19.43,0.948,0.945,0.954,0.979,0.977,0.98,0.928,0.923,0.934,43.53,40.48,49.96,42.54,39.55,48.2,0,0,0,0,0,0,0.945,0,2.5,0.071,0.53,0.47,22.9
578440800000,1988,5,1987,8,31,4.99,0.678,2.95,130898,189.8,189.8,175.9,4,4,4,1863,1463,2255,1610,1210,253,253,253,509.7,109.9,902.2,0.138,0.112,0.173,1100,1100,1100,990,990,990,970.6,969.4,971.7,19.4,18.3,20.6,0.911,0.835,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.78,1.87,0.096,0.086,0.1,17.53,16.41,18.85,0.949,0.946,0.952,0.98,0.98,0.98,0.931,0.927,0.933,44.88,41.88,48.42,43.98,41.04,47.45,0,0,0,0,0,0,0.977,0,2.04,0.14,0.59,0.41,26.2
581119200000,1988,6,1987,9,30,2.74,0.48,2.22,115427,192.8,192.8,160.3,4,3,3.6,1056,684.5,1435,870.8,499.5,185,185,185,14.13,0,149.7,0.184,0.129,0.27,856.6,499.5,1100,990,990,990,968,966.6,969.3,22,20.7,23.4,0.529,0.242,0.842,0.393,0.135,0.648,0.018,0.0058,0.031,1.18,0.544,1.79,0.054,0.023,0.086,20.81,18.94,22.82,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.49,35.26,52.05,44.3,34.2,48.2,0,0,0,0,0,0,0.891,0,0.52,0.18,0.81,0.19,42.1
583711200000,1988,7,1987,10,31,1.35,0.437,0.912,53851.6,102.9,102.9,72.38,3,2,2.032258064516129,503.5,402.5,662,340.5,239.5,163,163,163,0,0,0,0.331,0.246,0.405,340.5,239.5,499,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.173,0.137,0.237,0.0599,0.0161,0.135,0.0025,0.00066,0.0057,0.402,0.257,0.62,0.017,0.01,0.026,23.74,22.9,24.33,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.75,26.47,51.66,35.64,25.68,48.2,0,0,0,0,0,0,0.402,0,0.438,0.32,0.68,0.32,39.9
586389600000,1988,8,1987,11,31,0.927,0.359,0.568,34897.8,56.56,56.56,46.91,2,1,1.2580645161290323,346.2,302.6,396.1,212.2,168.6,134,134,134,0,0,0,0.389,0.338,0.443,212.2,168.6,262.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.125,0.11,0.142,0.0141,0.0101,0.0227,0.00057,0.0004,0.00092,0.324,0.249,0.4,0.013,0.01,0.016,24.54,24.33,24.8,0.947,0.924,0.958,0.977,0.97,0.98,0.925,0.897,0.939,41.14,26.03,52.69,39.95,25.25,48.2,0,0,0,0,0,0,0.261,0,0.359,0.39,0.61,0.39,37.6
589068000000,1988,9,1987,12,30,0.705,0.259,0.446,27937.4,45.16,45.16,38.8,1,1,1,272,250.3,298.8,172,150.3,100,100,100,0,0,0,0.369,0.335,0.4,172,150.3,198.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.108,0.0999,0.117,0.0104,0.00852,0.0127,0.00041,0.00034,0.0005,0.293,0.254,0.341,0.012,0.01,0.014,24.92,24.76,25.05,0.946,0.939,0.954,0.975,0.97,0.98,0.923,0.911,0.935,39.77,34.67,46.09,38.8,33.63,45.16,0,0,0,0,0,0,0.216,0,0.259,0.37,0.63,0.37,39.6
591660000000,1988,10,1988,1,31,0.612,0.214,0.398,24828.8,37.57,37.57,33.37,1,1,1,228.5,208.1,246.5,148.5,128.1,80,80,80,0,0,0,0.351,0.325,0.385,148.5,128.1,166.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0978,0.0906,0.104,0.00837,0.00663,0.0099,0.00033,0.00026,0.00039,0.249,0.213,0.281,0.0098,0.0083,0.011,25.18,25.04,25.34,0.938,0.93,0.944,0.97,0.97,0.973,0.91,0.902,0.919,34.39,29.58,38.61,33.37,28.7,37.57,0,0,0,0,0,0,0.185,0,0.214,0.35,0.65,0.35,40.6
594338400000,1988,11,1988,2,30,0.745,0.203,0.541,33490.7,57.17,57.17,46.51,2,1,1.3333333333333333,287.2,242.4,347.3,208.9,167.4,78.33,75,85,0,0,0,0.275,0.245,0.309,208.9,167.4,262.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.104,0.139,0.014,0.00998,0.0228,0.00056,0.00039,0.00092,0.302,0.236,0.383,0.012,0.0094,0.015,24.84,24.58,25.06,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,38.67,25.58,52.04,37.56,24.82,48.2,0,0,0,0,0,0,0.258,0,0.204,0.27,0.73,0.27,45
596930400000,1988,12,1988,3,31,1.11,0.247,0.863,52137.3,90.7,90.7,70.08,2,2,2,414.3,343.7,502.8,322.2,247.7,92.1,85,96,0,0,0,0.226,0.169,0.279,322.2,247.7,417.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.135,0.193,0.0511,0.0168,0.0962,0.0021,0.00068,0.004,0.372,0.261,0.514,0.015,0.01,0.021,24.17,23.62,24.62,0.943,0.929,0.956,0.973,0.97,0.98,0.918,0.901,0.937,35.98,27.77,46.27,35.04,26.94,45.35,0,0,0,0,0,0,0.389,0,0.247,0.22,0.78,0.22,47
599608800000,1989,1,1988,4,31,1.66,0.271,1.39,80773.4,140,140,108.6,3,2,2.5483870967741935,618.5,507,790.3,517.5,406,101,101,101,0,0,0,0.167,0.128,0.199,517.5,406,689.3,990,990,990,966.4,965.9,967.1,23.6,22.9,24.1,0.243,0.19,0.336,0.153,0.0906,0.261,0.0065,0.0038,0.011,0.615,0.497,0.851,0.026,0.021,0.037,23.03,22.09,23.62,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.18,36.22,51.16,43.14,35.14,48.2,0,0,0,0,0,0,0.603,0,0.27,0.16,0.84,0.16,48.7
602287200000,1989,2,1988,5,28,3.17,0.296,2.3,112933,192.8,192.8,168.1,4,3,3.75,1310,817.2,2340,1188,701.2,122.3,116,138,238.3,0,1102,0.103,0.059,0.142,949.6,701.2,1100,990,990,990,968.8,967.2,971.9,21.2,18.1,22.8,0.641,0.345,0.926,0.488,0.269,0.648,0.024,0.012,0.036,1.41,0.872,1.87,0.068,0.038,0.1,19.77,16.2,21.96,0.953,0.946,0.957,0.98,0.975,0.98,0.934,0.926,0.938,46.36,39.6,51.53,45.02,38.62,48.2,0,0,0,0,0,0,0.934,0,0.87,0.093,0.73,0.27,35.6
604706400000,1989,3,1988,6,31,8.35,0.565,2.95,104851,160,160,140.9,4,4,4,3119,2404,3503,2908,2193,211,211,211,1808,1093,2192,0.0684,0.0602,0.0878,1100,1100,1100,990,990,990,973.8,972.1,974.6,16.2,15.4,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.042,1.87,1.87,1.87,0.12,0.1,0.12,14.35,13.5,16.05,0.937,0.932,0.945,0.971,0.97,0.978,0.91,0.904,0.924,36.27,33.93,40.91,35.23,32.91,40.01,0,0,0,0,0,0,0.783,0,5.4,0.068,0.35,0.65,12.6
607384800000,1989,4,1988,7,30,8.61,0.552,2.85,97867.9,143,143,135.9,4,4,4,3320,3020,3835,3107,2829,213,191,257,2007,1729,2478,0.064,0.0553,0.074,1100,1100,1100,990,990,990,974.2,973.6,975.3,15.8,14.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.9,12.79,14.56,0.934,0.927,0.938,0.97,0.97,0.97,0.906,0.899,0.91,35.03,31.99,36.85,33.98,31.03,35.75,0,0,0,0,0,0,0.755,0,5.76,0.064,0.33,0.67,11.4
609976800000,1989,5,1988,8,31,8.89,0.788,2.95,101416,155.6,155.6,136.3,4,4,4,3317,2565,3835,3023,2261,294.3,289,304,1923,1161,2446,0.0904,0.0754,0.119,1100,1100,1100,990,990,990,974.2,972.5,975.3,15.8,14.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.93,12.79,15.66,0.934,0.927,0.944,0.971,0.97,0.976,0.907,0.899,0.921,35.1,31.99,39.86,34.08,31.03,38.89,0,0,0,0,0,0,0.757,0,5.94,0.089,0.33,0.67,11.4
612655200000,1989,6,1988,9,30,4.75,0.674,2.81,126292,192.6,192.6,175.4,4,4,4,1832,1222,2529,1572,962.2,260,260,260,486.9,0,1169,0.149,0.103,0.213,1085,962.2,1100,990,990,990,970.5,968.6,972.4,19.5,17.6,21.4,0.867,0.597,0.926,0.617,0.405,0.648,0.032,0.019,0.037,1.78,1.27,1.87,0.092,0.059,0.11,17.75,15.75,20.13,0.95,0.944,0.955,0.98,0.976,0.98,0.93,0.922,0.936,44.76,40.09,49.14,43.85,39.14,48.16,0,0,0,0,0,0,0.974,0,1.94,0.14,0.59,0.41,26.6
615247200000,1989,7,1988,10,31,2.21,0.533,1.68,92121,184.2,184.2,123.8,4,2,2.903225806451613,824.8,548.2,1194,625.8,349.2,199,199,199,0,0,0,0.256,0.167,0.363,625.8,349.2,995,990,990,990,967.2,966.1,968.5,22.8,21.5,23.9,0.334,0.178,0.625,0.218,0.0638,0.421,0.0097,0.0027,0.02,0.782,0.42,1.32,0.035,0.018,0.062,22.04,20.17,23.51,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.91,35.57,51.75,42.73,34.5,48.2,0,0,0,0,0,0,0.688,0,0.53,0.24,0.76,0.24,41.7
617925600000,1989,8,1988,11,31,1.17,0.429,0.742,44407,81.04,81.04,59.69,2,1,1.7419354838709677,437,364,536.9,277,204,160,160,160,0,0,0,0.371,0.298,0.44,277,204,376.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.15,0.124,0.185,0.0335,0.0131,0.0769,0.0014,0.00053,0.0032,0.351,0.251,0.459,0.014,0.01,0.019,24.09,23.52,24.42,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.897,0.94,37.2,25.86,52.3,35.98,25.09,48.2,0,0,0,0,0,0,0.332,0,0.428,0.37,0.63,0.37,38
620604000000,1989,9,1988,12,30,0.813,0.298,0.515,31722.7,52.96,52.96,44.06,2,1,1.2,313.6,273.3,359.5,198.6,158.3,115,115,115,0,0,0,0.37,0.32,0.421,198.6,158.3,244.5,990,990,990,965,964.8,965.2,25,24.8,25.2,0.119,0.104,0.135,0.0126,0.00921,0.0165,0.00051,0.00037,0.00067,0.31,0.242,0.395,0.012,0.0097,0.016,24.72,24.49,24.94,0.946,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,40.17,25.58,52.53,38.93,24.82,48.2,0,0,0,0,0,0,0.245,0,0.298,0.37,0.63,0.37,39
623196000000,1989,10,1989,1,31,0.707,0.238,0.468,29431.6,41.88,41.88,39.56,1,1,1,263.8,256.9,273.3,174.8,167.9,89,89,89,0,0,0,0.338,0.326,0.346,174.8,167.9,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.112,0.0106,0.01,0.0114,0.00042,0.0004,0.00045,0.297,0.285,0.314,0.012,0.011,0.012,24.95,24.89,24.99,0.947,0.945,0.95,0.977,0.974,0.98,0.925,0.92,0.931,40.49,38.86,42.73,39.56,37.84,41.88,0,0,0,0,0,0,0.22,0,0.239,0.34,0.66,0.34,41.6
625874400000,1989,11,1989,2,30,0.626,0.203,0.423,26486.7,38.86,38.86,36.79,1,1,1,241.5,231.5,256.9,163.2,151.2,78.33,75,85,0,0,0,0.324,0.309,0.36,163.2,151.2,171.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0995,0.107,0.00962,0.0086,0.0104,0.00038,0.00034,0.00041,0.275,0.255,0.292,0.011,0.01,0.012,25.08,24.98,25.15,0.943,0.939,0.946,0.972,0.97,0.976,0.917,0.911,0.923,37.85,35,39.83,36.79,33.95,38.86,0,0,0,0,0,0,0.204,0,0.203,0.32,0.68,0.32,42.3
628466400000,1989,12,1989,3,31,0.779,0.138,0.641,39742.4,84.15,84.15,53.42,2,1,1.4193548387096775,290.8,242.4,429.8,239.3,181.4,51.52,47,61,0,0,0,0.184,0.109,0.252,239.3,181.4,382.8,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.128,0.108,0.178,0.0233,0.0112,0.0797,0.00093,0.00044,0.0033,0.334,0.236,0.459,0.013,0.0094,0.019,24.79,24.01,25.04,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,41.08,25.88,52.68,39.97,25.1,48.2,0,0,0,0,0,0,0.297,0,0.138,0.18,0.82,0.18,51
631144800000,1990,1,1989,4,31,1.38,0.174,1.21,71480.9,129.4,129.4,96.08,3,2,2.2580645161290325,517.1,438.5,698.6,452.1,378.5,64.97,60,74,0,0,0,0.127,0.106,0.138,452.1,378.5,624.6,990,990,990,965.9,965.6,966.7,24.1,23.3,24.4,0.208,0.178,0.297,0.115,0.0777,0.218,0.0048,0.0032,0.0094,0.539,0.454,0.739,0.022,0.019,0.032,23.54,22.57,23.97,0.954,0.945,0.957,0.979,0.97,0.98,0.933,0.917,0.938,44.55,35.53,52.48,43.08,34.46,48.2,0,0,0,0,0,0,0.534,0,0.17,0.13,0.88,0.12,51.8
633823200000,1990,2,1989,5,28,1.8,0.208,1.59,90693.7,140,140,135,3,3,3,743.6,704.7,772.5,657.6,618.7,86,86,86,0,0,0,0.116,0.111,0.122,657.6,618.7,686.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.295,0.333,0.24,0.214,0.26,0.01,0.0092,0.011,0.795,0.73,0.844,0.034,0.031,0.037,22.33,22.17,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,43.57,47.61,44.99,42.69,46.66,0,0,0,0,0,0,0.75,0,0.21,0.12,0.88,0.12,50.4
636242400000,1990,3,1989,6,31,2.35,0.233,2.12,115671,168.8,168.8,155.5,4,3,3.6451612903225805,877.1,782.3,953.8,790.1,695.3,87,87,87,0,0,0,0.0996,0.0912,0.111,790.1,695.3,866.8,990,990,990,967.4,967,967.7,22.6,22.3,23,0.41,0.339,0.477,0.32,0.265,0.359,0.014,0.012,0.016,0.968,0.86,1.07,0.043,0.037,0.048,21.62,21.21,22.11,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.39,39.42,51.9,43.12,38.43,48.2,0,0,0,0,0,0,0.864,0,0.23,0.099,0.9,0.1,49.2
638920800000,1990,4,1989,7,30,2.38,0.264,2.11,115095,165.9,165.9,159.9,4,4,4,917,893,953.8,815,791,102,102,102,0,0,0,0.111,0.107,0.114,815,791,851.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.413,0.469,0.333,0.322,0.351,0.015,0.014,0.016,0.986,0.944,1.05,0.044,0.042,0.047,21.45,21.24,21.58,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,40.87,39.89,42.33,39.96,38.93,41.49,0,0,0,0,0,0,0.888,0,0.27,0.11,0.89,0.11,48.4
641512800000,1990,5,1989,8,31,2.64,0.335,2.31,124039,172.8,172.8,166.7,4,4,4,987.4,919.2,1026,862.4,794.2,125,125,125,0,0,0,0.127,0.122,0.136,862.4,794.2,901.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.479,0.417,0.515,0.356,0.323,0.375,0.016,0.014,0.017,1.07,0.951,1.14,0.048,0.042,0.052,21.09,20.88,21.47,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.936,42.55,39.85,44.09,41.68,38.88,43.2,0,0,0,0,0,0,0.926,0,0.33,0.13,0.88,0.12,47
644191200000,1990,6,1989,9,30,2,0.358,1.64,91592.1,165.5,165.5,127.2,4,2,3.033333333333333,772,512.2,995,634,374.2,138,138,138,0,0,0,0.188,0.139,0.269,634,374.2,857,990,990,990,967,965.9,967.9,23,22.1,24.1,0.323,0.183,0.479,0.224,0.0756,0.354,0.0099,0.0031,0.016,0.773,0.453,1.06,0.034,0.019,0.048,22.25,21.06,23.64,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.54,35.5,51.79,42.37,34.43,48.2,0,0,0,0,0,0,0.707,0,0.36,0.18,0.82,0.18,45.8
646783200000,1990,7,1989,10,31,1.11,0.303,0.804,48388.5,84.54,84.54,65.04,2,2,2,413.3,347.3,502.8,300.3,234.3,113,113,113,0,0,0,0.277,0.225,0.325,300.3,234.3,389.8,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.155,0.132,0.187,0.0414,0.0157,0.083,0.0017,0.00063,0.0034,0.342,0.248,0.475,0.014,0.01,0.02,24.21,23.66,24.62,0.939,0.924,0.954,0.972,0.97,0.98,0.913,0.897,0.935,33.44,26.15,43.13,32.52,25.36,42.27,0,0,0,0,0,0,0.361,0,0.306,0.27,0.72,0.28,43.6
649461600000,1990,8,1989,11,31,0.824,0.26,0.564,34712.5,53.64,53.64,46.66,2,1,1.2903225806451613,307.5,263.1,343.7,210.5,166.1,97,97,97,0,0,0,0.318,0.282,0.369,210.5,166.1,246.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.122,0.106,0.135,0.0136,0.00987,0.0167,0.00054,0.00039,0.00067,0.315,0.242,0.392,0.013,0.0097,0.016,24.74,24.59,24.96,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.43,25.8,52.5,39.11,25.02,48.2,0,0,0,0,0,0,0.259,0,0.26,0.32,0.68,0.32,42.1
652140000000,1990,9,1989,12,30,0.599,0.189,0.409,25661.9,43.34,43.34,35.64,1,1,1,230.9,211.9,263.1,157.9,138.9,73,73,73,0,0,0,0.317,0.277,0.345,157.9,138.9,190.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0941,0.112,0.00917,0.00755,0.0119,0.00036,0.0003,0.00047,0.266,0.232,0.323,0.01,0.0091,0.013,25.15,24.92,25.3,0.941,0.934,0.952,0.972,0.97,0.98,0.915,0.906,0.933,36.66,32.18,44.22,35.64,31.21,43.34,0,0,0,0,0,0,0.198,0,0.19,0.32,0.68,0.32,42.8
654732000000,1990,10,1990,1,31,0.566,0.214,0.352,21891.3,32.19,32.19,29.42,1,1,1,211.3,201.4,223.4,131.3,121.4,80,80,80,0,0,0,0.379,0.358,0.397,131.3,121.4,143.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0917,0.0883,0.096,0.00691,0.00607,0.00793,0.00027,0.00024,0.00031,0.218,0.201,0.24,0.0086,0.0078,0.0094,25.31,25.22,25.39,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,30.33,28,33.19,29.42,27.16,32.19,0,0,0,0,0,0,0.163,0,0.214,0.38,0.62,0.38,38.7
657410400000,1990,11,1990,2,30,0.555,0.158,0.397,24964.4,43.09,43.09,34.67,1,1,1,214.2,201.4,242.4,153.2,126.4,61,54,75,0,0,0,0.287,0.223,0.372,153.2,126.4,188.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0978,0.0893,0.11,0.00877,0.0065,0.0118,0.00034,0.00025,0.00046,0.256,0.209,0.318,0.01,0.0082,0.013,25.26,25.03,25.38,0.939,0.929,0.951,0.972,0.97,0.98,0.913,0.901,0.932,35.65,29.24,43.97,34.67,28.36,43.09,0,0,0,0,0,0,0.193,0,0.158,0.28,0.72,0.28,45
660002400000,1990,12,1990,3,31,0.859,0.163,0.696,42557.4,82.82,82.82,57.2,2,1,1.7419354838709677,320.7,242.4,438.5,259.7,181.4,61,61,61,0,0,0,0.195,0.139,0.252,259.7,181.4,377.5,990,990,990,965,964.7,965.6,25,24.4,25.3,0.135,0.108,0.177,0.028,0.0112,0.0772,0.0011,0.00044,0.0032,0.315,0.237,0.451,0.013,0.0094,0.018,24.67,23.98,25.04,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.39,25.8,52.68,34.36,25.03,48.2,0,0,0,0,0,0,0.318,0,0.163,0.19,0.81,0.19,49.5
662680800000,1991,1,1990,4,31,1.42,0.186,1.24,73069,130.5,130.5,98.21,3,2,2.4193548387096775,531,422.2,704.7,461.5,348.2,69.48,60,74,0,0,0,0.134,0.105,0.175,461.5,348.2,630.7,990,990,990,966,965.5,966.7,24,23.3,24.5,0.214,0.168,0.3,0.121,0.0634,0.222,0.0051,0.0026,0.0095,0.537,0.409,0.749,0.022,0.017,0.032,23.48,22.53,24.09,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.14,35.76,52.27,41.05,34.69,48.2,0,0,0,0,0,0,0.546,0,0.18,0.13,0.87,0.13,51.5
665359200000,1991,2,1990,5,28,2.33,0.255,2.02,107698,192.8,192.8,160.3,4,3,3.5,963.1,725.1,1546,857.8,639.1,105.3,86,116,20.99,0,330.4,0.112,0.075,0.147,836.8,639.1,1100,990,990,990,967.7,966.8,969.6,22.3,20.4,23.2,0.482,0.306,0.887,0.374,0.228,0.648,0.017,0.0098,0.032,1.12,0.764,1.84,0.051,0.033,0.09,21.2,18.53,22.44,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,47.08,40.29,52.28,45.87,39.35,48.2,0,0,0,0,0,0,0.89,0,0.31,0.11,0.87,0.13,46.2
667778400000,1991,3,1990,6,31,5.77,0.473,2.95,124254,186.6,186.6,167,4,4,4,2153,1546,2321,1976,1335,176.5,160,211,876.4,235.4,1061,0.0835,0.0689,0.136,1100,1100,1100,990,990,990,971.4,969.6,971.9,18.6,18.1,20.4,0.924,0.881,0.926,0.648,0.648,0.648,0.035,0.032,0.036,1.87,1.83,1.87,0.1,0.09,0.1,16.68,16.25,18.54,0.947,0.946,0.952,0.98,0.979,0.98,0.928,0.926,0.933,42.61,41.45,47.59,41.75,40.58,46.64,0,0,0,0,0,0,0.928,0,2.82,0.082,0.51,0.49,21.5
670456800000,1991,4,1990,7,30,4.84,0.378,2.85,126181,180.4,180.4,175.3,4,4,4,1869,1721,2122,1723,1598,145.7,123,191,623.2,497.5,831,0.0774,0.0651,0.1,1100,1100,1100,990,990,990,970.7,970.2,971.4,19.3,18.6,19.8,0.924,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.094,0.1,17.46,16.73,17.94,0.95,0.947,0.951,0.98,0.98,0.98,0.931,0.928,0.932,44.71,42.74,46.01,43.81,41.89,45.09,0,0,0,0,0,0,0.974,0,1.99,0.078,0.59,0.41,26.1
673048800000,1991,5,1990,8,31,3.94,0.455,2.9,138732,192.8,192.8,186.5,4,4,4,1470,1123,1689,1300,953.2,170,170,170,218.1,0,418.9,0.117,0.101,0.151,1082,953.2,1100,990,990,990,969.4,968.3,970.1,20.6,19.9,21.7,0.83,0.57,0.913,0.612,0.4,0.648,0.03,0.018,0.033,1.74,1.23,1.86,0.085,0.057,0.093,18.87,18.04,20.48,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.64,45.72,50,46.62,44.8,48.2,0,0,0,0,0,0,1.04,0,1.04,0.12,0.74,0.26,35.2
675727200000,1991,6,1990,9,30,1.83,0.358,1.47,82777.3,180.2,180.2,115,4,2,2.7666666666666666,706.4,446.6,1091,568.4,308.6,138,138,138,0,0,0,0.212,0.126,0.309,568.4,308.6,953.3,990,990,990,966.7,965.6,968.2,23.3,21.8,24.4,0.293,0.16,0.567,0.186,0.0446,0.4,0.0082,0.0018,0.018,0.694,0.355,1.23,0.03,0.015,0.056,22.61,20.58,24.04,0.952,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,42.38,34.26,52.27,41.28,33.24,48.2,0,0,0,0,0,0,0.639,0,0.36,0.2,0.8,0.2,45.2
678319200000,1991,7,1990,10,31,1,0.259,0.741,44701.6,71.23,71.23,60.08,2,2,2,373.3,321.2,442.7,276.6,232.2,96.74,89,113,0,0,0,0.259,0.228,0.287,276.6,232.2,329.7,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.129,0.165,0.0302,0.0155,0.0546,0.0012,0.00062,0.0022,0.305,0.244,0.385,0.012,0.0098,0.016,24.43,24.02,24.75,0.935,0.924,0.945,0.97,0.97,0.97,0.907,0.896,0.917,30.97,26.03,36.71,30.04,25.25,35.61,0,0,0,0,0,0,0.334,0,0.259,0.26,0.74,0.26,44.7
680997600000,1991,8,1990,11,31,0.756,0.206,0.55,34128.4,52.57,52.57,45.87,2,1,1.1612903225806452,282.4,254.6,317.9,205.4,177.6,77,77,77,0,0,0,0.274,0.242,0.302,205.4,177.6,240.9,990,990,990,964.8,964.7,965,25.2,25,25.3,0.119,0.109,0.131,0.0132,0.0108,0.0162,0.00053,0.00043,0.00065,0.326,0.239,0.388,0.013,0.0095,0.015,24.84,24.7,24.98,0.949,0.923,0.959,0.978,0.97,0.98,0.928,0.895,0.94,43.2,25.72,52.42,41.75,24.95,48.2,0,0,0,0,0,0,0.255,0,0.206,0.27,0.73,0.27,45.1
683676000000,1991,9,1990,12,30,0.574,0.189,0.385,24075.6,40.3,40.3,33.44,1,1,1,221.4,203.5,250.3,148.4,130.5,73,73,73,0,0,0,0.331,0.292,0.359,148.4,130.5,177.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0974,0.0911,0.108,0.00836,0.00684,0.0108,0.00033,0.00027,0.00043,0.249,0.217,0.3,0.0098,0.0085,0.012,25.22,25,25.36,0.937,0.931,0.948,0.971,0.97,0.979,0.911,0.903,0.927,34.42,30.21,41.18,33.44,29.31,40.3,0,0,0,0,0,0,0.186,0,0.189,0.33,0.67,0.33,41.9
686268000000,1991,10,1991,1,31,0.543,0.155,0.388,24322.9,38.09,38.09,32.69,1,1,1,202.9,195.3,225.8,144.9,137.3,58,58,58,0,0,0,0.286,0.257,0.297,144.9,137.3,167.8,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0948,0.0921,0.103,0.00806,0.00742,0.01,0.00032,0.00029,0.00039,0.241,0.227,0.282,0.0094,0.0089,0.011,25.33,25.16,25.36,0.936,0.933,0.944,0.97,0.97,0.974,0.908,0.905,0.92,33.69,31.87,39.11,32.69,30.91,38.09,0,0,0,0,0,0,0.182,0,0.155,0.29,0.71,0.29,44.8
688946400000,1991,11,1991,2,30,0.674,0.194,0.48,29995.5,50.36,50.36,41.66,2,1,1.1,260.2,228.3,305.9,185.2,153.3,75,75,75,0,0,0,0.291,0.245,0.328,185.2,153.3,230.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.11,0.0988,0.126,0.0115,0.00878,0.0154,0.00045,0.00035,0.00061,0.298,0.236,0.383,0.012,0.0094,0.015,24.97,24.72,25.17,0.946,0.922,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.27,25.58,52.04,39.15,24.82,48.2,0,0,0,0,0,0,0.231,0,0.194,0.29,0.71,0.29,44.5
691538400000,1991,12,1991,3,31,1.19,0.238,0.954,56851.7,101.7,101.7,76.41,3,1,1.935483870967742,445.2,305.9,570.2,356.3,220.9,88.9,85,96,0,0,0,0.209,0.149,0.278,356.3,220.9,485.2,990,990,990,965.6,964.9,966.2,24.4,23.8,25.1,0.172,0.124,0.219,0.0689,0.0145,0.128,0.0029,0.00058,0.0054,0.435,0.238,0.602,0.018,0.0095,0.025,23.97,23.27,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.5,25.63,52.22,39.99,24.86,48.2,0,0,0,0,0,0,0.425,0,0.236,0.2,0.8,0.2,47.8
694216800000,1992,1,1991,4,31,1.51,0.222,1.28,75281.3,117.5,117.5,101.2,3,2,2.5806451612903225,561.9,481.3,636.6,479.2,380.3,82.71,74,101,0,0,0,0.15,0.116,0.21,479.2,380.3,562.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.221,0.181,0.262,0.128,0.0785,0.177,0.0054,0.0032,0.0075,0.546,0.459,0.634,0.023,0.019,0.027,23.33,22.92,23.78,0.951,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.1,35.18,52.48,39.93,34.12,48.2,0,0,0,0,0,0,0.562,0,0.23,0.15,0.85,0.15,49.9
696895200000,1992,2,1991,5,29,1.75,0.204,1.54,88726,141.4,141.4,127.5,3,3,3,697.5,636.6,764,616.2,550.6,81.34,71,86,0,0,0,0.117,0.0929,0.135,616.2,550.6,693,990,990,990,966.7,966.4,967,23.3,23,23.6,0.293,0.256,0.336,0.213,0.169,0.264,0.0091,0.0072,0.011,0.725,0.615,0.854,0.031,0.026,0.037,22.58,22.19,22.94,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,43.4,39.25,48.11,42.49,38.25,47.15,0,0,0,0,0,0,0.708,0,0.21,0.12,0.88,0.12,50.7
699400800000,1992,3,1991,6,31,2.32,0.233,2.09,115041,163.4,163.4,154.6,4,3,3.7419354838709675,867.7,768.4,919.2,780.7,681.4,87,87,87,0,0,0,0.101,0.0947,0.113,780.7,681.4,832.2,990,990,990,967.4,967,967.6,22.6,22.4,23,0.402,0.331,0.445,0.315,0.256,0.342,0.014,0.011,0.015,0.943,0.837,1.01,0.042,0.036,0.045,21.69,21.41,22.19,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,42.72,39.42,51.16,41.71,38.43,48.2,0,0,0,0,0,0,0.859,0,0.23,0.1,0.9,0.1,49.6
702079200000,1992,4,1991,7,30,2.24,0.264,1.97,105941,155.7,155.7,147.1,4,3,3.2666666666666666,863.6,851.4,893,761.6,749.4,102,102,102,0,0,0,0.118,0.114,0.12,761.6,749.4,791,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.386,0.375,0.413,0.308,0.302,0.322,0.014,0.013,0.014,0.955,0.919,0.99,0.042,0.041,0.044,21.69,21.58,21.74,0.956,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,48.09,39.29,52.04,45.62,38.29,48.2,0,0,0,0,0,0,0.817,0,0.27,0.12,0.88,0.12,47.3
704671200000,1992,5,1991,8,31,2.12,0.335,1.78,100266,144.6,144.6,134.8,3,3,3,790.5,636.6,851.4,665.5,511.6,125,125,125,0,0,0,0.159,0.147,0.196,665.5,511.6,726.4,990,990,990,967.1,966.4,967.3,22.9,22.7,23.6,0.326,0.239,0.361,0.246,0.143,0.286,0.011,0.0061,0.013,0.814,0.554,0.916,0.036,0.024,0.04,22.12,21.78,23,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.91,36.44,49.48,44.92,35.35,48.2,0,0,0,0,0,0,0.749,0,0.34,0.16,0.84,0.16,47.3
707349600000,1992,6,1991,9,30,1.18,0.254,0.931,55661.3,104.6,104.6,77.31,3,2,2.033333333333333,457,368.3,599.5,359,270.3,98,98,98,0,0,0,0.218,0.163,0.266,359,270.3,501.5,990,990,990,965.7,965.2,966.3,24.3,23.7,24.8,0.175,0.143,0.231,0.0685,0.0266,0.136,0.0028,0.0011,0.0057,0.424,0.295,0.608,0.017,0.012,0.026,23.92,23.17,24.46,0.947,0.934,0.958,0.974,0.97,0.98,0.923,0.906,0.939,39.22,30.28,52.01,38.07,29.37,48.2,0,0,0,0,0,0,0.429,0,0.249,0.22,0.79,0.21,47.2
709941600000,1992,7,1991,10,31,0.868,0.238,0.63,38422.4,60.79,60.79,51.64,2,1,1.6451612903225807,324.1,273.3,368.3,235.1,184.3,89,89,89,0,0,0,0.276,0.242,0.326,235.1,184.3,279.3,990,990,990,965,964.8,965.2,25,24.8,25.2,0.13,0.112,0.146,0.0174,0.0114,0.0308,0.0007,0.00045,0.0012,0.298,0.24,0.387,0.012,0.0096,0.015,24.68,24.45,24.89,0.938,0.923,0.959,0.974,0.97,0.98,0.914,0.895,0.94,35.19,25.66,52.05,34.06,24.89,48.2,0,0,0,0,0,0,0.287,0,0.238,0.27,0.73,0.27,44.3
712620000000,1992,8,1991,11,31,0.676,0.206,0.47,29615.8,45.41,45.41,39.81,1,1,1,252.5,225.8,276.2,175.5,148.8,77,77,77,0,0,0,0.306,0.279,0.341,175.5,148.8,199.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0986,0.116,0.0107,0.0084,0.0127,0.00042,0.00033,0.0005,0.298,0.25,0.34,0.012,0.0098,0.014,25,24.85,25.19,0.947,0.938,0.954,0.976,0.97,0.98,0.924,0.91,0.935,40.76,34.5,46.33,39.81,33.47,45.41,0,0,0,0,0,0,0.221,0,0.206,0.3,0.7,0.3,43.8
715298400000,1992,9,1991,12,30,0.514,0.148,0.366,22899.8,37.74,37.74,31.81,1,1,1,198.2,172.6,223.4,141.2,115.6,57,57,57,0,0,0,0.289,0.255,0.33,141.2,115.6,166.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0942,0.0851,0.103,0.00775,0.00558,0.00989,0.0003,0.00022,0.00039,0.235,0.189,0.28,0.0092,0.0074,0.011,25.33,25.18,25.36,0.934,0.922,0.944,0.97,0.97,0.973,0.907,0.894,0.919,32.78,26.5,38.77,31.81,25.7,37.74,0,0,0,0,0,0,0.177,0,0.148,0.29,0.71,0.29,44.6
717890400000,1992,10,1992,1,31,0.458,0.11,0.348,21690.4,31.93,31.93,29.15,1,1,1,171,163.3,182.7,130,122.3,41,41,41,0,0,0,0.24,0.224,0.251,130,122.3,141.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0885,0.0858,0.0926,0.0068,0.00615,0.0078,0.00027,0.00024,0.0003,0.213,0.2,0.234,0.0084,0.0078,0.0092,25.33,25.33,25.33,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.899,0.907,30.06,28.16,32.92,29.15,27.31,31.93,0,0,0,0,0,0,0.162,0,0.11,0.24,0.76,0.24,47.4
720568800000,1992,11,1992,2,30,0.532,0.14,0.392,24640.2,43.09,43.09,34.22,1,1,1,205.2,188.8,242.4,151.2,134.8,54,54,54,0,0,0,0.264,0.223,0.286,151.2,134.8,188.4,990,990,990,964.4,964.4,964.7,25.6,25.3,25.6,0.0967,0.0909,0.11,0.00861,0.00721,0.0118,0.00034,0.00028,0.00046,0.252,0.223,0.318,0.0099,0.0087,0.013,25.31,25.03,25.36,0.939,0.932,0.951,0.971,0.97,0.98,0.911,0.904,0.932,35.24,31.25,43.97,34.22,30.32,43.09,0,0,0,0,0,0,0.19,0,0.14,0.26,0.74,0.26,46.3
723160800000,1992,12,1992,3,31,0.774,0.138,0.636,39172.8,80.3,80.3,52.65,2,1,1.6451612903225807,289.2,234.6,412.3,237.6,173.6,51.52,47,61,0,0,0,0.185,0.114,0.26,237.6,173.6,365.3,990,990,990,964.9,964.6,965.5,25.1,24.5,25.4,0.127,0.105,0.172,0.0215,0.0105,0.0714,0.00086,0.00041,0.0029,0.296,0.233,0.432,0.012,0.0092,0.018,24.84,24.11,25.1,0.938,0.922,0.958,0.974,0.97,0.98,0.913,0.894,0.939,34.69,25.55,51.16,33.74,24.78,48.2,0,0,0,0,0,0,0.293,0,0.138,0.18,0.82,0.18,50.6
725839200000,1993,1,1992,4,31,1.12,0.161,0.957,57980.5,96.4,96.4,77.93,2,2,2,417.2,375.1,512.2,357.2,315.1,60,60,60,0,0,0,0.145,0.117,0.16,357.2,315.1,452.2,990,990,990,965.5,965.3,965.9,24.5,24.1,24.7,0.17,0.156,0.204,0.0676,0.0477,0.112,0.0028,0.0019,0.0047,0.422,0.358,0.564,0.017,0.014,0.023,24.1,23.53,24.37,0.948,0.943,0.958,0.974,0.97,0.98,0.924,0.914,0.939,40.02,35.48,49.99,38.97,34.42,48.2,0,0,0,0,0,0,0.433,0,0.163,0.14,0.85,0.15,51.8
728517600000,1993,2,1992,5,28,1.83,0.203,1.63,91098,160.6,160.6,135.6,4,2,3.3214285714285716,758.1,507,928.7,674.2,436,83.86,71,116,0,0,0,0.112,0.0803,0.14,674.2,436,812.7,990,990,990,966.9,965.9,967.6,23.1,22.4,24.1,0.335,0.199,0.431,0.248,0.105,0.332,0.011,0.0043,0.015,0.802,0.504,1,0.035,0.021,0.044,22.27,21.41,23.58,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,42.6,34.94,52.28,41.37,33.89,48.2,0,0,0,0,0,0,0.753,0,0.2,0.11,0.89,0.11,49.8
730936800000,1993,3,1992,6,31,3.19,0.289,2.63,133246,192.8,192.8,179.1,4,4,4,1190,928.7,1812,1082,820.7,108,108,108,99.83,0,603.7,0.0946,0.0596,0.116,981.9,820.7,1100,990,990,990,968.5,967.6,970.5,21.5,19.5,22.4,0.648,0.44,0.922,0.491,0.336,0.648,0.023,0.015,0.033,1.41,0.996,1.87,0.066,0.044,0.096,20.1,17.64,21.39,0.954,0.95,0.956,0.98,0.978,0.98,0.935,0.931,0.937,45.9,41.05,50.72,44.77,40.16,48.2,0,0,0,0,0,0,0.995,0,0.56,0.091,0.82,0.18,41.8
733615200000,1993,4,1992,7,30,7.51,0.493,2.85,105953,174.5,174.5,147.2,4,4,4,2898,1888,3612,2708,1765,190.3,123,257,1608,665.1,2255,0.0647,0.0495,0.0751,1100,1100,1100,990,990,990,973.2,970.7,974.9,16.8,15.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.043,1.87,1.87,1.87,0.11,0.097,0.12,14.9,13.27,17.39,0.939,0.931,0.949,0.974,0.97,0.98,0.914,0.903,0.93,37.77,33.3,44.51,36.79,32.3,43.62,0,0,0,0,0,0,0.818,0,4.66,0.066,0.38,0.62,14.1
736207200000,1993,5,1992,8,31,6.62,0.74,2.95,117799,180.4,180.4,158.3,4,4,4,2472,1721,3379,2196,1468,276.2,253,289,1096,367.5,1990,0.115,0.0855,0.147,1100,1100,1100,990,990,990,972.2,970.2,974.4,17.8,15.6,19.8,0.925,0.914,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.86,1.87,0.11,0.094,0.12,15.92,13.76,17.94,0.944,0.934,0.951,0.976,0.97,0.98,0.921,0.906,0.932,40.54,34.65,46.02,39.58,33.61,45.1,0,0,0,0,0,0,0.88,0,3.67,0.11,0.45,0.55,17.8
738885600000,1993,6,1992,9,30,3.05,0.48,2.38,120438,192.8,192.8,167.3,4,3,3.7,1176,714.8,1669,991,529.8,185,185,185,73.66,0,384.3,0.167,0.111,0.259,917.3,529.8,1100,990,990,990,968.4,966.8,970,21.6,20,23.2,0.611,0.259,0.91,0.451,0.155,0.648,0.021,0.0067,0.032,1.33,0.595,1.86,0.063,0.026,0.093,20.25,18.11,22.65,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,46.21,37.22,52.05,45.07,36.11,48.2,0,0,0,0,0,0,0.929,0,0.67,0.16,0.78,0.22,39.5
741477600000,1993,7,1992,10,31,1.26,0.389,0.873,51745.8,107.2,107.2,69.55,3,2,2.032258064516129,471.3,358.7,684.5,326,245.7,145.3,113,163,0,0,0,0.311,0.238,0.386,326,245.7,521.5,990,990,990,965.7,965.2,966.6,24.3,23.4,24.8,0.167,0.136,0.25,0.0531,0.0166,0.149,0.0022,0.00067,0.0064,0.379,0.261,0.628,0.016,0.011,0.027,23.91,22.79,24.55,0.942,0.928,0.958,0.972,0.97,0.98,0.916,0.9,0.939,35.29,27.44,52.07,34.2,26.62,48.2,0,0,0,0,0,0,0.386,0,0.387,0.31,0.69,0.31,41.1
744156000000,1993,8,1992,11,31,0.803,0.26,0.543,33485.1,55.39,55.39,45.01,2,1,1.2580645161290323,299.8,251.8,351.7,202.8,154.8,97,97,97,0,0,0,0.327,0.276,0.385,202.8,154.8,254.7,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.102,0.137,0.013,0.00891,0.0192,0.00052,0.00035,0.00077,0.307,0.242,0.392,0.012,0.0097,0.016,24.78,24.57,25.03,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.54,25.8,52.5,38.27,25.02,48.2,0,0,0,0,0,0,0.25,0,0.26,0.32,0.68,0.32,41.7
746834400000,1993,9,1992,12,30,0.569,0.189,0.38,23736.8,39.69,39.69,32.97,1,1,1,219.5,203.5,247.8,146.5,130.5,73,73,73,0,0,0,0.334,0.295,0.359,146.5,130.5,174.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0967,0.0911,0.107,0.0082,0.00684,0.0106,0.00032,0.00027,0.00042,0.245,0.217,0.296,0.0096,0.0085,0.012,25.24,25.02,25.36,0.937,0.931,0.947,0.971,0.97,0.977,0.909,0.903,0.925,33.96,30.21,40.61,32.97,29.31,39.69,0,0,0,0,0,0,0.183,0,0.189,0.33,0.67,0.33,41.7
749426400000,1993,10,1993,1,31,0.503,0.155,0.348,21693.9,32.37,32.37,29.16,1,1,1,187.9,172.6,201.4,129.9,114.6,58,58,58,0,0,0,0.309,0.288,0.336,129.9,114.6,143.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0841,0.0943,0.0068,0.00549,0.00794,0.00027,0.00021,0.00031,0.214,0.187,0.238,0.0084,0.0073,0.0093,25.36,25.35,25.36,0.93,0.921,0.936,0.97,0.97,0.97,0.902,0.893,0.908,30.06,26.25,33.38,29.16,25.46,32.37,0,0,0,0,0,0,0.162,0,0.155,0.31,0.69,0.31,43.1
752104800000,1993,11,1993,2,30,0.579,0.158,0.421,26468.5,48.2,48.2,36.76,1,1,1,223.2,181.1,287.1,162.2,127.1,61,54,75,0,0,0,0.274,0.225,0.313,162.2,127.1,212.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0881,0.12,0.00954,0.00655,0.0138,0.00038,0.00026,0.00055,0.272,0.209,0.362,0.011,0.0082,0.014,25.16,24.79,25.36,0.942,0.929,0.957,0.974,0.97,0.98,0.918,0.901,0.938,37.71,29.36,49.35,36.76,28.48,48.2,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,45.7
754696800000,1993,12,1993,3,31,0.84,0.184,0.656,40280.9,68.61,68.61,54.14,2,1,1.6774193548387097,313.8,287.1,375.1,245,202.1,68.74,61,85,0,0,0,0.222,0.163,0.296,245,202.1,314.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.131,0.117,0.154,0.0209,0.0129,0.0472,0.00084,0.00051,0.0019,0.305,0.237,0.366,0.012,0.0094,0.015,24.72,24.37,24.9,0.939,0.923,0.957,0.973,0.97,0.98,0.914,0.895,0.938,35.71,25.8,49.66,34.72,25.03,48.2,0,0,0,0,0,0,0.301,0,0.184,0.22,0.78,0.22,48
757375200000,1994,1,1993,4,31,1.45,0.186,1.26,74277.8,139.4,139.4,99.84,3,2,2.5161290322580645,540.3,379,755.5,470.8,319,69.48,60,74,0,0,0,0.132,0.098,0.16,470.8,319,681.5,990,990,990,966,965.3,966.9,24,23.1,24.7,0.22,0.157,0.329,0.127,0.0496,0.256,0.0053,0.002,0.011,0.542,0.364,0.835,0.023,0.015,0.036,23.44,22.24,24.34,0.951,0.943,0.957,0.976,0.97,0.98,0.928,0.915,0.938,40.95,35.76,50.84,39.93,34.69,48.2,0,0,0,0,0,0,0.555,0,0.19,0.13,0.87,0.13,51.2
760053600000,1994,2,1993,5,28,2.09,0.255,1.84,100865,178.8,178.8,150.1,4,3,3.357142857142857,865.3,727.7,1055,760,641.7,105.3,86,116,0,0,0,0.122,0.107,0.142,760,641.7,939.1,990,990,990,967.4,966.8,968.1,22.6,21.9,23.2,0.392,0.308,0.547,0.301,0.23,0.394,0.013,0.0099,0.018,0.943,0.769,1.2,0.042,0.033,0.055,21.7,20.73,22.42,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.34,39.6,52.28,45.07,38.62,48.2,0,0,0,0,0,0,0.834,0,0.25,0.12,0.88,0.12,48.3
762472800000,1994,3,1993,6,31,4.02,0.429,2.89,137340,192.8,192.8,184.6,4,4,4,1501,1078,1812,1341,917.8,160,160,160,263.1,0,551.7,0.11,0.0883,0.148,1078,917.8,1100,990,990,990,969.5,968.1,970.5,20.5,19.5,21.9,0.824,0.537,0.921,0.607,0.383,0.648,0.03,0.018,0.033,1.73,1.17,1.87,0.085,0.054,0.096,18.78,17.64,20.68,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.2,44.46,50.22,46.15,43.57,48.2,0,0,0,0,0,0,1.03,0,1.13,0.11,0.72,0.28,34.2
765151200000,1994,4,1993,7,30,3.97,0.319,2.85,133929,192.8,192.8,186,4,4,4,1531,1187,1799,1408,1064,123,123,123,309.6,0,576.2,0.0819,0.0684,0.104,1098,1064,1100,990,990,990,969.6,968.5,970.5,20.4,19.5,21.5,0.865,0.71,0.923,0.644,0.567,0.648,0.032,0.026,0.033,1.81,1.57,1.87,0.089,0.073,0.096,18.61,17.68,19.94,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.69,45.3,50.65,46.5,44.4,48.2,0,0,0,0,0,0,1.03,0,1.12,0.08,0.72,0.28,33.7
767743200000,1994,5,1993,8,31,2.04,0.335,1.7,94501.6,190.9,190.9,127,4,2,2.967741935483871,761.5,454.6,1155,636.5,329.6,125,125,125,0,0,0,0.179,0.108,0.275,636.5,329.6,1030,990,990,990,966.9,965.6,968.4,23.1,21.6,24.4,0.335,0.165,0.652,0.227,0.0546,0.491,0.01,0.0022,0.023,0.789,0.385,1.43,0.035,0.016,0.066,22.29,20.18,23.97,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.79,36.13,52.58,42.65,35.04,48.2,0,0,0,0,0,0,0.706,0,0.34,0.16,0.83,0.17,46.3
770421600000,1994,6,1993,9,30,0.941,0.254,0.687,41551.5,75.67,75.67,57.71,2,1,1.7333333333333334,363.1,305.9,446.6,265.1,207.9,98,98,98,0,0,0,0.273,0.219,0.32,265.1,207.9,348.6,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.141,0.121,0.171,0.0283,0.0134,0.0635,0.0011,0.00054,0.0026,0.331,0.241,0.412,0.013,0.0097,0.017,24.46,23.98,24.72,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.63,25.65,52.28,35.26,24.88,48.2,0,0,0,0,0,0,0.321,0,0.254,0.27,0.73,0.27,44.2
773013600000,1994,7,1993,10,31,0.74,0.238,0.502,31610,48.2,48.2,42.49,1,1,1,276.3,257.6,302.6,187.3,168.6,89,89,89,0,0,0,0.323,0.294,0.346,187.3,168.6,213.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.107,0.123,0.0117,0.0101,0.0139,0.00046,0.0004,0.00055,0.32,0.287,0.367,0.013,0.011,0.015,24.87,24.72,24.98,0.951,0.945,0.957,0.978,0.974,0.98,0.93,0.92,0.938,43.43,39.02,49.57,42.49,38,48.2,0,0,0,0,0,0,0.236,0,0.238,0.32,0.68,0.32,42.7
775692000000,1994,8,1993,11,31,0.606,0.206,0.4,25010.7,40.68,40.68,33.62,1,1,1,226.3,203.8,255.9,149.3,126.8,77,77,77,0,0,0,0.342,0.301,0.378,149.3,126.8,178.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0988,0.0909,0.109,0.00844,0.00653,0.011,0.00033,0.00026,0.00043,0.251,0.211,0.304,0.0099,0.0083,0.012,25.19,24.97,25.37,0.938,0.929,0.948,0.971,0.97,0.979,0.911,0.901,0.928,34.6,29.31,41.54,33.62,28.43,40.68,0,0,0,0,0,0,0.187,0,0.206,0.34,0.66,0.34,41.3
778370400000,1994,9,1993,12,30,0.47,0.148,0.322,20026.2,33.16,33.16,27.81,1,1,1,181.4,156.8,203.8,124.4,99.77,57,57,57,0,0,0,0.317,0.28,0.364,124.4,99.77,146.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0796,0.0962,0.00632,0.00423,0.00823,0.00025,0.00017,0.00032,0.205,0.161,0.245,0.008,0.0063,0.0096,25.35,25.33,25.36,0.926,0.911,0.937,0.97,0.969,0.97,0.898,0.882,0.909,28.68,22.6,34.18,27.81,21.89,33.16,0,0,0,0,0,0,0.155,0,0.148,0.31,0.69,0.31,42.6
780962400000,1994,10,1994,1,31,0.416,0.11,0.306,18878.5,27.31,27.31,25.37,1,1,1,155.3,136.7,163.3,114.3,95.72,41,41,41,0,0,0,0.264,0.251,0.3,114.3,95.72,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0764,0.0858,0.00547,0.00389,0.00615,0.00021,0.00015,0.00024,0.185,0.152,0.2,0.0073,0.006,0.0078,25.33,25.32,25.35,0.921,0.911,0.927,0.97,0.967,0.97,0.894,0.883,0.899,26.16,21.78,28.16,25.37,21.05,27.31,0,0,0,0,0,0,0.141,0,0.11,0.26,0.74,0.26,45.4
783640800000,1994,11,1994,2,30,0.441,0.104,0.337,21008.4,35.17,35.17,29.18,1,1,1,170.2,155.8,195.3,130.2,115.8,40,40,40,0,0,0,0.237,0.205,0.257,130.2,115.8,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0831,0.097,0.00682,0.00559,0.00895,0.00027,0.00022,0.00035,0.213,0.187,0.258,0.0083,0.0073,0.01,25.33,25.32,25.33,0.93,0.922,0.94,0.97,0.97,0.97,0.902,0.894,0.912,30.08,26.51,36.26,29.18,25.72,35.17,0,0,0,0,0,0,0.162,0,0.104,0.24,0.76,0.24,47.6
786232800000,1994,12,1994,3,31,0.623,0.126,0.497,31141.2,51.4,51.4,41.86,2,1,1.032258064516129,232.5,188.8,281.5,185.5,141.8,47,47,47,0,0,0,0.206,0.167,0.249,185.5,141.8,234.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.093,0.126,0.0115,0.0078,0.0157,0.00045,0.00031,0.00062,0.308,0.235,0.373,0.012,0.0092,0.015,25.09,24.86,25.34,0.948,0.924,0.958,0.976,0.97,0.98,0.925,0.897,0.939,42.41,26.49,51.16,41.03,25.7,48.2,0,0,0,0,0,0,0.233,0,0.126,0.2,0.8,0.2,50
788911200000,1995,1,1994,4,31,0.888,0.161,0.727,44202.8,71.9,71.9,59.41,2,1,1.967741935483871,331.5,283.2,389.6,271.5,223.2,60,60,60,0,0,0,0.182,0.154,0.212,271.5,223.2,329.6,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.14,0.123,0.161,0.0278,0.0147,0.0546,0.0011,0.00059,0.0022,0.299,0.253,0.382,0.012,0.01,0.015,24.64,24.27,24.83,0.935,0.927,0.959,0.97,0.97,0.98,0.907,0.899,0.94,31.5,27.39,52.03,30.48,26.56,48.2,0,0,0,0,0,0,0.33,0,0.161,0.18,0.82,0.18,49.8
