datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
791589600000,1995,2,1994,5,28,1.14,0.172,0.964,57773.4,102.3,102.3,85.97,3,2,2.0357142857142856,469.6,394,557.9,398.6,323,71,71,71,0,0,0,0.153,0.127,0.18,398.6,323,486.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.186,0.159,0.219,0.0871,0.0515,0.129,0.0036,0.0021,0.0054,0.481,0.371,0.602,0.02,0.015,0.025,23.81,23.33,24.26,0.952,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.64,35.16,52.19,42.38,34.1,48.2,0,0,0,0,0,0,0.478,0,0.176,0.15,0.85,0.15,50.7
794008800000,1995,3,1994,6,31,2.03,0.233,1.8,100486,182.8,182.8,135.1,4,2,3.225806451612903,758.7,567.8,1047,671.7,480.8,87,87,87,0,0,0,0.119,0.0831,0.153,671.7,480.8,960.3,990,990,990,966.9,966.2,968,23.1,22,23.8,0.337,0.217,0.562,0.244,0.126,0.404,0.011,0.0053,0.018,0.804,0.515,1.23,0.035,0.022,0.056,22.27,20.72,23.29,0.953,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.15,35.2,52.36,41.91,34.15,48.2,0,0,0,0,0,0,0.75,0,0.23,0.11,0.89,0.11,49.5
796687200000,1995,4,1994,7,30,3.11,0.283,2.79,138368,192.8,192.8,192.2,4,4,4,1200,1091,1250,1091,989.3,109,102,123,13.38,0,47.73,0.0908,0.0816,0.101,1078,989.3,1100,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.73,0.594,0.774,0.599,0.418,0.648,0.028,0.019,0.03,1.62,1.29,1.72,0.076,0.059,0.081,19.85,19.59,20.52,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,50.04,47.58,50.85,48.04,46.63,48.2,0,0,0,0,0,0,1.07,0,0.32,0.091,0.9,0.1,44.5
799279200000,1995,5,1994,8,31,2.07,0.335,1.73,95955.6,179.8,179.8,129,4,2,3.064516129032258,772.7,425,1073,647.7,300,125,125,125,0,0,0,0.178,0.117,0.294,647.7,300,947.8,990,990,990,967,965.5,968.1,23,21.9,24.5,0.34,0.155,0.557,0.233,0.0406,0.398,0.01,0.0017,0.018,0.796,0.34,1.22,0.035,0.014,0.056,22.24,20.65,24.15,0.953,0.941,0.958,0.978,0.97,0.98,0.932,0.912,0.939,42.99,33.41,51.72,41.87,32.41,48.2,0,0,0,0,0,0,0.717,0,0.34,0.16,0.84,0.16,46.4
801957600000,1995,6,1994,9,30,0.851,0.254,0.597,36577.1,68.16,68.16,50.8,2,1,1.5,328.4,268.9,412.3,230.4,170.9,98,98,98,0,0,0,0.303,0.238,0.364,230.4,170.9,314.3,990,990,990,965,964.8,965.5,25,24.5,25.2,0.129,0.108,0.159,0.019,0.0103,0.0473,0.00077,0.00041,0.0019,0.313,0.242,0.385,0.013,0.0097,0.015,24.64,24.18,24.93,0.942,0.923,0.959,0.975,0.97,0.98,0.919,0.895,0.94,37.55,25.68,51.64,36.44,24.91,48.2,0,0,0,0,0,0,0.282,0,0.254,0.3,0.7,0.3,43
804549600000,1995,7,1994,10,31,0.65,0.238,0.412,25696.1,40.1,40.1,34.54,1,1,1,242.7,220.7,266,153.7,131.7,89,89,89,0,0,0,0.368,0.335,0.403,153.7,131.7,177,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0937,0.11,0.00881,0.00695,0.0108,0.00035,0.00027,0.00043,0.26,0.221,0.302,0.01,0.0087,0.012,25.09,24.93,25.25,0.94,0.931,0.948,0.972,0.97,0.978,0.913,0.903,0.927,35.53,30.39,41,34.54,29.48,40.1,0,0,0,0,0,0,0.192,0,0.238,0.37,0.63,0.37,39.5
807228000000,1995,8,1994,11,31,0.533,0.206,0.327,20260.9,31.65,31.65,27.23,1,1,1,198.9,172.6,217.9,121.9,95.59,77,77,77,0,0,0,0.389,0.353,0.446,121.9,95.59,140.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0799,0.0959,0.00611,0.00388,0.00773,0.00024,0.00015,0.0003,0.202,0.155,0.236,0.0079,0.0061,0.0093,25.36,25.26,25.4,0.925,0.911,0.935,0.97,0.967,0.97,0.897,0.883,0.907,28.08,21.8,32.63,27.23,21.08,31.65,0,0,0,0,0,0,0.151,0,0.206,0.39,0.61,0.39,38
809906400000,1995,9,1994,12,30,0.394,0.148,0.246,15121.4,25.7,25.7,21,1,1,1,151.8,134.4,172.6,94.82,77.36,57,57,57,0,0,0,0.378,0.33,0.424,94.82,77.36,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0717,0.0851,0.00381,0.00233,0.00558,0.00015,0.000091,0.00022,0.152,0.121,0.189,0.006,0.0047,0.0074,25.36,25.35,25.38,0.923,0.912,0.937,0.966,0.96,0.97,0.891,0.883,0.9,21.74,18.05,26.5,21,17.33,25.7,0,0,0,0,0,0,0.117,0,0.148,0.38,0.62,0.38,38.4
812498400000,1995,10,1995,1,31,0.367,0.11,0.258,15753.9,22.81,22.81,21.17,1,1,1,137.2,128.2,144.6,96.19,87.2,41,41,41,0,0,0,0.299,0.284,0.32,96.19,87.2,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0734,0.0792,0.00393,0.00316,0.00456,0.00015,0.00012,0.00018,0.153,0.137,0.166,0.006,0.0054,0.0065,25.35,25.33,25.36,0.916,0.911,0.925,0.967,0.963,0.97,0.886,0.882,0.891,21.89,20.06,23.51,21.17,19.32,22.81,0,0,0,0,0,0,0.118,0,0.109,0.3,0.7,0.3,42.9
815176800000,1995,11,1995,2,30,0.402,0.104,0.299,18471.6,37.29,37.29,25.66,1,1,1,155.2,127.7,203.9,115.2,87.74,40,40,40,0,0,0,0.263,0.196,0.313,115.2,87.74,163.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0829,0.0732,0.1,0.00554,0.00321,0.00968,0.00022,0.00013,0.00038,0.187,0.137,0.274,0.0073,0.0054,0.011,25.34,25.3,25.36,0.923,0.912,0.943,0.969,0.963,0.972,0.894,0.883,0.917,26.48,20.17,38.35,25.66,19.43,37.29,0,0,0,0,0,0,0.143,0,0.103,0.26,0.74,0.26,45.9
817768800000,1995,12,1995,3,31,0.624,0.126,0.498,31579.3,48.2,48.2,42.45,1,1,1,232.9,195.3,263.1,185.9,148.3,47,47,47,0,0,0,0.203,0.179,0.241,185.9,148.3,216.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.109,0.0953,0.119,0.0116,0.00835,0.0141,0.00046,0.00033,0.00056,0.314,0.246,0.368,0.012,0.0096,0.015,25.09,24.88,25.34,0.95,0.938,0.958,0.979,0.97,0.98,0.929,0.91,0.939,43.46,34.56,50.5,42.45,33.52,48.2,0,0,0,0,0,0,0.236,0,0.126,0.2,0.8,0.2,50.6
820447200000,1996,1,1995,4,31,0.999,0.161,0.838,51071.3,82.32,82.32,68.64,2,1,1.8709677419354838,373,268.9,435.1,313,208.9,60,60,60,0,0,0,0.165,0.138,0.223,313,208.9,375.1,990,990,990,965.3,964.8,965.6,24.7,24.4,25.2,0.155,0.118,0.177,0.0489,0.0135,0.076,0.002,0.00054,0.0031,0.376,0.239,0.448,0.015,0.0095,0.018,24.36,23.99,24.9,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.939,38.52,25.92,51.63,37.42,25.14,48.2,0,0,0,0,0,0,0.381,0,0.161,0.16,0.84,0.16,51.1
823125600000,1996,2,1995,5,29,1.16,0.178,0.982,59455.6,96.26,96.26,85.42,2,2,2,462.8,412.3,515.4,391.8,341.3,71,71,71,0,0,0,0.154,0.138,0.172,391.8,341.3,444.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.183,0.166,0.202,0.0839,0.0601,0.109,0.0035,0.0024,0.0045,0.474,0.398,0.553,0.02,0.016,0.023,23.84,23.53,24.15,0.953,0.947,0.958,0.978,0.972,0.98,0.933,0.921,0.939,43.65,38.26,49.11,42.71,37.2,48.13,0,0,0,0,0,0,0.475,0,0.178,0.15,0.85,0.15,51.3
825631200000,1996,3,1995,6,31,1.65,0.233,1.42,81969.1,129,129,110.2,3,2,2.7096774193548385,617.6,525.1,710.9,530.6,438.1,87,87,87,0,0,0,0.142,0.122,0.166,530.6,438.1,623.9,990,990,990,966.4,966,966.7,23.6,23.3,24,0.246,0.201,0.299,0.157,0.106,0.218,0.0067,0.0044,0.0094,0.615,0.515,0.74,0.026,0.022,0.032,23.02,22.52,23.49,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.93,35.2,52.58,41.38,34.15,48.2,0,0,0,0,0,0,0.612,0,0.23,0.14,0.86,0.14,49.7
828309600000,1996,4,1995,7,30,2.06,0.264,1.8,100367,144.6,144.6,139.4,3,3,3,795.8,729.9,851.4,693.8,627.9,102,102,102,0,0,0,0.128,0.12,0.14,693.8,627.9,749.4,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.342,0.304,0.375,0.264,0.22,0.302,0.012,0.0095,0.013,0.861,0.75,0.956,0.038,0.032,0.042,22.06,21.74,22.43,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.83,43.99,50.96,46.47,43.11,48.2,0,0,0,0,0,0,0.774,0,0.26,0.13,0.87,0.13,48.7
830901600000,1996,5,1995,8,31,1.92,0.335,1.58,89963.6,144.6,144.6,120.9,3,2,2.7419354838709675,716.3,456.4,851.4,591.3,331.4,125,125,125,0,0,0,0.182,0.147,0.274,591.3,331.4,726.4,990,990,990,966.8,965.7,967.3,23.2,22.7,24.3,0.288,0.166,0.361,0.201,0.0554,0.286,0.0088,0.0023,0.013,0.721,0.388,0.916,0.031,0.016,0.04,22.52,21.78,23.96,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.938,44.99,35.98,51.4,43.91,34.9,48.2,0,0,0,0,0,0,0.672,0,0.34,0.17,0.82,0.18,46.9
833580000000,1996,6,1995,9,30,0.901,0.254,0.647,39447.8,75.67,75.67,54.79,2,1,1.6,347.8,283.2,446.6,249.8,185.2,98,98,98,0,0,0,0.287,0.219,0.346,249.8,185.2,348.6,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.136,0.113,0.171,0.0244,0.0115,0.0635,0.00099,0.00046,0.0026,0.327,0.242,0.412,0.013,0.0097,0.017,24.53,23.98,24.85,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.82,25.68,52.28,36.62,24.91,48.2,0,0,0,0,0,0,0.304,0,0.254,0.28,0.72,0.28,43.8
836172000000,1996,7,1995,10,31,0.678,0.238,0.44,27555.6,43.77,43.77,37.04,1,1,1,253.3,226.6,281.5,164.3,137.6,89,89,89,0,0,0,0.353,0.316,0.393,164.3,137.6,192.5,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0957,0.115,0.00971,0.00744,0.0121,0.00038,0.00029,0.00048,0.279,0.231,0.33,0.011,0.0091,0.013,25.02,24.84,25.21,0.943,0.934,0.952,0.974,0.97,0.98,0.918,0.906,0.933,38.02,31.75,44.66,37.04,30.8,43.77,0,0,0,0,0,0,0.206,0,0.238,0.35,0.65,0.35,40.6
838850400000,1996,8,1995,11,31,0.546,0.206,0.34,21141.3,33.61,33.61,28.42,1,1,1,204,181.1,226.4,127,104.1,77,77,77,0,0,0,0.379,0.34,0.425,127,104.1,149.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0909,0.0828,0.0989,0.00654,0.0046,0.00845,0.00026,0.00018,0.00033,0.211,0.17,0.252,0.0083,0.0067,0.0099,25.34,25.19,25.4,0.928,0.913,0.939,0.97,0.97,0.97,0.9,0.886,0.91,29.29,23.67,34.65,28.42,22.96,33.61,0,0,0,0,0,0,0.158,0,0.206,0.38,0.62,0.38,38.7
841528800000,1996,9,1995,12,30,0.406,0.148,0.258,15878.5,27.08,27.08,22.05,1,1,1,156.6,134.4,178.2,99.63,77.36,57,57,57,0,0,0,0.367,0.32,0.424,99.63,77.36,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0795,0.0717,0.0871,0.00422,0.00233,0.00606,0.00017,0.000091,0.00024,0.161,0.121,0.199,0.0063,0.0047,0.0078,25.36,25.35,25.38,0.921,0.911,0.937,0.967,0.96,0.97,0.89,0.882,0.9,22.8,18.05,27.91,22.05,17.33,27.08,0,0,0,0,0,0,0.123,0,0.148,0.36,0.64,0.36,39.1
844120800000,1996,10,1996,1,31,0.38,0.11,0.27,16526.2,25.04,25.04,22.21,1,1,1,141.7,127.7,154,100.7,86.74,41,41,41,0,0,0,0.29,0.266,0.321,100.7,86.74,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0732,0.0825,0.00431,0.00312,0.00535,0.00017,0.00012,0.00021,0.161,0.136,0.183,0.0063,0.0053,0.0072,25.34,25.32,25.36,0.917,0.911,0.925,0.968,0.963,0.97,0.887,0.882,0.893,22.94,19.96,25.82,22.21,19.22,25.04,0,0,0,0,0,0,0.123,0,0.11,0.29,0.71,0.29,43.5
846799200000,1996,11,1996,2,30,0.428,0.104,0.325,20150.2,34.29,34.29,27.99,1,1,1,165.2,142.5,191.6,125.2,102.5,40,40,40,0,0,0,0.244,0.209,0.281,125.2,102.5,151.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0784,0.0957,0.00639,0.00446,0.00863,0.00025,0.00018,0.00034,0.204,0.164,0.251,0.008,0.0064,0.0098,25.33,25.32,25.34,0.927,0.913,0.939,0.97,0.97,0.97,0.899,0.885,0.911,28.85,23.25,35.35,27.99,22.55,34.29,0,0,0,0,0,0,0.155,0,0.103,0.24,0.76,0.24,47.1
849391200000,1996,12,1996,3,31,0.616,0.126,0.49,30689.3,54.37,54.37,41.25,2,1,1.1612903225806452,229.8,191.6,294.6,182.8,144.6,47,47,47,0,0,0,0.208,0.16,0.245,182.8,144.6,247.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.094,0.13,0.0113,0.00804,0.0168,0.00044,0.00031,0.00067,0.282,0.233,0.373,0.011,0.0092,0.015,25.14,24.86,25.34,0.942,0.922,0.958,0.974,0.97,0.98,0.918,0.894,0.939,38.11,25.55,51.16,37.08,24.78,48.2,0,0,0,0,0,0,0.229,0,0.126,0.2,0.8,0.2,49.8
852069600000,1997,1,1996,4,31,1.12,0.161,0.958,57812.8,96.4,96.4,77.71,2,2,2,417.6,302.6,531.3,357.6,242.6,60,60,60,0,0,0,0.147,0.113,0.198,357.6,242.6,471.3,990,990,990,965.5,964.9,966,24.5,24,25.1,0.171,0.13,0.211,0.0679,0.0164,0.121,0.0028,0.00065,0.0051,0.422,0.253,0.593,0.017,0.01,0.025,24.11,23.42,24.83,0.947,0.927,0.958,0.975,0.97,0.98,0.924,0.899,0.939,39.99,27.39,51.75,38.85,26.56,48.2,0,0,0,0,0,0,0.432,0,0.162,0.14,0.86,0.14,51.6
854748000000,1997,2,1996,5,28,1.77,0.195,1.57,89443.3,141.6,141.6,133.1,3,2,2.9642857142857144,730.4,542.7,782.3,649.7,471.7,80.64,71,86,0,0,0,0.111,0.0929,0.131,649.7,471.7,696.3,990,990,990,966.8,966,967,23.2,23,24,0.312,0.212,0.339,0.235,0.122,0.266,0.01,0.0051,0.012,0.786,0.537,0.861,0.034,0.023,0.037,22.39,22.11,23.36,0.956,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,45.99,36.38,51.68,44.94,35.29,48.2,0,0,0,0,0,0,0.739,0,0.2,0.11,0.89,0.11,50.5
857167200000,1997,3,1996,6,31,2.43,0.253,2.18,118354,183.5,183.5,159.1,4,3,3.5806451612903225,908.5,768.4,1078,814,681.4,94.45,87,108,0,0,0,0.104,0.0908,0.113,814,681.4,969.9,990,990,990,967.5,967,968.1,22.5,21.9,23,0.436,0.331,0.577,0.33,0.256,0.408,0.015,0.011,0.019,1.02,0.837,1.25,0.045,0.036,0.057,21.46,20.6,22.19,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.98,40.64,52.25,44.76,39.72,48.2,0,0,0,0,0,0,0.884,0,0.25,0.1,0.9,0.1,48.7
859845600000,1997,4,1996,7,30,3.26,0.319,2.81,138340,192.8,192.8,192.1,4,4,4,1258,1096,1364,1135,973.3,123,123,123,51.79,0,141,0.0981,0.0902,0.112,1083,973.3,1100,990,990,990,968.7,968.2,969,21.3,21,21.8,0.76,0.586,0.822,0.611,0.41,0.648,0.029,0.019,0.031,1.67,1.27,1.77,0.078,0.058,0.084,19.62,19.18,20.53,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.68,46.82,50.65,48.03,45.88,48.2,0,0,0,0,0,0,1.07,0,0.45,0.098,0.86,0.14,42.4
862437600000,1997,5,1996,8,31,3.52,0.455,2.9,142701,192.8,192.8,191.8,4,4,4,1313,1155,1388,1143,985.3,170,170,170,61.07,0,117.6,0.13,0.123,0.147,1082,985.3,1100,990,990,990,968.9,968.4,969.1,21.1,20.9,21.6,0.767,0.6,0.817,0.61,0.416,0.648,0.029,0.019,0.031,1.67,1.29,1.76,0.079,0.06,0.085,19.44,19.11,20.32,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.17,46.9,50.2,47.95,45.97,48.2,0,0,0,0,0,0,1.07,0,0.62,0.13,0.82,0.18,40.5
865116000000,1997,6,1996,9,30,1.95,0.358,1.6,88678.9,187.1,187.1,123.2,4,2,2.933333333333333,753.4,446.6,1140,615.4,308.6,138,138,138,0,0,0,0.2,0.121,0.309,615.4,308.6,1002,990,990,990,966.9,965.6,968.3,23.1,21.7,24.4,0.324,0.16,0.618,0.213,0.0446,0.428,0.0094,0.0018,0.02,0.757,0.355,1.33,0.033,0.015,0.061,22.36,20.33,24.04,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,42.83,34.26,51.4,41.75,33.24,48.2,0,0,0,0,0,0,0.684,0,0.35,0.18,0.82,0.18,45.5
867708000000,1997,7,1996,10,31,0.938,0.259,0.679,41207.6,70.35,70.35,55.39,2,1,1.7419354838709677,350.1,285.4,438.5,253.4,196.4,96.74,89,113,0,0,0,0.277,0.242,0.312,253.4,196.4,325.5,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.137,0.116,0.164,0.0235,0.0124,0.0526,0.00095,0.00049,0.0022,0.311,0.24,0.387,0.013,0.0096,0.016,24.54,24.05,24.82,0.939,0.923,0.959,0.973,0.97,0.98,0.913,0.895,0.94,34.85,25.66,52.05,33.74,24.89,48.2,0,0,0,0,0,0,0.308,0,0.259,0.28,0.72,0.28,43.9
870386400000,1997,8,1996,11,31,0.646,0.206,0.439,27586.1,47.02,47.02,37.08,1,1,1,241,205.9,283.3,164,128.9,77,77,77,0,0,0,0.322,0.272,0.374,164,128.9,206.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0916,0.119,0.00969,0.00671,0.0133,0.00038,0.00026,0.00053,0.278,0.215,0.353,0.011,0.0084,0.014,25.09,24.81,25.35,0.943,0.93,0.956,0.974,0.97,0.98,0.918,0.902,0.937,38.06,29.81,47.98,37.08,28.92,47.02,0,0,0,0,0,0,0.206,0,0.207,0.32,0.68,0.32,42.7
873064800000,1997,9,1996,12,30,0.503,0.148,0.355,22224.3,34.13,34.13,30.87,1,1,1,194.1,177,208.1,137.1,120,57,57,57,0,0,0,0.294,0.274,0.322,137.1,120,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0867,0.0977,0.00741,0.00595,0.00859,0.00029,0.00023,0.00034,0.228,0.197,0.253,0.0089,0.0077,0.0099,25.35,25.3,25.36,0.933,0.925,0.939,0.97,0.97,0.97,0.905,0.897,0.911,31.82,27.6,35.19,30.87,26.78,34.13,0,0,0,0,0,0,0.171,0,0.148,0.29,0.71,0.29,44.2
875656800000,1997,10,1997,1,31,0.445,0.11,0.336,20837.5,32.11,32.11,28.01,1,1,1,166.3,155.5,183.5,125.3,114.5,41,41,41,0,0,0,0.247,0.223,0.264,125.3,114.5,142.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.083,0.0929,0.0064,0.00548,0.00786,0.00025,0.00022,0.00031,0.205,0.186,0.236,0.008,0.0073,0.0092,25.33,25.33,25.33,0.928,0.921,0.935,0.97,0.97,0.97,0.9,0.894,0.907,28.87,26.2,33.11,28.01,25.42,32.11,0,0,0,0,0,0,0.156,0,0.109,0.25,0.76,0.24,46.8
878335200000,1997,11,1997,2,30,0.467,0.116,0.351,21905.1,38.09,38.09,30.42,1,1,1,180,161,207.1,135.3,111.5,44.67,40,54,0,0,0,0.25,0.193,0.326,135.3,111.5,167.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0826,0.101,0.00725,0.00523,0.00996,0.00028,0.0002,0.00039,0.223,0.181,0.279,0.0087,0.0071,0.011,25.33,25.28,25.35,0.932,0.919,0.944,0.97,0.97,0.974,0.904,0.891,0.919,31.35,25.47,39.11,30.42,24.7,38.09,0,0,0,0,0,0,0.169,0,0.116,0.25,0.75,0.25,46.9
880927200000,1997,12,1997,3,31,0.798,0.126,0.673,41587,80.53,80.53,55.9,2,1,1.5161290322580645,298.1,207.1,413.3,251.1,160.1,47,47,47,0,0,0,0.167,0.114,0.227,251.1,160.1,366.3,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.132,0.0995,0.172,0.0302,0.00936,0.0719,0.0012,0.00037,0.0029,0.334,0.233,0.434,0.013,0.0093,0.018,24.76,24.11,25.29,0.945,0.922,0.957,0.975,0.97,0.98,0.922,0.894,0.938,39.11,25.58,50.12,38.13,24.81,48.2,0,0,0,0,0,0,0.311,0,0.125,0.16,0.84,0.16,52.1
883605600000,1998,1,1997,4,31,1.58,0.224,1.36,79219.8,130.1,130.1,106.5,3,2,2.4838709677419355,590.1,413.3,733.2,506.5,339.3,83.58,74,101,0,0,0,0.144,0.108,0.179,506.5,339.3,632.2,990,990,990,966.2,965.5,966.8,23.8,23.2,24.5,0.238,0.165,0.304,0.148,0.0591,0.223,0.0063,0.0024,0.0096,0.604,0.395,0.754,0.026,0.016,0.033,23.16,22.41,24.14,0.954,0.947,0.958,0.979,0.972,0.98,0.934,0.92,0.939,44.35,37.9,52.33,43.16,36.82,48.2,0,0,0,0,0,0,0.592,0,0.22,0.14,0.86,0.14,50.1
886284000000,1998,2,1997,5,28,2.82,0.281,2.11,107352,192.8,192.8,159.8,4,3,3.607142857142857,1165,756.7,2236,1049,640.7,116,116,116,174.8,0,1020,0.112,0.0519,0.153,873.9,640.7,1100,990,990,990,968.3,966.9,971.7,21.7,18.3,23.1,0.559,0.311,0.926,0.415,0.229,0.648,0.02,0.0099,0.035,1.24,0.77,1.87,0.059,0.033,0.1,20.42,16.46,22.3,0.954,0.946,0.957,0.98,0.976,0.98,0.934,0.927,0.938,45.7,39.93,52.13,44.48,38.97,48.2,0,0,0,0,0,0,0.888,0,0.71,0.1,0.75,0.25,38.1
888703200000,1998,3,1997,6,31,7.03,0.517,2.95,114659,163.8,163.8,154.1,4,4,4,2624,2268,3395,2431,2057,192.9,160,211,1331,956.9,2135,0.0758,0.0471,0.093,1100,1100,1100,990,990,990,972.6,971.7,974.4,17.4,15.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.53,13.73,16.38,0.943,0.933,0.946,0.976,0.97,0.98,0.92,0.905,0.927,39.48,34.56,41.79,38.53,33.52,40.95,0,0,0,0,0,0,0.856,0,4.08,0.074,0.42,0.58,16.3
891381600000,1998,4,1997,7,30,8.6,0.666,2.85,97795,141.5,141.5,135.8,4,4,4,3318,3078,3553,3061,2821,257,257,257,1961,1721,2196,0.0776,0.0723,0.0835,1100,1100,1100,990,990,990,974.2,973.7,974.7,15.8,15.3,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.89,13.39,14.42,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,35.01,33.64,36.47,33.96,32.63,35.37,0,0,0,0,0,0,0.755,0,5.75,0.077,0.33,0.67,11.4
893973600000,1998,5,1997,8,31,6.76,0.774,2.95,116575,174.7,174.7,156.7,4,4,4,2523,1881,3054,2234,1592,289,289,289,1134,491.9,1665,0.117,0.0946,0.154,1100,1100,1100,990,990,990,972.4,970.7,973.6,17.6,16.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.097,0.11,15.77,14.48,17.41,0.944,0.938,0.949,0.976,0.97,0.98,0.921,0.91,0.93,40.14,36.63,44.58,39.17,35.53,43.69,0,0,0,0,0,0,0.87,0,3.81,0.11,0.44,0.56,17.2
896652000000,1998,6,1997,9,30,3.11,0.48,2.38,119867,192.8,192.8,166.5,4,3,3.7,1201,747.4,1794,1016,562.4,185,185,185,98.07,0,508.8,0.166,0.103,0.248,917.6,562.4,1100,990,990,990,968.5,966.9,970.4,21.5,19.6,23.1,0.619,0.277,0.92,0.456,0.177,0.648,0.022,0.0076,0.033,1.34,0.65,1.87,0.064,0.028,0.095,20.16,17.7,22.46,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.927,0.938,45.91,39.29,50.65,44.85,38.29,48.2,0,0,0,0,0,0,0.925,0,0.73,0.15,0.77,0.23,38.5
899244000000,1998,7,1997,10,31,1.43,0.437,0.991,58259.4,113.5,113.5,78.31,3,2,2.096774193548387,532.9,423.1,716.2,369.9,260.1,163,163,163,0,0,0,0.313,0.228,0.385,369.9,260.1,553.2,990,990,990,966,965.5,966.8,24,23.2,24.5,0.185,0.144,0.268,0.0743,0.0218,0.171,0.0031,0.00089,0.0073,0.44,0.284,0.63,0.018,0.012,0.027,23.57,22.61,24.21,0.947,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,38.51,28.79,51.56,37.37,27.92,48.2,0,0,0,0,0,0,0.435,0,0.439,0.31,0.69,0.31,40.7
901922400000,1998,8,1997,11,31,0.953,0.359,0.594,36265.3,61.69,61.69,48.74,2,1,1.3870967741935485,355.8,299,419.9,221.8,165,134,134,134,0,0,0,0.38,0.319,0.448,221.8,165,285.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.108,0.151,0.0167,0.00977,0.034,0.00067,0.00039,0.0014,0.319,0.246,0.392,0.013,0.0099,0.016,24.5,24.19,24.82,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.06,25.76,51.84,37.89,24.99,48.2,0,0,0,0,0,0,0.271,0,0.359,0.38,0.62,0.38,38.1
904600800000,1998,9,1997,12,30,0.641,0.259,0.382,23807.7,43.24,43.24,33.07,1,1,1,247.5,209.1,290.5,147.5,109.1,100,100,100,0,0,0,0.408,0.344,0.478,147.5,109.1,190.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0989,0.0853,0.114,0.00828,0.00502,0.0119,0.00033,0.0002,0.00048,0.249,0.18,0.326,0.0098,0.0071,0.013,25.09,24.81,25.37,0.936,0.917,0.952,0.972,0.97,0.98,0.91,0.89,0.933,33.99,24.89,44.12,33.07,24.15,43.24,0,0,0,0,0,0,0.184,0,0.259,0.4,0.6,0.4,37.1
907192800000,1998,10,1998,1,31,0.527,0.155,0.372,23260.7,34.13,34.13,31.26,1,1,1,196.8,171.9,209.1,138.8,113.9,58,58,58,0,0,0,0.295,0.277,0.337,138.8,113.9,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0839,0.097,0.00755,0.00543,0.00859,0.0003,0.00021,0.00034,0.23,0.186,0.252,0.009,0.0073,0.0099,25.35,25.29,25.36,0.934,0.921,0.939,0.97,0.97,0.97,0.906,0.893,0.911,32.23,26.08,35.19,31.26,25.3,34.13,0,0,0,0,0,0,0.174,0,0.155,0.29,0.71,0.29,44.1
909871200000,1998,11,1998,2,30,0.507,0.14,0.367,22983.4,38.65,38.65,31.92,1,1,1,195.7,171.9,223.9,141.7,117.9,54,54,54,0,0,0,0.278,0.241,0.314,141.7,117.9,169.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0849,0.103,0.00779,0.00577,0.0102,0.0003,0.00023,0.0004,0.235,0.192,0.285,0.0092,0.0075,0.011,25.32,25.17,25.36,0.934,0.923,0.945,0.97,0.97,0.975,0.907,0.896,0.922,32.9,27.08,39.63,31.92,26.26,38.65,0,0,0,0,0,0,0.177,0,0.14,0.28,0.72,0.28,45.3
912463200000,1998,12,1998,3,31,0.924,0.151,0.772,47053.1,83.74,83.74,63.24,2,1,1.903225806451613,344.9,235.8,442.9,288.4,188.8,56.48,47,61,0,0,0,0.165,0.138,0.199,288.4,188.8,381.9,990,990,990,965.1,964.6,965.6,24.9,24.4,25.4,0.145,0.11,0.178,0.0368,0.0118,0.0792,0.0015,0.00046,0.0032,0.333,0.258,0.458,0.013,0.01,0.019,24.54,23.95,25.07,0.94,0.929,0.959,0.972,0.97,0.98,0.914,0.901,0.94,34.91,28.17,52,33.87,27.32,48.2,0,0,0,0,0,0,0.351,0,0.152,0.16,0.84,0.16,50.9
915141600000,1999,1,1998,4,31,1.6,0.224,1.38,80425.9,136.9,136.9,108.1,3,2,2.6129032258064515,598,457.1,771.7,514.5,383.1,83.58,74,101,0,0,0,0.141,0.116,0.162,514.5,383.1,670.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.24,0.18,0.326,0.151,0.0798,0.249,0.0064,0.0033,0.011,0.601,0.461,0.819,0.025,0.019,0.036,23.13,22.19,23.88,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.97,36.34,52.33,41.89,35.25,48.2,0,0,0,0,0,0,0.601,0,0.22,0.14,0.86,0.14,50.3
917820000000,1999,2,1998,5,28,2.43,0.281,2.08,109613,192.8,192.8,163.1,4,3,3.607142857142857,1004,774.5,1520,888.5,658.5,116,116,116,27.11,0,304.1,0.12,0.0763,0.15,861.4,658.5,1100,990,990,990,967.8,967,969.5,22.2,20.5,23,0.507,0.321,0.877,0.395,0.241,0.648,0.018,0.01,0.032,1.16,0.8,1.83,0.053,0.035,0.089,20.99,18.63,22.2,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.7,39.28,51.83,45.37,38.28,48.2,0,0,0,0,0,0,0.906,0,0.35,0.12,0.86,0.14,45.1
920239200000,1999,3,1998,6,31,6.15,0.429,2.95,121386,186.1,186.1,163.2,4,4,4,2296,1558,2610,2136,1398,160,160,160,1036,297.6,1350,0.0709,0.0613,0.103,1100,1100,1100,990,990,990,971.8,969.7,972.6,18.2,17.4,20.3,0.924,0.893,0.926,0.648,0.648,0.648,0.036,0.032,0.037,1.87,1.84,1.87,0.1,0.091,0.11,16.34,15.55,18.49,0.946,0.943,0.952,0.978,0.975,0.98,0.925,0.92,0.933,41.7,39.56,47.46,40.79,38.58,46.51,0,0,0,0,0,0,0.906,0,3.2,0.07,0.48,0.52,19.7
922917600000,1999,4,1998,7,30,7.69,0.495,2.85,104250,154,154,144.8,4,4,4,2968,2620,3389,2777,2429,191,191,191,1677,1329,2098,0.0649,0.0564,0.0729,1100,1100,1100,990,990,990,973.4,972.6,974.4,16.6,15.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.71,13.74,15.53,0.939,0.933,0.943,0.972,0.97,0.975,0.912,0.905,0.919,37.25,34.59,39.5,36.2,33.55,38.51,0,0,0,0,0,0,0.804,0,4.84,0.064,0.37,0.63,13.6
925509600000,1999,5,1998,8,31,7.31,0.774,2.95,112472,170.5,170.5,151.2,4,4,4,2729,2005,3345,2440,1716,289,289,289,1340,616.3,1956,0.109,0.0864,0.144,1100,1100,1100,990,990,990,972.9,971.1,974.3,17.1,15.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.041,1.87,1.87,1.87,0.11,0.099,0.12,15.27,13.83,17.01,0.941,0.934,0.948,0.974,0.97,0.98,0.917,0.906,0.929,38.79,34.84,43.5,37.79,33.8,42.63,0,0,0,0,0,0,0.84,0,4.36,0.11,0.4,0.6,15.4
928188000000,1999,6,1998,9,30,3.42,0.55,2.41,118533,192.8,192.8,164.6,4,3,3.7333333333333334,1319,758.2,2005,1106,573.2,212.3,185,226,177.6,0,679.3,0.173,0.113,0.244,928.6,573.2,1100,990,990,990,968.9,966.9,971.1,21.1,18.9,23.1,0.645,0.284,0.926,0.462,0.184,0.648,0.022,0.008,0.034,1.38,0.668,1.87,0.067,0.029,0.099,19.74,17.01,22.4,0.953,0.948,0.957,0.979,0.976,0.98,0.933,0.929,0.938,45.16,39.76,51.74,44.1,38.79,48.2,0,0,0,0,0,0,0.915,0,1.01,0.16,0.7,0.3,34.7
930780000000,1999,7,1998,10,31,1.41,0.437,0.974,57241.7,117,117,76.94,3,2,2.161290322580645,526.5,408.3,733.2,363.5,245.3,163,163,163,0,0,0,0.318,0.222,0.399,363.5,245.3,570.2,990,990,990,966,965.4,966.8,24,23.2,24.6,0.183,0.139,0.278,0.0713,0.0166,0.182,0.003,0.00068,0.0079,0.423,0.264,0.659,0.018,0.011,0.028,23.62,22.51,24.3,0.945,0.928,0.958,0.973,0.97,0.98,0.919,0.9,0.939,36.65,27.13,51.56,35.59,26.31,48.2,0,0,0,0,0,0,0.427,0,0.436,0.31,0.69,0.31,40.6
933458400000,1999,8,1998,11,31,0.902,0.359,0.543,33209.6,57.07,57.07,44.64,2,1,1.2903225806451613,336.6,274.6,398.5,202.6,140.6,134,134,134,0,0,0,0.403,0.336,0.488,202.6,140.6,264.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.0996,0.143,0.0133,0.0077,0.0238,0.00053,0.00031,0.00097,0.303,0.24,0.392,0.012,0.0095,0.016,24.61,24.32,24.96,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.1,25.64,51.84,36.94,24.87,48.2,0,0,0,0,0,0,0.248,0,0.359,0.4,0.6,0.4,36.8
936136800000,1999,9,1998,12,30,0.602,0.189,0.413,25924.9,44.44,44.44,36.01,1,1,1,232.2,203.7,267.9,159.2,130.7,73,73,73,0,0,0,0.317,0.273,0.358,159.2,130.7,194.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0912,0.114,0.00928,0.00686,0.0123,0.00037,0.00027,0.00049,0.268,0.217,0.332,0.011,0.0085,0.013,25.14,24.9,25.36,0.941,0.931,0.953,0.974,0.97,0.98,0.917,0.903,0.934,36.95,30.25,45.35,36.01,29.34,44.44,0,0,0,0,0,0,0.2,0,0.189,0.31,0.69,0.31,43.1
938728800000,1999,10,1999,1,31,0.535,0.155,0.38,23789.6,33.01,33.01,31.98,1,1,1,199.7,197.5,204.2,141.7,139.5,58,58,58,0,0,0,0.29,0.284,0.294,141.7,139.5,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0929,0.0953,0.0078,0.00761,0.00818,0.0003,0.0003,0.00032,0.235,0.231,0.243,0.0092,0.009,0.0095,25.36,25.33,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,32.96,32.41,34.03,31.98,31.44,33.01,0,0,0,0,0,0,0.178,0,0.155,0.29,0.71,0.29,44.5
941407200000,1999,11,1999,2,30,0.532,0.14,0.392,24648.9,42.25,42.25,34.23,1,1,1,205.3,194.2,238.7,151.3,140.2,54,54,54,0,0,0,0.264,0.226,0.278,151.3,140.2,184.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0967,0.0928,0.108,0.00861,0.00766,0.0115,0.00034,0.0003,0.00045,0.252,0.232,0.312,0.0099,0.0091,0.012,25.3,25.06,25.36,0.939,0.934,0.95,0.971,0.97,0.98,0.911,0.906,0.931,35.25,32.57,43.12,34.23,31.6,42.25,0,0,0,0,0,0,0.19,0,0.14,0.26,0.74,0.26,46.3
943999200000,1999,12,1999,3,31,0.832,0.151,0.681,41607.5,73.67,73.67,55.92,2,1,1.6451612903225807,310.6,248.1,398.5,254.1,201.1,56.48,47,61,0,0,0,0.183,0.153,0.219,254.1,201.1,337.5,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.163,0.0251,0.0128,0.0583,0.001,0.00051,0.0024,0.324,0.234,0.391,0.013,0.0093,0.016,24.71,24.22,24.97,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.85,25.53,52.04,36.48,24.77,48.2,0,0,0,0,0,0,0.311,0,0.151,0.18,0.82,0.18,50
946677600000,2000,1,1999,4,31,1.26,0.198,1.06,63986,93.23,93.23,86,2,2,2,468.8,403.1,503.5,394.8,329.1,74,74,74,0,0,0,0.159,0.147,0.184,394.8,329.1,429.5,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.161,0.197,0.0853,0.0543,0.102,0.0035,0.0022,0.0042,0.479,0.38,0.531,0.02,0.015,0.022,23.81,23.6,24.21,0.953,0.945,0.957,0.979,0.97,0.98,0.933,0.917,0.938,43.93,36.91,47.57,43,35.8,46.62,0,0,0,0,0,0,0.478,0,0.2,0.16,0.84,0.16,50.8
949356000000,2000,2,1999,5,29,1.8,0.203,1.6,89116.5,144.6,144.6,128,3,2,2.8620689655172415,720.1,512.1,846.5,639.3,441.1,80.83,71,86,0,0,0,0.114,0.102,0.139,639.3,441.1,760.5,990,990,990,966.8,965.9,967.3,23.2,22.7,24.1,0.308,0.201,0.378,0.229,0.107,0.307,0.0099,0.0044,0.014,0.78,0.531,0.968,0.034,0.022,0.043,22.45,21.75,23.55,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.89,36.15,51.71,44.89,35.06,48.2,0,0,0,0,0,0,0.711,0,0.2,0.11,0.89,0.11,49.5
951861600000,2000,3,1999,6,31,3.36,0.289,2.45,123297,192.4,192.4,165.7,4,3,3.838709677419355,1255,846.5,2755,1147,738.5,108,108,108,232.1,0,1547,0.098,0.0392,0.128,915.4,738.5,1100,990,990,990,968.6,967.3,972.9,21.4,17.1,22.7,0.582,0.367,0.926,0.427,0.294,0.648,0.021,0.013,0.038,1.27,0.929,1.87,0.061,0.041,0.11,20.1,15.2,21.78,0.953,0.942,0.957,0.979,0.973,0.98,0.933,0.916,0.938,44.5,38.62,50.7,43.37,37.58,48.2,0,0,0,0,0,0,0.921,0,0.91,0.086,0.73,0.27,36.7
954540000000,2000,4,1999,7,30,7.88,0.552,2.85,102835,155.5,155.5,142.8,4,4,4,3041,2568,3367,2828,2377,213,191,257,1728,1277,2076,0.0703,0.0567,0.0883,1100,1100,1100,990,990,990,973.6,972.5,974.3,16.4,15.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,13.79,15.65,0.938,0.934,0.944,0.971,0.97,0.976,0.911,0.906,0.921,36.77,34.72,39.84,35.71,33.68,38.87,0,0,0,0,0,0,0.793,0,5.03,0.07,0.36,0.64,13.1
957132000000,2000,5,1999,8,31,5.72,0.678,2.95,124808,184.6,184.6,167.8,4,4,4,2135,1600,2552,1882,1347,253,253,253,781.5,246.8,1199,0.121,0.0991,0.158,1100,1100,1100,990,990,990,971.4,969.8,972.4,18.6,17.6,20.2,0.923,0.898,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.85,1.87,0.1,0.091,0.11,16.76,15.69,18.35,0.947,0.944,0.952,0.979,0.976,0.98,0.927,0.921,0.933,42.83,39.95,47.09,41.94,38.98,46.15,0,0,0,0,0,0,0.932,0,2.77,0.12,0.52,0.48,21.8
959810400000,2000,6,1999,9,30,2.8,0.48,2.2,113127,192.8,192.8,157.1,4,2,3.466666666666667,1079,631,1573,893.5,446,185,185,185,46.51,0,288,0.185,0.118,0.293,847,446,1100,990,990,990,968.1,966.4,969.7,21.9,20.3,23.6,0.54,0.212,0.899,0.393,0.11,0.648,0.018,0.0046,0.032,1.2,0.565,1.85,0.056,0.024,0.091,20.73,18.43,23.01,0.954,0.949,0.958,0.979,0.97,0.98,0.934,0.92,0.939,46.56,37.08,52.08,45.3,35.97,48.2,0,0,0,0,0,0,0.873,0,0.6,0.17,0.79,0.21,40.4
962402400000,2000,7,1999,10,31,1.23,0.303,0.928,55393.2,105.3,105.3,74.45,3,2,2.096774193548387,459.6,354.4,619.3,346.6,241.4,113,113,113,0,0,0,0.252,0.182,0.319,346.6,241.4,506.3,990,990,990,965.7,965.2,966.4,24.3,23.6,24.8,0.172,0.134,0.236,0.0628,0.0163,0.139,0.0026,0.00066,0.0059,0.4,0.256,0.589,0.017,0.01,0.025,23.94,23.08,24.57,0.944,0.927,0.958,0.973,0.97,0.98,0.918,0.899,0.938,36.56,26.95,50.75,35.55,26.14,48.2,0,0,0,0,0,0,0.414,0,0.302,0.25,0.75,0.25,45
965080800000,2000,8,1999,11,31,0.801,0.26,0.541,33294.2,54.82,54.82,44.75,2,1,1.1935483870967742,298.9,257.6,349.1,201.9,160.6,97,97,97,0,0,0,0.328,0.278,0.377,201.9,160.6,252.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.104,0.136,0.0129,0.0094,0.018,0.00052,0.00037,0.00072,0.315,0.243,0.394,0.013,0.0097,0.016,24.78,24.58,25,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,41.17,25.85,52.72,39.69,25.08,48.2,0,0,0,0,0,0,0.249,0,0.26,0.32,0.68,0.32,41.6
967759200000,2000,9,1999,12,30,0.579,0.189,0.39,24422.2,41.49,41.49,33.92,1,1,1,223.4,197.5,255.2,150.4,124.5,73,73,73,0,0,0,0.329,0.286,0.37,150.4,124.5,182.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0981,0.089,0.109,0.00853,0.00633,0.0112,0.00034,0.00025,0.00044,0.252,0.206,0.309,0.0099,0.008,0.012,25.21,24.97,25.39,0.938,0.928,0.949,0.972,0.97,0.98,0.912,0.9,0.93,34.88,28.76,42.34,33.92,27.9,41.49,0,0,0,0,0,0,0.188,0,0.189,0.33,0.67,0.33,42.2
970351200000,2000,10,2000,1,31,0.433,0.125,0.308,19019.6,29.61,29.61,25.56,1,1,1,161.5,146.4,189.8,115.1,103.5,46.48,41,58,0,0,0,0.286,0.248,0.359,115.1,103.5,131.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0835,0.0798,0.0902,0.00553,0.00455,0.00695,0.00022,0.00018,0.00027,0.187,0.167,0.218,0.0073,0.0065,0.0085,25.34,25.32,25.36,0.921,0.913,0.931,0.97,0.97,0.97,0.894,0.886,0.903,26.35,23.51,30.52,25.56,22.8,29.61,0,0,0,0,0,0,0.142,0,0.125,0.29,0.71,0.29,43.9
973029600000,2000,11,2000,2,30,0.441,0.104,0.337,20994.5,43.62,43.62,29.16,1,1,1,170.1,138,230.1,130.1,97.97,40,40,40,0,0,0,0.24,0.174,0.29,130.1,97.97,190.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0881,0.0768,0.109,0.0068,0.00408,0.0119,0.00027,0.00016,0.00047,0.213,0.156,0.32,0.0083,0.0061,0.013,25.31,25.1,25.34,0.928,0.911,0.951,0.971,0.968,0.98,0.901,0.883,0.932,30.02,22.23,44.51,29.16,21.51,43.62,0,0,0,0,0,0,0.162,0,0.104,0.24,0.76,0.24,47.6
975621600000,2000,12,2000,3,31,0.917,0.151,0.766,46939.2,90.82,90.82,63.09,2,1,1.7419354838709677,342.5,240.7,477.3,286.1,193.7,56.48,47,61,0,0,0,0.169,0.128,0.209,286.1,193.7,416.3,990,990,990,965.1,964.6,965.7,24.9,24.3,25.4,0.144,0.111,0.191,0.0397,0.0122,0.0955,0.0016,0.00048,0.0039,0.355,0.239,0.51,0.014,0.0095,0.021,24.53,23.74,25.03,0.945,0.923,0.957,0.975,0.97,0.98,0.921,0.896,0.938,38.43,26.09,50.12,37.46,25.3,48.2,0,0,0,0,0,0,0.351,0,0.151,0.16,0.84,0.16,51.2
978300000000,2001,1,2000,4,31,1.7,0.271,1.43,82548.7,144.6,144.6,111,3,2,2.6451612903225805,634.1,486.1,833.8,533.1,385.1,101,101,101,0,0,0,0.163,0.121,0.208,533.1,385.1,732.8,990,990,990,966.4,965.8,967.2,23.6,22.8,24.2,0.251,0.183,0.361,0.162,0.0808,0.291,0.0069,0.0033,0.013,0.63,0.466,0.924,0.027,0.019,0.041,22.95,21.84,23.75,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.59,35.06,51.96,42.43,34.01,48.2,0,0,0,0,0,0,0.616,0,0.27,0.16,0.84,0.16,48.6
980978400000,2001,2,2000,5,28,2.77,0.296,2.23,113013,192.8,192.8,168.2,4,3,3.6785714285714284,1144,853.6,1999,1021,737.6,122.3,116,138,100.1,0,760.8,0.112,0.069,0.136,921.3,737.6,1100,990,990,990,968.3,967.3,971.1,21.7,18.9,22.7,0.583,0.366,0.926,0.447,0.294,0.648,0.021,0.013,0.034,1.31,0.921,1.87,0.061,0.041,0.099,20.38,17.03,21.75,0.955,0.948,0.957,0.98,0.974,0.98,0.935,0.928,0.938,47.57,39.28,52.13,45.92,38.28,48.2,0,0,0,0,0,0,0.934,0,0.54,0.11,0.81,0.19,40.8
983397600000,2001,3,2000,6,31,7.79,0.565,2.95,108838,167.3,167.3,146.3,4,4,4,2908,2130,3268,2697,1919,211,211,211,1597,819.1,1957,0.0738,0.0646,0.0991,1100,1100,1100,990,990,990,973.3,971.4,974.1,16.7,15.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.84,14,16.71,0.939,0.935,0.947,0.972,0.97,0.98,0.913,0.907,0.928,37.61,35.29,42.69,36.57,34.24,41.83,0,0,0,0,0,0,0.813,0,4.84,0.073,0.38,0.62,14
986076000000,2001,4,2000,7,30,8.54,0.552,2.85,98307.8,142.7,142.7,136.5,4,4,4,3293,3030,3690,3080,2839,213,191,257,1980,1739,2333,0.0644,0.0549,0.0727,1100,1100,1100,990,990,990,974.2,973.6,975,15.8,15,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.96,13.1,14.54,0.935,0.93,0.938,0.97,0.97,0.97,0.907,0.902,0.91,35.19,32.85,36.79,34.13,31.86,35.68,0,0,0,0,0,0,0.759,0,5.69,0.065,0.33,0.67,11.5
988668000000,2001,5,2000,8,31,8.08,0.774,2.95,107011,162.2,162.2,143.8,4,4,4,3015,2326,3664,2726,2037,289,289,289,1626,937.4,2275,0.0978,0.0789,0.124,1100,1100,1100,990,990,990,973.5,971.9,975,16.5,15,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.61,13.16,16.24,0.938,0.93,0.946,0.972,0.97,0.979,0.912,0.902,0.926,36.98,33,41.41,35.96,32.01,40.55,0,0,0,0,0,0,0.799,0,5.13,0.096,0.37,0.63,13.2
991346400000,2001,6,2000,9,30,4.21,0.586,2.72,127019,192.8,192.8,176.4,4,4,4,1623,1036,2311,1397,809.5,226,226,226,347,0,984.6,0.148,0.0978,0.218,1050,809.5,1100,990,990,990,969.9,968,971.8,20.1,18.2,22,0.801,0.453,0.926,0.574,0.331,0.648,0.029,0.015,0.036,1.66,0.999,1.87,0.084,0.045,0.1,18.49,16.28,20.99,0.951,0.946,0.955,0.98,0.975,0.98,0.932,0.926,0.936,45.03,39.7,49.65,44.1,38.73,48.2,0,0,0,0,0,0,0.98,0,1.49,0.14,0.65,0.35,30.2
993938400000,2001,7,2000,10,31,1.91,0.533,1.37,77011,154.5,154.5,103.5,4,2,2.4838709677419355,711.8,486.1,1002,512.8,287.1,199,199,199,0,0,0,0.296,0.199,0.409,512.8,287.1,803.1,990,990,990,966.7,965.8,967.9,23.3,22.1,24.2,0.261,0.156,0.44,0.156,0.0345,0.328,0.0068,0.0014,0.015,0.634,0.327,1.03,0.028,0.014,0.047,22.63,21.11,23.89,0.952,0.938,0.958,0.976,0.97,0.98,0.929,0.91,0.938,42.69,31.55,51.83,41.32,30.6,48.2,0,0,0,0,0,0,0.575,0,0.54,0.28,0.72,0.28,40.3
996616800000,2001,8,2000,11,31,1.08,0.359,0.72,43359.4,73.91,73.91,58.28,2,1,1.7741935483870968,403,338.4,477.3,269,204.4,134,134,134,0,0,0,0.336,0.281,0.396,269,204.4,343.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.145,0.122,0.171,0.0294,0.0131,0.061,0.0012,0.00053,0.0025,0.331,0.252,0.406,0.013,0.01,0.017,24.26,23.85,24.55,0.941,0.925,0.959,0.972,0.97,0.98,0.915,0.898,0.94,35.66,26.35,51.84,34.51,25.56,48.2,0,0,0,0,0,0,0.324,0,0.36,0.33,0.67,0.33,40.1
999295200000,2001,9,2000,12,30,0.746,0.259,0.486,30271.7,51.12,51.12,42.04,2,1,1.0666666666666667,287.7,240.7,335.5,187.7,140.7,100,100,100,0,0,0,0.351,0.298,0.415,187.7,140.7,235.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.113,0.0965,0.13,0.0117,0.00771,0.0158,0.00047,0.0003,0.00063,0.31,0.237,0.393,0.012,0.0093,0.016,24.84,24.57,25.12,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.54,26.03,52.67,40.35,25.24,48.2,0,0,0,0,0,0,0.234,0,0.26,0.35,0.65,0.35,40.6
1001887200000,2001,10,2001,1,31,0.565,0.214,0.35,19895.8,35.23,35.23,26.74,1,1,1,210.8,198.1,236.7,130.8,118.1,80,80,80,0,0,0,0.381,0.338,0.404,130.8,118.1,156.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0871,0.101,0.00686,0.00579,0.00907,0.00027,0.00023,0.00036,0.217,0.195,0.264,0.0085,0.0076,0.01,25.32,25.12,25.4,0.841,0,0.941,0.876,0,0.97,0.816,0,0.913,27.57,0,36.32,26.74,0,35.23,0,3,0,0,0.0968,0,0.149,0.0968,0.215,0.38,0.62,0.38,35.2
1004565600000,2001,11,2001,2,30,0.735,0.203,0.532,32691.6,64.06,64.06,45.41,2,1,1.4666666666666666,283.4,207.1,379.2,205.1,132.1,78.33,75,85,0,0,0,0.283,0.224,0.362,205.1,132.1,294.2,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.118,0.0913,0.15,0.0149,0.00698,0.0379,0.0006,0.00027,0.0015,0.273,0.219,0.357,0.011,0.0086,0.014,24.89,24.38,25.34,0.936,0.922,0.956,0.972,0.97,0.98,0.91,0.895,0.937,33.58,25.58,48.69,32.65,24.81,47.72,0,0,0,0,0,0,0.252,0,0.203,0.28,0.72,0.28,44.5
1007157600000,2001,12,2001,3,31,1.14,0.247,0.894,53942.7,84.88,84.88,72.5,2,2,2,425.8,383.4,474.2,333.7,287.4,92.1,85,96,0,0,0,0.217,0.179,0.25,333.7,287.4,389.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.164,0.149,0.183,0.0565,0.0346,0.0827,0.0023,0.0014,0.0034,0.389,0.32,0.471,0.016,0.013,0.019,24.1,23.79,24.36,0.946,0.938,0.954,0.972,0.97,0.98,0.919,0.909,0.935,37.28,32.19,43.31,36.25,31.22,42.44,0,0,0,0,0,0,0.403,0,0.246,0.22,0.78,0.22,47.3
1009836000000,2002,1,2001,4,31,1.53,0.245,1.29,75630.8,117.1,117.1,101.7,3,2,2.5161290322580645,573,487.6,634.6,481.6,386.6,91.42,74,101,0,0,0,0.162,0.117,0.207,481.6,386.6,560.6,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.222,0.183,0.26,0.129,0.0815,0.175,0.0054,0.0034,0.0074,0.558,0.468,0.631,0.023,0.019,0.027,23.27,22.93,23.74,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.5,35.06,51.96,41.32,34.01,48.2,0,0,0,0,0,0,0.565,0,0.24,0.16,0.84,0.16,49.4
1012514400000,2002,2,2001,5,28,1.81,0.208,1.6,90041.5,154.7,154.7,134,4,3,3.0357142857142856,746.1,647.5,868.2,660.1,561.5,86,86,86,0,0,0,0.116,0.0991,0.133,660.1,561.5,782.2,990,990,990,966.9,966.5,967.4,23.1,22.6,23.5,0.319,0.262,0.398,0.242,0.176,0.318,0.01,0.0075,0.014,0.797,0.633,0.979,0.035,0.027,0.043,22.32,21.71,22.88,0.955,0.952,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.47,39.66,52.09,44.2,38.68,48.2,0,0,0,0,0,0,0.744,0,0.21,0.11,0.88,0.12,49.7
1014933600000,2002,3,2001,6,31,3.34,0.339,2.68,133543,192.8,192.8,179.5,4,3,3.935483870967742,1248,868.2,1600,1122,760.2,126.5,108,160,120.9,0,340.1,0.103,0.0742,0.124,1001,760.2,1100,990,990,990,968.7,967.4,969.8,21.3,20.2,22.6,0.692,0.385,0.899,0.524,0.307,0.648,0.025,0.014,0.032,1.49,0.937,1.85,0.071,0.042,0.091,19.84,18.34,21.65,0.954,0.952,0.957,0.98,0.975,0.98,0.934,0.929,0.937,46.91,39.67,51.8,45.65,38.69,48.2,0,0,0,0,0,0,0.997,0,0.66,0.1,0.8,0.2,40
1017612000000,2002,4,2001,7,30,4.57,0.319,2.85,128799,184.1,184.1,178.9,4,4,4,1762,1611,1906,1639,1488,123,123,123,539.4,387.5,682.9,0.0699,0.0645,0.0764,1100,1100,1100,990,990,990,970.3,969.8,970.8,19.7,19.2,20.2,0.919,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.8,17.33,18.3,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.63,44.36,46.98,44.72,43.47,46.04,0,0,0,0,0,0,0.994,0,1.72,0.07,0.62,0.38,28.2
1020204000000,2002,5,2001,8,31,5.13,0.606,2.95,129146,181.2,181.2,173.6,4,4,4,1916,1698,2018,1690,1445,226.2,170,253,589.6,344.6,747.8,0.119,0.0843,0.149,1100,1100,1100,990,990,990,970.8,970.1,971.1,19.2,18.9,19.9,0.925,0.912,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.098,0.094,0.099,17.3,16.98,18.02,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.28,43.42,46.22,43.4,42.55,45.3,0,0,0,0,0,0,0.964,0,2.18,0.12,0.58,0.42,25.2
1022882400000,2002,6,2001,9,30,3.3,0.48,2.56,127254,192.8,192.8,176.7,4,3,3.8333333333333335,1274,853.6,1670,1089,668.6,185,185,185,101.1,0,384.9,0.151,0.111,0.217,987.5,668.6,1100,990,990,990,968.8,967.3,970,21.2,20,22.7,0.688,0.338,0.91,0.512,0.248,0.648,0.024,0.011,0.032,1.48,0.829,1.86,0.07,0.037,0.093,19.77,18.11,21.86,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.931,0.938,47.3,40.28,52.01,46.14,39.34,48.2,0,0,0,0,0,0,0.982,0,0.74,0.15,0.78,0.22,38.6
1025474400000,2002,7,2001,10,31,1.51,0.437,1.08,62786.4,132.9,132.9,84.39,3,2,2.2580645161290325,564.6,419.9,819.9,401.6,256.9,163,163,163,0,0,0,0.3,0.199,0.388,401.6,256.9,656.9,990,990,990,966.1,965.5,967.2,23.9,22.8,24.5,0.201,0.143,0.327,0.0921,0.0203,0.24,0.0039,0.00083,0.011,0.473,0.279,0.805,0.02,0.011,0.035,23.4,22.02,24.23,0.947,0.931,0.958,0.974,0.97,0.98,0.922,0.903,0.938,38.24,28.43,51.44,37.18,27.58,48.2,0,0,0,0,0,0,0.469,0,0.43,0.29,0.72,0.28,41.6
1028152800000,2002,8,2001,11,31,0.928,0.359,0.569,34852.5,60.26,60.26,46.84,2,1,1.3225806451612903,346.4,292.5,413.3,212.4,158.5,134,134,134,0,0,0,0.391,0.324,0.458,212.4,158.5,279.3,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.149,0.015,0.00922,0.0308,0.00061,0.00037,0.0013,0.313,0.252,0.392,0.013,0.01,0.016,24.55,24.23,24.86,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39,26.31,51.84,37.89,25.52,48.2,0,0,0,0,0,0,0.26,0,0.359,0.39,0.61,0.39,37.6
1030831200000,2002,9,2001,12,30,0.65,0.236,0.414,25924.3,43.24,43.24,36.01,1,1,1,250.8,225.6,290.5,159.8,125.6,91,73,100,0,0,0,0.364,0.282,0.443,159.8,125.6,190.5,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.103,0.0911,0.114,0.00933,0.00642,0.0119,0.00037,0.00025,0.00048,0.27,0.21,0.326,0.011,0.0082,0.013,25.04,24.81,25.24,0.942,0.929,0.952,0.974,0.97,0.98,0.917,0.901,0.933,36.96,28.87,44.12,36.01,28,43.24,0,0,0,0,0,0,0.2,0,0.236,0.36,0.64,0.36,39.9
1033423200000,2002,10,2002,1,31,0.554,0.214,0.34,17303.1,32.54,32.54,23.26,1,1,1,206.9,198.1,224.9,126.9,118.1,80,80,80,0,0,0,0.387,0.356,0.404,126.9,118.1,144.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0871,0.0966,0.00653,0.00579,0.00807,0.00026,0.00023,0.00032,0.21,0.195,0.243,0.0082,0.0076,0.0095,25.35,25.21,25.4,0.75,0,0.937,0.782,0,0.97,0.727,0,0.909,23.98,0,33.55,23.26,0,32.54,0,6,0,0,0.194,0,0.129,0.194,0.214,0.39,0.61,0.39,31.2
1036101600000,2002,11,2002,2,30,0.555,0.14,0.415,26157.3,41.12,41.12,36.33,1,1,1,214,197.5,233.8,160,143.5,54,54,54,0,0,0,0.253,0.231,0.273,160,143.5,179.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0939,0.107,0.00935,0.00795,0.011,0.00037,0.00031,0.00043,0.268,0.238,0.303,0.01,0.0093,0.012,25.24,25.09,25.36,0.942,0.936,0.948,0.974,0.97,0.98,0.917,0.908,0.929,37.3,33.39,41.96,36.33,32.39,41.12,0,0,0,0,0,0,0.202,0,0.14,0.25,0.75,0.25,47.1
1038693600000,2002,12,2002,3,31,0.826,0.163,0.662,40555.3,73.67,73.67,54.51,2,1,1.6451612903225807,308.3,236.7,398.5,247.3,175.7,61,61,61,0,0,0,0.201,0.153,0.258,247.3,175.7,337.5,990,990,990,965,964.6,965.4,25,24.6,25.4,0.131,0.106,0.163,0.023,0.0107,0.0583,0.00092,0.00042,0.0024,0.312,0.234,0.391,0.012,0.0093,0.016,24.73,24.22,25.08,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,36.59,25.55,52.56,35.36,24.79,48.2,0,0,0,0,0,0,0.303,0,0.164,0.2,0.8,0.2,49.1
1041372000000,2003,1,2002,4,31,1.54,0.212,1.33,77970.7,131.5,131.5,104.8,3,2,2.5483870967741935,575.8,408.3,741.1,496.7,348.3,79.06,60,101,0,0,0,0.137,0.117,0.158,496.7,348.3,640.1,990,990,990,966.2,965.4,966.9,23.8,23.1,24.6,0.231,0.167,0.308,0.141,0.0634,0.229,0.0059,0.0026,0.0099,0.58,0.408,0.768,0.024,0.017,0.033,23.25,22.37,24.15,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.74,35.67,52.12,41.65,34.6,48.2,0,0,0,0,0,0,0.582,0,0.21,0.14,0.86,0.14,50.6
1044050400000,2003,2,2002,5,28,2.19,0.281,1.91,103939,182.6,182.6,154.7,4,3,3.5,906.1,747.4,1081,790.1,631.4,116,116,116,0,0,0,0.13,0.107,0.155,790.1,631.4,964.9,990,990,990,967.5,966.9,968.2,22.5,21.8,23.1,0.419,0.305,0.57,0.317,0.223,0.406,0.014,0.0096,0.019,0.984,0.755,1.24,0.044,0.033,0.057,21.5,20.6,22.36,0.956,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.69,39.3,52.13,44.5,38.3,48.2,0,0,0,0,0,0,0.859,0,0.28,0.13,0.87,0.13,47.5
1046469600000,2003,3,2002,6,31,4.07,0.429,2.88,136515,192.8,192.8,183.5,4,4,4,1519,1092,1987,1359,931.9,160,160,160,284.2,0,726.5,0.11,0.0805,0.147,1075,931.9,1100,990,990,990,969.6,968.2,971.1,20.4,18.9,21.8,0.812,0.55,0.926,0.599,0.39,0.648,0.029,0.018,0.034,1.71,1.2,1.87,0.084,0.055,0.099,18.74,17.07,20.61,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,46.94,43.65,50.18,45.87,42.78,48.2,0,0,0,0,0,0,1.02,0,1.19,0.11,0.71,0.29,33.5
1049148000000,2003,4,2002,7,30,7.61,0.552,2.85,105561,170.2,170.2,146.6,4,4,4,2934,2018,3892,2721,1827,213,191,257,1621,726.8,2535,0.075,0.0544,0.0947,1100,1100,1100,990,990,990,973.3,971.1,975.5,16.7,14.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.099,0.13,14.84,12.67,16.98,0.938,0.926,0.948,0.975,0.97,0.98,0.914,0.898,0.929,37.59,31.66,43.42,36.65,30.71,42.55,0,0,0,0,0,0,0.815,0,4.76,0.073,0.37,0.63,13.9
1051740000000,2003,5,2002,8,31,8.38,0.774,2.95,104896,159.9,159.9,141,4,4,4,3130,2408,3875,2841,2119,289,289,289,1741,1019,2486,0.0942,0.0746,0.12,1100,1100,1100,990,990,990,973.8,972.1,975.4,16.2,14.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.35,12.71,16.04,0.937,0.926,0.945,0.972,0.97,0.978,0.91,0.899,0.924,36.27,31.75,40.89,35.25,30.8,39.99,0,0,0,0,0,0,0.783,0,5.43,0.092,0.35,0.65,12.5
1054418400000,2003,6,2002,9,30,4.56,0.586,2.81,127702,192.8,192.8,177.4,4,4,4,1759,1187,2381,1533,960.6,226,226,226,449.5,0,1055,0.135,0.0949,0.19,1083,960.6,1100,990,990,990,970.3,968.5,972,19.7,18,21.5,0.857,0.591,0.926,0.614,0.404,0.648,0.031,0.019,0.036,1.77,1.26,1.87,0.09,0.059,0.1,17.97,16.11,20.25,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.27,41.06,49.58,44.34,40.17,48.2,0,0,0,0,0,0,0.985,0,1.75,0.13,0.62,0.38,28
1057010400000,2003,7,2002,10,31,2.02,0.533,1.48,82579.7,178.3,178.3,111,4,2,2.6774193548387095,752.5,508.7,1152,553.5,309.7,199,199,199,0,0,0,0.282,0.173,0.391,553.5,309.7,952.9,990,990,990,966.9,965.9,968.4,23.1,21.6,24.1,0.288,0.164,0.578,0.178,0.0452,0.4,0.0079,0.0019,0.019,0.683,0.361,1.24,0.03,0.015,0.057,22.43,20.38,23.75,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.38,33.99,51.83,41.17,32.97,48.2,0,0,0,0,0,0,0.617,0,0.54,0.26,0.73,0.27,40.9
1059688800000,2003,8,2002,11,31,1.09,0.404,0.688,41332.5,73.56,73.56,55.55,2,1,1.6774193548387097,407.7,332.7,503.5,256.9,198.7,150.8,134,160,0,0,0,0.372,0.318,0.416,256.9,198.7,343.5,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.142,0.12,0.174,0.0256,0.0126,0.0611,0.001,0.00051,0.0025,0.33,0.245,0.409,0.013,0.0099,0.017,24.24,23.73,24.59,0.942,0.923,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.64,25.64,52.08,35.39,24.87,48.2,0,0,0,0,0,0,0.309,0,0.402,0.37,0.63,0.37,37.9
1062367200000,2003,9,2002,12,30,0.703,0.259,0.444,27646.8,50.49,50.49,38.4,2,1,1.0333333333333334,271.1,224.9,332.7,171.1,124.9,100,100,100,0,0,0,0.373,0.301,0.445,171.1,124.9,232.7,990,990,990,964.8,964.5,965.1,25.2,24.9,25.5,0.107,0.0909,0.129,0.0103,0.00637,0.0155,0.00041,0.00025,0.00062,0.286,0.208,0.388,0.011,0.0082,0.016,24.94,24.59,25.24,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.62,26.03,52.06,37.56,25.24,48.2,0,0,0,0,0,0,0.213,0,0.259,0.37,0.63,0.37,39.3
1064959200000,2003,10,2003,1,31,0.553,0.193,0.36,20532.2,40.32,40.32,27.6,1,1,1,206.6,188.1,257.6,134.4,118.7,72.19,58,80,0,0,0,0.349,0.29,0.403,134.4,118.7,177.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0922,0.0873,0.108,0.00717,0.00584,0.0108,0.00028,0.00023,0.00043,0.223,0.196,0.301,0.0087,0.0077,0.012,25.32,24.97,25.4,0.842,0,0.948,0.876,0,0.979,0.817,0,0.927,28.44,0,41.2,27.6,0,40.32,0,3,0,0,0.0968,0,0.153,0.0968,0.193,0.35,0.65,0.35,37.1
