datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1067637600000,2003,11,2003,2,30,0.57,0.158,0.411,25891.3,44.09,44.09,35.96,1,1,1,219.7,200.9,246.7,158.7,132.1,61,54,75,0,0,0,0.279,0.219,0.362,158.7,132.1,192.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0998,0.0913,0.111,0.00924,0.00698,0.0121,0.00036,0.00027,0.00048,0.266,0.219,0.326,0.01,0.0086,0.013,25.22,24.99,25.35,0.941,0.931,0.952,0.973,0.97,0.98,0.916,0.903,0.933,36.95,30.58,44.99,35.96,29.66,44.09,0,0,0,0,0,0,0.2,0,0.159,0.28,0.72,0.28,45.4
1070229600000,2003,12,2003,3,31,0.923,0.163,0.759,46406.3,88.43,88.43,62.37,2,1,1.7741935483870968,344.5,251.7,465.4,283.5,190.7,61,61,61,0,0,0,0.183,0.131,0.242,283.5,190.7,404.4,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.144,0.111,0.186,0.0376,0.012,0.0899,0.0015,0.00047,0.0037,0.346,0.234,0.492,0.014,0.0093,0.02,24.53,23.81,24.97,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.894,0.94,37.48,25.53,52.04,36.43,24.77,48.2,0,0,0,0,0,0,0.347,0,0.164,0.18,0.82,0.18,50.3
1072908000000,2004,1,2003,4,31,1.68,0.271,1.41,82028.2,138.5,138.5,110.3,3,2,2.5806451612903225,628.5,474.2,781.2,527.5,373.2,101,101,101,0,0,0,0.166,0.129,0.213,527.5,373.2,680.2,990,990,990,966.4,965.7,967,23.6,23,24.3,0.25,0.179,0.331,0.16,0.0752,0.255,0.0069,0.0031,0.011,0.629,0.448,0.835,0.027,0.018,0.036,22.97,22.14,23.82,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.02,35.23,51.5,43,34.17,48.2,0,0,0,0,0,0,0.613,0,0.27,0.16,0.84,0.16,48.8
1075586400000,2004,2,2003,5,29,2.69,0.291,2.25,116585,192.8,192.8,167.5,4,3,3.689655172413793,1073,786.5,1611,956.7,670.5,116,116,116,58.56,0,394.5,0.113,0.072,0.147,898.1,670.5,1100,990,990,990,968.1,967,969.8,21.9,20.2,23,0.553,0.327,0.897,0.427,0.249,0.648,0.02,0.011,0.032,1.25,0.821,1.85,0.058,0.036,0.092,20.68,18.31,22.13,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.87,39.37,51.31,45.57,38.37,48.2,0,0,0,0,0,0,0.931,0,0.44,0.11,0.84,0.16,43.3
1078092000000,2004,3,2003,6,31,8.31,0.565,2.95,106625,181.7,181.7,143.3,4,4,4,3101,1683,4431,2890,1472,211,211,211,1790,372.1,3120,0.0757,0.0476,0.125,1100,1100,1100,990,990,990,973.6,970.1,976.5,16.4,13.5,19.9,0.925,0.912,0.926,0.648,0.648,0.648,0.04,0.033,0.048,1.87,1.86,1.87,0.12,0.093,0.14,14.54,11.66,18.06,0.935,0.917,0.951,0.974,0.97,0.98,0.911,0.889,0.932,36.76,28.81,46.35,35.83,27.95,45.42,0,0,0,0,0,0,0.796,0,5.36,0.068,0.35,0.65,12.8
1080770400000,2004,4,2003,7,30,10.6,0.666,2.85,85601.9,122.3,122.3,118.9,4,4,4,4075,3913,4390,3818,3656,257,257,257,2718,2556,3033,0.0631,0.0585,0.0657,1100,1100,1100,990,990,990,975.8,975.5,976.4,14.2,13.6,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.31,11.73,12.63,0.923,0.917,0.926,0.97,0.97,0.97,0.895,0.89,0.898,30.64,29.03,31.53,29.72,28.16,30.59,0,0,0,0,0,0,0.661,0,7.75,0.063,0.27,0.73,8.08
1083362400000,2004,5,2003,8,31,8.49,0.774,2.95,104197,159.9,159.9,140,4,4,4,3170,2408,3892,2881,2119,289,289,289,1781,1019,2503,0.0932,0.0743,0.12,1100,1100,1100,990,990,990,973.9,972.1,975.5,16.1,14.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.26,12.67,16.04,0.936,0.926,0.945,0.972,0.97,0.978,0.91,0.898,0.924,36.03,31.66,40.89,35.01,30.71,39.99,0,0,0,0,0,0,0.778,0,5.54,0.091,0.35,0.65,12.3
1086040800000,2004,6,2003,9,30,4.6,0.586,2.8,127027,192.8,192.8,176.4,4,4,4,1776,1156,2373,1550,929.7,226,226,226,468.7,0,1047,0.134,0.0952,0.196,1081,929.7,1100,990,990,990,970.3,968.4,972,19.7,18,21.6,0.857,0.563,0.926,0.613,0.389,0.648,0.031,0.018,0.036,1.77,1.21,1.87,0.09,0.056,0.1,17.92,16.13,20.4,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.925,0.936,45.03,41.11,49.54,44.11,40.23,48.2,0,0,0,0,0,0,0.98,0,1.8,0.13,0.61,0.39,27.6
1088632800000,2004,7,2003,10,31,1.99,0.533,1.46,81586,174.3,174.3,109.7,4,2,2.6451612903225805,742.5,508.7,1124,543.5,309.7,199,199,199,0,0,0,0.283,0.177,0.391,543.5,309.7,925.3,990,990,990,966.9,965.9,968.3,23.1,21.7,24.1,0.28,0.164,0.552,0.172,0.0452,0.387,0.0076,0.0019,0.018,0.669,0.361,1.19,0.029,0.015,0.055,22.47,20.52,23.75,0.953,0.942,0.958,0.977,0.97,0.98,0.931,0.914,0.939,42.54,33.99,51.82,41.39,32.97,48.2,0,0,0,0,0,0,0.609,0,0.53,0.27,0.73,0.27,41
1091311200000,2004,8,2003,11,31,1.1,0.404,0.693,41550.5,70.69,70.69,55.85,2,1,1.8064516129032258,409.4,336.4,490.2,258.7,202.4,150.8,134,160,0,0,0,0.37,0.326,0.431,258.7,202.4,330.2,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.121,0.169,0.0257,0.013,0.0548,0.0011,0.00052,0.0023,0.314,0.245,0.392,0.013,0.0099,0.016,24.25,23.81,24.57,0.938,0.923,0.959,0.972,0.97,0.98,0.911,0.896,0.94,33.53,25.64,51.24,32.5,24.87,48.2,0,0,0,0,0,0,0.31,0,0.407,0.37,0.63,0.37,37.8
1093989600000,2004,9,2003,12,30,0.718,0.272,0.446,27901.9,48.2,48.2,38.75,1,1,1,277.1,236.7,329.1,172.1,136.7,105,100,115,0,0,0,0.38,0.344,0.423,172.1,136.7,214.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0951,0.124,0.0104,0.00737,0.014,0.00041,0.00029,0.00056,0.293,0.229,0.37,0.012,0.009,0.015,24.9,24.58,25.15,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.73,31.47,49.42,38.75,30.53,48.2,0,0,0,0,0,0,0.215,0,0.272,0.38,0.62,0.38,38.9
1096581600000,2004,10,2004,1,31,0.576,0.214,0.362,22555.1,35.23,35.23,30.32,1,1,1,215.1,203.7,236.7,135.1,123.7,80,80,80,0,0,0,0.373,0.338,0.393,135.1,123.7,156.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0891,0.101,0.00724,0.00626,0.00907,0.00028,0.00024,0.00036,0.225,0.205,0.264,0.0088,0.008,0.01,25.28,25.12,25.37,0.933,0.927,0.941,0.97,0.97,0.97,0.905,0.9,0.913,31.25,28.54,36.32,30.32,27.69,35.23,0,0,0,0,0,0,0.168,0,0.214,0.37,0.63,0.37,39.2
1099260000000,2004,11,2004,2,30,0.611,0.158,0.453,28278.1,71.95,71.95,39.28,2,1,1.1,235.8,203.7,383.4,174.8,128.7,61,54,75,0,0,0,0.269,0.141,0.368,174.8,128.7,329.4,990,990,990,964.6,964.4,965.3,25.4,24.7,25.6,0.105,0.0901,0.16,0.0129,0.00669,0.0545,0.00051,0.00026,0.0022,0.276,0.213,0.383,0.011,0.0083,0.015,25.13,24.3,25.36,0.941,0.93,0.959,0.973,0.97,0.98,0.916,0.902,0.94,36.97,29.76,52.4,35.89,28.87,48.2,0,0,0,0,0,0,0.218,0,0.158,0.26,0.74,0.26,46.3
1101852000000,2004,12,2004,3,31,0.922,0.194,0.729,44590.4,72.21,72.21,59.93,2,1,1.7096774193548387,344.4,299,392.1,272.1,203,72.29,61,96,0,0,0,0.215,0.156,0.321,272.1,203,331.1,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.141,0.119,0.16,0.0321,0.013,0.0553,0.0013,0.00052,0.0022,0.34,0.252,0.382,0.014,0.01,0.015,24.54,24.26,24.76,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.92,26.8,50.63,36.85,25.99,48.2,0,0,0,0,0,0,0.333,0,0.193,0.21,0.79,0.21,48.4
1104530400000,2005,1,2004,4,31,1.47,0.198,1.28,74934,125.8,125.8,100.7,3,2,2.5483870967741935,550.6,398.5,678.3,476.6,324.5,74,74,74,0,0,0,0.138,0.109,0.186,476.6,324.5,604.3,990,990,990,966.1,965.4,966.6,23.9,23.4,24.6,0.221,0.16,0.285,0.129,0.0521,0.205,0.0054,0.0021,0.0088,0.547,0.373,0.704,0.023,0.015,0.03,23.38,22.68,24.23,0.951,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.05,35.93,52.58,39.9,34.85,48.2,0,0,0,0,0,0,0.56,0,0.19,0.13,0.87,0.13,51
1107208800000,2005,2,2004,5,28,2.02,0.208,1.81,100027,173.3,173.3,148.8,4,3,3.392857142857143,836.1,692.2,982,750.1,606.2,86,86,86,0,0,0,0.104,0.0876,0.124,750.1,606.2,896,990,990,990,967.2,966.7,967.8,22.8,22.2,23.3,0.381,0.288,0.502,0.296,0.206,0.373,0.013,0.0088,0.017,0.919,0.709,1.12,0.04,0.03,0.05,21.84,21.05,22.62,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.57,39.38,52.05,44.25,38.39,48.2,0,0,0,0,0,0,0.827,0,0.21,0.1,0.9,0.1,49.5
1109628000000,2005,3,2004,6,31,3.2,0.289,2.82,141052,192.8,192.8,189.6,4,4,4,1194,998.8,1302,1086,890.8,108,108,108,33.01,0,93.98,0.091,0.083,0.108,1053,890.8,1100,990,990,990,968.5,967.9,968.8,21.5,21.2,22.1,0.705,0.504,0.792,0.566,0.37,0.648,0.026,0.017,0.031,1.56,1.12,1.74,0.073,0.051,0.082,19.93,19.41,20.99,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.05,43.79,50.79,47.4,42.92,48.2,0,0,0,0,0,0,1.05,0,0.38,0.09,0.88,0.12,44.1
1112306400000,2005,4,2004,7,30,3.27,0.319,2.85,138816,192.8,192.8,192.8,4,4,4,1260,1242,1298,1137,1119,123,123,123,37.08,18.88,74.91,0.0976,0.0948,0.099,1100,1100,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.779,0.771,0.794,0.648,0.648,0.648,0.03,0.03,0.031,1.73,1.72,1.74,0.081,0.081,0.082,19.56,19.42,19.62,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.31,49.95,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.42,0.098,0.87,0.13,42.5
1114898400000,2005,5,2004,8,31,3.41,0.455,2.91,143058,192.8,192.8,192.3,4,4,4,1273,1183,1320,1103,1013,170,170,170,17.91,0,49.61,0.134,0.129,0.144,1085,1013,1100,990,990,990,968.8,968.5,968.9,21.2,21.1,21.5,0.753,0.639,0.788,0.615,0.451,0.648,0.029,0.021,0.031,1.67,1.37,1.74,0.078,0.064,0.082,19.58,19.36,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.68,47.79,50.24,48.07,46.84,48.2,0,0,0,0,0,0,1.07,0,0.5,0.13,0.85,0.15,42
1117576800000,2005,6,2004,9,30,2.16,0.358,1.8,98703.3,189.5,189.5,137.1,4,2,3.1666666666666665,833.9,531,1160,695.9,393,138,138,138,0,0,0,0.175,0.119,0.26,695.9,393,1022,990,990,990,967.2,966,968.4,22.8,21.6,24,0.371,0.189,0.647,0.259,0.0845,0.472,0.012,0.0035,0.022,0.867,0.482,1.4,0.039,0.02,0.065,21.92,20.19,23.53,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.938,44.73,35.12,51.81,43.47,34.07,48.2,0,0,0,0,0,0,0.762,0,0.36,0.17,0.83,0.17,45.7
1120168800000,2005,7,2004,10,31,1.16,0.303,0.856,51476.8,89.1,89.1,69.19,2,2,2,432.5,371.1,525.3,319.5,258.1,113,113,113,0,0,0,0.264,0.215,0.305,319.5,258.1,412.3,990,990,990,965.5,965.3,966,24.5,24,24.7,0.162,0.14,0.194,0.0498,0.0208,0.0936,0.002,0.00084,0.0039,0.37,0.278,0.509,0.015,0.011,0.021,24.09,23.53,24.47,0.943,0.931,0.956,0.973,0.97,0.98,0.917,0.903,0.937,35.55,28.84,45.46,34.59,27.97,44.55,0,0,0,0,0,0,0.384,0,0.304,0.26,0.74,0.26,44.4
1122847200000,2005,8,2004,11,31,0.822,0.26,0.562,34732.4,59.57,59.57,46.68,2,1,1.2903225806451613,306.9,270.2,371.1,209.9,173.2,97,97,97,0,0,0,0.319,0.261,0.359,209.9,173.2,274.1,990,990,990,964.9,964.8,965.3,25.1,24.7,25.2,0.122,0.109,0.144,0.0141,0.0105,0.0284,0.00056,0.00042,0.0011,0.313,0.244,0.39,0.012,0.0098,0.016,24.74,24.44,24.92,0.945,0.924,0.959,0.977,0.97,0.98,0.923,0.896,0.94,40.02,25.95,52.34,38.87,25.17,48.2,0,0,0,0,0,0,0.259,0,0.26,0.32,0.68,0.32,42.3
1125525600000,2005,9,2004,12,30,0.597,0.189,0.407,25609.8,45.18,45.18,35.57,1,1,1,230.2,195.8,271.1,157.2,122.8,73,73,73,0,0,0,0.322,0.269,0.373,157.2,122.8,198.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0884,0.115,0.00911,0.00618,0.0126,0.00036,0.00024,0.0005,0.264,0.203,0.337,0.01,0.0079,0.013,25.16,24.88,25.39,0.94,0.927,0.954,0.974,0.97,0.98,0.916,0.899,0.935,36.48,28.33,46.1,35.57,27.48,45.18,0,0,0,0,0,0,0.198,0,0.19,0.32,0.68,0.32,42.9
1128117600000,2005,10,2005,1,31,0.45,0.155,0.295,18131,29.61,29.61,24.37,1,1,1,168,155.5,189.8,110,97.53,58,58,58,0,0,0,0.346,0.306,0.373,110,97.53,131.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0781,0.0902,0.0051,0.00404,0.00695,0.0002,0.00016,0.00027,0.179,0.156,0.218,0.007,0.0061,0.0085,25.36,25.35,25.36,0.918,0.911,0.931,0.969,0.968,0.97,0.89,0.883,0.903,25.14,22.15,30.52,24.37,21.43,29.61,0,0,0,0,0,0,0.135,0,0.155,0.34,0.66,0.34,40.3
1130796000000,2005,11,2005,2,30,0.546,0.116,0.43,26759.6,50.4,50.4,37.17,2,1,1.0666666666666667,210.5,168.8,284.3,165.9,128.8,44.67,40,54,0,0,0,0.215,0.178,0.237,165.9,128.8,230.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0877,0.125,0.00985,0.0067,0.0153,0.00039,0.00026,0.00061,0.267,0.211,0.383,0.011,0.0083,0.015,25.18,24.8,25.33,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.894,0.94,36.77,25.58,52.4,35.5,24.82,48.2,0,0,0,0,0,0,0.206,0,0.116,0.21,0.79,0.21,49
1133388000000,2005,12,2005,3,31,0.909,0.184,0.725,44291.8,120.1,120.1,59.53,3,1,1.7096774193548387,339.5,260,634.6,270.7,175,68.74,61,85,0,0,0,0.215,0.0961,0.327,270.7,175,573.6,990,990,990,965.1,964.7,966.4,24.9,23.6,25.3,0.141,0.108,0.266,0.0357,0.0106,0.184,0.0015,0.00042,0.0078,0.338,0.242,0.65,0.014,0.0096,0.028,24.56,22.91,24.96,0.943,0.924,0.956,0.974,0.97,0.98,0.918,0.896,0.937,36.88,26.37,47.74,35.94,25.58,46.78,0,0,0,0,0,0,0.331,0,0.184,0.2,0.8,0.2,48.7
1136066400000,2006,1,2005,4,31,1.69,0.234,1.45,83468,144.6,144.6,112.2,3,2,2.6129032258064515,630,439.4,819.9,542.5,365.4,87.55,74,116,0,0,0,0.143,0.0903,0.21,542.5,365.4,745.9,990,990,990,966.4,965.6,967.2,23.6,22.8,24.4,0.254,0.174,0.366,0.167,0.0715,0.299,0.0071,0.0029,0.013,0.647,0.435,0.943,0.028,0.018,0.041,22.94,21.88,23.99,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.96,35.93,52.6,43.41,34.85,48.2,0,0,0,0,0,0,0.623,0,0.24,0.14,0.86,0.14,49.4
1138744800000,2006,2,2005,5,28,2.36,0.281,2.08,111548,178.4,178.4,166,4,3,3.8214285714285716,977,828,1052,861,712,116,116,116,0,0,0,0.119,0.11,0.14,861,712,936.3,990,990,990,967.8,967.2,968.1,22.2,21.9,22.8,0.476,0.351,0.544,0.355,0.277,0.392,0.016,0.012,0.018,1.08,0.891,1.19,0.049,0.039,0.054,21.13,20.74,21.9,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.8,39.93,52.13,43.65,38.97,48.2,0,0,0,0,0,0,0.922,0,0.28,0.12,0.88,0.12,47.3
1141164000000,2006,3,2005,6,31,4.32,0.429,2.88,134500,192.8,192.8,180.8,4,4,4,1613,1075,2326,1453,915.5,160,160,160,377.9,0,1066,0.105,0.0688,0.149,1075,915.5,1100,990,990,990,969.8,968.1,971.9,20.2,18.1,21.9,0.822,0.535,0.926,0.6,0.382,0.648,0.03,0.017,0.036,1.72,1.17,1.87,0.086,0.053,0.1,18.47,16.24,20.69,0.951,0.946,0.956,0.98,0.979,0.98,0.932,0.926,0.936,46.21,41.41,50.11,45.19,40.55,48.2,0,0,0,0,0,0,1,0,1.44,0.099,0.67,0.33,31.1
1143842400000,2006,4,2005,7,30,6.69,0.495,2.85,111682,160.9,160.9,155.1,4,4,4,2581,2373,2684,2390,2182,191,191,191,1290,1082,1393,0.0741,0.0712,0.0805,1100,1100,1100,990,990,990,972.5,972,972.8,17.5,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.37,16.13,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.918,0.925,39.75,39.08,41.11,38.78,38.07,40.23,0,0,0,0,0,0,0.862,0,3.84,0.074,0.43,0.57,16.7
1146434400000,2006,5,2005,8,31,6.38,0.712,2.95,119485,168.9,168.9,160.6,4,4,4,2382,2071,2550,2116,1782,265.8,253,289,1016,681.6,1197,0.112,0.0992,0.14,1100,1100,1100,990,990,990,972,971.3,972.4,18,17.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.7,16.86,0.945,0.944,0.948,0.978,0.976,0.98,0.924,0.921,0.929,41.05,39.95,43.07,40.15,38.99,42.21,0,0,0,0,0,0,0.892,0,3.43,0.11,0.46,0.54,18.7
1149112800000,2006,6,2005,9,30,3.86,0.586,2.66,127033,192.8,192.8,176.4,4,3,3.9,1491,947.4,2041,1265,721.4,226,226,226,236.8,0,715.2,0.16,0.111,0.239,1028,721.4,1100,990,990,990,969.5,967.7,971.2,20.5,18.8,22.3,0.767,0.372,0.926,0.559,0.283,0.648,0.028,0.013,0.034,1.61,0.922,1.87,0.08,0.041,0.1,18.93,16.93,21.39,0.952,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.938,46.34,40.11,51.33,45.31,39.16,48.2,0,0,0,0,0,0,0.98,0,1.2,0.15,0.69,0.31,32.9
1151704800000,2006,7,2005,10,31,1.65,0.499,1.15,66436.1,144.6,144.6,89.3,3,2,2.2903225806451615,615.2,439.4,934.1,428.9,276.4,186.2,163,199,0,0,0,0.313,0.213,0.377,428.9,276.4,735.1,990,990,990,966.3,965.6,967.6,23.7,22.4,24.4,0.216,0.15,0.378,0.108,0.0295,0.292,0.0046,0.0012,0.013,0.516,0.309,0.944,0.022,0.013,0.042,23.15,21.42,24.11,0.949,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,39.69,30.59,50.33,38.66,29.67,48.2,0,0,0,0,0,0,0.496,0,0.5,0.3,0.7,0.3,40.3
1154383200000,2006,8,2005,11,31,0.944,0.359,0.585,35642.9,63.98,63.98,47.91,2,1,1.3870967741935485,352.4,287.9,430.6,218.4,153.9,134,134,134,0,0,0,0.386,0.311,0.466,218.4,153.9,296.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.127,0.104,0.155,0.0168,0.00883,0.039,0.00068,0.00035,0.0016,0.312,0.252,0.392,0.013,0.01,0.016,24.53,24.13,24.89,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.898,0.94,38.05,26.35,51.84,36.87,25.56,48.2,0,0,0,0,0,0,0.266,0,0.359,0.38,0.62,0.38,37.8
1157061600000,2006,9,2005,12,30,0.639,0.236,0.403,25161.1,41.8,41.8,34.95,1,1,1,246.3,209.1,284.3,155.3,135.2,91,73,100,0,0,0,0.369,0.31,0.425,155.3,135.2,184.3,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.101,0.0931,0.112,0.00895,0.00724,0.0114,0.00035,0.00029,0.00045,0.262,0.227,0.315,0.01,0.0089,0.013,25.08,24.85,25.32,0.94,0.933,0.95,0.972,0.97,0.98,0.914,0.905,0.931,35.92,31.11,42.66,34.95,30.18,41.8,0,0,0,0,0,0,0.194,0,0.236,0.37,0.63,0.37,39.4
1159653600000,2006,10,2006,1,31,0.581,0.195,0.386,24127.5,35.97,35.97,32.43,1,1,1,217.1,209.5,226.7,144.2,132.1,72.9,58,80,0,0,0,0.335,0.267,0.377,144.2,132.1,159.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0921,0.0998,0.008,0.00698,0.00928,0.00031,0.00027,0.00036,0.241,0.22,0.266,0.0094,0.0086,0.01,25.26,25.19,25.31,0.936,0.931,0.942,0.97,0.97,0.97,0.908,0.903,0.913,33.43,30.55,37.08,32.43,29.63,35.97,0,0,0,0,0,0,0.18,0,0.195,0.34,0.66,0.34,41.5
1162332000000,2006,11,2006,2,30,0.687,0.194,0.493,30670.6,54.64,54.64,42.6,2,1,1.2,265.2,225.8,325.1,190.2,150.8,75,75,75,0,0,0,0.287,0.231,0.332,190.2,150.8,250.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0979,0.133,0.0119,0.00857,0.0171,0.00047,0.00034,0.00068,0.291,0.236,0.378,0.012,0.0094,0.015,24.96,24.71,25.19,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.895,0.939,38.43,25.59,51.35,37.37,24.83,48.2,0,0,0,0,0,0,0.237,0,0.194,0.28,0.72,0.28,44.6
1164924000000,2006,12,2006,3,31,1.2,0.238,0.962,57285.7,96.4,96.4,77,2,2,2,448.2,332.7,578.9,359.3,247.7,88.9,85,96,0,0,0,0.203,0.166,0.256,359.3,247.7,482.9,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.173,0.133,0.22,0.0686,0.0168,0.127,0.0028,0.00067,0.0053,0.427,0.26,0.615,0.018,0.01,0.026,23.96,23.18,24.68,0.947,0.929,0.958,0.975,0.97,0.98,0.923,0.901,0.939,39.87,27.83,52.46,38.5,26.99,48.2,0,0,0,0,0,0,0.428,0,0.238,0.2,0.8,0.2,47.7
1167602400000,2007,1,2006,4,31,2.24,0.311,1.91,104087,192.8,192.8,139.9,4,2,3.2580645161290325,838.1,589.6,1397,722.1,473.6,116,116,116,8.666,0,180.7,0.146,0.0831,0.197,713.4,473.6,1100,990,990,990,967.2,966.3,969.2,22.8,20.8,23.7,0.386,0.217,0.829,0.285,0.123,0.648,0.013,0.0052,0.031,0.905,0.525,1.78,0.04,0.022,0.085,21.87,19.07,23.15,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.22,35.32,52.6,42.9,34.26,48.2,0,0,0,0,0,0,0.777,0,0.33,0.14,0.85,0.15,46.5
1170280800000,2007,2,2006,5,28,8.09,0.381,2.66,92725.1,186.1,186.1,138,4,4,4,3345,1557,4644,3187,1419,157.3,138,168,2087,318.6,3376,0.052,0.0362,0.0887,1100,1100,1100,990,990,990,974.1,969.7,976.9,15.9,13.1,20.3,0.924,0.891,0.926,0.648,0.648,0.648,0.042,0.032,0.049,1.87,1.84,1.87,0.12,0.09,0.14,14.05,11.27,18.49,0.931,0.913,0.952,0.974,0.97,0.98,0.907,0.885,0.933,35.4,27.73,47.48,34.5,26.86,46.53,0,0,0,0,0,0,0.767,0,5.43,0.047,0.33,0.67,11.5
1172700000000,2007,3,2006,6,31,10.8,0.681,2.95,89299.9,131.9,131.9,120,4,4,4,4041,3493,4670,3786,3282,254.2,211,278,2686,2182,3292,0.0629,0.0572,0.074,1100,1100,1100,990,990,990,975.7,974.6,976.9,14.3,13.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.42,11.22,13.52,0.923,0.912,0.932,0.97,0.97,0.97,0.896,0.885,0.904,30.94,27.6,33.99,30.01,26.65,32.97,0,0,0,0,0,0,0.667,0,7.85,0.063,0.27,0.73,8.27
1175378400000,2007,4,2006,7,30,8.54,0.666,2.85,98279.9,144.1,144.1,136.5,4,4,4,3293,2978,3508,3036,2721,257,257,257,1936,1621,2151,0.0783,0.0733,0.0863,1100,1100,1100,990,990,990,974.2,973.5,974.6,15.8,15.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.95,13.49,14.67,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,35.18,33.9,37.14,34.12,32.88,36.03,0,0,0,0,0,0,0.758,0,5.69,0.078,0.33,0.67,11.5
1177970400000,2007,5,2006,8,31,6.73,0.743,2.95,116780,171.1,171.1,157,4,4,4,2513,1987,2957,2235,1698,277.4,253,289,1135,597.5,1604,0.112,0.0856,0.145,1100,1100,1100,990,990,990,972.3,971.1,973.4,17.7,16.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.79,14.72,17.07,0.944,0.939,0.948,0.976,0.97,0.98,0.921,0.911,0.929,40.2,37.28,43.65,39.24,36.17,42.78,0,0,0,0,0,0,0.872,0,3.78,0.11,0.44,0.56,17.4
1180648800000,2007,6,2006,9,30,3.64,0.586,2.61,126961,192.8,192.8,176.3,4,3,3.8666666666666667,1402,970.3,1953,1176,744.3,226,226,226,167.8,0,626.6,0.169,0.116,0.233,1009,744.3,1100,990,990,990,969.2,967.8,970.9,20.8,19.1,22.2,0.729,0.393,0.926,0.532,0.298,0.648,0.026,0.013,0.034,1.55,0.969,1.87,0.075,0.044,0.098,19.28,17.18,21.25,0.953,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.938,46.76,40.38,51.12,45.69,39.45,48.2,0,0,0,0,0,0,0.98,0,1.03,0.16,0.72,0.28,34.9
1183240800000,2007,7,2006,10,31,1.9,0.533,1.37,77606.8,144.6,144.6,104.3,3,2,2.4838709677419355,709.3,528.1,961.7,510.3,329.1,199,199,199,0,0,0,0.289,0.207,0.377,510.3,329.1,762.7,990,990,990,966.7,966,967.7,23.3,22.3,24,0.254,0.171,0.404,0.151,0.0543,0.308,0.0066,0.0023,0.014,0.625,0.39,0.995,0.027,0.016,0.045,22.64,21.26,23.63,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.31,35.71,52.45,42.09,34.63,48.2,0,0,0,0,0,0,0.58,0,0.53,0.28,0.72,0.28,40.8
1185919200000,2007,8,2006,11,31,1.18,0.429,0.75,44757.2,77.08,77.08,60.16,2,1,1.8064516129032258,440,371.1,519.2,280,211.1,160,160,160,0,0,0,0.367,0.308,0.431,280,211.1,359.2,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.151,0.127,0.179,0.0336,0.0137,0.0685,0.0014,0.00055,0.0028,0.345,0.251,0.433,0.014,0.01,0.018,24.08,23.63,24.38,0.942,0.924,0.959,0.972,0.97,0.98,0.916,0.897,0.939,36,25.81,52.24,34.73,25.04,48.2,0,0,0,0,0,0,0.334,0,0.43,0.36,0.64,0.36,37.9
1188597600000,2007,9,2006,12,30,0.821,0.298,0.523,32318.8,55.49,55.49,44.89,2,1,1.2333333333333334,316.8,278.6,371.1,201.8,163.6,115,115,115,0,0,0,0.366,0.31,0.413,201.8,163.6,256.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.106,0.139,0.013,0.00966,0.0199,0.00052,0.00038,0.0008,0.31,0.252,0.392,0.012,0.01,0.016,24.7,24.47,24.91,0.945,0.926,0.959,0.976,0.97,0.98,0.923,0.898,0.94,39.84,26.57,52.19,38.78,25.78,48.2,0,0,0,0,0,0,0.249,0,0.298,0.36,0.64,0.36,39.4
1191189600000,2007,10,2007,1,31,0.693,0.238,0.455,28484.5,43.1,43.1,38.29,1,1,1,258.7,246.7,278.6,169.7,157.7,89,89,89,0,0,0,0.344,0.319,0.361,169.7,157.7,189.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.102,0.113,0.0102,0.00916,0.0119,0.0004,0.00036,0.00047,0.288,0.267,0.324,0.011,0.011,0.013,24.98,24.86,25.05,0.945,0.941,0.951,0.974,0.97,0.98,0.921,0.913,0.932,39.29,36.48,43.98,38.29,35.39,43.1,0,0,0,0,0,0,0.213,0,0.238,0.34,0.66,0.34,41.1
1193868000000,2007,11,2007,2,30,0.723,0.203,0.52,32377.5,57.52,57.52,44.97,2,1,1.2333333333333334,278.9,236.7,338.4,200.6,151.7,78.33,75,85,0,0,0,0.286,0.222,0.359,200.6,151.7,263.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.116,0.0997,0.138,0.0132,0.00864,0.0233,0.00053,0.00034,0.00094,0.302,0.256,0.368,0.012,0.01,0.015,24.88,24.63,25.12,0.945,0.928,0.958,0.975,0.97,0.98,0.921,0.901,0.938,39.49,27.86,50.12,38.5,27.02,48.2,0,0,0,0,0,0,0.25,0,0.203,0.28,0.72,0.28,44.8
1196460000000,2007,12,2007,3,31,1.38,0.257,1.13,65834,144.6,144.6,88.49,3,2,2.2580645161290325,516.2,338.4,839.1,420.2,242.4,96,96,96,0,0,0,0.2,0.114,0.284,420.2,242.4,743.1,990,990,990,965.9,965.1,967.3,24.1,22.7,24.9,0.205,0.133,0.368,0.105,0.0164,0.297,0.0045,0.00066,0.013,0.499,0.255,0.942,0.021,0.01,0.041,23.6,21.8,24.65,0.948,0.927,0.958,0.975,0.97,0.98,0.924,0.899,0.939,39.75,27.16,51.89,38.58,26.35,48.2,0,0,0,0,0,0,0.492,0,0.25,0.19,0.82,0.18,47.7
1199138400000,2008,1,2007,4,31,3.24,0.325,2.51,126618,192.8,192.8,170.2,4,3,3.806451612903226,1208,839.1,1753,1087,723.1,121.4,116,124,149.6,0,529.3,0.107,0.0707,0.138,937.5,723.1,1100,990,990,990,968.5,967.3,970.3,21.5,19.7,22.7,0.63,0.358,0.916,0.468,0.284,0.648,0.022,0.012,0.033,1.37,0.91,1.86,0.065,0.04,0.095,20.11,17.83,21.83,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.928,0.938,45.96,39.28,50.98,44.88,38.27,48.2,0,0,0,0,0,0,0.945,0,0.73,0.1,0.77,0.23,39.1
1201816800000,2008,2,2007,5,29,6.3,0.372,2.76,109359,178.2,178.2,157.1,4,4,4,2516,1781,3345,2368,1613,148.3,138,168,1268,513.2,2107,0.0631,0.0412,0.0943,1100,1100,1100,990,990,990,972.3,970.4,974.3,17.7,15.7,19.6,0.926,0.92,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.81,13.83,17.74,0.943,0.934,0.95,0.976,0.97,0.98,0.92,0.906,0.931,40.24,34.84,45.47,39.28,33.8,44.56,0,0,0,0,0,0,0.873,0,3.54,0.059,0.44,0.56,17.4
1204322400000,2008,3,2007,6,31,7.89,0.565,2.95,107937,149.8,149.8,145.1,4,4,4,2946,2774,3231,2735,2563,211,211,211,1635,1463,1920,0.0718,0.0653,0.0761,1100,1100,1100,990,990,990,973.4,973,974.1,16.6,15.9,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.74,14.07,15.16,0.939,0.935,0.942,0.971,0.97,0.973,0.912,0.907,0.916,37.35,35.51,38.49,36.27,34.44,37.45,0,0,0,0,0,0,0.806,0,4.94,0.072,0.37,0.63,13.7
1207000800000,2008,4,2007,7,30,7.88,0.495,2.85,102608,147.4,147.4,142.5,4,4,4,3041,2860,3185,2850,2669,191,191,191,1750,1569,1894,0.0629,0.06,0.0668,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.51,14.17,14.95,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.72,35.78,37.93,35.63,34.7,36.85,0,0,0,0,0,0,0.792,0,5.03,0.063,0.36,0.64,13
1209592800000,2008,5,2007,8,31,6.38,0.678,2.95,119452,172.9,172.9,160.6,4,4,4,2382,1935,2853,2129,1682,253,253,253,1029,582.5,1500,0.108,0.0887,0.131,1100,1100,1100,990,990,990,972,970.9,973.2,18,16.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.11,14.97,17.23,0.945,0.941,0.949,0.977,0.972,0.98,0.924,0.914,0.93,41.06,37.97,44.1,40.14,36.9,43.22,0,0,0,0,0,0,0.892,0,3.43,0.11,0.46,0.54,18.7
1212271200000,2008,6,2007,9,30,3.46,0.55,2.54,125023,192.8,192.8,173.6,4,3,3.8,1336,884.3,1870,1124,658.3,212.3,185,226,142,0,584.8,0.169,0.0989,0.256,981.6,658.3,1100,990,990,990,969,967.4,970.7,21,19.3,22.6,0.694,0.336,0.926,0.505,0.241,0.648,0.024,0.011,0.034,1.48,0.815,1.87,0.071,0.036,0.097,19.56,17.45,21.75,0.954,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.938,46.92,40.26,51.96,45.76,39.31,48.2,0,0,0,0,0,0,0.965,0,0.92,0.16,0.73,0.27,36.1
1214863200000,2008,7,2007,10,31,1.6,0.468,1.13,65587.7,131.6,131.6,88.16,3,2,2.225806451612903,597,439.4,853.6,422.4,276.4,174.6,163,199,0,0,0,0.3,0.233,0.371,422.4,276.4,654.6,990,990,990,966.3,965.6,967.3,23.7,22.7,24.4,0.209,0.15,0.33,0.102,0.0295,0.238,0.0044,0.0012,0.011,0.509,0.309,0.805,0.022,0.013,0.035,23.23,21.88,24.11,0.95,0.936,0.958,0.975,0.97,0.98,0.927,0.908,0.939,40.87,30.59,52.45,39.63,29.67,48.2,0,0,0,0,0,0,0.49,0,0.47,0.29,0.71,0.29,41
1217541600000,2008,8,2007,11,31,1.01,0.359,0.651,39415.7,64.41,64.41,52.98,2,1,1.6451612903225807,377.2,325.1,432.6,243.2,191.1,134,134,134,0,0,0,0.358,0.31,0.412,243.2,191.1,298.6,990,990,990,965.3,965,965.5,24.7,24.5,25,0.136,0.117,0.155,0.0206,0.012,0.0399,0.00084,0.00048,0.0016,0.313,0.245,0.392,0.013,0.0099,0.016,24.4,24.11,24.64,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,35.78,25.66,51.84,34.68,24.89,48.2,0,0,0,0,0,0,0.294,0,0.359,0.36,0.64,0.36,39
1220220000000,2008,9,2007,12,30,0.709,0.259,0.45,28108.3,48.2,48.2,39.04,1,1,1,273.5,240.7,321.6,173.5,140.7,100,100,100,0,0,0,0.368,0.311,0.415,173.5,140.7,221.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0965,0.125,0.0105,0.00771,0.0146,0.00042,0.0003,0.00058,0.295,0.237,0.381,0.012,0.0093,0.015,24.91,24.61,25.12,0.946,0.935,0.959,0.975,0.97,0.98,0.923,0.907,0.939,40.1,32.41,51.27,39.04,31.44,48.2,0,0,0,0,0,0,0.217,0,0.259,0.37,0.63,0.37,39.6
1222812000000,2008,10,2008,1,31,0.525,0.174,0.351,21865.8,33.88,33.88,29.39,1,1,1,196,179.5,230.7,130.9,121.5,65.1,58,80,0,0,0,0.331,0.287,0.393,130.9,121.5,150.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0904,0.0865,0.0986,0.00688,0.00607,0.00856,0.00027,0.00024,0.00034,0.217,0.199,0.253,0.0085,0.0078,0.01,25.35,25.16,25.37,0.931,0.926,0.939,0.97,0.97,0.97,0.903,0.898,0.911,30.3,27.97,34.93,29.39,27.13,33.88,0,0,0,0,0,0,0.163,0,0.174,0.33,0.67,0.33,41.6
1225490400000,2008,11,2008,2,30,0.686,0.176,0.509,31775.1,57.52,57.52,44.13,2,1,1.1666666666666667,264.6,199.7,338.4,196.6,145.7,68,54,75,0,0,0,0.258,0.21,0.298,196.6,145.7,263.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0947,0.138,0.0127,0.00813,0.0233,0.0005,0.00032,0.00094,0.307,0.236,0.383,0.012,0.0094,0.015,24.95,24.63,25.36,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.88,25.58,52.08,39.71,24.81,48.2,0,0,0,0,0,0,0.245,0,0.177,0.26,0.74,0.26,46.3
1228082400000,2008,12,2008,3,31,1.46,0.248,1.21,71117,123.8,123.8,95.59,3,2,2.4516129032258065,543.9,344.5,692.2,451.5,259.5,92.45,85,96,0,0,0,0.174,0.139,0.247,451.5,259.5,596.2,990,990,990,966,965.1,966.7,24,23.3,24.9,0.212,0.137,0.284,0.115,0.0215,0.199,0.0048,0.00086,0.0085,0.52,0.276,0.694,0.022,0.011,0.03,23.44,22.64,24.6,0.95,0.931,0.958,0.975,0.97,0.98,0.927,0.903,0.938,40.52,29.16,51.89,39.43,28.28,48.2,0,0,0,0,0,0,0.531,0,0.25,0.17,0.83,0.17,48.7
1230760800000,2009,1,2008,4,31,2.46,0.311,2.15,116404,192.8,192.8,156.5,4,3,3.5161290322580645,919,692.2,1170,803,576.2,116,116,116,0,0,0,0.13,0.0991,0.168,803,576.2,1054,990,990,990,967.5,966.7,968.4,22.5,21.6,23.3,0.44,0.275,0.686,0.328,0.186,0.545,0.015,0.008,0.025,1.02,0.663,1.52,0.046,0.028,0.071,21.43,20.04,22.67,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.64,39.93,51.82,44.56,38.96,48.2,0,0,0,0,0,0,0.869,0,0.31,0.13,0.87,0.13,47.3
1233439200000,2009,2,2008,5,28,3.9,0.334,2.65,123175,192.8,192.8,183.3,4,4,4,1610,1187,2460,1472,1049,138,138,138,377.2,0,1222,0.0902,0.0561,0.116,1095,1049,1100,990,990,990,969.8,968.5,972.2,20.2,17.8,21.5,0.844,0.683,0.926,0.637,0.532,0.648,0.032,0.025,0.036,1.78,1.51,1.87,0.089,0.07,0.11,18.42,15.92,20.01,0.951,0.945,0.955,0.98,0.977,0.98,0.932,0.923,0.936,47.03,40.55,50.54,45.82,39.63,48.2,0,0,0,0,0,0,1.02,0,1.25,0.086,0.68,0.32,31.6
1235858400000,2009,3,2008,6,31,12.7,0.629,2.95,45614.2,156,156,61.31,4,4,4,4753,2550,5806,4518,2339,234.8,211,278,3418,1239,4495,0.0525,0.0363,0.0827,1100,1100,1100,990.04,990,990.07,976.8,972.4,978.8,13.2,11.3,17.6,0.913,0.899,0.926,0.648,0.648,0.648,0.05,0.037,0.057,1.86,1.85,1.87,0.14,0.11,0.16,11.34,9.473,15.7,0.447,0,0.944,0.47,0,0.976,0.434,0,0.921,15.94,0,39.95,15.33,0,38.99,0,0,16,0,0,0.516,0.341,0.516,9.75,0.05,0.23,0.77,3.59
1238536800000,2009,4,2008,7,30,11.9,0.763,2.85,66615.1,131.5,131.5,92.52,4,4,4,4577,3508,5557,4282,3251,294.3,257,313,3182,2151,4144,0.065,0.0563,0.0747,1100,1100,1100,990.01,990,990.05,976.7,974.6,978.4,13.3,11.7,15.4,0.922,0.907,0.926,0.648,0.648,0.648,0.049,0.042,0.055,1.87,1.85,1.87,0.14,0.12,0.16,11.47,9.829,13.49,0.761,0,0.932,0.808,0,0.97,0.738,0,0.904,24.21,0,33.9,23.13,0,32.88,0,0,5,0,0,0.167,0.514,0.167,9.05,0.064,0.24,0.76,5.6
1241128800000,2009,5,2008,8,31,6.99,0.774,2.95,114804,168.8,168.8,154.3,4,4,4,2611,2074,3432,2322,1785,289,289,289,1222,685.3,2043,0.113,0.0842,0.139,1100,1100,1100,990,990,990,972.6,971.3,974.5,17.4,15.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.55,13.65,16.85,0.943,0.933,0.948,0.975,0.97,0.98,0.919,0.905,0.929,39.55,34.34,43.05,38.58,33.31,42.19,0,0,0,0,0,0,0.857,0,4.04,0.11,0.42,0.58,16.4
1243807200000,2009,6,2008,9,30,3.75,0.586,2.65,127472,192.8,192.8,177,4,3,3.9,1447,970.3,2018,1221,744.3,226,226,226,199.2,0,691.8,0.164,0.112,0.233,1021,744.3,1100,990,990,990,969.3,967.8,971.1,20.7,18.9,22.2,0.749,0.393,0.926,0.544,0.298,0.648,0.027,0.013,0.034,1.58,0.969,1.87,0.077,0.044,0.099,19.1,16.98,21.25,0.953,0.948,0.957,0.98,0.977,0.98,0.934,0.929,0.938,46.53,40.38,51.47,45.47,39.45,48.2,0,0,0,0,0,0,0.984,0,1.1,0.16,0.71,0.29,34
1246399200000,2009,7,2008,10,31,1.79,0.533,1.26,71889.1,144.6,144.6,96.63,3,2,2.3870967741935485,668.7,490.2,944.3,469.7,291.2,199,199,199,0,0,0,0.31,0.211,0.406,469.7,291.2,745.3,990,990,990,966.6,965.8,967.7,23.4,22.3,24.2,0.236,0.158,0.388,0.13,0.0364,0.299,0.0056,0.0015,0.013,0.571,0.333,0.964,0.025,0.014,0.043,22.87,21.36,23.86,0.951,0.939,0.958,0.976,0.97,0.98,0.928,0.911,0.939,41.41,31.99,52.45,40.26,31.03,48.2,0,0,0,0,0,0,0.537,0,0.53,0.3,0.7,0.3,40.2
1249077600000,2009,8,2008,11,31,1.08,0.381,0.703,42287.3,76.25,76.25,56.84,2,1,1.6129032258064515,404.9,338.4,487.6,262.5,204.4,142.4,134,160,0,0,0,0.356,0.275,0.417,262.5,204.4,353.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.122,0.175,0.0284,0.0131,0.0659,0.0012,0.00053,0.0027,0.348,0.245,0.422,0.014,0.0099,0.017,24.24,23.78,24.55,0.945,0.923,0.959,0.974,0.97,0.98,0.921,0.896,0.94,39.05,25.64,52.24,37.63,24.87,48.2,0,0,0,0,0,0,0.316,0,0.377,0.35,0.65,0.35,39.2
1251756000000,2009,9,2008,12,30,0.729,0.259,0.47,29216.6,50.49,50.49,40.58,2,1,1.0333333333333334,281.3,246.7,332.7,181.3,146.7,100,100,100,0,0,0,0.358,0.301,0.405,181.3,146.7,232.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0986,0.129,0.0112,0.00822,0.0155,0.00044,0.00032,0.00062,0.304,0.244,0.393,0.012,0.0098,0.016,24.87,24.57,25.07,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.99,26.03,52.67,39.74,25.24,48.2,0,0,0,0,0,0,0.225,0,0.259,0.36,0.64,0.36,40.1
1254348000000,2009,10,2009,1,31,0.594,0.214,0.38,23667.9,36.87,36.87,31.81,1,1,1,221.7,212.1,243.7,141.7,132.1,80,80,80,0,0,0,0.362,0.328,0.377,141.7,132.1,163.7,990,990,990,964.5,964.5,964.7,25.5,25.3,25.5,0.0954,0.0921,0.103,0.00779,0.00698,0.00966,0.00031,0.00027,0.00038,0.237,0.22,0.276,0.0093,0.0086,0.011,25.23,25.06,25.31,0.935,0.931,0.943,0.97,0.97,0.972,0.907,0.903,0.916,32.79,30.55,37.95,31.81,29.63,36.87,0,0,0,0,0,0,0.177,0,0.214,0.36,0.64,0.36,39.8
1257026400000,2009,11,2009,2,30,0.756,0.194,0.561,34756.2,69.37,69.37,48.27,2,1,1.3333333333333333,291.6,226.7,393.6,216.6,151.7,75,75,75,0,0,0,0.265,0.191,0.331,216.6,151.7,318.6,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.121,0.0982,0.157,0.0185,0.00864,0.0494,0.00074,0.00034,0.002,0.312,0.241,0.378,0.012,0.0096,0.015,24.81,24.27,25.19,0.945,0.924,0.958,0.975,0.97,0.98,0.921,0.896,0.939,39.14,26.05,51.35,38.1,25.27,48.2,0,0,0,0,0,0,0.268,0,0.195,0.26,0.74,0.26,46
1259618400000,2009,12,2009,3,31,1.28,0.257,1.03,61100.9,107.8,107.8,82.12,3,2,2.129032258064516,479.1,393.6,613.6,383.1,297.6,96,96,96,0,0,0,0.204,0.156,0.244,383.1,297.6,517.6,990,990,990,965.8,965.4,966.4,24.2,23.6,24.6,0.183,0.152,0.239,0.08,0.0395,0.147,0.0033,0.0016,0.0062,0.45,0.335,0.604,0.019,0.014,0.025,23.79,23.08,24.3,0.949,0.94,0.958,0.974,0.97,0.98,0.924,0.912,0.939,39.98,33.32,51.89,38.8,32.32,48.2,0,0,0,0,0,0,0.456,0,0.25,0.2,0.8,0.2,47.7
1262296800000,2010,1,2009,4,31,2.19,0.311,1.88,104009,173.1,173.1,139.8,4,3,3.3225806451612905,816.3,630.9,1018,700.3,514.9,116,116,116,0,0,0,0.145,0.114,0.184,700.3,514.9,901.6,990,990,990,967.2,966.4,968,22.8,22,23.6,0.356,0.24,0.514,0.263,0.145,0.375,0.012,0.0061,0.017,0.847,0.559,1.14,0.037,0.024,0.052,21.99,20.91,23.02,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.34,36.72,51.82,42.22,35.62,48.2,0,0,0,0,0,0,0.777,0,0.31,0.14,0.86,0.14,47.5
1264975200000,2010,2,2009,5,28,3.99,0.334,2.58,119879,192.8,192.8,178.4,4,4,4,1649,1030,2619,1511,891.6,138,138,138,444.1,0,1381,0.0915,0.0527,0.134,1067,891.6,1100,990,990,990,969.9,968,972.6,20.1,17.4,22,0.805,0.509,0.926,0.592,0.371,0.648,0.03,0.017,0.037,1.69,1.12,1.87,0.085,0.051,0.11,18.42,15.53,20.88,0.951,0.943,0.956,0.979,0.975,0.98,0.932,0.919,0.936,45.65,39.5,50.42,44.6,38.51,48.2,0,0,0,0,0,0,0.991,0,1.41,0.084,0.65,0.35,30
1267394400000,2010,3,2009,6,31,11.8,0.629,2.95,82390.4,151.3,151.3,110.7,4,4,4,4408,2720,5096,4173,2509,234.8,211,278,3073,1409,3785,0.0545,0.0414,0.0776,1100,1100,1100,990,990,990.01,976.4,972.8,977.7,13.6,12.4,17.2,0.925,0.921,0.926,0.648,0.648,0.648,0.048,0.038,0.052,1.87,1.87,1.87,0.14,0.11,0.15,11.77,10.49,15.29,0.913,0.891,0.942,0.97,0.97,0.974,0.885,0.864,0.917,29.03,25.21,38.85,27.68,23.12,37.82,0,0,0,0,0,0,0.615,0,8.85,0.053,0.25,0.75,6.98
1270072800000,2010,4,2009,7,30,12.2,0.715,2.85,74521.1,114.7,114.7,103.5,4,4,4,4720,4283,5180,4445,4026,275.7,257,313,3345,2926,3767,0.0584,0.0514,0.0619,1100,1100,1100,990.01,990,990.02,977,976.2,977.8,13,12.2,13.8,0.924,0.918,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.14,0.14,0.15,11.15,10.37,11.93,0.906,0.887,0.919,0.97,0.97,0.97,0.879,0.86,0.892,27.25,24.8,29.57,25.88,22.55,28.69,0,0,0,0,0,0,0.575,0,9.35,0.059,0.23,0.77,6.11
1272664800000,2010,5,2009,8,31,10.4,0.814,2.95,91842.8,147.4,147.4,123.4,4,4,4,3876,2860,5057,3572,2556,304,304,304,2472,1456,3653,0.0807,0.0601,0.106,1100,1100,1100,990,990,990.01,975.3,973.2,977.6,14.7,12.4,16.8,0.926,0.922,0.926,0.648,0.648,0.648,0.045,0.039,0.052,1.87,1.87,1.87,0.13,0.11,0.15,12.78,10.54,14.95,0.925,0.893,0.941,0.97,0.97,0.972,0.897,0.866,0.914,31.92,25.4,37.93,30.86,23.39,36.85,0,0,0,0,0,0,0.686,0,7.45,0.078,0.28,0.72,8.83
1275343200000,2010,6,2009,9,30,5.52,0.674,2.85,121057,187.9,187.9,168.1,4,4,4,2130,1513,2805,1870,1253,260,260,260,769.7,152.8,1445,0.126,0.0927,0.172,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.918,0.861,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.81,15.08,18.67,0.947,0.941,0.952,0.979,0.972,0.98,0.927,0.915,0.933,42.95,38.29,47.93,42.03,37.23,46.97,0,0,0,0,0,0,0.934,0,2.67,0.12,0.52,0.48,21.9
1277935200000,2010,7,2009,10,31,2.76,0.6,2.13,112176,192.8,192.8,150.8,4,3,3.4193548387096775,1029,747.4,1436,805.1,523.4,224,224,224,8.968,0,111.7,0.227,0.156,0.3,796.1,523.4,1100,990,990,990,967.9,966.9,969.3,22.1,20.7,23.1,0.473,0.258,0.833,0.345,0.151,0.648,0.016,0.0065,0.031,1.07,0.587,1.78,0.049,0.025,0.086,21.01,18.94,22.52,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.92,0.937,44.97,36.55,52.08,43.88,35.46,48.2,0,0,0,0,0,0,0.838,0,0.63,0.22,0.77,0.23,40.6
1280613600000,2010,8,2009,11,31,1.48,0.463,1.02,59718.3,111.3,111.3,80.27,3,2,2.096774193548387,553.9,439.4,716.2,380.9,266.4,173,173,173,0,0,0,0.319,0.242,0.394,380.9,266.4,543.2,990,990,990,966.1,965.6,966.8,23.9,23.2,24.4,0.19,0.148,0.264,0.0792,0.0248,0.164,0.0033,0.001,0.0071,0.457,0.295,0.638,0.019,0.012,0.027,23.46,22.62,24.13,0.948,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.938,39.64,29.43,52.44,38.4,28.55,48.2,0,0,0,0,0,0,0.446,0,0.46,0.31,0.69,0.31,40.4
1283292000000,2010,9,2009,12,30,0.927,0.303,0.624,37966.6,67.31,67.31,52.73,2,1,1.5666666666666667,357.8,299,432.6,240.8,184,117,115,121,0,0,0,0.331,0.28,0.385,240.8,184,311.6,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.134,0.114,0.159,0.0212,0.0114,0.0461,0.00086,0.00045,0.0019,0.319,0.242,0.386,0.013,0.0097,0.016,24.49,24.1,24.79,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.34,25.58,51.51,36.18,24.82,48.2,0,0,0,0,0,0,0.293,0,0.303,0.33,0.67,0.33,41
1285884000000,2010,10,2010,1,31,0.669,0.238,0.431,26978.9,47.05,47.05,36.26,1,1,1,249.9,223.9,295.8,160.9,134.9,89,89,89,0,0,0,0.359,0.301,0.397,160.9,134.9,206.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0941,0.119,0.00943,0.00722,0.0133,0.00037,0.00028,0.00053,0.272,0.226,0.354,0.011,0.0089,0.014,25.05,24.76,25.23,0.942,0.933,0.956,0.973,0.97,0.98,0.917,0.905,0.937,37.24,31.13,48.01,36.26,30.2,47.05,0,0,0,0,0,0,0.201,0,0.238,0.36,0.64,0.36,40.3
1288562400000,2010,11,2010,2,30,0.678,0.194,0.484,30081.8,52.29,52.29,41.78,2,1,1.0666666666666667,261.6,230.1,314.6,186.6,155.1,75,75,75,0,0,0,0.29,0.238,0.326,186.6,155.1,239.6,990,990,990,964.7,964.6,965,25.3,25,25.4,0.111,0.0994,0.129,0.0116,0.00893,0.0161,0.00046,0.00035,0.00064,0.306,0.241,0.383,0.012,0.0096,0.015,24.96,24.72,25.16,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,41.47,26.05,52.08,40.07,25.27,48.2,0,0,0,0,0,0,0.232,0,0.194,0.29,0.71,0.29,44.4
1291154400000,2010,12,2010,3,31,1.25,0.228,1.02,60770.4,124.8,124.8,81.68,3,2,2.225806451612903,466.5,332.7,685.3,381.5,247.7,85,85,85,0,0,0,0.191,0.124,0.256,381.5,247.7,600.3,990,990,990,965.7,965.1,966.6,24.3,23.4,24.9,0.184,0.133,0.284,0.0813,0.0168,0.202,0.0034,0.00067,0.0086,0.437,0.26,0.699,0.018,0.01,0.03,23.87,22.66,24.68,0.945,0.929,0.958,0.973,0.97,0.98,0.92,0.901,0.939,37.59,27.83,51.46,36.54,26.99,48.2,0,0,0,0,0,0,0.454,0,0.23,0.18,0.82,0.18,48.6
1293832800000,2011,1,2010,4,31,3.43,0.318,2.51,124016,192.8,192.8,166.7,4,3,3.7096774193548385,1279,702.3,1987,1160,586.3,118.8,116,124,223.7,0,762.5,0.104,0.0624,0.165,936.5,586.3,1100,990,990,990,968.7,966.7,971.1,21.3,18.9,23.3,0.641,0.281,0.926,0.473,0.193,0.648,0.023,0.0083,0.034,1.39,0.68,1.87,0.067,0.029,0.099,19.87,17.07,22.61,0.953,0.948,0.957,0.98,0.978,0.98,0.934,0.929,0.938,46.22,41.03,52.13,45.01,40.14,48.2,0,0,0,0,0,0,0.926,0,0.92,0.093,0.73,0.27,36.2
1296511200000,2011,2,2010,5,28,6.89,0.406,2.66,99809.4,170.2,170.2,148.5,4,4,4,2850,2018,3807,2682,1850,168,168,168,1582,749.8,2539,0.0619,0.0441,0.0833,1100,1100,1100,990,990,990,973.1,971.1,975.3,16.9,14.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.099,0.13,15.02,12.86,16.98,0.94,0.928,0.948,0.974,0.97,0.98,0.916,0.9,0.929,38.09,32.16,43.42,37.13,31.2,42.55,0,0,0,0,0,0,0.825,0,4.23,0.059,0.39,0.61,14.5
1298930400000,2011,3,2010,6,31,10.3,0.623,2.95,91979.9,125.7,125.7,123.6,4,4,4,3857,3769,4032,3625,3491,232.6,211,278,2525,2391,2721,0.0604,0.0523,0.0738,1100,1100,1100,990,990,990,975.4,975.2,975.7,14.6,14.3,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.75,12.39,12.93,0.927,0.923,0.928,0.97,0.97,0.97,0.899,0.896,0.901,31.86,30.85,32.39,30.91,29.93,31.41,0,0,0,0,0,0,0.687,0,7.35,0.06,0.29,0.71,8.93
1301608800000,2011,4,2010,7,30,11.1,0.666,2.85,82410,119.4,119.4,114.5,4,4,4,4297,4049,4449,4040,3792,257,257,257,2940,2692,3092,0.0599,0.0578,0.0635,1100,1100,1100,990,990,990,976.2,975.8,976.5,13.8,13.5,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.9,11.62,12.36,0.919,0.916,0.923,0.97,0.97,0.97,0.891,0.889,0.896,29.5,28.72,30.77,28.61,27.86,29.84,0,0,0,0,0,0,0.636,0,8.25,0.06,0.26,0.74,7.42
1304200800000,2011,5,2010,8,31,9.59,0.801,2.95,96865.3,151.3,151.3,130.2,4,4,4,3581,2720,4258,3282,2416,299.2,289,304,2182,1316,2869,0.0854,0.0679,0.112,1100,1100,1100,990,990,990,974.8,972.8,976.2,15.2,13.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.038,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.36,11.97,15.29,0.93,0.92,0.942,0.97,0.97,0.974,0.903,0.892,0.917,33.54,29.7,38.85,32.55,28.81,37.82,0,0,0,0,0,0,0.723,0,6.64,0.084,0.31,0.69,10.1
1306879200000,2011,6,2010,9,30,4.93,0.674,2.83,125367,192.7,192.7,174.1,4,4,4,1903,1252,2665,1643,991.6,260,260,260,552.1,0,1305,0.144,0.0976,0.208,1091,991.6,1100,990,990,990,970.7,968.7,972.7,19.3,17.3,21.3,0.879,0.638,0.926,0.628,0.419,0.648,0.033,0.02,0.037,1.8,1.33,1.87,0.094,0.063,0.11,17.53,15.42,19.98,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.45,39.2,49.15,43.53,38.2,48.16,0,0,0,0,0,0,0.967,0,2.1,0.14,0.57,0.43,25.4
1309471200000,2011,7,2010,10,31,2.41,0.6,1.81,98496.8,185.8,185.8,132.4,4,2,3.096774193548387,900.4,653.2,1239,676.4,429.2,224,224,224,0,0,0,0.258,0.181,0.343,676.4,429.2,1015,990,990,990,967.5,966.5,968.7,22.5,21.3,23.5,0.365,0.208,0.662,0.247,0.102,0.456,0.011,0.0043,0.021,0.849,0.542,1.4,0.038,0.023,0.066,21.68,19.95,22.95,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.24,35.64,52.13,43.07,34.57,48.2,0,0,0,0,0,0,0.735,0,0.6,0.25,0.75,0.25,40.9
1312149600000,2011,8,2010,11,31,1.38,0.429,0.955,56575.7,96.4,96.4,76.04,2,2,2,516.7,423.1,642.9,356.7,263.1,160,160,160,0,0,0,0.314,0.249,0.378,356.7,263.1,482.9,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.179,0.145,0.228,0.0674,0.0232,0.127,0.0028,0.00095,0.0054,0.429,0.289,0.624,0.018,0.012,0.027,23.65,22.9,24.21,0.948,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,39.13,29.13,51.86,38.02,28.26,48.2,0,0,0,0,0,0,0.422,0,0.425,0.31,0.69,0.31,41
1314828000000,2011,9,2010,12,30,0.928,0.298,0.629,38202.7,64.56,64.56,53.06,2,1,1.6333333333333333,357.8,299,413.3,242.8,184,115,115,115,0,0,0,0.324,0.278,0.385,242.8,184,298.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.134,0.114,0.154,0.0206,0.0114,0.0398,0.00083,0.00045,0.0016,0.313,0.242,0.392,0.013,0.0097,0.016,24.5,24.2,24.79,0.941,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.21,25.58,52.19,35.04,24.82,48.2,0,0,0,0,0,0,0.295,0,0.299,0.32,0.68,0.32,41.2
1317420000000,2011,10,2011,1,31,0.734,0.238,0.496,31211.4,47.05,47.05,41.95,1,1,1,274.1,243.7,295.8,185.1,154.7,89,89,89,0,0,0,0.326,0.301,0.365,185.1,154.7,206.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.101,0.119,0.0115,0.0089,0.0133,0.00046,0.00035,0.00053,0.316,0.261,0.354,0.013,0.01,0.014,24.89,24.76,25.08,0.95,0.94,0.956,0.977,0.97,0.98,0.928,0.912,0.937,42.92,35.78,48.01,41.95,34.71,47.05,0,0,0,0,0,0,0.233,0,0.238,0.32,0.68,0.32,42.5
1320098400000,2011,11,2011,2,30,0.772,0.22,0.552,33780.7,64.06,64.06,46.92,2,1,1.4333333333333333,297.9,243.7,379.2,212.9,158.7,85,85,85,0,0,0,0.29,0.224,0.349,212.9,158.7,294.2,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.121,0.102,0.15,0.0152,0.00924,0.0379,0.00061,0.00036,0.0015,0.293,0.24,0.388,0.012,0.0096,0.016,24.8,24.38,25.07,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.44,25.75,52.4,35.16,24.98,48.2,0,0,0,0,0,0,0.261,0,0.22,0.28,0.72,0.28,43.8
1322690400000,2011,12,2011,3,31,1.4,0.257,1.14,67291,114.7,114.7,90.44,3,2,2.2903225806451615,522.2,393.6,647.5,426.2,297.6,96,96,96,0,0,0,0.188,0.148,0.244,426.2,297.6,551.5,990,990,990,965.9,965.4,966.5,24.1,23.5,24.6,0.2,0.152,0.259,0.101,0.0395,0.169,0.0042,0.0016,0.0072,0.498,0.335,0.619,0.021,0.014,0.026,23.55,22.89,24.3,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.28,33.32,52.46,40.01,32.32,48.2,0,0,0,0,0,0,0.502,0,0.26,0.18,0.81,0.19,48.1
1325368800000,2012,1,2011,4,31,2.31,0.311,2,109270,184.2,184.2,146.9,4,3,3.3870967741935485,862.1,642.9,1092,746.1,526.9,116,116,116,0,0,0,0.138,0.106,0.18,746.1,526.9,975.9,990,990,990,967.3,966.5,968.2,22.7,21.8,23.5,0.391,0.247,0.582,0.29,0.153,0.411,0.013,0.0065,0.019,0.92,0.579,1.27,0.041,0.025,0.058,21.74,20.55,22.95,0.955,0.949,0.957,0.979,0.971,0.98,0.935,0.921,0.938,44.78,37.51,52.13,43.48,36.41,48.2,0,0,0,0,0,0,0.816,0,0.31,0.13,0.87,0.13,47.3
1328047200000,2012,2,2011,5,29,3.94,0.346,2.73,127731,192.8,192.8,183.5,4,4,4,1572,1124,1937,1434,986.3,138,138,138,344.9,0,698.9,0.0908,0.0712,0.123,1089,986.3,1100,990,990,990,969.7,968.3,970.9,20.3,19.1,21.7,0.845,0.595,0.926,0.625,0.416,0.648,0.031,0.019,0.034,1.77,1.29,1.87,0.088,0.059,0.098,18.51,17.23,20.42,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,47,44.09,50.48,45.88,43.2,48.2,0,0,0,0,0,0,1.02,0,1.21,0.088,0.69,0.31,32.4
1330552800000,2012,3,2011,6,31,6.28,0.473,2.95,120194,172.4,172.4,161.6,4,4,4,2346,1948,2708,2169,1737,176.5,160,211,1069,637.3,1448,0.0768,0.0591,0.108,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.19,15.32,17.19,0.945,0.942,0.949,0.978,0.974,0.98,0.925,0.917,0.93,41.3,38.92,43.99,40.39,37.9,43.11,0,0,0,0,0,0,0.898,0,3.33,0.075,0.47,0.53,19.1
1333231200000,2012,4,2011,7,30,8.31,0.552,2.85,99932.6,151,151,138.8,4,4,4,3207,2730,3585,2994,2539,213,191,257,1894,1439,2228,0.0663,0.055,0.0733,1100,1100,1100,990,990,990,974,972.9,974.8,16,15.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.33,15.26,0.936,0.931,0.942,0.971,0.97,0.973,0.908,0.903,0.917,35.75,33.46,38.78,34.7,32.45,37.75,0,0,0,0,0,0,0.771,0,5.46,0.066,0.34,0.66,12
1335823200000,2012,5,2011,8,31,7.51,0.774,2.95,111037,167.3,167.3,149.2,4,4,4,2804,2130,3493,2515,1841,289,289,289,1415,741.1,2104,0.105,0.0827,0.136,1100,1100,1100,990,990,990,973,971.4,974.6,17,15.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.1,13.52,16.71,0.941,0.932,0.947,0.974,0.97,0.98,0.916,0.904,0.928,38.31,33.99,42.69,37.31,32.97,41.83,0,0,0,0,0,0,0.829,0,4.56,0.1,0.39,0.61,14.8
1338501600000,2012,6,2011,9,30,3.69,0.586,2.57,124106,192.8,192.8,172.4,4,3,3.8333333333333335,1423,874.5,2095,1197,648.5,226,226,226,206.6,0,768.6,0.17,0.108,0.258,990.3,648.5,1100,990,990,990,969.2,967.4,971.3,20.8,18.7,22.6,0.716,0.33,0.926,0.519,0.234,0.648,0.025,0.01,0.035,1.52,0.799,1.87,0.074,0.035,0.1,19.25,16.8,21.8,0.953,0.947,0.957,0.98,0.977,0.98,0.934,0.928,0.938,46.05,40.38,51.47,45.03,39.45,48.2,0,0,0,0,0,0,0.958,0,1.12,0.16,0.7,0.3,33.6
1341093600000,2012,7,2011,10,31,1.68,0.437,1.25,72095.1,139.9,139.9,96.9,3,2,2.3548387096774195,628.7,477.3,861.7,465.7,314.3,163,163,163,0,0,0,0.267,0.189,0.342,465.7,314.3,698.7,990,990,990,966.4,965.7,967.3,23.6,22.7,24.3,0.228,0.163,0.351,0.126,0.0473,0.268,0.0054,0.002,0.012,0.563,0.365,0.875,0.024,0.015,0.039,23.04,21.78,23.89,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.41,34.72,52.5,41.22,33.67,48.2,0,0,0,0,0,0,0.538,0,0.43,0.26,0.74,0.26,42.9
