datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1343772000000,2012,8,2011,11,31,1.1,0.359,0.739,44395.9,73.91,73.91,59.67,2,1,1.8387096774193548,409.8,341.5,477.3,275.8,207.5,134,134,134,0,0,0,0.33,0.281,0.392,275.8,207.5,343.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.147,0.123,0.171,0.0318,0.0134,0.061,0.0013,0.00054,0.0025,0.331,0.245,0.406,0.013,0.0099,0.017,24.23,23.85,24.53,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.78,25.64,51.84,33.69,24.87,48.2,0,0,0,0,0,0,0.332,0,0.361,0.33,0.67,0.33,40.4
1346450400000,2012,9,2011,12,30,0.757,0.259,0.497,30929.4,52.46,52.46,42.96,2,1,1.1333333333333333,291.9,251.7,341.5,191.9,151.7,100,100,100,0,0,0,0.345,0.293,0.397,191.9,151.7,241.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.132,0.0121,0.00865,0.0163,0.00048,0.00034,0.00065,0.307,0.244,0.388,0.012,0.0098,0.016,24.82,24.59,25.04,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.6,26.03,52.06,39.5,25.24,48.2,0,0,0,0,0,0,0.239,0,0.26,0.34,0.66,0.34,40.9
1349042400000,2012,10,2012,1,31,0.632,0.214,0.418,26139.6,37.62,37.62,35.13,1,1,1,236.1,221.3,246.7,156.1,141.3,80,80,80,0,0,0,0.339,0.324,0.362,156.1,141.3,166.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0953,0.104,0.00902,0.00776,0.00992,0.00036,0.0003,0.00039,0.263,0.236,0.282,0.01,0.0093,0.011,25.12,25.04,25.24,0.941,0.935,0.944,0.971,0.97,0.973,0.914,0.907,0.919,36.17,32.69,38.65,35.13,31.71,37.62,0,0,0,0,0,0,0.195,0,0.214,0.34,0.66,0.34,41.4
1351720800000,2012,11,2012,2,30,0.759,0.212,0.548,33708.6,56.56,56.56,46.82,2,1,1.4666666666666666,293,230.1,344.5,211.3,155.1,81.67,75,85,0,0,0,0.282,0.247,0.326,211.3,155.1,259.5,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.12,0.0994,0.138,0.014,0.00893,0.0215,0.00056,0.00035,0.00086,0.285,0.24,0.388,0.011,0.0096,0.016,24.83,24.6,25.16,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,35.39,25.75,52.4,34.39,24.98,48.2,0,0,0,0,0,0,0.26,0,0.211,0.28,0.72,0.28,44.4
1354312800000,2012,12,2012,3,31,1.39,0.257,1.13,66449.5,138.4,138.4,89.31,3,2,2.2903225806451615,518.2,349.1,774.5,422.2,253.1,96,96,96,0,0,0,0.197,0.124,0.275,422.2,253.1,678.5,990,990,990,965.9,965.1,967,24.1,23,24.9,0.204,0.136,0.331,0.104,0.0185,0.254,0.0044,0.00074,0.011,0.496,0.268,0.833,0.021,0.011,0.036,23.59,22.17,24.59,0.948,0.93,0.957,0.975,0.97,0.98,0.925,0.902,0.938,39.81,28.38,51.89,38.67,27.53,48.2,0,0,0,0,0,0,0.496,0,0.26,0.18,0.81,0.19,47.8
1356991200000,2013,1,2012,4,31,3.31,0.325,2.5,125548,192.8,192.8,168.7,4,3,3.806451612903226,1237,786.5,2258,1116,670.5,121.4,116,124,181.5,0,1034,0.108,0.0549,0.147,934.1,670.5,1100,990,990,990,968.6,967,971.7,21.4,18.3,23,0.613,0.329,0.926,0.458,0.249,0.648,0.022,0.011,0.035,1.34,0.822,1.87,0.064,0.036,0.1,20.06,16.4,22.13,0.954,0.946,0.957,0.98,0.978,0.98,0.934,0.927,0.938,45.63,40.89,52.13,44.47,39.98,48.2,0,0,0,0,0,0,0.937,0,0.81,0.098,0.76,0.24,37.9
1359669600000,2013,2,2012,5,28,7.59,0.406,2.66,94530.4,161.7,161.7,140.7,4,4,4,3138,2346,3569,2970,2178,168,168,168,1870,1078,2301,0.0544,0.0471,0.0716,1100,1100,1100,990,990,990,973.8,971.9,974.8,16.2,15.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.043,1.87,1.87,1.87,0.12,0.1,0.12,14.32,13.36,16.19,0.937,0.931,0.946,0.971,0.97,0.979,0.91,0.903,0.926,36.2,33.55,41.29,35.17,32.54,40.42,0,0,0,0,0,0,0.782,0,4.93,0.053,0.35,0.65,12.5
1362088800000,2013,3,2012,6,31,9.09,0.565,2.95,99790.6,142.1,142.1,134.1,4,4,4,3395,3054,3649,3184,2843,211,211,211,2084,1743,2338,0.0624,0.0578,0.0691,1100,1100,1100,990,990,990,974.4,973.6,974.9,15.6,15.1,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.73,13.19,14.48,0.933,0.93,0.938,0.97,0.97,0.97,0.905,0.902,0.91,34.57,33.08,36.63,33.53,32.09,35.53,0,0,0,0,0,0,0.745,0,6.14,0.062,0.32,0.68,11
1364767200000,2013,4,2012,7,30,7.86,0.495,2.85,102750,144.7,144.7,142.7,4,4,4,3032,2957,3078,2841,2766,191,191,191,1741,1666,1787,0.063,0.062,0.0646,1100,1100,1100,990,990,990,973.6,973.4,973.7,16.4,16.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.42,14.72,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.78,36.47,37.28,35.68,35.37,36.17,0,0,0,0,0,0,0.793,0,5.01,0.063,0.36,0.64,13.1
1367359200000,2013,5,2012,8,31,6.09,0.678,2.95,121990,186.2,186.2,164,4,4,4,2272,1558,2920,2019,1305,253,253,253,919.1,204.6,1567,0.115,0.0866,0.162,1100,1100,1100,990,990,990,971.7,969.7,973.3,18.3,16.7,20.3,0.922,0.875,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.82,1.87,0.1,0.09,0.11,16.43,14.8,18.51,0.946,0.94,0.952,0.977,0.971,0.98,0.925,0.912,0.933,41.93,37.52,47.51,40.99,36.43,46.56,0,0,0,0,0,0,0.911,0,3.14,0.11,0.48,0.52,20
1370037600000,2013,6,2012,9,30,2.65,0.48,2.1,109991,192.8,192.8,152.8,4,3,3.466666666666667,1021,692.2,1520,835.6,507.2,185,185,185,25.66,0,235.1,0.191,0.122,0.267,809.9,507.2,1100,990,990,990,967.9,966.7,969.5,22.1,20.5,23.3,0.488,0.246,0.878,0.358,0.14,0.648,0.017,0.006,0.032,1.1,0.557,1.83,0.05,0.024,0.089,21.01,18.62,22.77,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.919,0.938,45.22,35.76,52.08,43.95,34.69,48.2,0,0,0,0,0,0,0.849,0,0.55,0.18,0.79,0.21,41.5
1372629600000,2013,7,2012,10,31,1.38,0.437,0.943,55566.2,106,106,74.69,3,2,2.064516129032258,515.2,413.3,678.3,352.2,250.3,163,163,163,0,0,0,0.324,0.24,0.394,352.2,250.3,515.3,990,990,990,965.9,965.5,966.6,24.1,23.4,24.5,0.178,0.141,0.247,0.0654,0.0171,0.145,0.0027,0.0007,0.0062,0.416,0.269,0.636,0.017,0.011,0.027,23.67,22.82,24.27,0.945,0.93,0.958,0.974,0.97,0.98,0.92,0.902,0.939,37.34,27.7,52.5,36.21,26.87,48.2,0,0,0,0,0,0,0.415,0,0.437,0.32,0.68,0.32,40.3
1375308000000,2013,8,2012,11,31,0.959,0.359,0.6,36643.4,60.26,60.26,49.25,2,1,1.4193548387096775,358,306.7,413.3,224,172.7,134,134,134,0,0,0,0.377,0.324,0.437,224,172.7,279.3,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.111,0.149,0.0163,0.0104,0.0308,0.00066,0.00042,0.0013,0.318,0.245,0.392,0.013,0.0099,0.016,24.49,24.23,24.77,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.77,25.64,51.84,37.67,24.87,48.2,0,0,0,0,0,0,0.274,0,0.359,0.37,0.63,0.37,38.2
1377986400000,2013,9,2012,12,30,0.684,0.259,0.425,26577.9,45.2,45.2,36.91,1,1,1,264,232.5,299,164,132.5,100,100,100,0,0,0,0.381,0.334,0.43,164,132.5,199,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.105,0.0936,0.117,0.00969,0.00701,0.0127,0.00038,0.00028,0.0005,0.278,0.222,0.341,0.011,0.0087,0.014,24.97,24.76,25.18,0.943,0.932,0.954,0.973,0.97,0.98,0.918,0.904,0.935,37.9,30.48,46.12,36.91,29.57,45.2,0,0,0,0,0,0,0.205,0,0.259,0.38,0.62,0.38,38.9
1380578400000,2013,10,2013,1,31,0.564,0.214,0.35,17324.3,34.27,34.27,23.29,1,1,1,210.7,198.1,232.5,130.7,118.1,80,80,80,0,0,0,0.381,0.344,0.404,130.7,118.1,152.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0871,0.0992,0.00686,0.00579,0.00871,0.00027,0.00023,0.00034,0.217,0.195,0.256,0.0085,0.0076,0.01,25.32,25.15,25.4,0.722,0,0.94,0.751,0,0.97,0.7,0,0.911,24.01,0,35.33,23.29,0,34.27,0,7,0,0,0.226,0,0.129,0.226,0.214,0.38,0.62,0.38,30.7
1383256800000,2013,11,2013,2,30,0.645,0.176,0.469,29434.8,54.64,54.64,40.88,2,1,1.0666666666666667,248.8,209.1,325.1,180.8,146.3,68,54,75,0,0,0,0.274,0.231,0.339,180.8,146.3,250.1,990,990,990,964.7,964.5,965,25.3,25,25.5,0.108,0.0963,0.133,0.0111,0.00818,0.0171,0.00044,0.00032,0.00068,0.295,0.236,0.368,0.012,0.0094,0.015,25.03,24.71,25.29,0.946,0.922,0.958,0.975,0.97,0.98,0.922,0.895,0.938,40.15,25.58,50.12,39.14,24.81,48.2,0,0,0,0,0,0,0.227,0,0.176,0.27,0.73,0.27,45.6
1385848800000,2013,12,2013,3,31,1.51,0.248,1.26,73504.8,144.6,144.6,98.8,3,2,2.3548387096774195,564.2,341.5,839.1,471.7,256.5,92.45,85,96,0,0,0,0.176,0.114,0.249,471.7,256.5,743.1,990,990,990,966.1,965.1,967.3,23.9,22.7,24.9,0.229,0.136,0.368,0.134,0.0201,0.297,0.0057,0.00081,0.013,0.57,0.272,0.942,0.024,0.011,0.041,23.33,21.8,24.62,0.951,0.931,0.958,0.977,0.97,0.98,0.929,0.903,0.938,42.34,28.82,50.68,41.27,27.96,48.2,0,0,0,0,0,0,0.549,0,0.25,0.16,0.83,0.17,48.7
1388527200000,2014,1,2013,4,31,2.24,0.318,1.92,106706,170.7,170.7,143.4,4,3,3.193548387096774,836,763.1,1002,717.4,647.1,118.6,116,124,0,0,0,0.143,0.116,0.16,717.4,647.1,886.1,990,990,990,967.2,967,967.9,22.8,22.1,23,0.363,0.315,0.5,0.277,0.233,0.368,0.012,0.01,0.017,0.886,0.782,1.11,0.039,0.034,0.05,21.87,20.98,22.27,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.25,39.93,51.31,45.15,38.96,48.2,0,0,0,0,0,0,0.797,0,0.32,0.14,0.86,0.14,47.6
1391205600000,2014,2,2013,5,28,3.43,0.334,2.58,124552,192.8,192.8,185.3,4,4,4,1418,1030,1987,1280,891.6,138,138,138,213.4,0,748.5,0.101,0.0695,0.134,1066,891.6,1100,990,990,990,969.2,968,971.1,20.8,18.9,22,0.782,0.509,0.926,0.588,0.371,0.648,0.028,0.017,0.034,1.66,1.12,1.87,0.081,0.051,0.099,19.11,17.07,20.88,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.936,47.5,43.61,50.48,46.34,42.74,48.2,0,0,0,0,0,0,1.03,0,0.85,0.097,0.75,0.25,36.3
1393624800000,2014,3,2013,6,31,6.34,0.473,2.95,119740,172.8,172.8,160.9,4,4,4,2366,1937,3234,2190,1726,176.5,160,211,1090,625.9,1974,0.0772,0.0495,0.109,1100,1100,1100,990,990,990,972,970.9,974.1,18,15.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.041,1.87,1.87,1.87,0.1,0.098,0.12,16.15,14.07,17.23,0.945,0.935,0.949,0.977,0.97,0.98,0.924,0.907,0.93,41.15,35.49,44.09,40.24,34.43,43.2,0,0,0,0,0,0,0.894,0,3.39,0.075,0.47,0.53,18.9
1396303200000,2014,4,2013,7,30,8.95,0.609,2.85,95580.6,136.2,136.2,132.8,4,4,4,3454,3301,3614,3219,3044,235,191,257,2119,1944,2323,0.0683,0.0528,0.0779,1100,1100,1100,990,990,990,974.5,974.2,974.9,15.5,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.26,13.93,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.21,33.29,35.1,33.19,32.29,34.05,0,0,0,0,0,0,0.738,0,6.1,0.068,0.32,0.68,10.7
1398895200000,2014,5,2013,8,31,8.61,0.774,2.95,103022,150.3,150.3,138.5,4,4,4,3214,2755,3470,2925,2466,289,289,289,1825,1366,2081,0.0904,0.0833,0.105,1100,1100,1100,990,990,990,974,972.9,974.6,16,15.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.57,15.2,0.936,0.932,0.942,0.97,0.97,0.973,0.908,0.904,0.916,35.67,34.12,38.62,34.62,33.1,37.58,0,0,0,0,0,0,0.769,0,5.66,0.09,0.34,0.66,12
1401573600000,2014,6,2013,9,30,5.38,0.674,2.85,122248,190,190,169.8,4,4,4,2074,1456,2684,1814,1196,260,260,260,713.7,95.71,1324,0.13,0.0969,0.179,1100,1100,1100,990,990,990,971.2,969.3,972.8,18.8,17.2,20.7,0.915,0.837,0.926,0.648,0.648,0.648,0.035,0.031,0.038,1.86,1.78,1.87,0.099,0.086,0.11,16.96,15.37,18.87,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.918,0.933,43.36,39.08,48.48,42.45,38.07,47.51,0,0,0,0,0,0,0.943,0,2.53,0.13,0.53,0.47,22.7
1404165600000,2014,7,2013,10,31,2.63,0.6,2.02,107118,192.8,192.8,144,4,2,3.2903225806451615,981.7,663.6,1397,757.7,439.6,224,224,224,3.028,0,72.73,0.24,0.16,0.338,754.6,439.6,1100,990,990,990,967.8,966.6,969.2,22.2,20.8,23.4,0.439,0.212,0.817,0.311,0.106,0.648,0.014,0.0045,0.031,0.998,0.558,1.76,0.045,0.024,0.085,21.25,19.08,22.89,0.954,0.947,0.957,0.978,0.97,0.98,0.934,0.919,0.938,45.03,35.64,52.13,43.8,34.57,48.2,0,0,0,0,0,0,0.8,0,0.61,0.23,0.77,0.23,40.7
1406844000000,2014,8,2013,11,31,1.33,0.44,0.893,53027.5,96.4,96.4,71.27,2,2,2,497.7,398.5,642.9,333.5,238.5,164.2,160,173,0,0,0,0.335,0.269,0.402,333.5,238.5,469.9,990,990,990,965.8,965.4,966.5,24.2,23.5,24.6,0.171,0.137,0.223,0.0566,0.016,0.121,0.0024,0.00065,0.0051,0.395,0.256,0.603,0.016,0.01,0.026,23.77,22.93,24.35,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.938,36.63,26.37,50.54,35.64,25.57,48.2,0,0,0,0,0,0,0.396,0,0.437,0.33,0.67,0.33,39.9
1409522400000,2014,9,2013,12,30,0.863,0.298,0.565,34628.8,59.4,59.4,48.1,2,1,1.3666666666666667,332.9,287.9,389.3,217.9,172.9,115,115,115,0,0,0,0.349,0.295,0.4,217.9,172.9,274.3,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.125,0.11,0.145,0.0155,0.0104,0.0285,0.00062,0.00042,0.0012,0.314,0.242,0.392,0.013,0.0097,0.016,24.62,24.35,24.85,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.14,25.58,52.19,37.97,24.82,48.2,0,0,0,0,0,0,0.267,0,0.298,0.35,0.65,0.35,40.1
1412114400000,2014,10,2014,1,31,0.675,0.238,0.436,27300.2,45.25,45.25,36.69,1,1,1,251.9,235.3,287.9,162.9,146.3,89,89,89,0,0,0,0.354,0.309,0.378,162.9,146.3,198.9,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0981,0.117,0.0096,0.00818,0.0127,0.00038,0.00032,0.0005,0.276,0.246,0.34,0.011,0.0097,0.014,25.03,24.81,25.14,0.943,0.937,0.954,0.973,0.97,0.98,0.917,0.909,0.935,37.72,33.81,46.17,36.69,32.79,45.25,0,0,0,0,0,0,0.204,0,0.239,0.35,0.65,0.35,40.4
1414792800000,2014,11,2014,2,30,0.689,0.203,0.486,30347.2,49.62,49.62,42.15,2,1,1.0666666666666667,265.8,240.7,302.6,187.4,155.7,78.33,75,85,0,0,0,0.297,0.248,0.353,187.4,155.7,227.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.111,0.101,0.125,0.0117,0.00898,0.0151,0.00046,0.00035,0.0006,0.308,0.236,0.378,0.012,0.0094,0.015,24.93,24.74,25.09,0.947,0.922,0.958,0.976,0.97,0.98,0.925,0.895,0.939,41.71,25.58,51.35,40.49,24.81,48.2,0,0,0,0,0,0,0.234,0,0.203,0.29,0.71,0.29,44
1417384800000,2014,12,2014,3,31,1.06,0.228,0.832,50329.8,87.65,87.65,67.65,2,1,1.967741935483871,395.5,306.7,487.6,310.5,221.7,85,85,85,0,0,0,0.219,0.174,0.277,310.5,221.7,402.6,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.155,0.124,0.188,0.0463,0.0146,0.089,0.0019,0.00058,0.0037,0.359,0.24,0.491,0.015,0.0096,0.02,24.27,23.71,24.79,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.939,35.6,25.75,51.45,34.6,24.98,48.2,0,0,0,0,0,0,0.376,0,0.228,0.22,0.78,0.22,47.5
1420063200000,2015,1,2014,4,31,1.69,0.271,1.42,82045.1,137.4,137.4,110.3,3,2,2.6129032258064515,631,490.2,774.5,530,389.2,101,101,101,0,0,0,0.163,0.13,0.206,530,389.2,673.5,990,990,990,966.4,965.8,967,23.6,23,24.2,0.249,0.184,0.327,0.16,0.0827,0.251,0.0068,0.0034,0.011,0.628,0.472,0.824,0.027,0.02,0.036,22.96,22.18,23.72,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.01,35.06,51.96,42.72,34.01,48.2,0,0,0,0,0,0,0.613,0,0.27,0.16,0.84,0.16,48.5
1422741600000,2015,2,2014,5,28,2.15,0.281,1.87,101790,173.1,173.1,151.5,4,3,3.392857142857143,887,774.5,1018,771,658.5,116,116,116,0,0,0,0.132,0.114,0.15,771,658.5,901.6,990,990,990,967.4,967,968,22.6,22,23,0.4,0.321,0.512,0.308,0.241,0.375,0.014,0.01,0.017,0.959,0.8,1.13,0.043,0.035,0.051,21.59,20.91,22.2,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.38,40.89,52.13,45.05,39.99,48.2,0,0,0,0,0,0,0.842,0,0.28,0.13,0.87,0.13,47.3
1425160800000,2015,3,2014,6,31,3.13,0.334,2.76,139328,192.8,192.8,187.3,4,4,4,1168,1042,1285,1043,881.6,124.8,108,160,13.07,0,76.67,0.108,0.0841,0.154,1030,881.6,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.67,0.504,0.785,0.531,0.366,0.648,0.025,0.017,0.031,1.48,1.11,1.73,0.069,0.051,0.082,20.09,19.47,20.86,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.35,43.05,50.77,46.82,42.19,48.2,0,0,0,0,0,0,1.04,0,0.37,0.11,0.88,0.12,44.5
1427839200000,2015,4,2014,7,30,3.4,0.319,2.85,138816,192.8,192.8,192.8,4,4,4,1314,1285,1333,1191,1162,123,123,123,90.59,61.67,110.2,0.0936,0.0923,0.0957,1100,1100,1100,990,990,990,968.9,968.8,968.9,21.1,21.1,21.2,0.801,0.789,0.809,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.74,1.76,0.083,0.082,0.083,19.37,19.3,19.47,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.79,49.61,50.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.55,0.094,0.84,0.16,40.8
1430431200000,2015,5,2014,8,31,3.77,0.455,2.95,142324,192.8,192.8,191.3,4,4,4,1407,1313,1466,1237,1143,170,170,170,137,43.46,195.8,0.121,0.116,0.129,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.825,0.786,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.73,1.8,0.085,0.082,0.087,19.04,18.83,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.36,49.84,47.82,47.39,48.2,0,0,0,0,0,0,1.06,0,0.82,0.12,0.78,0.22,37.8
1433109600000,2015,6,2014,9,30,2.75,0.439,2.28,117711,192.8,192.8,163.5,4,3,3.6333333333333333,1061,716.2,1319,891.2,531.2,169.3,138,185,13.24,0,81.17,0.169,0.105,0.258,878,531.2,1100,990,990,990,968,966.8,968.9,22,21.1,23.2,0.542,0.26,0.796,0.414,0.156,0.648,0.019,0.0067,0.031,1.22,0.597,1.74,0.056,0.026,0.083,20.74,19.35,22.64,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,46.21,37.31,52.08,44.83,36.2,48.2,0,0,0,0,0,0,0.908,0,0.47,0.16,0.83,0.17,42.8
1435701600000,2015,7,2014,10,31,1.38,0.437,0.941,55322.7,108.7,108.7,74.36,3,2,2.064516129032258,514.3,403.1,692.2,351.3,240.1,163,163,163,0,0,0,0.325,0.235,0.404,351.3,240.1,529.2,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.178,0.137,0.255,0.0652,0.0162,0.155,0.0027,0.00066,0.0066,0.415,0.258,0.636,0.017,0.01,0.027,23.68,22.74,24.33,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.21,26.53,52.5,36.03,25.74,48.2,0,0,0,0,0,0,0.413,0,0.439,0.32,0.68,0.32,40.1
1438380000000,2015,8,2014,11,31,0.898,0.359,0.539,32953.4,57.07,57.07,44.29,2,1,1.2903225806451613,335.3,284.3,398.5,201.3,150.3,134,134,134,0,0,0,0.404,0.336,0.471,201.3,150.3,264.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.121,0.103,0.143,0.0131,0.00852,0.0238,0.00053,0.00034,0.00097,0.3,0.245,0.392,0.012,0.0099,0.016,24.62,24.32,24.91,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.76,25.64,51.84,36.57,24.87,48.2,0,0,0,0,0,0,0.246,0,0.359,0.4,0.6,0.4,36.7
1441058400000,2015,9,2014,12,30,0.62,0.213,0.408,25509.8,41.26,41.26,35.43,1,1,1,239.4,207.1,281.9,157.4,134.1,82,73,100,0,0,0,0.341,0.3,0.41,157.4,134.1,181.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0924,0.111,0.00913,0.00715,0.0112,0.00036,0.00028,0.00045,0.265,0.223,0.31,0.01,0.0087,0.012,25.11,24.86,25.33,0.941,0.932,0.949,0.971,0.97,0.98,0.914,0.904,0.93,36.46,31.06,42.1,35.43,30.13,41.26,0,0,0,0,0,0,0.197,0,0.212,0.34,0.66,0.34,41.1
1443650400000,2015,10,2015,1,31,0.52,0.155,0.364,22758.4,34.13,34.13,30.59,1,1,1,194,174.9,209.1,136,116.9,58,58,58,0,0,0,0.3,0.277,0.332,136,116.9,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0849,0.097,0.00731,0.00568,0.00859,0.00029,0.00022,0.00034,0.225,0.191,0.252,0.0088,0.0075,0.0099,25.34,25.29,25.36,0.932,0.923,0.939,0.97,0.97,0.97,0.904,0.895,0.911,31.54,26.81,35.19,30.59,26.01,34.13,0,0,0,0,0,0,0.17,0,0.156,0.3,0.7,0.3,43.8
1446328800000,2015,11,2015,2,30,0.528,0.14,0.388,24379.9,41.46,41.46,33.86,1,1,1,203.8,174.9,235.3,149.8,120.9,54,54,54,0,0,0,0.267,0.23,0.309,149.8,120.9,181.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0962,0.0859,0.107,0.00848,0.00602,0.0112,0.00033,0.00024,0.00044,0.249,0.198,0.306,0.0098,0.0077,0.012,25.28,25.08,25.36,0.938,0.926,0.949,0.972,0.97,0.98,0.911,0.898,0.93,34.83,27.81,42.3,33.86,26.98,41.46,0,0,0,0,0,0,0.188,0,0.14,0.27,0.73,0.27,46.2
1448920800000,2015,12,2015,3,31,0.814,0.151,0.662,40735.2,71.62,71.62,54.75,2,1,1.6129032258064515,303.7,240.7,389.3,247.3,179.7,56.48,47,61,0,0,0,0.19,0.147,0.253,247.3,179.7,328.3,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.131,0.107,0.16,0.0242,0.011,0.0539,0.00097,0.00043,0.0022,0.316,0.233,0.379,0.013,0.0093,0.015,24.75,24.28,25.05,0.942,0.922,0.959,0.974,0.97,0.98,0.918,0.894,0.94,37.1,25.58,52,36.04,24.81,48.2,0,0,0,0,0,0,0.304,0,0.152,0.19,0.81,0.19,50
1451599200000,2016,1,2015,4,31,1.36,0.186,1.17,69505.8,117.1,117.1,93.42,3,2,2.225806451612903,506.4,398.5,634.6,436.9,338.5,69.48,60,74,0,0,0,0.138,0.117,0.157,436.9,338.5,560.6,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.202,0.164,0.26,0.107,0.0588,0.175,0.0044,0.0024,0.0074,0.519,0.394,0.631,0.022,0.016,0.027,23.6,22.93,24.21,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.78,35.93,52.58,42.53,34.85,48.2,0,0,0,0,0,0,0.519,0,0.19,0.14,0.86,0.14,51.1
1454277600000,2016,2,2015,5,29,2.19,0.239,1.93,105193,192.8,192.8,151.1,4,3,3.4482758620689653,873,642.9,1333,777.7,556.9,95.31,86,116,6.082,0,117.2,0.111,0.087,0.134,771.6,556.9,1100,990,990,990,967.4,966.5,968.9,22.6,21.1,23.5,0.419,0.259,0.799,0.323,0.173,0.648,0.014,0.0074,0.031,0.983,0.626,1.75,0.044,0.027,0.083,21.66,19.31,22.9,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.99,39.38,50.95,43.88,38.39,48.2,0,0,0,0,0,0,0.84,0,0.26,0.11,0.88,0.12,48
1456783200000,2016,3,2015,6,31,6.47,0.473,2.95,118936,189,189,159.9,4,4,4,2417,1479,2720,2240,1319,176.5,160,211,1140,219.2,1460,0.0743,0.0588,0.108,1100,1100,1100,990,990,990,972.1,969.4,972.8,17.9,17.2,20.6,0.923,0.858,0.926,0.648,0.648,0.648,0.036,0.031,0.038,1.87,1.81,1.87,0.1,0.088,0.11,16.05,15.29,18.78,0.945,0.942,0.952,0.977,0.974,0.98,0.923,0.917,0.933,40.92,38.85,48.22,39.97,37.82,47.26,0,0,0,0,0,0,0.888,0,3.52,0.073,0.46,0.54,18.4
1459461600000,2016,4,2015,7,30,7.64,0.495,2.85,104366,150.1,150.1,145,4,4,4,2947,2762,2994,2756,2571,191,191,191,1656,1471,1703,0.0648,0.0638,0.0692,1100,1100,1100,990,990,990,973.4,972.9,973.5,16.6,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.63,15.19,0.939,0.939,0.942,0.97,0.97,0.973,0.912,0.911,0.916,37.34,37.03,38.57,36.24,35.92,37.53,0,0,0,0,0,0,0.805,0,4.79,0.065,0.37,0.63,13.7
1462053600000,2016,5,2015,8,31,6.6,0.743,2.95,117770,172.9,172.9,158.3,4,4,4,2464,1935,2900,2187,1646,277.4,253,289,1087,546.5,1547,0.115,0.0873,0.149,1100,1100,1100,990,990,990,972.2,970.9,973.3,17.8,16.7,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.098,0.11,15.91,14.85,17.23,0.944,0.94,0.949,0.976,0.971,0.98,0.922,0.913,0.93,40.52,37.66,44.1,39.57,36.57,43.22,0,0,0,0,0,0,0.879,0,3.65,0.11,0.45,0.55,17.8
1464732000000,2016,6,2015,9,30,3.23,0.48,2.43,121245,192.8,192.8,168.4,4,3,3.7,1246,763.1,1870,1061,578.1,185,185,185,122.2,0,584.8,0.159,0.0989,0.242,938.8,578.1,1100,990,990,990,968.6,967,970.7,21.4,19.3,23,0.647,0.286,0.926,0.477,0.187,0.648,0.023,0.0081,0.034,1.4,0.676,1.87,0.067,0.029,0.097,19.95,17.45,22.37,0.954,0.949,0.957,0.98,0.977,0.98,0.934,0.93,0.938,46.63,40.28,52.08,45.44,39.33,48.2,0,0,0,0,0,0,0.936,0,0.8,0.15,0.75,0.25,37.5
1467324000000,2016,7,2015,10,31,1.38,0.437,0.946,55669.5,119.8,119.8,74.82,3,2,2.096774193548387,516.4,398.5,747.4,353.4,235.5,163,163,163,0,0,0,0.325,0.218,0.409,353.4,235.5,584.4,990,990,990,965.9,965.4,966.9,24.1,23.1,24.6,0.179,0.136,0.286,0.0672,0.0158,0.191,0.0028,0.00064,0.0083,0.416,0.253,0.683,0.017,0.01,0.03,23.67,22.43,24.35,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.69,26.01,52.5,35.58,25.23,48.2,0,0,0,0,0,0,0.416,0,0.434,0.32,0.69,0.31,40.3
1470002400000,2016,8,2015,11,31,0.894,0.324,0.571,35185.8,57.07,57.07,47.29,2,1,1.2258064516129032,333.9,281.9,398.5,213,177,120.9,97,134,0,0,0,0.361,0.312,0.431,213,177,264.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.124,0.112,0.143,0.0142,0.0108,0.0238,0.00057,0.00043,0.00097,0.331,0.245,0.392,0.013,0.0099,0.016,24.6,24.32,24.86,0.949,0.923,0.959,0.978,0.97,0.98,0.928,0.896,0.94,42.43,25.64,51.84,41.23,24.87,48.2,0,0,0,0,0,0,0.263,0,0.323,0.36,0.64,0.36,39.4
1472680800000,2016,9,2015,12,30,0.624,0.213,0.412,25757.6,40.44,40.44,35.77,1,1,1,240.8,212.1,278.6,158.8,139.1,82,73,100,0,0,0,0.339,0.296,0.397,158.8,139.1,178.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.102,0.0942,0.11,0.00925,0.00758,0.0109,0.00036,0.0003,0.00043,0.268,0.232,0.304,0.011,0.0091,0.012,25.1,24.88,25.3,0.942,0.934,0.948,0.972,0.97,0.979,0.915,0.906,0.928,36.81,32.25,41.32,35.77,31.28,40.44,0,0,0,0,0,0,0.199,0,0.212,0.34,0.66,0.34,41.3
1475272800000,2016,10,2016,1,31,0.498,0.155,0.343,21333.1,34.13,34.13,28.67,1,1,1,186,165.5,209.1,128,107.5,58,58,58,0,0,0,0.313,0.277,0.351,128,107.5,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0816,0.097,0.00663,0.00489,0.00859,0.00026,0.00019,0.00034,0.211,0.174,0.252,0.0082,0.0068,0.0099,25.35,25.29,25.36,0.928,0.916,0.939,0.97,0.97,0.97,0.901,0.889,0.911,29.56,24.48,35.19,28.67,23.75,34.13,0,0,0,0,0,0,0.159,0,0.155,0.31,0.69,0.31,42.8
1477951200000,2016,11,2016,2,30,0.484,0.116,0.368,23079.8,42.84,42.84,32.06,1,1,1,186.8,155.5,226.7,142.1,101.5,44.67,40,54,0,0,0,0.246,0.176,0.347,142.1,101.5,186.7,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.0927,0.0791,0.108,0.00783,0.00438,0.0116,0.00031,0.00017,0.00046,0.235,0.163,0.314,0.0092,0.0064,0.012,25.32,25.13,25.35,0.933,0.912,0.95,0.971,0.969,0.98,0.906,0.884,0.931,32.99,23.02,43.72,32.06,22.31,42.84,0,0,0,0,0,0,0.178,0,0.116,0.24,0.76,0.24,47.7
1480543200000,2016,12,2016,3,31,1,0.174,0.829,50257.8,111.4,111.4,67.55,3,1,1.935483870967742,374.7,236.7,619.4,309.7,189.7,65,47,85,0,0,0,0.174,0.137,0.202,309.7,189.7,534.4,990,990,990,965.3,964.6,966.4,24.7,23.6,25.4,0.154,0.11,0.247,0.0475,0.0119,0.158,0.0019,0.00047,0.0067,0.362,0.239,0.588,0.015,0.0095,0.025,24.37,23.03,25.06,0.942,0.923,0.957,0.974,0.97,0.98,0.917,0.896,0.938,36.42,26.16,50.48,35.41,25.38,48.2,0,0,0,0,0,0,0.375,0,0.171,0.17,0.83,0.17,50.3
1483221600000,2017,1,2016,4,31,2.31,0.298,2.02,109361,186.4,186.4,147,4,2,3.3870967741935485,863.5,470,1107,752.4,354,111.2,101,116,0,0,0,0.141,0.0993,0.247,752.4,354,991,990,990,990,967.3,965.7,968.2,22.7,21.8,24.3,0.412,0.174,0.596,0.289,0.0661,0.419,0.013,0.0027,0.019,0.94,0.421,1.29,0.042,0.017,0.059,21.73,20.47,23.86,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.917,0.938,44.56,35.32,52.6,43.34,34.26,48.2,0,0,0,0,0,0,0.817,0,0.29,0.13,0.87,0.13,47.3
1485900000000,2017,2,2016,5,28,3.02,0.334,2.54,126778,192.8,192.8,188.7,4,4,4,1248,1066,1573,1110,927.8,138,138,138,62.07,0,334.8,0.112,0.0877,0.129,1048,927.8,1100,990,990,990,968.7,968.1,969.7,21.3,20.3,21.9,0.711,0.542,0.893,0.545,0.388,0.648,0.026,0.018,0.032,1.54,1.19,1.84,0.073,0.054,0.091,19.77,18.44,20.71,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.41,45.01,50.48,47.16,44.11,48.2,0,0,0,0,0,0,1.05,0,0.48,0.11,0.84,0.16,42
1488319200000,2017,3,2016,6,31,6.48,0.429,2.95,119950,187.8,187.8,161.2,4,4,4,2420,1513,3892,2260,1353,160,160,160,1160,252.8,2632,0.0743,0.0411,0.106,1100,1100,1100,990,990,990,971.9,969.5,975.5,18.1,14.5,20.5,0.915,0.872,0.926,0.648,0.648,0.648,0.036,0.032,0.045,1.86,1.82,1.87,0.1,0.089,0.13,16.19,12.67,18.65,0.943,0.926,0.952,0.976,0.97,0.98,0.921,0.898,0.933,41.26,31.66,47.9,40.31,30.71,46.94,0,0,0,0,0,0,0.896,0,3.53,0.066,0.46,0.54,18.5
1490997600000,2017,4,2016,7,30,8.9,0.666,2.85,96065.7,148.3,148.3,133.4,4,4,4,3432,2826,3913,3175,2569,257,257,257,2075,1469,2556,0.0757,0.0657,0.0909,1100,1100,1100,990,990,990,974.5,973.1,975.5,15.5,14.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.66,12.63,15.03,0.933,0.926,0.941,0.97,0.97,0.972,0.905,0.898,0.915,34.38,31.53,38.15,33.36,30.59,37.08,0,0,0,0,0,0,0.741,0,6.05,0.075,0.32,0.68,10.8
1493589600000,2017,5,2016,8,31,5.87,0.678,2.95,123546,184.2,184.2,166.1,4,4,4,2193,1611,2774,1940,1358,253,253,253,840.3,257.5,1421,0.118,0.0912,0.157,1100,1100,1100,990,990,990,971.5,969.8,973,18.5,17,20.2,0.924,0.899,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.85,1.87,0.1,0.092,0.11,16.61,15.16,18.31,0.947,0.942,0.952,0.978,0.973,0.98,0.926,0.916,0.933,42.43,38.49,47,41.51,37.45,46.06,0,0,0,0,0,0,0.923,0,2.92,0.12,0.5,0.5,21
1496268000000,2017,6,2016,9,30,2.93,0.48,2.32,118845,192.8,192.8,165.1,4,3,3.6666666666666665,1131,716.2,1593,946.5,531.2,185,185,185,49.72,0,307.9,0.173,0.116,0.258,896.8,531.2,1100,990,990,990,968.3,966.8,969.8,21.7,20.2,23.2,0.584,0.26,0.902,0.433,0.156,0.648,0.02,0.0067,0.032,1.28,0.597,1.85,0.06,0.026,0.092,20.45,18.37,22.64,0.954,0.949,0.957,0.979,0.97,0.98,0.934,0.921,0.938,45.97,37.31,51.56,44.84,36.2,48.2,0,0,0,0,0,0,0.917,0,0.61,0.16,0.79,0.21,40.6
1498860000000,2017,7,2016,10,31,1.33,0.437,0.896,52758.1,107.4,107.4,70.91,3,1,2,497.5,385.7,685.3,334.5,222.7,163,163,163,0,0,0,0.337,0.238,0.423,334.5,222.7,522.3,990,990,990,965.8,965.3,966.6,24.2,23.4,24.7,0.172,0.131,0.251,0.0581,0.0147,0.15,0.0024,0.00059,0.0064,0.4,0.253,0.636,0.017,0.01,0.027,23.77,22.78,24.35,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.14,26.01,52.5,35.87,25.23,48.2,0,0,0,0,0,0,0.394,0,0.434,0.33,0.67,0.33,39.7
1501538400000,2017,8,2016,11,31,0.856,0.26,0.596,36582.9,62.22,62.22,49.17,2,1,1.4516129032258065,319.7,261.5,383.4,222.7,164.5,97,97,97,0,0,0,0.307,0.253,0.371,222.7,164.5,286.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.126,0.106,0.149,0.0165,0.00973,0.0342,0.00066,0.00039,0.0014,0.308,0.243,0.394,0.012,0.0097,0.016,24.69,24.36,24.97,0.942,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.77,25.85,52.72,36.63,25.08,48.2,0,0,0,0,0,0,0.273,0,0.26,0.3,0.7,0.3,42.7
1504216800000,2017,9,2016,12,30,0.581,0.189,0.391,24525.1,42.61,42.61,34.06,1,1,1,224,202,260,151,129,73,73,73,0,0,0,0.328,0.281,0.361,151,129,187,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0983,0.0906,0.111,0.00858,0.00671,0.0116,0.00034,0.00026,0.00046,0.253,0.214,0.318,0.01,0.0084,0.013,25.2,24.94,25.37,0.938,0.93,0.951,0.972,0.97,0.98,0.912,0.902,0.932,35.02,29.85,43.48,34.06,28.95,42.61,0,0,0,0,0,0,0.189,0,0.19,0.33,0.67,0.33,42.2
1506808800000,2017,10,2017,1,31,0.49,0.155,0.335,20817.8,31.44,31.44,27.98,1,1,1,183,171.9,197.5,125,113.9,58,58,58,0,0,0,0.317,0.294,0.337,125,113.9,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0839,0.0929,0.00638,0.00543,0.00761,0.00025,0.00021,0.0003,0.205,0.186,0.231,0.008,0.0073,0.009,25.36,25.36,25.36,0.928,0.921,0.934,0.97,0.97,0.97,0.9,0.893,0.906,28.85,26.08,32.41,27.98,25.3,31.44,0,0,0,0,0,0,0.155,0,0.155,0.32,0.68,0.32,42.5
1509487200000,2017,11,2017,2,30,0.549,0.14,0.409,25719.2,47.47,47.47,35.72,1,1,1,211.7,183,261.5,157.7,129,54,54,54,0,0,0,0.257,0.207,0.295,157.7,129,207.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0989,0.0888,0.117,0.00915,0.00672,0.0134,0.00036,0.00026,0.00053,0.263,0.212,0.352,0.01,0.0083,0.014,25.25,24.9,25.36,0.941,0.93,0.956,0.972,0.97,0.98,0.914,0.902,0.937,36.73,29.83,48.44,35.72,28.94,47.47,0,0,0,0,0,0,0.198,0,0.14,0.26,0.74,0.26,46.8
1512079200000,2017,12,2017,3,31,1.06,0.186,0.871,52691.7,96.4,96.4,70.82,2,1,1.903225806451613,394.6,269.6,545.1,325.1,208.6,69.52,61,85,0,0,0,0.18,0.139,0.226,325.1,208.6,460.1,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.159,0.117,0.208,0.0544,0.0135,0.116,0.0022,0.00053,0.0049,0.39,0.237,0.577,0.016,0.0094,0.024,24.25,23.37,24.9,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.939,38.85,25.86,51.5,37.73,25.08,48.2,0,0,0,0,0,0,0.393,0,0.189,0.18,0.82,0.18,49.7
1514757600000,2018,1,2017,4,31,2.01,0.311,1.7,95155.9,167.9,167.9,127.9,4,2,3.032258064516129,750.7,572.7,983.4,634.7,456.7,116,116,116,0,0,0,0.158,0.118,0.203,634.7,456.7,867.4,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.314,0.21,0.483,0.223,0.115,0.359,0.0097,0.0048,0.016,0.763,0.531,1.08,0.033,0.022,0.049,22.33,21.09,23.25,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.95,35.57,52.13,42.52,34.5,48.2,0,0,0,0,0,0,0.711,0,0.31,0.15,0.85,0.15,47.3
1517436000000,2018,2,2017,5,28,4.76,0.334,2.6,113933,192.8,192.8,169.5,4,4,4,1967,971.7,2915,1829,833.7,138,138,138,756,0,1677,0.0787,0.0473,0.142,1073,833.7,1100,990,990,990,970.8,967.8,973.3,19.2,16.7,22.2,0.846,0.456,0.926,0.61,0.343,0.648,0.032,0.015,0.039,1.75,1.02,1.87,0.093,0.046,0.11,17.46,14.82,21.19,0.948,0.94,0.956,0.978,0.971,0.98,0.928,0.912,0.936,43.39,37.56,49.82,42.39,36.46,48.2,0,0,0,0,0,0,0.942,0,2.16,0.07,0.55,0.45,23.9
1519855200000,2018,3,2017,6,31,8.95,0.565,2.95,100669,144.1,144.1,135.3,4,4,4,3343,2978,3690,3132,2767,211,211,211,2032,1667,2379,0.0634,0.0572,0.0709,1100,1100,1100,990,990,990,974.3,973.5,975,15.7,15,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.84,13.1,14.67,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,34.87,32.85,37.14,33.83,31.86,36.03,0,0,0,0,0,0,0.752,0,6,0.063,0.33,0.67,11.2
1522533600000,2018,4,2017,7,30,10.8,0.666,2.85,84360.4,126.7,126.7,117.2,4,4,4,4166,3725,4670,3909,3468,257,257,257,2809,2368,3313,0.062,0.055,0.069,1100,1100,1100,990,990,990,976,975.1,976.9,14,13.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.043,0.049,1.87,1.87,1.87,0.13,0.13,0.14,12.16,11.22,13.03,0.921,0.912,0.929,0.97,0.97,0.97,0.894,0.885,0.901,30.21,27.6,32.65,29.29,26.65,31.67,0,0,0,0,0,0,0.651,0,7.95,0.062,0.26,0.74,7.81
1525125600000,2018,5,2017,8,31,11.3,0.814,2.95,86426.7,138.4,138.4,116.2,4,4,4,4215,3202,4829,3911,2898,304,304,304,2811,1798,3425,0.0732,0.063,0.0949,1100,1100,1100,990,990,990,976,974,977.2,14,12.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.04,0.051,1.87,1.87,1.87,0.13,0.12,0.15,12.09,10.93,14.14,0.92,0.907,0.936,0.97,0.97,0.97,0.892,0.88,0.908,30.02,26.74,35.68,29.04,25.31,34.61,0,0,0,0,0,0,0.645,0,8.35,0.072,0.26,0.74,7.65
1527804000000,2018,6,2017,9,30,6.01,0.674,2.85,117227,187.9,187.9,162.8,4,4,4,2317,1513,3114,2057,1253,260,260,260,957.2,152.8,1754,0.118,0.0835,0.172,1100,1100,1100,990,990,990,971.8,969.5,973.8,18.2,16.2,20.5,0.921,0.861,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.81,1.87,0.1,0.088,0.12,16.33,14.34,18.67,0.945,0.937,0.952,0.977,0.97,0.98,0.924,0.909,0.933,41.66,36.23,47.93,40.7,35.15,46.97,0,0,0,0,0,0,0.905,0,3.16,0.11,0.47,0.53,19.5
1530396000000,2018,7,2017,10,31,2.77,0.6,2.13,111868,192.8,192.8,150.4,4,2,3.4193548387096775,1033,685.3,1466,808.6,461.3,224,224,224,12.33,0,141.8,0.228,0.153,0.327,796.3,461.3,1100,990,990,990,967.9,966.6,969.4,22.1,20.6,23.4,0.478,0.223,0.846,0.345,0.117,0.648,0.016,0.005,0.031,1.07,0.552,1.79,0.049,0.024,0.087,20.99,18.83,22.77,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.04,35.24,51.25,43.91,34.18,48.2,0,0,0,0,0,0,0.835,0,0.64,0.22,0.77,0.23,40.4
1533074400000,2018,8,2017,11,31,1.37,0.451,0.916,54086,102.2,102.2,72.7,3,1,1.967741935483871,510.5,383.4,669.1,342.2,223.4,168.4,160,173,0,0,0,0.337,0.259,0.417,342.2,223.4,496.1,990,990,990,965.9,965.3,966.6,24.1,23.4,24.7,0.174,0.131,0.237,0.0613,0.0147,0.133,0.0026,0.0006,0.0057,0.415,0.256,0.621,0.017,0.01,0.026,23.69,22.87,24.35,0.946,0.926,0.959,0.974,0.97,0.98,0.922,0.898,0.939,38.6,26.37,52.24,37.35,25.57,48.2,0,0,0,0,0,0,0.404,0,0.454,0.33,0.67,0.33,39.5
1535752800000,2018,9,2017,12,30,0.848,0.298,0.55,33541.1,58.13,58.13,46.58,2,1,1.5,327.3,246.7,383.4,212.3,131.7,115,115,115,0,0,0,0.358,0.3,0.466,212.3,131.7,268.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.124,0.0951,0.143,0.015,0.00695,0.0257,0.0006,0.00027,0.001,0.283,0.222,0.386,0.011,0.0088,0.016,24.67,24.39,25.1,0.937,0.923,0.959,0.972,0.97,0.98,0.912,0.895,0.94,34.05,25.58,51.51,33.03,24.82,48.2,0,0,0,0,0,0,0.259,0,0.298,0.35,0.65,0.35,39.6
1538344800000,2018,10,2018,1,31,0.567,0.214,0.353,18769.4,36.87,36.87,25.23,1,1,1,211.6,183.5,243.7,131.6,103.5,80,80,80,0,0,0,0.381,0.328,0.436,131.6,103.5,163.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0919,0.0819,0.103,0.00694,0.00454,0.00966,0.00027,0.00018,0.00038,0.219,0.169,0.276,0.0086,0.0066,0.011,25.29,25.06,25.4,0.781,0,0.943,0.814,0,0.972,0.758,0,0.916,26,0,37.95,25.23,0,36.87,0,5,0,0,0.161,0,0.14,0.161,0.214,0.38,0.62,0.38,33.1
1541023200000,2018,11,2018,2,30,0.521,0.128,0.393,24753,41.59,41.59,34.38,1,1,1,201.1,167.1,230.1,151.8,117.9,49.33,40,54,0,0,0,0.249,0.181,0.314,151.8,117.9,181.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0849,0.106,0.00865,0.00577,0.0112,0.00034,0.00023,0.00044,0.253,0.192,0.305,0.0099,0.0075,0.012,25.27,25.12,25.35,0.938,0.923,0.949,0.973,0.97,0.98,0.913,0.896,0.93,35.32,27.08,42.44,34.38,26.26,41.59,0,0,0,0,0,0,0.191,0,0.128,0.25,0.75,0.25,47.5
1543615200000,2018,12,2018,3,31,0.729,0.126,0.603,37553.4,77.11,77.11,50.47,2,1,1.3548387096774193,272.3,218.1,398.5,225.3,171.1,47,47,47,0,0,0,0.179,0.118,0.216,225.3,171.1,351.5,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.122,0.103,0.167,0.0209,0.0103,0.0649,0.00084,0.0004,0.0026,0.32,0.262,0.412,0.013,0.01,0.017,24.9,24.2,25.2,0.946,0.93,0.959,0.976,0.97,0.98,0.923,0.902,0.94,40.07,28.53,52,39.04,27.68,48.2,0,0,0,0,0,0,0.28,0,0.126,0.17,0.83,0.17,51.5
1546293600000,2019,1,2018,4,31,1.24,0.173,1.06,64471.9,96.4,96.4,86.66,2,2,2,462,383.4,508.7,397.4,323.4,64.52,60,74,0,0,0,0.14,0.118,0.157,397.4,323.4,448.7,990,990,990,965.7,965.3,965.9,24.3,24.1,24.7,0.185,0.158,0.203,0.0866,0.0516,0.111,0.0036,0.0021,0.0046,0.482,0.371,0.559,0.02,0.015,0.023,23.84,23.55,24.31,0.954,0.944,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.29,36.39,49.66,43.33,35.3,48.2,0,0,0,0,0,0,0.481,0,0.18,0.14,0.85,0.15,52
1548972000000,2019,2,2018,5,28,1.6,0.172,1.43,81913.2,144.6,144.6,121.9,3,2,2.7857142857142856,660.2,486.1,786.5,589.2,415.1,71,71,71,0,0,0,0.11,0.0903,0.146,589.2,415.1,715.5,990,990,990,966.5,965.8,967,23.5,23,24.2,0.278,0.192,0.348,0.197,0.0949,0.279,0.0084,0.0039,0.012,0.704,0.506,0.892,0.03,0.021,0.039,22.76,22.06,23.7,0.955,0.945,0.957,0.978,0.97,0.98,0.934,0.916,0.938,45.22,35.02,52.63,43.98,33.97,48.2,0,0,0,0,0,0,0.677,0,0.17,0.11,0.89,0.11,51.2
1551391200000,2019,3,2018,6,31,2.11,0.233,1.87,105045,153.3,153.3,141.2,4,3,3.032258064516129,785.9,747.4,861.7,698.9,660.4,87,87,87,0,0,0,0.111,0.101,0.116,698.9,660.4,774.7,990,990,990,967,966.9,967.3,23,22.7,23.1,0.342,0.319,0.393,0.268,0.242,0.314,0.012,0.01,0.014,0.863,0.801,0.968,0.038,0.035,0.043,22.09,21.74,22.31,0.957,0.952,0.957,0.98,0.975,0.98,0.938,0.928,0.938,47.86,39.33,51.65,46.65,38.33,48.2,0,0,0,0,0,0,0.784,0,0.24,0.11,0.89,0.11,49.8
1554069600000,2019,4,2018,7,30,2.57,0.264,2.31,123217,186.6,186.6,171.1,4,3,3.933333333333333,992.9,868.2,1092,890.9,766.2,102,102,102,0,0,0,0.103,0.0934,0.117,890.9,766.2,989.9,990,990,990,967.9,967.4,968.2,22.1,21.8,22.6,0.504,0.39,0.595,0.37,0.31,0.418,0.017,0.014,0.019,1.12,0.929,1.29,0.051,0.041,0.059,21.03,20.52,21.64,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.937,44.68,39.53,52.18,43.59,38.54,48.2,0,0,0,0,0,0,0.951,0,0.26,0.1,0.9,0.1,47.9
1556661600000,2019,5,2018,8,31,2.63,0.335,2.29,122736,175.1,175.1,165,4,3,3.903225806451613,980.8,884.3,1042,855.8,759.3,125,125,125,0,0,0,0.128,0.12,0.141,855.8,759.3,916.6,990,990,990,967.8,967.4,968,22.2,22,22.6,0.473,0.385,0.529,0.353,0.307,0.383,0.016,0.014,0.017,1.07,0.935,1.16,0.048,0.042,0.053,21.12,20.81,21.59,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,43.53,39.48,51.81,42.41,38.49,48.2,0,0,0,0,0,0,0.916,0,0.34,0.13,0.87,0.13,46.7
1559340000000,2019,6,2018,9,30,1.91,0.323,1.59,89217.9,153.3,153.3,123.9,4,2,2.9,738.1,578.9,874.5,613.4,440.9,124.7,98,138,0,0,0,0.174,0.112,0.238,613.4,440.9,776.5,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.299,0.206,0.398,0.211,0.107,0.315,0.0092,0.0045,0.014,0.74,0.527,0.989,0.032,0.022,0.044,22.41,21.64,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.49,35.12,52.1,43.01,34.07,48.2,0,0,0,0,0,0,0.688,0,0.32,0.17,0.83,0.17,46.7
1561932000000,2019,7,2018,10,31,1.18,0.303,0.882,52931.4,96.4,96.4,71.14,2,2,2,442.3,344.5,572.7,329.3,231.5,113,113,113,0,0,0,0.262,0.197,0.328,329.3,231.5,459.7,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.165,0.131,0.211,0.0551,0.0154,0.116,0.0023,0.00062,0.0049,0.385,0.245,0.58,0.016,0.0098,0.024,24.03,23.24,24.63,0.943,0.924,0.958,0.974,0.97,0.98,0.918,0.896,0.939,36.53,25.82,50.16,35.57,25.05,48.2,0,0,0,0,0,0,0.395,0,0.298,0.26,0.75,0.25,44.9
1564610400000,2019,8,2018,11,31,0.749,0.241,0.508,31587.9,53.16,53.16,42.46,2,1,1.1290322580645162,279.7,226.7,341.5,189.8,149.7,89.9,77,97,0,0,0,0.323,0.284,0.371,189.8,149.7,244.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.099,0.134,0.0119,0.00847,0.0165,0.00047,0.00033,0.00066,0.304,0.243,0.394,0.012,0.0097,0.016,24.88,24.58,25.19,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.31,25.85,52.72,39.12,25.08,48.2,0,0,0,0,0,0,0.236,0,0.241,0.32,0.68,0.32,42.2
1567288800000,2019,9,2018,12,30,0.49,0.148,0.342,21324.8,37.88,37.88,29.62,1,1,1,189,156.7,223.9,132,99.69,57,57,57,0,0,0,0.305,0.255,0.364,132,99.69,166.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0795,0.103,0.00697,0.00422,0.00994,0.00027,0.00017,0.00039,0.219,0.161,0.281,0.0086,0.0063,0.011,25.33,25.18,25.36,0.93,0.911,0.944,0.97,0.969,0.974,0.902,0.883,0.919,30.53,22.58,38.9,29.62,21.87,37.88,0,0,0,0,0,0,0.165,0,0.148,0.3,0.7,0.3,43.5
1569880800000,2019,10,2019,1,31,0.389,0.11,0.279,17162.6,28.22,28.22,23.07,1,1,1,145.3,128.1,167.1,104.3,87.1,41,41,41,0,0,0,0.284,0.245,0.32,104.3,87.1,126.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0733,0.0871,0.00462,0.00315,0.00647,0.00018,0.00012,0.00025,0.167,0.137,0.206,0.0066,0.0054,0.0081,25.34,25.32,25.36,0.919,0.911,0.929,0.968,0.963,0.97,0.889,0.883,0.901,23.82,20.04,29.09,23.07,19.3,28.22,0,0,0,0,0,0,0.128,0,0.11,0.28,0.72,0.28,44.1
1572559200000,2019,11,2019,2,30,0.536,0.128,0.408,25722.6,43.39,43.39,35.73,1,1,1,206.9,171.9,243.7,157.6,131.9,49.33,40,54,0,0,0,0.238,0.203,0.273,157.6,131.9,189.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0986,0.0888,0.11,0.00915,0.00696,0.0119,0.00036,0.00027,0.00047,0.263,0.216,0.321,0.01,0.0085,0.013,25.25,25.02,25.36,0.941,0.931,0.951,0.973,0.97,0.98,0.915,0.903,0.932,36.72,30.52,44.28,35.73,29.6,43.39,0,0,0,0,0,0,0.198,0,0.128,0.24,0.76,0.24,48
1575151200000,2019,12,2019,3,31,0.824,0.15,0.674,41374,75.99,75.99,55.61,2,1,1.6129032258064515,307.5,246.7,393.6,251.5,185.7,56.03,47,61,0,0,0,0.188,0.119,0.247,251.5,185.7,346.6,990,990,990,965,964.7,965.4,25,24.6,25.3,0.132,0.109,0.165,0.0256,0.0115,0.0626,0.001,0.00046,0.0025,0.323,0.237,0.404,0.013,0.0094,0.016,24.73,24.23,25.01,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.86,25.86,52.04,36.69,25.08,48.2,0,0,0,0,0,0,0.309,0,0.15,0.18,0.82,0.18,50.2
1577829600000,2020,1,2019,4,31,1.42,0.186,1.23,72507.2,124.1,124.1,97.46,3,2,2.3548387096774195,528.9,398.5,669.1,459.4,338.5,69.48,60,74,0,0,0,0.133,0.111,0.152,459.4,338.5,595.1,990,990,990,966,965.4,966.6,24,23.4,24.6,0.211,0.164,0.28,0.118,0.0588,0.199,0.005,0.0024,0.0085,0.54,0.394,0.689,0.023,0.016,0.029,23.48,22.73,24.21,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,43.46,35.27,52.58,42.1,34.21,48.2,0,0,0,0,0,0,0.541,0,0.19,0.13,0.87,0.13,51.1
1580508000000,2020,2,2019,5,29,2.16,0.215,1.94,105966,192.8,192.8,152.2,4,3,3.413793103448276,862.8,685.3,1275,776.8,599.3,86,86,86,3.076,0,89.21,0.102,0.0674,0.125,773.7,599.3,1100,990,990,990,967.3,966.6,968.8,22.7,21.2,23.4,0.408,0.284,0.778,0.319,0.201,0.648,0.014,0.0086,0.031,0.975,0.697,1.73,0.043,0.03,0.081,21.69,19.51,22.66,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.07,39.38,51.71,44.84,38.39,48.2,0,0,0,0,0,0,0.846,0,0.22,0.1,0.9,0.1,49.1
1583013600000,2020,3,2019,6,31,8.9,0.521,2.95,102883,192.8,192.8,138.3,4,4,4,3322,1333,4390,3127,1173,194.5,160,211,2027,73.18,3079,0.0646,0.0481,0.12,1100,1100,1100,990,990,990,974,968.9,976.4,16,13.6,21.1,0.913,0.797,0.926,0.648,0.648,0.648,0.041,0.031,0.048,1.86,1.74,1.87,0.12,0.083,0.14,14.1,11.73,19.31,0.932,0.917,0.953,0.973,0.97,0.98,0.907,0.89,0.934,35.53,29.03,49.64,34.57,28.16,48.2,0,0,0,0,0,0,0.768,0,5.95,0.059,0.33,0.67,11.6
1585692000000,2020,4,2019,7,30,11.1,0.666,2.85,82534.5,124.4,124.4,114.6,4,4,4,4291,3823,4670,4034,3566,257,257,257,2934,2466,3313,0.0601,0.055,0.0672,1100,1100,1100,990,990,990,976.2,975.3,976.9,13.8,13.1,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.92,11.22,12.82,0.919,0.912,0.927,0.97,0.97,0.97,0.891,0.885,0.9,29.55,27.6,32.07,28.66,26.65,31.11,0,0,0,0,0,0,0.637,0,8.25,0.06,0.26,0.74,7.44
1588284000000,2020,5,2019,8,31,9.41,0.814,2.95,98231.7,156.9,156.9,132,4,4,4,3513,2518,4347,3209,2214,304,304,304,2109,1114,2943,0.089,0.0699,0.121,1100,1100,1100,990,990,990,974.6,972.4,976.3,15.4,13.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.037,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.53,11.81,15.78,0.931,0.918,0.944,0.971,0.97,0.976,0.904,0.891,0.922,34,29.24,40.17,33.01,28.37,39.22,0,0,0,0,0,0,0.734,0,6.46,0.087,0.31,0.69,10.4
1590962400000,2020,6,2019,9,30,4.42,0.615,2.79,128288,192.8,192.8,178.2,4,4,4,1707,1160,2438,1469,933.7,237.3,226,260,392.9,0,1078,0.145,0.107,0.195,1076,933.7,1100,990,990,990,970.1,968.4,972.2,19.9,17.8,21.6,0.838,0.566,0.926,0.603,0.391,0.648,0.031,0.018,0.036,1.74,1.21,1.87,0.088,0.056,0.11,18.17,15.97,20.38,0.951,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.48,40.69,49.53,44.54,39.78,48.2,0,0,0,0,0,0,0.99,0,1.63,0.14,0.63,0.37,29
1593554400000,2020,7,2019,10,31,2.23,0.533,1.7,93510.2,174.7,174.7,125.7,4,2,2.935483870967742,832.6,607.3,1127,633.6,408.3,199,199,199,0,0,0,0.247,0.177,0.328,633.6,408.3,928.3,990,990,990,967.2,966.3,968.3,22.8,21.7,23.7,0.329,0.199,0.555,0.223,0.0917,0.388,0.0099,0.0039,0.018,0.786,0.509,1.2,0.035,0.021,0.055,21.99,20.5,23.16,0.955,0.947,0.958,0.978,0.97,0.98,0.934,0.919,0.939,44.55,35.8,52.42,43.25,34.73,48.2,0,0,0,0,0,0,0.698,0,0.53,0.24,0.76,0.24,41.9
1596232800000,2020,8,2019,11,31,1.31,0.429,0.886,52762.3,92.62,92.62,70.92,2,2,2,490.7,414.1,594.4,330.7,254.1,160,160,160,0,0,0,0.329,0.269,0.386,330.7,254.1,434.4,990,990,990,965.8,965.5,966.3,24.2,23.7,24.5,0.169,0.142,0.206,0.0551,0.019,0.104,0.0023,0.00077,0.0044,0.39,0.275,0.546,0.016,0.011,0.023,23.8,23.18,24.26,0.945,0.931,0.957,0.973,0.97,0.98,0.919,0.903,0.938,36.43,28.14,47.25,35.46,27.3,46.31,0,0,0,0,0,0,0.394,0,0.424,0.33,0.68,0.32,40.3
1598911200000,2020,9,2019,12,30,0.96,0.298,0.662,39904.1,64.46,64.46,55.42,2,1,1.8,370.3,329.9,412.8,255.3,214.9,115,115,115,0,0,0,0.312,0.279,0.349,255.3,214.9,297.8,990,990,990,965.3,965,965.5,24.7,24.5,25,0.139,0.124,0.154,0.0229,0.014,0.0396,0.00093,0.00056,0.0016,0.306,0.243,0.388,0.012,0.0098,0.016,24.44,24.21,24.63,0.937,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.94,33.72,25.62,51.79,32.53,24.85,48.2,0,0,0,0,0,0,0.308,0,0.298,0.31,0.69,0.31,41.6
1601503200000,2020,10,2020,1,31,0.787,0.245,0.542,33910.4,52.81,52.81,45.58,2,1,1.064516129032258,293.8,263.2,340,202.2,174.2,91.58,89,97,0,0,0,0.312,0.285,0.338,202.2,174.2,243,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.108,0.134,0.0129,0.0106,0.0164,0.00052,0.00042,0.00066,0.336,0.249,0.391,0.013,0.01,0.016,24.78,24.59,24.95,0.952,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,45.05,26.4,52.42,43.9,25.61,48.2,0,0,0,0,0,0,0.253,0,0.245,0.31,0.69,0.31,43.1
1604181600000,2020,11,2020,2,30,0.777,0.22,0.557,34478.4,55.51,55.51,47.89,2,1,1.3333333333333333,299.9,260.1,339.6,214.9,175.1,85,85,85,0,0,0,0.285,0.25,0.327,214.9,175.1,254.6,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.122,0.108,0.136,0.0141,0.0106,0.0192,0.00056,0.00042,0.00077,0.314,0.239,0.384,0.013,0.0095,0.015,24.78,24.63,24.96,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.25,25.66,51.86,39.12,24.89,48.2,0,0,0,0,0,0,0.266,0,0.22,0.28,0.72,0.28,44.4
1606773600000,2020,12,2020,3,31,1.29,0.257,1.04,61735.2,107.6,107.6,82.98,3,2,2.096774193548387,482.8,339.6,612.7,386.8,243.6,96,96,96,0,0,0,0.204,0.157,0.283,386.8,243.6,516.7,990,990,990,965.8,965.1,966.4,24.2,23.6,24.9,0.184,0.133,0.239,0.0818,0.0165,0.146,0.0034,0.00066,0.0062,0.459,0.257,0.602,0.019,0.01,0.025,23.77,23.09,24.65,0.949,0.927,0.958,0.976,0.97,0.98,0.926,0.9,0.939,40.94,27.3,51.78,39.79,26.49,48.2,0,0,0,0,0,0,0.461,0,0.25,0.2,0.81,0.19,47.9
1609452000000,2021,1,2020,4,31,2.38,0.311,2.06,111958,192.8,192.8,150.5,4,3,3.4516129032258065,888.2,631,1254,772.2,515,116,116,116,1.219,0,37.8,0.136,0.0925,0.184,770.9,515,1100,990,990,990,967.4,966.4,968.7,22.6,21.3,23.6,0.422,0.24,0.769,0.313,0.145,0.648,0.014,0.0062,0.03,0.975,0.56,1.72,0.044,0.024,0.081,21.6,19.59,23.02,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.919,0.938,44.56,36.73,51,43.45,35.63,48.2,0,0,0,0,0,0,0.836,0,0.32,0.13,0.87,0.13,47
1612130400000,2021,2,2020,5,28,5.98,0.355,2.66,107326,192.8,192.8,159.7,4,4,4,2471,1250,3732,2324,1112,146.6,138,168,1224,12.43,2464,0.067,0.0434,0.11,1100,1100,1100,990,990,990,972,968.7,975.1,18,14.9,21.3,0.896,0.764,0.926,0.648,0.648,0.648,0.037,0.03,0.044,1.84,1.71,1.87,0.1,0.08,0.13,16.11,13.01,19.6,0.943,0.929,0.954,0.975,0.97,0.98,0.92,0.901,0.935,41.03,32.61,50.43,39.93,31.63,48.2,0,0,0,0,0,0,0.887,0,3.32,0.059,0.44,0.56,17.9
1614549600000,2021,3,2020,6,31,9.29,0.623,2.95,98547.7,139.1,139.1,132.5,4,4,4,3467,3174,3732,3235,2963,232.6,211,278,2135,1863,2354,0.0669,0.0597,0.0786,1100,1100,1100,990,990,990,974.6,973.9,975.1,15.4,14.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.57,13.01,14.2,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,34.14,32.61,35.84,33.11,31.63,34.76,0,0,0,0,0,0,0.736,0,6.34,0.067,0.32,0.68,10.6
1617228000000,2021,4,2020,7,30,7.53,0.552,2.85,105281,149.5,149.5,146.2,4,4,4,2903,2784,3150,2690,2593,213,191,257,1590,1493,1793,0.0732,0.0647,0.0884,1100,1100,1100,990,990,990,973.3,973,973.9,16.7,16.1,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.85,14.25,15.13,0.94,0.936,0.942,0.971,0.97,0.973,0.913,0.908,0.916,37.64,35.99,38.43,36.56,34.91,37.38,0,0,0,0,0,0,0.812,0,4.68,0.073,0.38,0.62,14
