datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1619820000000,2021,5,2020,8,31,6.8,0.743,2.95,116253,172,172,156.3,4,4,4,2537,1961,2955,2260,1672,277.4,253,289,1160,572.3,1602,0.112,0.0856,0.147,1100,1100,1100,990,990,990,972.4,971,973.4,17.6,16.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.73,14.72,17.15,0.944,0.939,0.948,0.976,0.97,0.98,0.921,0.911,0.93,40.03,37.29,43.87,39.06,36.18,42.99,0,0,0,0,0,0,0.868,0,3.85,0.11,0.43,0.57,17.1
1622498400000,2021,6,2020,9,30,3.77,0.586,2.71,130507,192.8,192.8,181.3,4,4,4,1454,1052,1935,1228,826.5,226,226,226,183.4,0,609,0.16,0.117,0.215,1045,826.5,1100,990,990,990,969.3,968.1,970.9,20.7,19.1,21.9,0.775,0.468,0.926,0.562,0.339,0.648,0.027,0.015,0.034,1.62,1.03,1.87,0.079,0.047,0.098,19.03,17.24,20.91,0.953,0.949,0.955,0.98,0.977,0.98,0.933,0.93,0.936,46.27,40.39,49.64,45.31,39.46,48.2,0,0,0,0,0,0,1.01,0,1.06,0.16,0.72,0.28,34.6
1625090400000,2021,7,2020,10,31,2.06,0.533,1.52,85090.9,159.8,159.8,114.4,4,2,2.6774193548387095,768.1,556,1033,569.1,357,199,199,199,0,0,0,0.268,0.193,0.358,569.1,357,833.5,990,990,990,967,966.1,968,23,22,23.9,0.288,0.181,0.468,0.186,0.0675,0.342,0.0082,0.0028,0.016,0.703,0.432,1.04,0.031,0.018,0.047,22.33,20.96,23.47,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.27,35.8,52.11,42.94,34.73,48.2,0,0,0,0,0,0,0.635,0,0.54,0.26,0.74,0.26,41.3
1627768800000,2021,8,2020,11,31,1.24,0.429,0.816,48626.2,84.39,84.39,65.36,2,1,1.967741935483871,464.8,390.3,552.9,304.8,230.3,160,160,160,0,0,0,0.348,0.289,0.41,304.8,230.3,392.9,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.16,0.134,0.191,0.0434,0.0153,0.0844,0.0018,0.00062,0.0035,0.357,0.254,0.483,0.015,0.01,0.02,23.95,23.43,24.36,0.941,0.925,0.958,0.972,0.97,0.98,0.915,0.897,0.939,34.51,26.13,52.45,33.46,25.34,48.2,0,0,0,0,0,0,0.363,0,0.424,0.35,0.66,0.34,39.2
1630447200000,2021,9,2020,12,30,0.875,0.298,0.577,35309.4,59.71,59.71,49.04,2,1,1.4,337.5,294.9,390.7,222.5,179.9,115,115,115,0,0,0,0.343,0.294,0.39,222.5,179.9,275.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.127,0.112,0.146,0.0158,0.011,0.0291,0.00064,0.00044,0.0012,0.318,0.242,0.394,0.013,0.0097,0.016,24.59,24.34,24.81,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.32,25.6,52.44,38.11,24.83,48.2,0,0,0,0,0,0,0.272,0,0.298,0.34,0.66,0.34,40.4
1633039200000,2021,10,2021,1,31,0.735,0.238,0.497,31355.5,45.5,45.5,42.14,1,1,1,274.5,265,288.9,185.5,176,89,89,89,0,0,0,0.324,0.308,0.336,185.5,176,199.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.117,0.0115,0.0107,0.0127,0.00046,0.00042,0.00051,0.316,0.299,0.342,0.013,0.012,0.014,24.89,24.8,24.94,0.95,0.947,0.955,0.98,0.978,0.98,0.931,0.926,0.936,43.01,40.78,46.43,42.14,39.87,45.5,0,0,0,0,0,0,0.234,0,0.238,0.32,0.68,0.32,42.7
1635717600000,2021,11,2021,2,30,0.744,0.22,0.523,32933.8,48.2,48.2,45.74,1,1,1,286.9,269.9,303.8,201.9,184.9,85,85,85,0,0,0,0.297,0.28,0.315,201.9,184.9,218.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.111,0.123,0.0129,0.0115,0.0143,0.00051,0.00045,0.00057,0.345,0.315,0.376,0.014,0.012,0.015,24.81,24.71,24.91,0.955,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.9,42.91,50.79,45.74,42.05,48.2,0,0,0,0,0,0,0.254,0,0.221,0.3,0.7,0.3,44.3
1638309600000,2021,12,2021,3,31,0.961,0.205,0.757,45859.8,85.21,85.21,61.64,2,1,1.903225806451613,359,303.3,449.9,282.5,218.3,76.48,61,85,0,0,0,0.218,0.136,0.28,282.5,218.3,388.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.145,0.123,0.181,0.0341,0.0143,0.0826,0.0014,0.00057,0.0034,0.327,0.239,0.468,0.013,0.0096,0.019,24.48,23.91,24.79,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.895,0.94,34.3,25.74,52.63,33.15,24.96,48.2,0,0,0,0,0,0,0.342,0,0.204,0.21,0.79,0.21,47.7
1640988000000,2022,1,2021,4,31,2.04,0.274,1.77,99373.7,155.5,155.5,133.6,4,2,3.129032258064516,762.4,483.2,908.4,660,409.2,102.5,74,116,0,0,0,0.135,0.0954,0.168,660,409.2,792.4,990,990,990,966.9,965.8,967.5,23.1,22.5,24.2,0.324,0.189,0.414,0.241,0.0921,0.323,0.011,0.0038,0.014,0.794,0.5,0.982,0.035,0.021,0.044,22.26,21.52,23.73,0.955,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,44.15,35.49,51.64,43.03,34.43,48.2,0,0,0,0,0,0,0.742,0,0.27,0.13,0.87,0.13,48.7
1643666400000,2022,2,2021,5,28,2.45,0.3,2.14,113477,192.8,192.8,168.9,4,3,3.9285714285714284,1011,917.9,1260,887.4,779.9,123.9,116,138,1.572,0,44.02,0.124,0.0921,0.15,885.8,779.9,1100,990,990,990,967.9,967.6,968.7,22.1,21.3,22.4,0.504,0.406,0.768,0.38,0.316,0.648,0.017,0.014,0.03,1.13,0.939,1.72,0.051,0.042,0.081,20.95,19.57,21.47,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,44.3,39.4,52.28,43.08,38.4,48.2,0,0,0,0,0,0,0.938,0,0.31,0.12,0.87,0.13,46.3
1646085600000,2022,3,2021,6,31,5.17,0.429,2.93,129308,192.8,192.8,173.8,4,4,4,1930,1205,2438,1770,1045,160,160,160,675,0,1178,0.0886,0.0656,0.133,1095,1045,1100,990,990,990,970.7,968.5,972.2,19.3,17.8,21.5,0.878,0.685,0.926,0.637,0.524,0.648,0.033,0.024,0.036,1.81,1.5,1.87,0.095,0.07,0.11,17.45,15.97,19.96,0.949,0.945,0.955,0.979,0.978,0.98,0.929,0.924,0.936,44.45,40.69,50.34,43.45,39.78,48.2,0,0,0,0,0,0,0.966,0,2.24,0.083,0.57,0.43,25
1648764000000,2022,4,2021,7,30,7.04,0.495,2.85,109024,158.6,158.6,151.4,4,4,4,2715,2455,3083,2524,2264,191,191,191,1424,1164,1792,0.0708,0.062,0.0778,1100,1100,1100,990,990,990,972.8,972.2,973.7,17.2,16.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.11,0.12,15.3,14.41,15.93,0.942,0.937,0.945,0.974,0.97,0.977,0.917,0.909,0.923,38.87,36.44,40.58,37.86,35.34,39.65,0,0,0,0,0,0,0.841,0,4.19,0.07,0.4,0.6,15.5
1651356000000,2022,5,2021,8,31,7.46,0.774,2.95,111254,164,164,149.5,4,4,4,2784,2261,3102,2495,1972,289,289,289,1395,871.9,1713,0.105,0.0932,0.128,1100,1100,1100,990,990,990,973,971.7,973.8,17,16.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.13,14.36,16.4,0.941,0.937,0.946,0.973,0.97,0.98,0.916,0.909,0.927,38.41,36.31,41.84,37.38,35.22,41,0,0,0,0,0,0,0.831,0,4.51,0.1,0.4,0.6,14.9
1654034400000,2022,6,2021,9,30,3.98,0.586,2.68,126990,192.8,192.8,176.4,4,3,3.933333333333333,1535,995.4,2252,1309,769.4,226,226,226,273.7,0,925.6,0.156,0.1,0.227,1036,769.4,1100,990,990,990,969.6,967.9,971.7,20.4,18.3,22.1,0.775,0.416,0.926,0.56,0.311,0.648,0.028,0.014,0.035,1.62,1.01,1.87,0.081,0.046,0.1,18.79,16.42,21.11,0.952,0.946,0.956,0.98,0.977,0.98,0.933,0.927,0.937,45.98,40.29,51.99,44.9,39.35,48.2,0,0,0,0,0,0,0.98,0,1.3,0.15,0.67,0.33,31.9
1656626400000,2022,7,2021,10,31,1.82,0.533,1.29,73510.5,144.6,144.6,98.8,3,2,2.4193548387096775,681.2,493.1,976.2,482.2,294.1,199,199,199,0,0,0,0.305,0.204,0.404,482.2,294.1,777.2,990,990,990,966.6,965.8,967.8,23.4,22.2,24.2,0.242,0.159,0.417,0.137,0.0378,0.315,0.0059,0.0016,0.014,0.588,0.338,1.02,0.025,0.014,0.046,22.8,21.18,23.84,0.952,0.94,0.958,0.976,0.97,0.98,0.929,0.912,0.939,41.81,32.31,51.53,40.63,31.34,48.2,0,0,0,0,0,0,0.549,0,0.53,0.29,0.71,0.29,40.4
1659304800000,2022,8,2021,11,31,1.1,0.429,0.676,40692,70.19,70.19,54.69,2,1,1.6451612903225807,412.3,345.7,487.7,252.3,185.7,160,160,160,0,0,0,0.392,0.328,0.463,252.3,185.7,327.7,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.142,0.118,0.168,0.0246,0.0115,0.0537,0.001,0.00046,0.0022,0.328,0.251,0.401,0.013,0.01,0.016,24.22,23.82,24.55,0.942,0.924,0.958,0.974,0.97,0.98,0.918,0.897,0.939,36.55,25.88,52.31,35.46,25.1,48.2,0,0,0,0,0,0,0.304,0,0.424,0.39,0.61,0.39,37
1661983200000,2022,9,2021,12,30,0.779,0.259,0.52,32169.4,52.94,52.94,44.68,2,1,1.1666666666666667,300.7,263.5,343.7,200.7,163.5,100,100,100,0,0,0,0.335,0.291,0.379,200.7,163.5,243.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.118,0.105,0.133,0.0128,0.00965,0.0165,0.00051,0.00038,0.00066,0.317,0.241,0.393,0.013,0.0097,0.016,24.77,24.57,24.97,0.947,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,41.72,25.71,52.7,40.4,24.94,48.2,0,0,0,0,0,0,0.248,0,0.259,0.33,0.67,0.33,41.3
1664575200000,2022,10,2022,1,31,0.651,0.222,0.429,26849.6,39.33,39.33,36.09,1,1,1,243.2,228.8,262.9,160.3,148.8,82.9,80,89,0,0,0,0.341,0.324,0.355,160.3,148.8,173.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.102,0.0979,0.108,0.00938,0.0084,0.0105,0.00037,0.00033,0.00042,0.271,0.25,0.296,0.011,0.0098,0.012,25.07,24.95,25.18,0.942,0.938,0.947,0.971,0.97,0.977,0.915,0.91,0.924,37.15,34.47,40.27,36.09,33.44,39.33,0,0,0,0,0,0,0.2,0,0.222,0.34,0.66,0.34,41.2
1667253600000,2022,11,2022,2,30,0.759,0.212,0.548,33778.5,58.93,58.93,46.91,2,1,1.4666666666666666,293,234.7,355.4,211.3,159.7,81.67,75,85,0,0,0,0.281,0.239,0.32,211.3,159.7,270.4,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.12,0.101,0.142,0.0141,0.00933,0.0266,0.00056,0.00037,0.0011,0.286,0.239,0.367,0.011,0.0095,0.015,24.83,24.53,25.12,0.939,0.923,0.957,0.974,0.97,0.98,0.914,0.895,0.938,35.54,25.66,49.74,34.63,24.89,48.2,0,0,0,0,0,0,0.261,0,0.211,0.28,0.72,0.28,44.5
1669845600000,2022,12,2022,3,31,1.19,0.247,0.942,56792.3,96.4,96.4,76.33,2,2,2,443.6,364.1,531.9,351.5,268.1,92.1,85,96,0,0,0,0.211,0.16,0.264,351.5,268.1,446.9,990,990,990,965.6,965.2,966,24.4,24,24.8,0.171,0.142,0.203,0.0649,0.0255,0.11,0.0027,0.001,0.0046,0.415,0.291,0.558,0.017,0.012,0.023,23.99,23.45,24.49,0.947,0.933,0.958,0.974,0.97,0.98,0.923,0.905,0.939,39.15,30.04,49.23,38.17,29.14,48.2,0,0,0,0,0,0,0.424,0,0.248,0.21,0.79,0.21,47.7
1672524000000,2023,1,2022,4,31,2.02,0.285,1.73,96955.6,178.9,178.9,130.3,4,2,3,753.7,516.9,1056,647.3,415.9,106.3,101,116,0,0,0,0.147,0.11,0.195,647.3,415.9,940,990,990,990,966.9,965.9,968.1,23.1,21.9,24.1,0.326,0.194,0.549,0.231,0.0953,0.394,0.01,0.004,0.018,0.791,0.512,1.2,0.035,0.021,0.055,22.3,20.72,23.56,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.14,36.45,52,43.9,35.35,48.2,0,0,0,0,0,0,0.724,0,0.29,0.14,0.86,0.14,48
1675202400000,2023,2,2022,5,28,5.23,0.334,2.64,111699,192.8,192.8,166.2,4,4,4,2160,1095,2619,2022,957.2,138,138,138,932.4,0,1381,0.0697,0.0527,0.126,1089,957.2,1100,990,990,990,971.3,968.2,972.6,18.7,17.4,21.8,0.879,0.569,0.926,0.627,0.402,0.648,0.034,0.018,0.037,1.8,1.24,1.87,0.098,0.057,0.11,16.86,15.53,20.56,0.947,0.943,0.956,0.978,0.975,0.98,0.926,0.919,0.936,42.57,39.5,50.35,41.55,38.51,48.2,0,0,0,0,0,0,0.923,0,2.59,0.064,0.5,0.5,21.4
1677621600000,2023,3,2022,6,31,6.38,0.517,2.95,119478,168.4,168.4,160.6,4,4,4,2382,2090,2610,2190,1930,192.9,160,211,1090,829.5,1299,0.0807,0.0693,0.0912,1100,1100,1100,990,990,990,972,971.3,972.6,18,17.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.55,16.81,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,41.05,39.56,42.95,40.15,38.58,42.09,0,0,0,0,0,0,0.892,0,3.43,0.081,0.46,0.54,18.7
1680300000000,2023,4,2022,7,30,5.1,0.378,2.85,123929,176,176,172.1,4,4,4,1966,1845,2265,1821,1698,145.7,123,191,720.7,597.5,1042,0.0742,0.0543,0.101,1100,1100,1100,990,990,990,971,970.6,971.7,19,18.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.097,0.1,17.16,16.39,17.53,0.949,0.946,0.95,0.98,0.98,0.98,0.93,0.927,0.931,43.91,41.81,44.89,43.03,40.97,44,0,0,0,0,0,0,0.956,0,2.25,0.074,0.56,0.44,24.3
1682892000000,2023,5,2022,8,31,6.91,0.64,2.95,115425,162.6,162.6,155.1,4,4,4,2581,2313,2768,2342,2047,239,170,289,1242,947.4,1415,0.0927,0.0633,0.124,1100,1100,1100,990,990,990,972.5,971.9,973,17.5,17,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.62,15.17,16.27,0.943,0.942,0.946,0.975,0.973,0.979,0.92,0.916,0.926,39.76,38.53,41.5,38.79,37.48,40.64,0,0,0,0,0,0,0.862,0,3.96,0.093,0.43,0.57,16.7
1685570400000,2023,6,2022,9,30,4.21,0.586,2.75,128086,192.8,192.8,177.9,4,4,4,1625,1061,2311,1399,834.7,226,226,226,339.9,0,985.3,0.147,0.0978,0.213,1059,834.7,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.813,0.476,0.926,0.584,0.343,0.648,0.029,0.016,0.036,1.69,1.04,1.87,0.085,0.048,0.1,18.45,16.27,20.87,0.951,0.946,0.955,0.98,0.978,0.98,0.932,0.926,0.936,45.4,40.72,49.62,44.47,39.81,48.2,0,0,0,0,0,0,0.988,0,1.46,0.14,0.65,0.35,30.4
1688162400000,2023,7,2022,10,31,1.95,0.533,1.42,79588.9,160.8,160.8,107,4,2,2.5806451612903225,727.6,510,1038,528.6,311,199,199,199,0,0,0,0.287,0.192,0.39,528.6,311,839.3,990,990,990,966.8,965.9,968,23.2,22,24.1,0.269,0.165,0.474,0.164,0.0458,0.345,0.0072,0.0019,0.016,0.649,0.363,1.04,0.028,0.015,0.048,22.55,20.94,23.74,0.953,0.943,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.57,34.13,52.02,41.35,33.11,48.2,0,0,0,0,0,0,0.594,0,0.53,0.27,0.73,0.27,40.8
1690840800000,2023,8,2022,11,31,1.13,0.429,0.704,42256.7,73.44,73.44,56.8,2,1,1.7096774193548387,422.9,354.4,503,262.9,194.4,160,160,160,0,0,0,0.383,0.318,0.452,262.9,194.4,343,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.174,0.0281,0.0123,0.0609,0.0012,0.00049,0.0025,0.335,0.252,0.408,0.014,0.01,0.017,24.17,23.73,24.49,0.942,0.925,0.958,0.973,0.97,0.98,0.917,0.897,0.939,36.28,25.9,52.3,35.15,25.13,48.2,0,0,0,0,0,0,0.316,0,0.426,0.38,0.62,0.38,37.4
1693519200000,2023,9,2022,12,30,0.793,0.298,0.495,30650.9,50.66,50.66,42.57,2,1,1.0333333333333334,306,268.3,349.1,191,153.3,115,115,115,0,0,0,0.378,0.329,0.429,191,153.3,234.1,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.116,0.103,0.131,0.012,0.00878,0.0157,0.00048,0.00035,0.00063,0.323,0.247,0.394,0.013,0.01,0.016,24.74,24.49,24.97,0.95,0.924,0.959,0.977,0.97,0.98,0.928,0.897,0.94,43.13,26.11,52.44,41.73,25.33,48.2,0,0,0,0,0,0,0.237,0,0.298,0.38,0.62,0.38,38.7
1696111200000,2023,10,2023,1,31,0.694,0.238,0.456,28604.2,42.59,42.59,38.45,1,1,1,259.2,238.2,276.4,170.2,149.2,89,89,89,0,0,0,0.344,0.322,0.374,170.2,149.2,187.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.107,0.0991,0.113,0.0102,0.00844,0.0117,0.0004,0.00033,0.00046,0.289,0.252,0.32,0.011,0.0099,0.013,24.98,24.87,25.12,0.945,0.939,0.951,0.975,0.97,0.98,0.922,0.91,0.932,39.42,34.51,43.46,38.45,33.47,42.59,0,0,0,0,0,0,0.214,0,0.238,0.34,0.66,0.34,41.2
1698789600000,2023,11,2023,2,30,0.759,0.22,0.538,33234.9,49.62,49.62,46.16,2,1,1.0333333333333334,292.7,267.4,313.1,207.7,182.4,85,85,85,0,0,0,0.291,0.271,0.318,207.7,182.4,228.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.119,0.11,0.127,0.0134,0.0113,0.0151,0.00053,0.00045,0.0006,0.351,0.238,0.39,0.014,0.0095,0.016,24.78,24.65,24.92,0.954,0.922,0.959,0.98,0.97,0.98,0.935,0.895,0.94,47.29,25.58,52.63,45.33,24.81,48.2,0,0,0,0,0,0,0.256,0,0.221,0.29,0.71,0.29,43.8
1701381600000,2023,12,2023,3,31,1.11,0.228,0.88,53235.9,91.7,91.7,71.55,2,2,2,413.5,313.8,507.8,328.5,228.8,85,85,85,0,0,0,0.21,0.167,0.271,328.5,228.8,422.8,990,990,990,965.5,965,965.9,24.5,24.1,25,0.162,0.127,0.195,0.055,0.0152,0.0986,0.0023,0.00061,0.0041,0.381,0.239,0.521,0.016,0.0095,0.022,24.17,23.59,24.79,0.943,0.923,0.956,0.974,0.97,0.98,0.919,0.895,0.937,36.69,25.66,46.79,35.78,24.89,45.85,0,0,0,0,0,0,0.398,0,0.23,0.21,0.79,0.21,48
1704060000000,2024,1,2023,4,31,1.7,0.271,1.43,82964.3,125.9,125.9,111.5,3,2,2.838709677419355,636,515.6,709.6,535,414.6,101,101,101,0,0,0,0.16,0.142,0.196,535,414.6,608.6,990,990,990,966.4,965.9,966.7,23.6,23.3,24.1,0.25,0.193,0.291,0.16,0.0947,0.208,0.0068,0.0039,0.0089,0.609,0.51,0.714,0.026,0.021,0.031,22.95,22.55,23.57,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,40.77,35.3,51.27,39.7,34.24,48.2,0,0,0,0,0,0,0.62,0,0.27,0.16,0.84,0.16,48.8
1706738400000,2024,2,2023,5,29,1.86,0.215,1.64,93609.5,137.3,137.3,134.5,3,3,3,740.7,713.1,756.7,654.7,627.1,86,86,86,0,0,0,0.116,0.114,0.121,654.7,627.1,670.7,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.315,0.299,0.324,0.238,0.22,0.249,0.01,0.0095,0.011,0.791,0.744,0.818,0.034,0.032,0.035,22.35,22.26,22.5,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.75,44.08,46.7,44.83,43.2,45.77,0,0,0,0,0,0,0.747,0,0.22,0.12,0.88,0.12,50.3
1709244000000,2024,3,2023,6,31,1.78,0.233,1.55,89419,135.2,135.2,120.2,3,3,3,665.9,610.1,746.1,578.9,523.1,87,87,87,0,0,0,0.131,0.117,0.143,578.9,523.1,659.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.241,0.319,0.188,0.15,0.241,0.008,0.0064,0.01,0.664,0.57,0.799,0.028,0.024,0.035,22.77,22.32,23.09,0.952,0.949,0.957,0.976,0.971,0.98,0.93,0.921,0.938,41.02,37.45,46,40.06,36.35,45.08,0,0,0,0,0,0,0.668,0,0.23,0.13,0.87,0.13,50.2
1711922400000,2024,4,2023,7,30,1.74,0.264,1.47,84848.5,131.3,131.3,117.8,3,3,3,670.2,646.3,741.2,568.2,544.3,102,102,102,0,0,0,0.152,0.138,0.158,568.2,544.3,639.2,990,990,990,966.6,966.5,966.9,23.4,23.1,23.5,0.27,0.257,0.311,0.181,0.165,0.228,0.0077,0.007,0.0099,0.649,0.609,0.769,0.028,0.026,0.033,22.77,22.37,22.91,0.952,0.95,0.956,0.976,0.973,0.98,0.929,0.925,0.937,40.25,38.73,44.67,39.28,37.69,43.78,0,0,0,0,0,0,0.655,0,0.27,0.15,0.84,0.16,48.8
1714514400000,2024,5,2023,8,31,2.22,0.335,1.88,104141,144.6,144.6,140,3,3,3,827.4,748.9,875.5,702.4,623.9,125,125,125,0,0,0,0.151,0.143,0.167,702.4,623.9,750.5,990,990,990,967.2,966.9,967.4,22.8,22.6,23.1,0.348,0.303,0.377,0.27,0.218,0.302,0.012,0.0094,0.013,0.876,0.744,0.959,0.038,0.032,0.042,21.91,21.64,22.36,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,48.11,43.56,50.79,46.66,42.69,48.2,0,0,0,0,0,0,0.778,0,0.34,0.15,0.85,0.15,46.9
1717192800000,2024,6,2023,9,30,1.72,0.323,1.39,79128.2,144.6,144.6,109.9,3,2,2.533333333333333,661.7,474.8,864.2,537,336.8,124.7,98,138,0,0,0,0.201,0.113,0.291,537,336.8,766.2,990,990,990,966.5,965.7,967.4,23.5,22.6,24.3,0.262,0.17,0.388,0.169,0.058,0.31,0.0073,0.0024,0.014,0.656,0.397,0.983,0.028,0.016,0.043,22.81,21.66,23.87,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.65,35.51,52.02,43.22,34.45,48.2,0,0,0,0,0,0,0.611,0,0.33,0.19,0.81,0.19,46
1719784800000,2024,7,2023,10,31,1.07,0.303,0.767,46150,77.6,77.6,62.03,2,2,2,399.5,344.6,471.1,286.5,231.6,113,113,113,0,0,0,0.285,0.24,0.328,286.5,231.6,358.1,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.15,0.131,0.175,0.035,0.0154,0.068,0.0014,0.00062,0.0028,0.321,0.245,0.428,0.013,0.0098,0.018,24.29,23.85,24.63,0.937,0.924,0.95,0.97,0.97,0.976,0.909,0.896,0.926,31.96,25.84,39.77,31.01,25.06,38.8,0,0,0,0,0,0,0.345,0,0.303,0.28,0.72,0.28,43.1
1722463200000,2024,8,2023,11,31,0.802,0.26,0.542,33529.4,53.43,53.43,45.07,2,1,1.2258064516129032,299.4,260.9,342.7,202.4,163.9,97,97,97,0,0,0,0.326,0.283,0.372,202.4,163.9,245.7,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.134,0.013,0.00969,0.0166,0.00052,0.00038,0.00067,0.312,0.241,0.388,0.012,0.0097,0.016,24.78,24.6,24.98,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.47,25.65,52.09,39.25,24.89,48.2,0,0,0,0,0,0,0.25,0,0.26,0.32,0.68,0.32,41.8
1725141600000,2024,9,2023,12,30,0.607,0.189,0.418,26207.7,41.74,41.74,36.4,1,1,1,234.2,217.9,256.2,161.2,144.9,73,73,73,0,0,0,0.312,0.285,0.335,161.2,144.9,183.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0962,0.11,0.00946,0.00806,0.0113,0.00037,0.00032,0.00045,0.272,0.242,0.311,0.011,0.0095,0.012,25.12,24.96,25.25,0.942,0.937,0.949,0.972,0.97,0.98,0.916,0.908,0.93,37.44,33.6,42.59,36.4,32.59,41.74,0,0,0,0,0,0,0.202,0,0.189,0.31,0.69,0.31,43.2