datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1237687200000,1930,10,1930,1,2,7,0.143,0.0538,0.0889,5535.83,33,33,32.95,1,1,1,236,234.6,236.2,147,145.6,89,89,89,0,0,0,0.377,0.377,0.379,147,145.6,147.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0979,0.0984,0.00824,0.00813,0.00826,0.00032,0.00032,0.00033,0.247,0.245,0.248,0.0097,0.0097,0.0098,25.14,25.13,25.15,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,33.97,33.65,34.02,32.95,32.64,33,0,0,0,0,0,0,0.183,0,0.0541,0.38,0.62,0.38,38.7
-1237082400000,1930,10,1930,1,3,7,0.139,0.0492,0.0898,5600.6,34.76,34.76,33.34,1,1,1,229.7,223.4,234.6,148.4,143.4,81.29,80,89,0,0,0,0.354,0.341,0.379,148.4,143.4,154.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.096,0.1,0.00836,0.00793,0.00889,0.00033,0.00031,0.00035,0.249,0.24,0.26,0.0098,0.0094,0.01,25.17,25.13,25.22,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.37,33.19,35.83,33.34,32.19,34.76,0,0,0,0,0,0,0.185,0,0.0492,0.35,0.65,0.35,40.3
-1236477600000,1930,10,1930,1,4,7,0.134,0.0475,0.0867,5407.74,32.78,32.78,32.19,1,1,1,221.9,220.7,223.4,143.3,140.7,78.57,75,80,0,0,0,0.354,0.34,0.362,143.3,140.7,145.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0951,0.0961,0.00793,0.00771,0.00814,0.00031,0.0003,0.00032,0.24,0.235,0.244,0.0094,0.0092,0.0096,25.23,25.22,25.24,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.18,32.57,33.79,32.19,31.6,32.78,0,0,0,0,0,0,0.179,0,0.0473,0.35,0.65,0.35,40.4
-1235872800000,1930,11,1930,2,5,7,0.124,0.0454,0.079,4927.19,31.86,31.86,29.33,1,1,1,205.7,203.8,216.8,130.7,128.8,75,75,75,0,0,0,0.365,0.346,0.368,130.7,128.8,141.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0902,0.0947,0.00686,0.0067,0.0078,0.00027,0.00026,0.00031,0.217,0.213,0.236,0.0085,0.0083,0.0093,25.35,25.26,25.36,0.931,0.93,0.935,0.97,0.97,0.97,0.903,0.902,0.907,30.24,29.8,32.85,29.33,28.9,31.86,0,0,0,0,0,0,0.163,0,0.045,0.37,0.64,0.36,39.7
-1235268000000,1930,11,1930,2,6,7,0.126,0.0345,0.0919,5772.16,36.88,36.88,34.36,1,1,1,209,203.8,216.8,152,128.8,57,54,75,0,0,0,0.273,0.249,0.368,152,128.8,162.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0902,0.101,0.00867,0.0067,0.00958,0.00034,0.00026,0.00038,0.253,0.213,0.273,0.0099,0.0083,0.011,25.29,25.23,25.36,0.939,0.93,0.943,0.97,0.97,0.972,0.911,0.902,0.916,35.4,29.8,37.96,34.36,28.9,36.88,0,0,0,0,0,0,0.191,0,0.0341,0.27,0.73,0.27,45.8
-1234663200000,1930,11,1930,2,7,7,0.133,0.0327,0.101,6351.81,39.13,39.13,37.81,1,1,1,220.5,216.8,225.8,166.5,162.8,54,54,54,0,0,0,0.245,0.239,0.249,166.5,162.8,171.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.0099,0.00958,0.0104,0.00039,0.00038,0.00041,0.279,0.273,0.289,0.011,0.011,0.011,25.2,25.16,25.23,0.944,0.943,0.946,0.974,0.972,0.976,0.919,0.916,0.923,38.84,37.96,40.08,37.81,36.88,39.13,0,0,0,0,0,0,0.21,0,0.032,0.25,0.76,0.24,47.8
-1234058400000,1930,11,1930,2,8,7,0.146,0.0327,0.113,7174.97,46.43,46.43,42.71,1,1,1,240.7,231.5,256.9,186.7,177.5,54,54,54,0,0,0,0.225,0.21,0.233,186.7,177.5,202.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.109,0.106,0.115,0.0116,0.0108,0.013,0.00046,0.00043,0.00051,0.315,0.299,0.344,0.012,0.012,0.014,25.04,24.93,25.11,0.95,0.947,0.955,0.98,0.979,0.98,0.931,0.928,0.936,43.59,41.42,47.38,42.71,40.55,46.43,0,0,0,0,0,0,0.237,0,0.033,0.22,0.77,0.23,49.1
-1233453600000,1930,12,1930,3,9,7,0.166,0.0369,0.129,8045.35,50.06,50.06,47.89,2,1,1.1428571428571428,274,263.1,290,213,202.1,61,61,61,0,0,0,0.223,0.21,0.232,213,202.1,229,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.124,0.0139,0.0129,0.0152,0.00055,0.00051,0.00061,0.341,0.237,0.379,0.014,0.0094,0.015,24.86,24.79,24.9,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.72,25.8,51.79,44.31,25.03,48.2,0,0,0,0,0,0,0.266,0,0.037,0.22,0.78,0.22,48.5
-1232848800000,1930,12,1930,3,10,7,0.215,0.0369,0.178,10811.8,70.75,70.75,64.36,2,2,2,355.4,305.9,385.2,294.4,244.9,61,61,61,0,0,0,0.173,0.158,0.199,294.4,244.9,324.2,990,990,990,965.2,964.9,965.3,24.8,24.7,25.1,0.148,0.13,0.158,0.0382,0.0166,0.052,0.0015,0.00066,0.0021,0.327,0.254,0.371,0.013,0.01,0.015,24.5,24.3,24.82,0.938,0.928,0.944,0.97,0.97,0.97,0.91,0.9,0.916,33.17,27.65,36.47,32.18,26.82,35.38,0,0,0,0,0,0,0.358,0,0.037,0.17,0.83,0.17,50.3
-1232244000000,1930,12,1930,3,11,7,0.23,0.039,0.191,11571.1,70.75,70.75,68.88,2,2,2,380,375.1,385.2,315.5,300.2,64.43,61,85,0,0,0,0.169,0.158,0.221,315.5,300.2,324.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.155,0.152,0.158,0.0479,0.0407,0.052,0.0019,0.0016,0.0021,0.359,0.338,0.371,0.015,0.014,0.015,24.34,24.3,24.37,0.943,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,35.5,33.69,36.47,34.44,32.68,35.38,0,0,0,0,0,0,0.383,0,0.039,0.17,0.83,0.17,50.3
-1231639200000,1930,12,1930,3,12,7,0.238,0.0514,0.187,11278.8,69.01,69.01,67.14,2,2,2,393.6,385.2,402.5,308.6,300.2,85,85,85,0,0,0,0.216,0.211,0.221,308.6,300.2,317.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.152,0.158,0.0447,0.0407,0.0489,0.0018,0.0016,0.002,0.35,0.338,0.364,0.014,0.014,0.015,24.28,24.23,24.34,0.942,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.915,34.61,33.69,35.57,33.57,32.68,34.51,0,0,0,0,0,0,0.373,0,0.051,0.22,0.79,0.21,47.4
-1231034400000,1930,12,1930,3,13,7,0.271,0.0476,0.223,13517.9,86.29,86.29,80.46,2,2,2,447.5,412.3,469.1,368.8,327.3,78.71,74,85,0,0,0,0.177,0.158,0.206,368.8,327.3,395.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.176,0.161,0.185,0.0731,0.0535,0.0855,0.003,0.0022,0.0035,0.44,0.378,0.479,0.018,0.015,0.02,23.95,23.81,24.17,0.951,0.945,0.954,0.977,0.97,0.98,0.929,0.916,0.935,41.17,36.64,44.03,40.23,35.54,43.14,0,0,0,0,0,0,0.447,0,0.048,0.18,0.82,0.18,49.9
-1230429600000,1931,1,1930,4,14,7,0.292,0.0448,0.248,14987.1,91.92,91.92,89.21,2,2,2,483.5,456.4,496.9,409.5,382.4,74,74,74,0,0,0,0.153,0.149,0.162,409.5,382.4,422.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.18,0.194,0.0923,0.0795,0.0986,0.0038,0.0033,0.0041,0.501,0.46,0.521,0.021,0.019,0.022,23.72,23.64,23.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,45.51,42.67,46.9,44.6,41.82,45.96,0,0,0,0,0,0,0.496,0,0.044,0.15,0.85,0.15,51.3
-1229824800000,1931,1,1930,4,15,7,0.307,0.0448,0.262,15794.1,95.61,95.61,94.01,2,2,2,507.4,496.9,515.4,433.4,422.9,74,74,74,0,0,0,0.146,0.144,0.149,433.4,422.9,441.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.198,0.194,0.201,0.104,0.0986,0.107,0.0043,0.0041,0.0045,0.537,0.521,0.549,0.022,0.022,0.023,23.58,23.53,23.64,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.97,46.9,48.78,47.01,45.96,47.8,0,0,0,0,0,0,0.522,0,0.045,0.15,0.85,0.15,51.4
-1229220000000,1931,1,1930,4,16,7,0.342,0.0448,0.298,17331.1,116.1,116.1,103.2,3,2,2.5714285714285716,566.1,525.1,629.7,492.1,451.1,74,74,74,0,0,0,0.131,0.118,0.141,492.1,451.1,555.7,990,990,990,966.1,966,966.4,23.9,23.6,24,0.223,0.204,0.258,0.133,0.112,0.172,0.0056,0.0047,0.0073,0.565,0.523,0.622,0.024,0.022,0.026,23.29,22.96,23.47,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.85,35.76,51.89,41.27,34.69,48.2,0,0,0,0,0,0,0.573,0,0.044,0.13,0.87,0.13,50.7
-1228615200000,1931,1,1930,4,17,7,0.374,0.0458,0.328,19046.5,116.1,116.1,113.4,3,3,3,618.5,606.9,629.7,542.8,520.9,75.71,74,86,0,0,0,0.123,0.118,0.142,542.8,520.9,555.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.25,0.239,0.258,0.164,0.149,0.172,0.0069,0.0063,0.0073,0.601,0.565,0.622,0.025,0.024,0.026,23.03,22.96,23.11,0.95,0.948,0.951,0.973,0.97,0.975,0.925,0.92,0.928,38.82,37.32,39.67,37.79,36.21,38.69,0,0,0,0,0,0,0.63,0,0.046,0.12,0.88,0.12,50.9
-1228010400000,1931,2,1930,5,18,7,0.375,0.052,0.323,18726.6,113.3,113.3,111.5,3,3,3,620.7,606.9,629.7,534.7,520.9,86,86,86,0,0,0,0.139,0.137,0.142,534.7,520.9,543.7,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.247,0.239,0.252,0.158,0.149,0.164,0.0067,0.0063,0.007,0.588,0.565,0.603,0.025,0.024,0.026,23.03,22.98,23.11,0.95,0.948,0.95,0.972,0.97,0.973,0.923,0.92,0.925,38.22,37.32,38.81,37.16,36.21,37.78,0,0,0,0,0,0,0.619,0,0.052,0.14,0.86,0.14,49.9
-1227405600000,1931,2,1930,5,19,7,0.411,0.0455,0.366,21082.5,134.8,134.8,125.5,3,3,3,679.8,631.8,725.1,604.5,545.8,75.29,71,86,0,0,0,0.111,0.0979,0.136,604.5,545.8,654.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.253,0.314,0.205,0.166,0.238,0.0088,0.007,0.01,0.705,0.607,0.788,0.03,0.026,0.034,22.68,22.41,22.97,0.954,0.95,0.957,0.979,0.974,0.98,0.934,0.925,0.937,42.74,38.95,45.84,41.83,37.93,44.92,0,0,0,0,0,0,0.697,0,0.045,0.11,0.89,0.11,51.3
-1226800800000,1931,2,1930,5,20,7,0.453,0.0455,0.407,23178.8,141.4,141.4,138,3,3,3,748.4,725.1,768.4,673.1,654.1,75.29,71,86,0,0,0,0.101,0.0929,0.113,673.1,654.1,693,990,990,990,966.9,966.8,967,23.1,23,23.2,0.325,0.314,0.336,0.251,0.238,0.264,0.011,0.01,0.011,0.821,0.788,0.854,0.036,0.034,0.037,22.29,22.19,22.41,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.93,45.84,48.11,45.99,44.92,47.15,0,0,0,0,0,0,0.766,0,0.046,0.1,0.9,0.1,51.2
-1226196000000,1931,2,1930,5,21,7,0.485,0.0539,0.431,24079.8,144.6,144.6,143.3,3,3,3,801.8,776.2,817.2,712.7,690.2,89.14,86,108,0,0,0,0.111,0.105,0.132,712.7,690.2,731.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.349,0.335,0.359,0.277,0.262,0.289,0.012,0.011,0.013,0.889,0.85,0.92,0.039,0.037,0.04,22,21.91,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.05,47.82,50.12,47.78,46.86,48.2,0,0,0,0,0,0,0.796,0,0.054,0.11,0.89,0.11,49.6
-1225591200000,1931,3,1930,6,22,7,0.516,0.0653,0.451,24292.8,144.6,144.6,144.6,3,3,3,853,827.5,871.9,745,719.5,108,108,108,0,0,0,0.127,0.124,0.131,745,719.5,763.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.373,0.356,0.388,0.298,0.282,0.309,0.013,0.012,0.014,0.948,0.904,0.98,0.042,0.04,0.043,21.74,21.63,21.89,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.65,49.26,51.66,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.1
-1224986400000,1931,3,1930,6,23,7,0.566,0.0653,0.501,27163.9,169.1,169.1,161.7,4,4,4,936,893,982,828,785,108,108,108,0,0,0,0.116,0.11,0.121,828,785,874,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.447,0.407,0.489,0.34,0.319,0.362,0.015,0.014,0.016,1.01,0.934,1.09,0.045,0.041,0.049,21.35,21.08,21.59,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.33,39.6,43.15,40.42,38.61,42.29,0,0,0,0,0,0,0.898,0,0.065,0.12,0.89,0.11,48
-1224381600000,1931,3,1930,6,24,7,0.639,0.0653,0.574,30250.2,192.8,192.8,180.1,4,4,4,1057,982,1155,949.4,874,108,108,108,0,0,0,0.102,0.0935,0.11,949.4,874,1047,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.563,0.489,0.676,0.414,0.362,0.529,0.019,0.016,0.025,1.24,1.09,1.49,0.057,0.049,0.069,20.68,20.12,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.96,43.15,49.34,45.02,42.29,48.2,0,0,0,0,0,0,1,0,0.065,0.1,0.9,0.1,47.3
-1223776800000,1931,3,1930,6,25,7,0.829,0.0653,0.663,31921.1,192.8,192.8,190,4,4,4,1370,1187,1622,1262,1079,108,108,108,165.7,0,413.9,0.08,0.0666,0.091,1096,1079,1100,990,990,990,969.1,968.5,969.9,20.9,20.1,21.5,0.813,0.722,0.907,0.64,0.601,0.648,0.031,0.028,0.032,1.75,1.62,1.86,0.084,0.075,0.092,19.18,18.27,19.89,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.14,46.88,50.72,47.5,45.94,48.2,0,0,0,0,0,0,1.06,0,0.166,0.079,0.8,0.2,38.5
-1223172000000,1931,3,1930,6,26,7,1.39,0.0718,0.665,27422.6,178.5,178.5,163.2,4,4,4,2292,1775,2557,2173,1667,118.7,108,123,1073,567,1334,0.0522,0.0481,0.0608,1100,1100,1100,990,990,990,971.8,970.4,972.4,18.2,17.6,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.35,15.68,17.76,0.946,0.944,0.951,0.978,0.976,0.98,0.925,0.921,0.931,41.71,39.91,45.53,40.81,38.95,44.62,0,0,0,0,0,0,0.907,0,0.725,0.052,0.48,0.52,19.7
-1222567200000,1931,4,1930,7,27,7,1.64,0.0861,0.665,25435.3,154,154,151.4,4,4,4,2715,2623,2756,2573,2500,142.4,123,191,1473,1400,1524,0.0524,0.0448,0.0695,1100,1100,1100,990,990,990,972.8,972.6,972.9,17.2,17.1,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.2,15.52,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.61,39.48,37.85,37.57,38.49,0,0,0,0,0,0,0.841,0,0.975,0.052,0.41,0.59,15.5
-1221962400000,1931,4,1930,7,28,7,1.78,0.116,0.665,24364.3,147.8,147.8,145,4,4,4,2945,2845,3008,2754,2654,191,191,191,1654,1554,1717,0.0649,0.0635,0.0671,1100,1100,1100,990,990,990,973.4,973.1,973.5,16.6,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.74,14.59,14.99,0.939,0.939,0.941,0.971,0.97,0.972,0.912,0.91,0.914,37.36,36.94,38.03,36.26,35.83,36.96,0,0,0,0,0,0,0.806,0,1.115,0.065,0.37,0.63,13.7
-1221357600000,1931,4,1930,7,29,7,1.88,0.116,0.665,23664,143.3,143.3,140.9,4,4,4,3105,3008,3219,2914,2817,191,191,191,1814,1717,1928,0.0616,0.0593,0.0635,1100,1100,1100,990,990,990,973.8,973.5,974,16.2,16,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14.1,14.59,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,36.3,35.58,36.94,35.21,34.51,35.83,0,0,0,0,0,0,0.783,0,1.215,0.062,0.35,0.65,12.6
-1220752800000,1931,4,1930,7,30,7,1.98,0.141,0.665,22966.4,137.7,137.7,136.7,4,4,4,3279,3237,3334,3046,2995,233,191,289,1946,1895,1993,0.071,0.0582,0.088,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.86,14.06,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.23,34.91,35.48,34.18,33.86,34.41,0,0,0,0,0,0,0.759,0,1.315,0.071,0.34,0.66,11.6
-1220148000000,1931,5,1930,8,31,7,1.92,0.175,0.665,23379.7,143,143,139.2,4,4,4,3175,3020,3334,2886,2731,289,289,289,1786,1631,1945,0.0911,0.0867,0.0957,1100,1100,1100,990,990,990,973.9,973.6,974.3,16.1,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.2,13.86,14.56,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.87,34.91,36.85,34.79,33.86,35.75,0,0,0,0,0,0,0.773,0,1.255,0.091,0.35,0.65,12.2
-1219543200000,1931,5,1930,8,32,7,1.69,0.175,0.665,25031,154.4,154.4,149,4,4,4,2802,2608,2982,2513,2319,289,289,289,1413,1219,1593,0.103,0.0969,0.111,1100,1100,1100,990,990,990,973,972.6,973.5,17,16.5,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.66,15.56,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.911,0.92,38.3,37.11,39.58,37.25,36,38.59,0,0,0,0,0,0,0.828,0,1.025,0.1,0.39,0.61,14.8
-1218938400000,1931,5,1930,8,33,7,1.45,0.175,0.665,26899.6,165.9,165.9,160.1,4,4,4,2400,2186,2585,2111,1897,289,289,289,1011,796.9,1196,0.121,0.112,0.132,1100,1100,1100,990,990,990,972.1,971.5,972.5,17.9,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.61,16.58,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.93,39.73,42.33,40.03,38.75,41.48,0,0,0,0,0,0,0.89,0,0.785,0.12,0.46,0.54,18.6
-1218333600000,1931,5,1930,8,34,7,1.24,0.175,0.665,28462.9,174,174,169.4,4,4,4,2054,1902,2173,1765,1613,289,289,289,665.4,512.9,783.6,0.141,0.133,0.152,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.22,42.41,44.39,42.36,41.56,43.5,0,0,0,0,0,0,0.941,0,0.575,0.14,0.54,0.46,23
-1217728800000,1931,6,1930,9,35,7,1.05,0.137,0.665,30212.2,183.8,183.8,179.8,4,4,4,1736,1622,1856,1510,1396,226,226,226,410,295.9,529.6,0.131,0.122,0.139,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.914,0.903,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.097,17.89,17.49,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.88,44.8,46.89,44.96,43.91,45.95,0,0,0,0,0,0,0.999,0,0.385,0.13,0.63,0.37,28.8
-1217124000000,1931,6,1930,9,36,7,0.901,0.137,0.665,31698.8,192.8,192.8,188.7,4,4,4,1489,1379,1571,1263,1153,226,226,226,163.2,53,245.2,0.152,0.144,0.164,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.858,0.812,0.895,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.76,1.84,0.088,0.084,0.091,18.74,18.44,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.34,49.2,47.17,46.4,48.2,0,0,0,0,0,0,1.05,0,0.236,0.15,0.74,0.26,35.2
-1216519200000,1931,6,1930,9,37,7,0.771,0.137,0.631,31572.9,192.8,192.8,187.9,4,4,4,1275,1200,1364,1049,973.8,226,226,226,5.43,0,38.01,0.178,0.166,0.188,1043,973.8,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.709,0.604,0.805,0.534,0.41,0.648,0.025,0.019,0.031,1.53,1.29,1.75,0.072,0.06,0.084,19.71,19.2,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.06,46.03,49.63,46.98,45.11,48.2,0,0,0,0,0,0,1.04,0,0.14,0.18,0.82,0.18,41
-1215914400000,1931,6,1930,9,38,7,0.655,0.137,0.518,27190,177,177,161.8,4,3,3.857142857142857,1083,1007,1175,856.7,780.6,226,226,226,0,0,0,0.209,0.192,0.225,856.7,780.6,949.4,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.496,0.426,0.581,0.354,0.317,0.398,0.016,0.014,0.018,1.09,1.02,1.24,0.05,0.046,0.058,20.75,20.31,21.05,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.931,0.937,43.4,40.18,51.37,42.18,39.24,48.2,0,0,0,0,0,0,0.899,0,0.137,0.21,0.79,0.21,41.5
-1215309600000,1931,6,1930,9,39,7,0.538,0.125,0.413,22796.6,144.6,144.6,135.7,3,3,3,889.5,797.9,975.2,682.8,598.9,206.7,199,226,0,0,0,0.233,0.219,0.249,682.8,598.9,749.2,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.348,0.298,0.398,0.257,0.201,0.301,0.011,0.0088,0.014,0.855,0.711,0.979,0.038,0.031,0.044,21.69,21.22,22.2,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.24,41.46,49.72,45.23,40.6,48.2,0,0,0,0,0,0,0.754,0,0.125,0.23,0.77,0.23,42.4
-1214704800000,1931,7,1930,10,40,7,0.442,0.12,0.322,18219.2,120.3,120.3,108.4,3,2,2.7142857142857144,731.6,662,790.3,532.6,463,199,199,199,0,0,0,0.273,0.252,0.301,532.6,463,591.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.26,0.221,0.294,0.158,0.118,0.196,0.0068,0.005,0.0085,0.631,0.588,0.698,0.027,0.025,0.03,22.54,22.24,22.86,0.953,0.949,0.957,0.975,0.97,0.98,0.929,0.92,0.938,42.19,36.89,51.75,40.74,35.79,48.2,0,0,0,0,0,0,0.602,0,0.12,0.27,0.73,0.27,41.2
-1214100000000,1931,7,1930,10,41,7,0.368,0.12,0.247,14592.9,94.03,94.03,86.86,2,2,2,607.9,566.7,643.9,408.9,367.7,199,199,199,0,0,0,0.328,0.309,0.351,408.9,367.7,444.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.199,0.185,0.212,0.092,0.0725,0.109,0.0039,0.003,0.0046,0.51,0.448,0.564,0.022,0.019,0.024,23.16,22.96,23.4,0.955,0.951,0.958,0.979,0.976,0.98,0.935,0.928,0.939,44.34,40.12,47.98,43.43,39.17,47.02,0,0,0,0,0,0,0.483,0,0.121,0.33,0.67,0.33,39.7
-1213495200000,1931,7,1930,10,42,7,0.324,0.102,0.222,13225.6,82.78,82.78,78.72,2,2,2,535.4,512.2,561.5,367.2,349.2,168.1,163,199,0,0,0,0.314,0.297,0.354,367.2,349.2,385.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.176,0.188,0.0723,0.0638,0.0808,0.003,0.0026,0.0034,0.445,0.418,0.472,0.019,0.017,0.02,23.55,23.43,23.68,0.951,0.948,0.953,0.976,0.973,0.98,0.928,0.923,0.934,40.31,38.45,42.24,39.36,37.4,41.39,0,0,0,0,0,0,0.437,0,0.102,0.31,0.69,0.31,40.8
-1212890400000,1931,7,1930,10,43,7,0.296,0.0936,0.202,12057.7,74.03,74.03,71.77,2,2,2,489.5,474.7,502.8,334.8,318.3,154.7,134,163,0,0,0,0.316,0.28,0.339,334.8,318.3,343.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.165,0.172,0.057,0.0492,0.0613,0.0024,0.002,0.0025,0.395,0.371,0.407,0.016,0.015,0.017,23.8,23.73,23.86,0.946,0.944,0.948,0.971,0.97,0.972,0.918,0.915,0.921,36.97,35.14,38.09,35.89,34.09,37.02,0,0,0,0,0,0,0.399,0,0.094,0.32,0.68,0.32,40.7
-1212285600000,1931,8,1930,11,44,7,0.271,0.081,0.19,11392.9,70.41,70.41,67.81,2,2,2,448.7,435.1,461.1,314.7,301.1,134,134,134,0,0,0,0.299,0.291,0.308,314.7,301.1,327.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.156,0.165,0.0476,0.0411,0.0534,0.002,0.0017,0.0022,0.364,0.343,0.382,0.015,0.014,0.016,24.02,23.94,24.1,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.96,33.47,36.29,33.91,32.47,35.2,0,0,0,0,0,0,0.377,0,0.081,0.3,0.7,0.3,42
-1211680800000,1931,8,1930,11,45,7,0.256,0.081,0.175,10492.7,64.94,64.94,62.46,2,2,2,423.5,412.3,435.1,289.5,278.3,134,134,134,0,0,0,0.317,0.308,0.325,289.5,278.3,301.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.152,0.148,0.156,0.0356,0.0303,0.0411,0.0015,0.0012,0.0017,0.326,0.309,0.343,0.013,0.013,0.014,24.17,24.1,24.24,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.19,30.95,33.47,31.23,30.02,32.47,0,0,0,0,0,0,0.347,0,0.081,0.32,0.68,0.32,41
-1211076000000,1931,8,1930,11,46,7,0.235,0.0878,0.148,8978.88,60.04,60.04,53.45,2,1,1.5714285714285714,389.3,364,412.3,244.2,204,145.1,134,160,0,0,0,0.375,0.325,0.44,244.2,204,278.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.137,0.124,0.148,0.0207,0.0131,0.0303,0.00084,0.00053,0.0012,0.326,0.275,0.375,0.013,0.011,0.015,24.33,24.24,24.42,0.944,0.931,0.957,0.974,0.97,0.98,0.919,0.903,0.938,37.8,28.44,49.16,36.87,27.58,48.18,0,0,0,0,0,0,0.297,0,0.087,0.37,0.63,0.37,38.2
-1210471200000,1931,8,1930,11,47,7,0.207,0.0968,0.111,6882.35,44.58,44.58,40.97,1,1,1,343,327.5,358.7,183,167.5,160,160,160,0,0,0,0.467,0.446,0.488,183,167.5,198.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.117,0.112,0.123,0.0113,0.00999,0.0126,0.00045,0.0004,0.00051,0.318,0.29,0.346,0.013,0.012,0.014,24.57,24.46,24.67,0.95,0.945,0.954,0.978,0.972,0.98,0.929,0.919,0.935,41.88,38.31,45.49,40.97,37.25,44.58,0,0,0,0,0,0,0.228,0,0.096,0.47,0.54,0.46,33.2
-1209866400000,1931,8,1930,11,48,7,0.193,0.0657,0.128,7822.4,48.2,48.2,46.56,1,1,1,319.5,310.1,327.5,211,167.5,108.6,100,160,0,0,0,0.339,0.309,0.488,211,167.5,224.1,990,990,990,965,965,965,25,25,25,0.122,0.112,0.126,0.0137,0.00999,0.0148,0.00055,0.0004,0.00059,0.363,0.29,0.386,0.015,0.012,0.015,24.64,24.59,24.69,0.956,0.945,0.959,0.979,0.972,0.98,0.936,0.919,0.94,48.76,38.31,51.82,46.56,37.25,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,40.5
-1209261600000,1931,9,1930,12,49,7,0.185,0.0605,0.124,7824.79,47.68,47.68,46.58,1,1,1,305.1,294.6,310.1,205.1,194.6,100,100,100,0,0,0,0.328,0.323,0.339,205.1,194.6,210.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.121,0.0132,0.0123,0.0136,0.00053,0.00049,0.00054,0.352,0.333,0.361,0.014,0.013,0.014,24.72,24.69,24.79,0.956,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.53,45.09,48.65,46.58,44.19,47.68,0,0,0,0,0,0,0.259,0,0.061,0.33,0.67,0.33,42.3
-1208656800000,1931,9,1930,12,50,7,0.175,0.0605,0.115,7245.35,43.13,43.13,43.13,1,1,1,290,290,290,190,190,100,100,100,0,0,0,0.345,0.345,0.345,190,190,190,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.114,0.114,0.0119,0.0119,0.0119,0.00047,0.00047,0.00047,0.325,0.325,0.325,0.013,0.013,0.013,24.82,24.82,24.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,44.01,44.01,44.01,43.13,43.13,43.13,0,0,0,0,0,0,0.24,0,0.06,0.35,0.66,0.34,41.4
-1208052000000,1931,9,1930,12,51,7,0.167,0.0696,0.0972,6047.33,39.44,39.44,36,1,1,1,275.7,263.1,290,160.7,148.1,115,115,115,0,0,0,0.418,0.397,0.437,160.7,148.1,175,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.11,0.00941,0.00834,0.0106,0.00037,0.00033,0.00042,0.274,0.252,0.3,0.011,0.01,0.012,24.92,24.84,25,0.943,0.938,0.947,0.972,0.97,0.977,0.916,0.91,0.925,37.02,34.07,40.38,36,33.05,39.44,0,0,0,0,0,0,0.2,0,0.0698,0.42,0.58,0.42,36.2
-1207447200000,1931,9,1930,12,52,7,0.15,0.0575,0.093,5801.23,38.49,38.49,34.53,1,1,1,248.8,239.5,254.6,153.8,135.3,95,80,115,0,0,0,0.381,0.32,0.459,153.8,135.3,170.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0963,0.106,0.00883,0.00725,0.0102,0.00035,0.00029,0.0004,0.26,0.229,0.288,0.01,0.009,0.011,25.05,25.01,25.09,0.94,0.933,0.945,0.972,0.97,0.975,0.913,0.905,0.922,35.52,31.03,39.48,34.53,30.1,38.49,0,0,0,0,0,0,0.192,0,0.057,0.38,0.62,0.38,38.7
-1206842400000,1931,10,1931,1,1,7,0.143,0.0484,0.0945,5899.24,35.11,35.11,35.11,1,1,1,236.2,236.2,236.2,156.2,156.2,80,80,80,0,0,0,0.339,0.339,0.339,156.2,156.2,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00903,0.00903,0.00903,0.00036,0.00036,0.00036,0.263,0.263,0.263,0.01,0.01,0.01,25.12,25.12,25.12,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,36.2,36.2,36.2,35.11,35.11,35.11,0,0,0,0,0,0,0.195,0,0.0485,0.34,0.66,0.34,41.3
-1206237600000,1931,10,1931,1,2,7,0.143,0.0484,0.0945,5899.24,35.11,35.11,35.11,1,1,1,236.2,236.2,236.2,156.2,156.2,80,80,80,0,0,0,0.339,0.339,0.339,156.2,156.2,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.101,0.00903,0.00903,0.00903,0.00036,0.00036,0.00036,0.263,0.263,0.263,0.01,0.01,0.01,25.12,25.12,25.12,0.941,0.941,0.941,0.97,0.97,0.97,0.913,0.913,0.913,36.2,36.2,36.2,35.11,35.11,35.11,0,0,0,0,0,0,0.195,0,0.0485,0.34,0.66,0.34,41.3
-1205632800000,1931,10,1931,1,3,7,0.144,0.0484,0.096,5998.52,38.49,38.49,35.71,1,1,1,238.7,236.2,250.3,158.7,156.2,80,80,80,0,0,0,0.335,0.32,0.339,158.7,156.2,170.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.101,0.106,0.00924,0.00903,0.0102,0.00036,0.00036,0.0004,0.267,0.263,0.288,0.011,0.01,0.011,25.1,25.01,25.12,0.942,0.941,0.945,0.971,0.97,0.975,0.914,0.913,0.922,36.78,36.2,39.48,35.71,35.11,38.49,0,0,0,0,0,0,0.198,0,0.048,0.34,0.67,0.33,41.7
-1205028000000,1931,10,1931,1,4,7,0.156,0.0488,0.107,6751.52,42.32,42.32,40.19,1,1,1,257.8,250.3,266,177.1,170.3,80.71,80,85,0,0,0,0.313,0.301,0.323,177.1,170.3,186,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.0108,0.0102,0.0116,0.00043,0.0004,0.00046,0.3,0.288,0.316,0.012,0.011,0.013,24.97,24.92,25.01,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.09,39.48,43.19,40.19,38.49,42.32,0,0,0,0,0,0,0.223,0,0.049,0.31,0.69,0.31,43.3
-1204423200000,1931,11,1931,2,5,7,0.175,0.0514,0.123,7613.51,52.06,52.06,45.32,2,1,1.1428571428571428,289,259.4,324.1,204,174.4,85,85,85,0,0,0,0.296,0.262,0.328,204,174.4,239.1,990,990,990,964.9,964.7,965,25.1,25,25.3,0.118,0.108,0.13,0.0131,0.0106,0.0161,0.00052,0.00042,0.00064,0.326,0.25,0.387,0.013,0.01,0.015,24.81,24.66,24.97,0.949,0.926,0.959,0.978,0.97,0.98,0.928,0.898,0.94,43.24,26.84,52.22,41.6,26.03,48.2,0,0,0,0,0,0,0.252,0,0.052,0.29,0.7,0.3,43.5
-1203818400000,1931,11,1931,2,6,7,0.169,0.0514,0.117,7428.13,46.02,46.02,44.22,1,1,1,279.3,273.3,287.1,194.3,188.3,85,85,85,0,0,0,0.304,0.296,0.311,194.3,188.3,202.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.117,0.0123,0.0118,0.0129,0.00049,0.00047,0.00051,0.332,0.321,0.346,0.013,0.013,0.014,24.85,24.81,24.89,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.12,43.71,46.96,44.22,42.83,46.02,0,0,0,0,0,0,0.246,0,0.052,0.3,0.69,0.31,44
-1203213600000,1931,11,1931,2,7,7,0.184,0.0514,0.132,8125.54,53.55,53.55,48.37,2,1,1.1428571428571428,303.6,287.1,330.7,218.6,202.1,85,85,85,0,0,0,0.281,0.257,0.296,218.6,202.1,245.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.123,0.117,0.133,0.0143,0.0129,0.0166,0.00057,0.00051,0.00067,0.352,0.258,0.387,0.014,0.01,0.015,24.73,24.66,24.81,0.953,0.928,0.959,0.979,0.97,0.98,0.933,0.9,0.94,46.55,27.61,52.22,44.54,26.78,48.2,0,0,0,0,0,0,0.269,0,0.052,0.28,0.72,0.28,44.2
-1202608800000,1931,11,1931,2,8,7,0.215,0.0514,0.163,9888.17,65.35,65.35,58.86,2,2,2,355.2,330.7,385.2,270.2,245.7,85,85,85,0,0,0,0.24,0.221,0.257,270.2,245.7,300.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.133,0.152,0.027,0.0166,0.0407,0.0011,0.00067,0.0016,0.293,0.258,0.338,0.012,0.01,0.014,24.53,24.34,24.69,0.934,0.928,0.94,0.97,0.97,0.97,0.906,0.9,0.912,30.34,27.61,33.69,29.43,26.78,32.68,0,0,0,0,0,0,0.327,0,0.052,0.24,0.76,0.24,46
-1202004000000,1931,11,1931,2,9,7,0.266,0.0571,0.209,12494.7,107.5,107.5,74.37,3,2,2.142857142857143,439.9,385.2,612.2,345.4,298,94.43,85,96,0,0,0,0.219,0.157,0.244,345.4,298,516.2,990,990,990,965.6,965.3,966.3,24.4,23.7,24.7,0.17,0.152,0.239,0.0625,0.0397,0.146,0.0026,0.0016,0.0062,0.392,0.336,0.559,0.016,0.014,0.024,24.03,23.09,24.34,0.944,0.94,0.95,0.971,0.97,0.976,0.916,0.912,0.927,35.66,33.37,40.15,34.63,32.37,39.2,0,0,0,0,0,0,0.413,0,0.057,0.21,0.79,0.21,47
-1201399200000,1931,12,1931,3,10,7,0.381,0.0599,0.321,18540.7,111,111,110.4,3,3,3,629.7,629.7,629.7,530.7,526.7,99,96,103,0,0,0,0.157,0.152,0.164,530.7,526.7,533.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.248,0.246,0.249,0.155,0.153,0.157,0.0066,0.0065,0.0067,0.584,0.579,0.589,0.025,0.025,0.025,23,22.99,23,0.949,0.949,0.949,0.971,0.971,0.972,0.922,0.921,0.923,37.87,37.58,38.08,36.79,36.48,37.01,0,0,0,0,0,0,0.613,0,0.06,0.16,0.84,0.16,48.7
-1200794400000,1931,12,1931,3,11,7,0.381,0.0623,0.319,18387.6,109.5,109.5,109.5,3,3,3,629.7,629.7,629.7,526.7,526.7,103,103,103,0,0,0,0.164,0.164,0.164,526.7,526.7,526.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.246,0.246,0.246,0.153,0.153,0.153,0.0065,0.0065,0.0065,0.579,0.579,0.579,0.025,0.025,0.025,23,23,23,0.949,0.949,0.949,0.971,0.971,0.971,0.921,0.921,0.921,37.58,37.58,37.58,36.48,36.48,36.48,0,0,0,0,0,0,0.608,0,0.062,0.16,0.84,0.16,48.3
-1200189600000,1931,12,1931,3,12,7,0.398,0.0623,0.335,19345.4,116.1,116.1,115.2,3,3,3,657.5,643.9,662,554.5,540.9,103,103,103,0,0,0,0.157,0.156,0.16,554.5,540.9,559,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.262,0.254,0.265,0.171,0.162,0.174,0.0073,0.0069,0.0074,0.625,0.603,0.633,0.027,0.026,0.027,22.84,22.82,22.92,0.951,0.95,0.951,0.975,0.973,0.975,0.927,0.924,0.928,39.38,38.51,39.67,38.38,37.46,38.69,0,0,0,0,0,0,0.64,0,0.063,0.16,0.84,0.16,48.6
-1199584800000,1931,12,1931,3,13,7,0.4,0.0657,0.334,19249.7,116.1,116.1,114.6,3,3,3,660.9,648.5,667.6,552.3,545.5,108.6,103,116,0,0,0,0.164,0.156,0.175,552.3,545.5,559,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.261,0.257,0.265,0.17,0.165,0.174,0.0072,0.007,0.0074,0.622,0.61,0.633,0.027,0.026,0.027,22.83,22.81,22.9,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.928,39.2,38.74,39.67,38.19,37.71,38.69,0,0,0,0,0,0,0.637,0,0.066,0.16,0.83,0.17,48.1
-1198980000000,1932,1,1931,4,14,7,0.43,0.0702,0.36,20623.3,134,134,122.8,3,3,3,711.3,684.5,772.5,595.3,568.5,116,116,116,0,0,0,0.163,0.15,0.169,595.3,568.5,656.5,990,990,990,966.7,966.6,967,23.3,23,23.4,0.286,0.271,0.321,0.199,0.181,0.24,0.0086,0.0077,0.01,0.695,0.65,0.798,0.03,0.028,0.035,22.56,22.21,22.71,0.954,0.952,0.956,0.978,0.976,0.98,0.932,0.93,0.937,41.84,40.19,45.59,40.92,39.24,44.68,0,0,0,0,0,0,0.682,0,0.07,0.16,0.84,0.16,48
-1198375200000,1932,1,1931,4,15,7,0.519,0.0702,0.449,24292.8,144.6,144.6,144.6,3,3,3,858.2,837.3,893,742.2,721.3,116,116,116,0,0,0,0.135,0.13,0.139,742.2,721.3,777,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.371,0.357,0.4,0.296,0.283,0.315,0.013,0.012,0.014,0.943,0.907,1,0.042,0.04,0.044,21.72,21.53,21.84,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.42,49.28,52.27,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.87,0.13,46.8
-1197770400000,1932,1,1931,4,16,7,0.567,0.0702,0.497,26761.9,165.1,165.1,159.3,4,3,3.857142857142857,937.9,893,964.9,821.9,777,116,116,116,0,0,0,0.124,0.12,0.13,821.9,777,848.9,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.441,0.4,0.466,0.337,0.315,0.35,0.015,0.014,0.016,1.01,0.936,1.04,0.045,0.042,0.047,21.34,21.2,21.55,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.89,39.6,52.27,41.55,38.62,48.2,0,0,0,0,0,0,0.885,0,0.07,0.12,0.88,0.12,47.2
-1197165600000,1932,1,1931,4,17,7,0.573,0.0702,0.503,27231.4,166,166,162.1,4,4,4,947.1,928.7,971,831.1,812.7,116,116,116,0,0,0,0.123,0.119,0.125,831.1,812.7,855,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.45,0.433,0.472,0.341,0.332,0.353,0.015,0.015,0.016,1.01,0.982,1.06,0.045,0.044,0.048,21.3,21.16,21.4,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.4,40.67,42.34,40.52,39.75,41.5,0,0,0,0,0,0,0.901,0,0.07,0.12,0.88,0.12,47.5
-1196560800000,1932,2,1931,5,18,7,0.6,0.0835,0.517,27753.4,167.4,167.4,165.2,4,4,4,992.7,982,1007,854.7,844,138,138,138,0,0,0,0.139,0.137,0.141,854.7,844,868.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.475,0.465,0.488,0.353,0.348,0.359,0.016,0.016,0.016,1.06,1.04,1.08,0.048,0.047,0.049,21.07,21,21.13,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.15,41.73,42.69,41.3,40.88,41.84,0,0,0,0,0,0,0.918,0,0.083,0.14,0.86,0.14,46.3
-1195956000000,1932,2,1931,5,19,7,0.62,0.0835,0.536,28586.9,173.7,173.7,170.2,4,4,4,1025,1007,1047,886.7,868.6,138,138,138,0,0,0,0.135,0.132,0.137,886.7,868.6,909.3,990,990,990,968,967.9,968,22,22,22.1,0.504,0.488,0.525,0.368,0.359,0.379,0.017,0.016,0.017,1.11,1.08,1.15,0.051,0.049,0.053,20.91,20.8,21,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.41,42.69,44.3,42.54,41.84,43.42,0,0,0,0,0,0,0.945,0,0.084,0.13,0.86,0.14,46.1
-1195351200000,1932,2,1931,5,20,7,0.657,0.0816,0.576,30228.3,192.3,192.3,179.9,4,4,4,1087,1047,1155,952.1,909.3,134.9,116,138,0,0,0,0.124,0.1,0.132,952.1,909.3,1039,990,990,990,968.2,968,968.4,21.8,21.6,22,0.566,0.525,0.661,0.41,0.379,0.511,0.019,0.017,0.024,1.24,1.15,1.46,0.057,0.053,0.068,20.59,20.15,20.8,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.9,44.3,49.05,44.98,43.42,48.07,0,0,0,0,0,0,1,0,0.081,0.12,0.88,0.12,46
-1194746400000,1932,2,1931,5,21,7,0.731,0.0702,0.651,32378.1,192.8,192.8,192.7,4,4,4,1209,1155,1297,1093,1039,116,116,116,16.64,0,80.66,0.0961,0.0895,0.1,1076,1039,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.722,0.661,0.784,0.594,0.511,0.648,0.028,0.024,0.031,1.61,1.46,1.73,0.075,0.068,0.082,19.83,19.44,20.15,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.93,49.05,50.7,48.18,48.07,48.2,0,0,0,0,0,0,1.07,0,0.08,0.096,0.89,0.11,44.3
-1194141600000,1932,2,1931,5,22,7,0.905,0.093,0.665,31584.5,192.8,192.8,188,4,4,4,1496,1302,1744,1342,1186,153.7,116,160,242.1,85.77,484,0.103,0.0891,0.117,1100,1100,1100,990,990,990,969.5,968.8,970.3,20.5,19.7,21.2,0.855,0.786,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.8,1.73,1.86,0.088,0.082,0.094,18.73,17.86,19.42,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,48.09,45.81,49.94,47,44.89,48.2,0,0,0,0,0,0,1.04,0,0.24,0.1,0.73,0.27,34.9
-1193536800000,1932,3,1931,6,23,7,1.45,0.0968,0.665,26876.2,171.5,171.5,160,4,4,4,2404,1974,2770,2244,1814,160,160,160,1144,714.1,1510,0.0673,0.0578,0.081,1100,1100,1100,990,990,990,972.1,971,973,17.9,17,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.05,15.17,17.11,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,40.92,38.52,43.76,39.99,37.47,42.89,0,0,0,0,0,0,0.889,0,0.785,0.067,0.46,0.54,18.5
-1192932000000,1932,3,1931,6,24,7,2.12,0.0968,0.665,22122.8,144,144,131.7,4,4,4,3506,2982,3758,3346,2822,160,160,160,2246,1722,2498,0.0459,0.0426,0.0537,1100,1100,1100,990,990,990,974.6,973.5,975.2,15.4,14.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.5,12.96,14.66,0.932,0.929,0.939,0.97,0.97,0.97,0.904,0.901,0.911,33.94,32.45,37.11,32.92,31.48,36,0,0,0,0,0,0,0.732,0,1.455,0.046,0.31,0.69,10.4
-1192327200000,1932,3,1931,6,25,7,2.24,0.128,0.665,21360.9,128.1,128.1,127.1,4,4,4,3703,3661,3818,3492,3450,211,211,211,2392,2350,2507,0.057,0.0553,0.0576,1100,1100,1100,990,990,990,975.1,975,975.3,14.9,14.7,15,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.07,12.83,13.16,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,32.77,32.1,33.02,31.79,31.14,32.03,0,0,0,0,0,0,0.706,0,1.575,0.057,0.3,0.7,9.54
-1191722400000,1932,3,1931,6,26,7,2.22,0.14,0.665,21482.2,130.4,130.4,127.9,4,4,4,3671,3558,3758,3441,3301,230.7,211,257,2341,2201,2447,0.063,0.0561,0.0722,1100,1100,1100,990,990,990,975,974.7,975.2,15,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.14,12.96,13.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,32.96,32.45,33.61,31.97,31.48,32.6,0,0,0,0,0,0,0.71,0,1.555,0.063,0.3,0.7,9.68
-1191117600000,1932,4,1931,7,27,7,2.05,0.155,0.665,22519.2,137.7,137.7,134,4,4,4,3397,3237,3529,3140,2980,257,257,257,2040,1880,2172,0.0757,0.0728,0.0794,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.44,14.06,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.55,33.78,35.48,33.51,32.76,34.41,0,0,0,0,0,0,0.745,0,1.385,0.076,0.32,0.68,11
-1190512800000,1932,4,1931,7,28,7,1.9,0.155,0.665,23508.3,144,144,139.9,4,4,4,3142,2982,3242,2885,2725,257,257,257,1785,1625,1885,0.0819,0.0793,0.0862,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,14.05,14.66,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.06,35.45,37.11,34.98,34.38,36,0,0,0,0,0,0,0.777,0,1.235,0.082,0.35,0.65,12.4
-1189908000000,1932,4,1931,7,29,7,1.62,0.133,0.665,25618.3,157.2,157.2,152.5,4,4,4,2676,2505,2934,2457,2314,219.3,191,257,1357,1214,1577,0.0817,0.0724,0.0966,1100,1100,1100,990,990,990,972.7,972.3,973.4,17.3,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.39,14.77,15.81,0.943,0.94,0.944,0.974,0.971,0.977,0.918,0.912,0.922,39.13,37.44,40.25,38.12,36.33,39.31,0,0,0,0,0,0,0.847,0,0.955,0.082,0.41,0.59,15.8
-1189303200000,1932,4,1931,7,30,7,1.43,0.121,0.665,27092.9,165.1,165.1,161.3,4,4,4,2359,2220,2471,2160,1967,199.9,191,253,1060,866.9,1180,0.085,0.0773,0.114,1100,1100,1100,990,990,990,972,971.6,972.2,18,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.16,15.89,16.49,0.945,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.928,41.2,40.48,42.11,40.32,39.55,41.26,0,0,0,0,0,0,0.896,0,0.765,0.085,0.47,0.53,18.9
-1188698400000,1932,5,1931,8,31,7,1.24,0.153,0.665,28455.7,172.6,172.6,169.4,4,4,4,2054,1942,2173,1801,1689,253,253,253,701,589.4,819.6,0.123,0.116,0.13,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.61,17.21,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.21,42.41,44.04,42.34,41.56,43.16,0,0,0,0,0,0,0.941,0,0.575,0.12,0.54,0.46,22.9
-1188093600000,1932,5,1931,8,32,7,1.09,0.153,0.665,29790.6,180.4,180.4,177.3,4,4,4,1808,1721,1888,1555,1468,253,253,253,454.6,367.5,535.1,0.14,0.134,0.147,1100,1100,1100,990,990,990,970.5,970.2,970.7,19.5,19.3,19.8,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.097,17.65,17.39,17.94,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.24,44.51,46.02,44.33,43.62,45.1,0,0,0,0,0,0,0.985,0,0.425,0.14,0.61,0.39,27.3
-1187488800000,1932,5,1931,8,33,7,0.955,0.139,0.665,31148.1,187.8,187.8,185.4,4,4,4,1580,1513,1700,1350,1293,229.3,170,253,250.4,193.4,347,0.145,0.111,0.164,1100,1100,1100,990,990,990,969.7,969.5,970.1,20.3,19.9,20.5,0.885,0.869,0.912,0.648,0.648,0.648,0.032,0.032,0.033,1.83,1.82,1.86,0.09,0.089,0.094,18.43,18.01,18.66,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.3,46.2,47.9,46.35,45.28,46.94,0,0,0,0,0,0,1.03,0,0.29,0.15,0.7,0.3,32.6
-1186884000000,1932,5,1931,8,34,7,0.849,0.103,0.665,32167.9,192.8,192.8,191.5,4,4,4,1404,1323,1479,1234,1153,170,170,170,134.4,52.67,209.4,0.121,0.115,0.129,1100,1100,1100,990,990,990,969.2,968.9,969.4,20.8,20.6,21.1,0.824,0.789,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.74,1.8,0.085,0.082,0.088,19.05,18.78,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.23,49.75,47.87,47.26,48.2,0,0,0,0,0,0,1.06,0,0.184,0.12,0.78,0.22,37.9
-1186279200000,1932,5,1931,8,35,7,0.755,0.089,0.661,32390.4,192.8,192.8,192.8,4,4,4,1248,1212,1302,1101,1074,147.1,138,170,8.648,0,31.77,0.118,0.11,0.132,1092,1074,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.755,0.724,0.781,0.63,0.59,0.648,0.03,0.028,0.031,1.68,1.61,1.73,0.079,0.075,0.082,19.64,19.42,19.82,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.16,49.84,50.52,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.12,0.88,0.12,42.9
-1185674400000,1932,6,1931,9,36,7,0.691,0.0916,0.599,30999.6,192.8,192.8,184.5,4,4,4,1142,1091,1194,990.3,906.3,151.4,138,185,0,0,0,0.133,0.116,0.17,990.3,906.3,1056,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.616,0.535,0.697,0.449,0.378,0.549,0.021,0.017,0.026,1.34,1.16,1.54,0.062,0.053,0.072,20.32,19.95,20.65,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.09,43.83,49.33,46.13,42.96,48.2,0,0,0,0,0,0,1.03,0,0.092,0.13,0.87,0.13,44.9
-1185069600000,1932,6,1931,9,37,7,0.593,0.112,0.482,25764.6,166.8,166.8,153.4,4,3,3.5714285714285716,981.2,910,1059,796.2,725,185,185,185,0,0,0,0.189,0.175,0.203,796.2,725,873.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.434,0.37,0.505,0.324,0.285,0.362,0.015,0.013,0.017,1,0.924,1.1,0.045,0.041,0.05,21.18,20.81,21.54,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.81,39.2,51.15,43.49,38.19,48.2,0,0,0,0,0,0,0.852,0,0.111,0.19,0.81,0.19,43.4
-1184464800000,1932,6,1931,9,38,7,0.497,0.112,0.385,21610.9,140.8,140.8,128.6,3,3,3,822.2,745.4,893,637.2,560.4,185,185,185,0,0,0,0.226,0.207,0.248,637.2,560.4,708,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.32,0.276,0.36,0.227,0.175,0.274,0.0099,0.0076,0.012,0.776,0.646,0.895,0.034,0.028,0.04,22.04,21.63,22.47,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,43.8,39.16,47.9,42.88,38.16,46.94,0,0,0,0,0,0,0.715,0,0.112,0.23,0.77,0.23,43.5
-1183860000000,1932,6,1931,9,39,7,0.423,0.106,0.316,18031.3,114.5,114.5,107.3,3,3,3,698.7,662,745.4,523.1,499,175.6,163,185,0,0,0,0.251,0.238,0.27,523.1,499,560.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.253,0.237,0.276,0.15,0.135,0.175,0.0065,0.0057,0.0076,0.582,0.539,0.646,0.025,0.023,0.028,22.72,22.47,22.91,0.948,0.946,0.951,0.971,0.97,0.974,0.921,0.918,0.927,36.84,35.26,39.16,35.78,34.2,38.16,0,0,0,0,0,0,0.596,0,0.107,0.25,0.75,0.25,42.6
-1183255200000,1932,7,1931,10,40,7,0.366,0.0986,0.267,15595.2,96.4,96.4,92.83,2,2,2,605.1,570.2,643.9,442.1,407.2,163,163,163,0,0,0,0.27,0.253,0.286,442.1,407.2,480.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.196,0.227,0.108,0.0912,0.126,0.0045,0.0038,0.0054,0.558,0.505,0.62,0.024,0.021,0.026,23.13,22.9,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.94,44.5,51.66,46.41,43.61,48.2,0,0,0,0,0,0,0.516,0,0.099,0.27,0.73,0.27,42.6
-1182650400000,1932,7,1931,10,41,7,0.325,0.0986,0.226,13481.2,86.52,86.52,80.25,2,2,2,537,512.2,566.7,374,349.2,163,163,163,0,0,0,0.304,0.288,0.318,374,349.2,403.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.184,0.176,0.195,0.0755,0.0638,0.0895,0.0032,0.0026,0.0038,0.455,0.418,0.499,0.019,0.017,0.021,23.53,23.35,23.68,0.952,0.948,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.06,38.45,44.15,40.12,37.4,43.26,0,0,0,0,0,0,0.446,0,0.099,0.3,0.7,0.3,41.5
-1182045600000,1932,7,1931,10,42,7,0.288,0.0986,0.189,11273.3,71.43,71.43,67.1,2,2,2,476.1,456.4,496.9,313.1,293.4,163,163,163,0,0,0,0.343,0.328,0.357,313.1,293.4,333.9,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.156,0.17,0.0468,0.0375,0.0566,0.0019,0.0015,0.0023,0.364,0.334,0.395,0.015,0.014,0.016,23.89,23.77,24.01,0.943,0.939,0.946,0.97,0.97,0.97,0.915,0.911,0.918,34.59,32.46,36.82,33.55,31.48,35.71,0,0,0,0,0,0,0.373,0,0.099,0.34,0.66,0.34,39.1
-1181440800000,1932,7,1931,10,43,7,0.268,0.0986,0.169,10100.7,61.97,61.97,60.12,2,2,2,443.1,435.1,451.8,280.1,272.1,163,163,163,0,0,0,0.368,0.361,0.375,280.1,272.1,288.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.151,0.148,0.154,0.0312,0.0274,0.0353,0.0013,0.0011,0.0014,0.314,0.302,0.327,0.013,0.012,0.013,24.09,24.04,24.14,0.937,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,30.99,30.1,31.94,30.06,29.2,30.98,0,0,0,0,0,0,0.334,0,0.099,0.37,0.63,0.37,37.7
-1180836000000,1932,8,1931,11,44,7,0.252,0.081,0.171,10227.2,63.81,63.81,60.88,2,2,2,416.1,406.7,429.8,282.1,272.7,134,134,134,0,0,0,0.322,0.312,0.329,282.1,272.7,295.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.146,0.154,0.0322,0.0277,0.0386,0.0013,0.0011,0.0016,0.315,0.301,0.335,0.013,0.012,0.014,24.21,24.13,24.27,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.38,30.33,32.89,30.44,29.42,31.9,0,0,0,0,0,0,0.338,0,0.081,0.32,0.68,0.32,40.6
-1180231200000,1932,8,1931,11,45,7,0.236,0.081,0.155,9276.87,57.94,57.94,55.22,2,2,2,389.8,382.6,402.5,255.8,248.6,134,134,134,0,0,0,0.344,0.333,0.35,255.8,248.6,268.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.14,0.138,0.145,0.0198,0.0169,0.0257,0.0008,0.00068,0.001,0.275,0.265,0.294,0.011,0.011,0.012,24.38,24.29,24.42,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.46,27.66,29.87,27.61,26.83,28.97,0,0,0,0,0,0,0.307,0,0.081,0.34,0.66,0.34,39.3
-1179626400000,1932,8,1931,11,46,7,0.223,0.081,0.142,8481.31,52,52,50.48,2,1,1.7142857142857142,369.2,358.7,375.1,235.2,224.7,134,134,134,0,0,0,0.363,0.357,0.374,235.2,224.7,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.129,0.135,0.0157,0.0148,0.0162,0.00064,0.0006,0.00066,0.294,0.249,0.4,0.012,0.01,0.016,24.46,24.38,24.51,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.897,0.94,33.82,26.03,52.69,32.13,25.25,48.2,0,0,0,0,0,0,0.28,0,0.081,0.36,0.64,0.36,38
-1179021600000,1932,8,1931,11,47,7,0.206,0.081,0.125,7828.38,48.06,48.06,46.6,1,1,1,340.7,330.7,347.3,206.7,196.7,134,134,134,0,0,0,0.393,0.386,0.405,206.7,196.7,213.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.123,0.119,0.125,0.0133,0.0125,0.0139,0.00054,0.0005,0.00056,0.358,0.34,0.37,0.014,0.014,0.015,24.54,24.49,24.61,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.55,45.28,49.04,46.6,44.38,48.06,0,0,0,0,0,0,0.259,0,0.081,0.39,0.61,0.39,38
-1178416800000,1932,8,1931,11,48,7,0.194,0.0693,0.124,7738.59,48.2,48.2,46.06,1,1,1,320,310.1,327.5,205.5,190.1,114.6,100,134,0,0,0,0.357,0.309,0.414,205.5,190.1,224.1,990,990,990,965,965,965,25,25,25,0.121,0.117,0.126,0.0132,0.0119,0.0148,0.00053,0.00048,0.00059,0.354,0.328,0.386,0.014,0.013,0.015,24.65,24.59,24.69,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.45,43.73,51.82,46.06,42.86,48.2,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,39.9
-1177812000000,1932,9,1931,12,49,7,0.181,0.0605,0.121,7606.19,47.68,47.68,45.27,1,1,1,299.4,290,310.1,199.4,190,100,100,100,0,0,0,0.334,0.323,0.345,199.4,190,210.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.121,0.0127,0.0119,0.0136,0.00051,0.00047,0.00054,0.342,0.325,0.361,0.014,0.013,0.014,24.76,24.69,24.82,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.2,44.01,48.65,45.27,43.13,47.68,0,0,0,0,0,0,0.252,0,0.06,0.33,0.67,0.33,42
-1177207200000,1932,9,1931,12,50,7,0.171,0.0605,0.11,6935.72,43.13,43.13,41.28,1,1,1,282.2,273.3,290,182.2,173.3,100,100,100,0,0,0,0.355,0.345,0.366,182.2,173.3,190,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.0112,0.0105,0.0119,0.00045,0.00042,0.00047,0.311,0.295,0.325,0.012,0.012,0.013,24.86,24.82,24.91,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.17,40.07,44.01,41.28,39.12,43.13,0,0,0,0,0,0,0.229,0,0.061,0.35,0.64,0.36,40.6
-1176602400000,1932,9,1931,12,51,7,0.161,0.0605,0.101,6300.29,38.02,38.02,37.5,1,1,1,266.8,263.1,268.9,166.8,163.1,100,100,100,0,0,0,0.375,0.372,0.38,166.8,163.1,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.104,0.106,0.00993,0.00961,0.0101,0.00039,0.00038,0.0004,0.283,0.277,0.287,0.011,0.011,0.011,24.95,24.94,24.97,0.944,0.943,0.945,0.973,0.971,0.974,0.919,0.916,0.92,38.55,37.68,39.04,37.5,36.59,38.02,0,0,0,0,0,0,0.208,0,0.06,0.38,0.63,0.37,39.1
-1175997600000,1932,9,1931,12,52,7,0.155,0.057,0.0977,6098.83,39.57,39.57,36.3,1,1,1,255.8,250.3,263.1,161.6,154.6,94.29,80,100,0,0,0,0.368,0.314,0.393,161.6,154.6,174.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.107,0.00948,0.00889,0.0106,0.00038,0.00035,0.00042,0.274,0.261,0.296,0.011,0.01,0.012,25,24.97,25.02,0.943,0.941,0.947,0.972,0.97,0.977,0.916,0.912,0.925,37.35,35.67,40.5,36.3,34.6,39.57,0,0,0,0,0,0,0.202,0,0.0573,0.37,0.63,0.37,39.3
-1175392800000,1932,10,1932,1,1,7,0.145,0.0484,0.0963,6023.43,38.49,38.49,35.85,1,1,1,239.3,231.5,250.3,159.3,151.5,80,80,80,0,0,0,0.335,0.32,0.346,159.3,151.5,170.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0989,0.106,0.00929,0.00863,0.0102,0.00037,0.00034,0.0004,0.268,0.255,0.288,0.011,0.01,0.011,25.1,25.01,25.16,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.922,36.92,35.11,39.48,35.85,34.06,38.49,0,0,0,0,0,0,0.199,0,0.0487,0.33,0.66,0.34,41.5
-1174788000000,1932,10,1932,1,2,7,0.134,0.0484,0.0858,5350.19,32.76,32.76,31.85,1,1,1,221.8,220.7,225.8,141.8,140.7,80,80,80,0,0,0,0.361,0.354,0.362,141.8,140.7,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0955,0.0951,0.0969,0.00781,0.00771,0.00814,0.00031,0.0003,0.00032,0.237,0.235,0.244,0.0093,0.0092,0.0096,25.23,25.2,25.24,0.935,0.935,0.937,0.97,0.97,0.97,0.907,0.907,0.909,32.83,32.57,33.77,31.85,31.6,32.76,0,0,0,0,0,0,0.177,0,0.0482,0.36,0.64,0.36,39.9
