datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1174183200000,1932,10,1932,1,3,7,0.126,0.0484,0.0779,4846.88,30.68,30.68,28.85,1,1,1,208.7,203.8,216.8,128.7,123.8,80,80,80,0,0,0,0.383,0.369,0.393,128.7,123.8,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0908,0.0891,0.0937,0.00669,0.00627,0.00737,0.00026,0.00025,0.00029,0.214,0.205,0.228,0.0084,0.008,0.0089,25.33,25.27,25.37,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.74,28.58,31.63,28.85,27.72,30.68,0,0,0,0,0,0,0.16,0,0.0481,0.38,0.62,0.38,38.5
-1173578400000,1932,10,1932,1,4,7,0.122,0.0484,0.0735,1994.14,27.72,27.72,11.87,1,1,1,201.5,199.9,203.8,121.5,119.9,80,80,80,0,0,0,0.397,0.393,0.4,121.5,119.9,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0883,0.0877,0.0891,0.00608,0.00594,0.00627,0.00024,0.00023,0.00025,0.201,0.198,0.205,0.0079,0.0077,0.008,25.39,25.37,25.4,0.398,0,0.928,0.416,0,0.97,0.386,0,0.9,12.24,0,28.58,11.87,0,27.72,0,4,0,0,0.571,0,0.0659,0.571,0.0485,0.4,0.6,0.4,16.3
-1172973600000,1932,10,1932,1,5,7,0.121,0.0458,0.0751,4033.31,28.01,28.01,24.01,1,1,1,199.9,199.9,199.9,124.2,119.9,75.71,75,80,0,0,0,0.379,0.375,0.4,124.2,119.9,124.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0877,0.0888,0.00631,0.00594,0.00637,0.00025,0.00023,0.00025,0.205,0.198,0.206,0.008,0.0077,0.0081,25.39,25.39,25.4,0.796,0,0.928,0.831,0,0.97,0.772,0,0.9,24.75,0,28.88,24.01,0,28.01,0,1,0,0,0.143,0,0.133,0.143,0.0459,0.38,0.62,0.38,33.3
-1172368800000,1932,11,1932,2,6,7,0.121,0.0399,0.081,5062.61,32.97,32.97,30.13,1,1,1,199.9,199.9,199.9,133.9,124.9,66,54,75,0,0,0,0.33,0.27,0.375,133.9,124.9,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0888,0.0948,0.00713,0.00637,0.00815,0.00028,0.00025,0.00032,0.222,0.206,0.242,0.0087,0.0081,0.0095,25.38,25.36,25.39,0.932,0.928,0.937,0.97,0.97,0.97,0.904,0.9,0.909,31.07,28.88,33.99,30.13,28.01,32.97,0,0,0,0,0,0,0.167,0,0.04,0.33,0.67,0.33,41.8
-1171764000000,1932,11,1932,2,7,7,0.125,0.0327,0.0921,5788.35,37.87,37.87,34.45,1,1,1,206.3,199.9,220.7,152.3,145.9,54,54,54,0,0,0,0.262,0.245,0.27,152.3,145.9,166.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.097,0.0948,0.102,0.00869,0.00815,0.00992,0.00034,0.00032,0.00039,0.254,0.242,0.28,0.0099,0.0095,0.011,25.31,25.2,25.36,0.939,0.937,0.944,0.971,0.97,0.974,0.911,0.909,0.919,35.5,33.99,38.89,34.45,32.97,37.87,0,0,0,0,0,0,0.191,0,0.0329,0.26,0.74,0.26,46.3
-1171159200000,1932,11,1932,2,8,7,0.155,0.0327,0.122,7725.67,48.2,48.2,45.99,1,1,1,255.8,236.2,268.9,201.8,182.2,54,54,54,0,0,0,0.212,0.201,0.229,201.8,182.2,214.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.119,0.0129,0.0112,0.014,0.00051,0.00044,0.00056,0.342,0.307,0.366,0.014,0.012,0.015,24.94,24.86,25.08,0.954,0.949,0.957,0.98,0.98,0.98,0.935,0.93,0.938,47.11,42.52,50.16,45.99,41.67,48.2,0,0,0,0,0,0,0.255,0,0.033,0.21,0.79,0.21,49.8
-1170554400000,1932,11,1932,2,9,7,0.165,0.0434,0.121,7544.58,50.16,50.16,44.91,2,1,1.2857142857142858,272.1,266,283.2,200.4,181,71.71,54,85,0,0,0,0.265,0.191,0.32,200.4,181,229.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.11,0.124,0.0128,0.0111,0.0152,0.00051,0.00044,0.00061,0.297,0.235,0.366,0.012,0.0093,0.015,24.91,24.86,24.94,0.943,0.922,0.957,0.977,0.97,0.98,0.921,0.895,0.938,38.76,25.65,50.16,37.77,24.88,48.2,0,0,0,0,0,0,0.249,0,0.044,0.26,0.73,0.27,45.7
-1169949600000,1932,12,1932,3,10,7,0.169,0.0493,0.119,7501.36,51.09,51.09,44.65,2,1,1.1428571428571428,279.1,268.9,294.6,197.5,183.9,81.57,61,85,0,0,0,0.293,0.207,0.316,197.5,183.9,233.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.126,0.0125,0.0114,0.0156,0.0005,0.00045,0.00062,0.314,0.242,0.345,0.012,0.0096,0.014,24.87,24.81,24.91,0.948,0.924,0.955,0.979,0.97,0.98,0.928,0.896,0.936,41.88,26.33,46.96,41,25.54,46.02,0,0,0,0,0,0,0.248,0,0.05,0.29,0.7,0.3,44.4
-1169344800000,1932,12,1932,3,11,7,0.198,0.0369,0.161,9818.45,66.27,66.27,58.44,2,2,2,328,305.9,364,267,244.9,61,61,61,0,0,0,0.187,0.168,0.199,267,244.9,303,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.151,0.0253,0.0166,0.042,0.001,0.00066,0.0017,0.286,0.254,0.34,0.011,0.01,0.014,24.67,24.44,24.82,0.933,0.928,0.941,0.97,0.97,0.97,0.905,0.9,0.912,30.13,27.65,34.16,29.22,26.82,33.13,0,0,0,0,0,0,0.325,0,0.037,0.19,0.81,0.19,49.6
-1168740000000,1932,12,1932,3,12,7,0.235,0.0369,0.198,11984.2,75.57,75.57,71.33,2,2,2,387.7,368.3,406.7,326.7,307.3,61,61,61,0,0,0,0.157,0.15,0.166,326.7,307.3,345.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.159,0.152,0.166,0.0532,0.044,0.0622,0.0022,0.0018,0.0025,0.375,0.346,0.404,0.015,0.014,0.016,24.29,24.17,24.41,0.944,0.941,0.947,0.971,0.97,0.973,0.917,0.913,0.922,36.75,34.63,38.81,35.67,33.59,37.78,0,0,0,0,0,0,0.396,0,0.037,0.16,0.84,0.16,51
-1168135200000,1932,12,1932,3,13,7,0.273,0.0403,0.233,14144.7,90.29,90.29,84.19,2,2,2,451.6,418.2,477.8,384.9,357.2,66.71,61,101,0,0,0,0.147,0.129,0.211,384.9,357.2,413.7,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.18,0.17,0.19,0.0807,0.0676,0.0942,0.0033,0.0028,0.0039,0.463,0.421,0.506,0.019,0.017,0.021,23.9,23.76,24.1,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.927,0.937,42.99,40.06,46.07,42.1,39.11,45.15,0,0,0,0,0,0,0.468,0,0.04,0.15,0.85,0.15,51.8
-1167530400000,1933,1,1932,4,14,7,0.317,0.0611,0.256,15315.4,105.4,105.4,91.16,3,2,2.142857142857143,524.6,481.3,606.9,423.6,380.3,101,101,101,0,0,0,0.194,0.166,0.21,423.6,380.3,505.9,990,990,990,966,965.8,966.3,24,23.7,24.2,0.197,0.181,0.232,0.0991,0.0785,0.139,0.0041,0.0032,0.0059,0.509,0.459,0.559,0.021,0.019,0.023,23.53,23.13,23.78,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,44,36.22,49.11,43.07,35.14,48.13,0,0,0,0,0,0,0.506,0,0.061,0.19,0.81,0.19,48.3
-1166925600000,1933,1,1932,4,15,7,0.369,0.0611,0.308,17800,111.3,111.3,106,3,2,2.857142857142857,610.8,570.2,636.6,509.8,469.2,101,101,101,0,0,0,0.166,0.159,0.177,509.8,469.2,535.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.235,0.212,0.249,0.143,0.12,0.159,0.006,0.0051,0.0067,0.564,0.512,0.592,0.024,0.022,0.025,23.1,22.96,23.24,0.949,0.945,0.957,0.972,0.97,0.98,0.923,0.917,0.938,38.96,34.98,51.16,37.61,33.93,48.2,0,0,0,0,0,0,0.589,0,0.061,0.17,0.83,0.17,48.2
-1166320800000,1933,1,1932,4,16,7,0.438,0.0611,0.377,21546.8,135.6,135.6,128.3,3,3,3,724,648.5,764,623,547.5,101,101,101,0,0,0,0.14,0.132,0.156,623,547.5,663,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.256,0.321,0.217,0.167,0.244,0.0094,0.0071,0.011,0.739,0.611,0.806,0.032,0.026,0.035,22.47,22.24,22.89,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,43.67,38.95,46.11,42.75,37.93,45.19,0,0,0,0,0,0,0.713,0,0.061,0.14,0.86,0.14,49.2
-1165716000000,1933,1,1932,4,17,7,0.441,0.0611,0.38,21731,132.3,132.3,129.4,3,3,3,728.8,704.7,745.4,627.8,603.7,101,101,101,0,0,0,0.139,0.135,0.143,627.8,603.7,644.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.301,0.288,0.311,0.22,0.204,0.231,0.0095,0.0088,0.01,0.747,0.706,0.775,0.032,0.03,0.034,22.44,22.34,22.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44,42.53,45,43.12,41.68,44.1,0,0,0,0,0,0,0.719,0,0.061,0.14,0.86,0.14,49.3
-1165111200000,1933,1,1932,4,18,7,0.45,0.0676,0.382,21801,132.6,132.6,129.8,3,3,3,743.3,729.9,764,631.6,625,111.7,101,116,0,0,0,0.15,0.136,0.157,631.6,625,648,990,990,990,966.9,966.8,967,23.1,23,23.2,0.305,0.302,0.315,0.223,0.218,0.234,0.0096,0.0094,0.01,0.754,0.744,0.783,0.033,0.032,0.034,22.37,22.26,22.43,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.14,43.7,45.09,43.26,42.83,44.19,0,0,0,0,0,0,0.721,0,0.068,0.15,0.85,0.15,48.4
-1164506400000,1933,2,1932,5,19,7,0.471,0.065,0.406,22990.6,144.2,144.2,136.8,3,3,3,779.1,768.4,797.9,671.6,652.4,107.4,86,116,0,0,0,0.138,0.108,0.151,671.6,652.4,711.9,990,990,990,967,967,967.1,23,22.9,23,0.327,0.317,0.348,0.25,0.237,0.277,0.011,0.01,0.012,0.822,0.79,0.887,0.036,0.034,0.039,22.16,22.02,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.55,45.35,49.04,45.62,44.45,48.06,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
-1163901600000,1933,2,1932,5,20,7,0.5,0.052,0.448,24273.1,144.6,144.6,144.5,3,3,3,826.1,797.9,858,740.1,711.9,86,86,86,0,0,0,0.104,0.1,0.108,740.1,711.9,772,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.365,0.348,0.388,0.294,0.277,0.313,0.013,0.012,0.014,0.934,0.887,0.987,0.041,0.039,0.044,21.86,21.68,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.59,49.04,52.32,48.16,48.06,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,48.5
-1163296800000,1933,2,1932,5,21,7,0.545,0.052,0.493,26944.3,165.1,165.1,160.4,4,4,4,900.8,863.8,928.7,814.8,777.8,86,86,86,0,0,0,0.0955,0.0926,0.0996,814.8,777.8,842.7,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.427,0.394,0.453,0.333,0.315,0.347,0.015,0.014,0.015,0.978,0.914,1.03,0.043,0.04,0.046,21.52,21.36,21.73,0.954,0.953,0.954,0.978,0.975,0.98,0.933,0.929,0.935,40.99,39.47,42.12,40.1,38.48,41.28,0,0,0,0,0,0,0.891,0,0.052,0.095,0.9,0.1,49.4
-1162692000000,1933,2,1932,5,22,7,0.589,0.0615,0.527,28393.2,171.1,171.1,169,4,4,4,973.4,941.1,995,871.7,855.1,101.7,86,108,0,0,0,0.104,0.0891,0.112,871.7,855.1,887,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.485,0.464,0.501,0.361,0.353,0.368,0.016,0.016,0.017,1.08,1.05,1.11,0.049,0.047,0.05,21.12,21.01,21.29,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.11,42.49,43.65,42.25,41.64,42.77,0,0,0,0,0,0,0.939,0,0.062,0.1,0.89,0.11,48.2
-1162087200000,1933,3,1932,6,23,7,0.627,0.0653,0.562,29799.1,182.8,182.8,177.4,4,4,4,1037,1007,1073,928.6,898.6,108,108,108,0,0,0,0.104,0.101,0.107,928.6,898.6,964.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.539,0.511,0.572,0.388,0.374,0.406,0.018,0.017,0.019,1.18,1.13,1.25,0.054,0.051,0.057,20.8,20.63,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.25,44.1,46.63,44.34,43.22,45.7,0,0,0,0,0,0,0.985,0,0.065,0.1,0.9,0.1,47.5
-1161482400000,1933,3,1932,6,24,7,0.692,0.0653,0.627,31970,192.8,192.8,190.3,4,4,4,1144,1078,1200,1036,969.9,108,108,108,0,0,0,0.0945,0.09,0.1,1036,969.9,1092,990,990,990,968.4,968.1,968.5,21.6,21.5,21.9,0.661,0.577,0.741,0.512,0.408,0.63,0.024,0.019,0.029,1.46,1.25,1.67,0.067,0.057,0.078,20.19,19.8,20.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.96,46.82,50.6,47.57,45.88,48.2,0,0,0,0,0,0,1.06,0,0.065,0.094,0.91,0.09,46.2
-1160877600000,1933,3,1932,6,25,7,0.761,0.0653,0.665,32390.4,192.8,192.8,192.8,4,4,4,1259,1204,1323,1151,1096,108,108,108,51.04,0,114.7,0.0859,0.0817,0.0897,1099,1096,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.773,0.747,0.801,0.647,0.64,0.648,0.03,0.03,0.031,1.72,1.69,1.75,0.081,0.079,0.083,19.57,19.34,19.77,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.32,49.72,50.78,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.096,0.086,0.87,0.13,42.6
-1160272800000,1933,3,1932,6,26,7,0.857,0.0679,0.665,32108.7,192.8,192.8,191.1,4,4,4,1417,1364,1479,1305,1256,112.3,108,123,205,156,256.4,0.0792,0.0747,0.0834,1100,1100,1100,990,990,990,969.2,969,969.4,20.8,20.6,21,0.842,0.818,0.871,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.82,0.086,0.084,0.088,18.99,18.76,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,48.19,49.32,47.78,47.22,48.2,0,0,0,0,0,0,1.06,0,0.192,0.079,0.78,0.22,37.5
-1159668000000,1933,4,1932,7,27,7,0.939,0.0744,0.665,31273.6,187.9,187.9,186.2,4,4,4,1553,1506,1596,1430,1383,123,123,123,330.3,282.9,373.4,0.0792,0.0771,0.0817,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.897,0.882,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.85,0.091,0.089,0.092,18.5,18.35,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.49,47.1,47.93,46.54,46.16,46.97,0,0,0,0,0,0,1.03,0,0.274,0.079,0.71,0.29,33.3
-1159063200000,1933,4,1932,7,28,7,0.924,0.0744,0.665,31425.3,188.4,188.4,187.1,4,4,4,1528,1492,1571,1405,1369,123,123,123,305.4,269,348.2,0.0805,0.0783,0.0824,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.89,0.876,0.905,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.85,0.09,0.089,0.091,18.59,18.43,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.72,47.32,48.06,46.76,46.37,47.1,0,0,0,0,0,0,1.04,0,0.259,0.081,0.72,0.28,34
-1158458400000,1933,4,1932,7,29,7,0.87,0.0744,0.665,31993,192.4,192.4,190.4,4,4,4,1439,1388,1475,1316,1265,123,123,123,215.5,164.6,252.3,0.0856,0.0834,0.0886,1100,1100,1100,990,990,990,969.3,969.1,969.4,20.7,20.6,20.9,0.853,0.832,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,18.91,18.78,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,48.23,49.07,47.61,47.26,48.09,0,0,0,0,0,0,1.06,0,0.205,0.086,0.76,0.24,36.8
-1157853600000,1933,4,1932,7,30,7,0.797,0.0744,0.665,32388,192.8,192.8,192.8,4,4,4,1318,1250,1379,1195,1127,123,123,123,94.51,26.73,156,0.0935,0.0892,0.0984,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.803,0.774,0.828,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.72,1.78,0.083,0.081,0.085,19.35,19.13,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.75,49.16,50.41,48.2,48.18,48.2,0,0,0,0,0,0,1.07,0,0.132,0.093,0.83,0.17,40.6
-1157248800000,1933,5,1932,8,31,7,0.718,0.103,0.615,31531.1,191.9,191.9,187.7,4,4,4,1187,1147,1222,1017,977.3,170,170,170,0,0,0,0.143,0.139,0.148,1017,977.3,1052,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.646,0.593,0.697,0.47,0.412,0.54,0.022,0.019,0.025,1.4,1.28,1.53,0.065,0.059,0.071,20.12,19.87,20.36,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.88,46.61,48.95,46.92,45.68,47.97,0,0,0,0,0,0,1.04,0,0.103,0.14,0.86,0.14,43.9
-1156644000000,1933,5,1932,8,32,7,0.643,0.0873,0.556,29373.3,179.2,179.2,174.8,4,4,4,1063,1007,1123,918.6,881.6,144.3,125,170,0,0,0,0.135,0.118,0.158,918.6,881.6,953.2,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.534,0.497,0.57,0.384,0.366,0.4,0.018,0.017,0.018,1.17,1.1,1.23,0.053,0.05,0.057,20.73,20.48,20.98,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.6,43.31,45.72,43.71,42.44,44.8,0,0,0,0,0,0,0.971,0,0.087,0.14,0.86,0.14,45.7
-1156039200000,1933,5,1932,8,33,7,0.582,0.0756,0.507,27348.8,169.8,169.8,162.8,4,4,4,962.8,910,1007,837.8,785,125,125,125,0,0,0,0.13,0.124,0.137,837.8,785,881.6,990,990,990,967.8,967.5,967.9,22.2,22.1,22.5,0.457,0.408,0.497,0.344,0.319,0.366,0.015,0.014,0.017,1.03,0.935,1.1,0.046,0.042,0.05,21.22,20.98,21.53,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.58,39.47,43.31,40.7,38.47,42.44,0,0,0,0,0,0,0.904,0,0.075,0.13,0.87,0.13,47
-1155434400000,1933,5,1932,8,34,7,0.49,0.0756,0.414,23043.4,144.6,144.6,137.2,3,3,3,810.2,741,893,685.2,616,125,125,125,0,0,0,0.155,0.14,0.169,685.2,616,768,990,990,990,967.1,966.9,967.5,22.9,22.5,23.1,0.339,0.298,0.393,0.258,0.212,0.311,0.011,0.0092,0.014,0.847,0.73,0.988,0.037,0.032,0.044,22.01,21.54,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.11,43.08,51.72,45.72,42.22,48.2,0,0,0,0,0,0,0.762,0,0.076,0.15,0.84,0.16,47
-1154829600000,1933,5,1932,8,35,7,0.402,0.0663,0.336,19354.2,123.8,123.8,115.2,3,3,3,665,593.1,725.1,555.4,495.1,109.6,98,125,0,0,0,0.164,0.145,0.183,555.4,495.1,600.1,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.263,0.228,0.289,0.172,0.133,0.202,0.0074,0.0056,0.0087,0.627,0.526,0.703,0.027,0.022,0.03,22.81,22.5,23.21,0.951,0.946,0.954,0.975,0.97,0.98,0.927,0.917,0.935,39.37,35.52,42.11,38.4,34.45,41.27,0,0,0,0,0,0,0.64,0,0.066,0.16,0.84,0.16,48.1
-1154224800000,1933,6,1932,9,36,7,0.316,0.0593,0.256,15182.7,96.4,96.4,90.37,2,2,2,522.1,481.3,570.2,424.1,383.3,98,98,98,0,0,0,0.188,0.172,0.204,424.1,383.3,472.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.198,0.183,0.215,0.0992,0.0799,0.122,0.0041,0.0033,0.0051,0.525,0.464,0.598,0.022,0.019,0.025,23.53,23.24,23.77,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,46.71,42.56,51.46,45.19,41.71,48.2,0,0,0,0,0,0,0.502,0,0.06,0.19,0.81,0.19,48
-1153620000000,1933,6,1932,9,37,7,0.275,0.0593,0.216,13051.5,82.71,82.71,77.69,2,2,2,455.5,435.1,477.8,357.5,337.1,98,98,98,0,0,0,0.215,0.205,0.225,357.5,337.1,379.8,990,990,990,965.6,965.6,965.8,24.4,24.2,24.4,0.174,0.167,0.182,0.0677,0.0581,0.0783,0.0028,0.0024,0.0032,0.426,0.395,0.459,0.017,0.016,0.019,23.92,23.79,24.05,0.949,0.946,0.952,0.976,0.971,0.98,0.926,0.919,0.933,39.81,37.62,42.2,38.84,36.52,41.35,0,0,0,0,0,0,0.432,0,0.059,0.22,0.79,0.21,47.5
-1153015200000,1933,6,1932,9,38,7,0.258,0.0593,0.198,11939.7,73.04,73.04,71.07,2,2,2,426,412.3,435.1,328,314.3,98,98,98,0,0,0,0.23,0.225,0.238,328,314.3,337.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.159,0.167,0.0538,0.0473,0.0581,0.0022,0.0019,0.0024,0.381,0.361,0.395,0.016,0.015,0.016,24.1,24.05,24.18,0.945,0.943,0.946,0.97,0.97,0.971,0.917,0.914,0.919,36.63,35.13,37.62,35.53,34.08,36.52,0,0,0,0,0,0,0.395,0,0.06,0.23,0.77,0.23,46.3
-1152410400000,1933,6,1932,9,39,7,0.241,0.0577,0.183,11053.3,68.16,68.16,65.79,2,2,2,398.4,389.6,412.3,303,296,95.43,89,98,0,0,0,0.239,0.228,0.249,303,296,314.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.152,0.159,0.042,0.0387,0.0473,0.0017,0.0016,0.0019,0.344,0.333,0.361,0.014,0.014,0.015,24.27,24.18,24.31,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.911,0.914,33.91,33.14,35.13,32.9,32.14,34.08,0,0,0,0,0,0,0.366,0,0.058,0.24,0.76,0.24,45.9
-1151805600000,1933,7,1932,10,40,7,0.222,0.0538,0.168,10142.7,64.44,64.44,60.37,2,2,2,366.4,347.3,385.2,277.4,258.3,89,89,89,0,0,0,0.243,0.231,0.256,277.4,258.3,296.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.138,0.152,0.0299,0.0209,0.0388,0.0012,0.00084,0.0016,0.305,0.276,0.333,0.012,0.011,0.013,24.46,24.34,24.59,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,31.12,29,33.21,30.19,28.13,32.22,0,0,0,0,0,0,0.335,0,0.054,0.24,0.76,0.24,45.7
-1151200800000,1933,7,1932,10,41,7,0.204,0.0538,0.15,9085.99,55.48,55.48,54.08,2,2,2,337.4,327.5,343.7,248.4,238.5,89,89,89,0,0,0,0.264,0.259,0.272,248.4,238.5,254.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.137,0.0178,0.016,0.0192,0.00071,0.00064,0.00077,0.263,0.251,0.271,0.011,0.01,0.011,24.65,24.61,24.71,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,27.88,26.76,28.6,27.04,25.95,27.74,0,0,0,0,0,0,0.3,0,0.054,0.26,0.74,0.26,44.5
-1150596000000,1933,7,1932,10,42,7,0.193,0.0538,0.139,8416.25,51.91,51.91,50.1,2,1,1.5714285714285714,319.1,310.1,327.5,230.1,221.1,89,89,89,0,0,0,0.279,0.272,0.287,230.1,221.1,238.5,990,990,990,965,965,965,25,25,25,0.128,0.125,0.131,0.0153,0.0145,0.016,0.00061,0.00058,0.00064,0.305,0.247,0.381,0.012,0.0099,0.015,24.7,24.67,24.73,0.939,0.925,0.958,0.974,0.97,0.98,0.915,0.897,0.939,37.15,26.36,51.26,35.38,25.57,48.2,0,0,0,0,0,0,0.278,0,0.054,0.28,0.72,0.28,43.6
-1149991200000,1933,7,1932,10,43,7,0.181,0.0538,0.127,7945.42,48.2,48.2,47.29,1,1,1,299.4,290,310.1,210.4,201,89,89,89,0,0,0,0.297,0.287,0.307,210.4,201,221.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.125,0.0136,0.0128,0.0145,0.00054,0.00051,0.00058,0.362,0.345,0.381,0.014,0.014,0.015,24.74,24.67,24.8,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.83,46.68,51.26,47.29,45.74,48.2,0,0,0,0,0,0,0.263,0,0.054,0.3,0.7,0.3,43.9
-1149386400000,1933,7,1932,10,44,7,0.172,0.0476,0.125,7895.24,48.2,48.2,47,1,1,1,285.2,273.3,290,206.5,196.3,78.71,77,89,0,0,0,0.276,0.266,0.307,206.5,196.3,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.121,0.0133,0.0124,0.0139,0.00053,0.00049,0.00055,0.354,0.335,0.365,0.014,0.013,0.015,24.81,24.77,24.87,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,48,45.65,49.53,47,44.74,48.2,0,0,0,0,0,0,0.261,0,0.047,0.28,0.73,0.27,45.9
-1148781600000,1933,8,1932,11,45,7,0.158,0.0466,0.112,7051.1,43.72,43.72,41.97,1,1,1,261.4,254.6,268.9,184.4,177.6,77,77,77,0,0,0,0.295,0.286,0.302,184.4,177.6,191.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.109,0.114,0.0114,0.0108,0.0121,0.00045,0.00043,0.00048,0.314,0.302,0.327,0.012,0.012,0.013,24.94,24.9,24.98,0.95,0.948,0.952,0.98,0.979,0.98,0.93,0.927,0.933,42.84,41.23,44.61,41.97,40.35,43.72,0,0,0,0,0,0,0.233,0,0.046,0.29,0.71,0.29,44.6
-1148176800000,1933,8,1932,11,46,7,0.143,0.0466,0.0962,6020.08,38.33,38.33,35.83,1,1,1,236.1,228.3,246.5,159.1,151.3,77,77,77,0,0,0,0.326,0.312,0.337,159.1,151.3,169.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0995,0.106,0.00928,0.00861,0.0102,0.00037,0.00034,0.0004,0.269,0.255,0.287,0.011,0.01,0.011,25.11,25.03,25.17,0.942,0.939,0.945,0.971,0.97,0.975,0.914,0.911,0.921,36.91,35.09,39.33,35.83,34.04,38.33,0,0,0,0,0,0,0.199,0,0.0468,0.33,0.67,0.33,42.1
-1147572000000,1933,8,1932,11,47,7,0.135,0.0466,0.0881,5498.61,32.9,32.9,32.73,1,1,1,222.6,220.7,223.4,145.6,143.7,77,77,77,0,0,0,0.346,0.345,0.349,145.6,143.7,146.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0975,0.0969,0.0978,0.00813,0.00797,0.00819,0.00032,0.00031,0.00032,0.245,0.241,0.246,0.0096,0.0095,0.0097,25.22,25.21,25.23,0.937,0.936,0.937,0.97,0.97,0.97,0.909,0.908,0.909,33.74,33.3,33.92,32.73,32.3,32.9,0,0,0,0,0,0,0.182,0,0.0469,0.35,0.65,0.35,40.7
-1146967200000,1933,8,1932,11,48,7,0.13,0.0414,0.0891,5572.53,36.11,36.11,33.17,1,1,1,215.7,205.9,220.7,147.3,139.8,68.43,57,77,0,0,0,0.316,0.263,0.355,147.3,139.8,159.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0973,0.0954,0.101,0.00827,0.00763,0.00933,0.00032,0.0003,0.00037,0.247,0.234,0.268,0.0097,0.0092,0.011,25.26,25.23,25.32,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,34.2,32.36,37.23,33.17,31.39,36.11,0,0,0,0,0,0,0.184,0,0.0409,0.32,0.69,0.31,42.9
-1146362400000,1933,9,1932,12,49,7,0.124,0.0345,0.0894,5606.49,33.65,33.65,33.37,1,1,1,204.7,203.8,205.9,147.7,146.8,57,57,57,0,0,0,0.278,0.277,0.28,147.7,146.8,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0962,0.0969,0.00831,0.00823,0.00841,0.00032,0.00032,0.00033,0.247,0.245,0.249,0.0097,0.0096,0.0097,25.32,25.32,25.33,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,34.4,34.18,34.69,33.37,33.16,33.65,0,0,0,0,0,0,0.185,0,0.0346,0.28,0.72,0.28,45.2
-1145757600000,1933,9,1932,12,50,7,0.122,0.0345,0.0878,5503.71,33.16,33.16,32.76,1,1,1,202.1,199.9,203.8,145.1,142.9,57,57,57,0,0,0,0.282,0.28,0.285,145.1,142.9,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0948,0.0962,0.00808,0.0079,0.00823,0.00032,0.00031,0.00032,0.242,0.238,0.245,0.0095,0.0093,0.0096,25.35,25.33,25.36,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.77,33.25,34.18,32.76,32.25,33.16,0,0,0,0,0,0,0.182,0,0.0342,0.28,0.72,0.28,45.1
-1145152800000,1933,9,1932,12,51,7,0.12,0.0345,0.0858,5376.38,32.25,32.25,32,1,1,1,198.8,196.6,199.9,141.8,139.6,57,57,57,0,0,0,0.287,0.285,0.29,141.8,139.6,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0936,0.0948,0.00781,0.00762,0.0079,0.0003,0.0003,0.00031,0.236,0.232,0.238,0.0092,0.0091,0.0093,25.36,25.36,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.907,32.99,32.44,33.25,32,31.47,32.25,0,0,0,0,0,0,0.178,0,0.0342,0.29,0.72,0.28,44.8
-1144548000000,1933,9,1932,12,52,7,0.116,0.0331,0.0828,5177.38,33.1,33.1,30.82,1,1,1,191.6,187.6,196.6,136.9,130.6,54.71,41,57,0,0,0,0.285,0.219,0.304,136.9,130.6,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0904,0.0943,0.00739,0.00685,0.00821,0.00029,0.00027,0.00032,0.227,0.216,0.243,0.0089,0.0084,0.0095,25.36,25.33,25.36,0.933,0.931,0.937,0.97,0.97,0.97,0.905,0.903,0.909,31.77,30.23,34.13,30.82,29.32,33.1,0,0,0,0,0,0,0.171,0,0.0332,0.29,0.71,0.29,44.6
-1143943200000,1933,10,1933,1,1,7,0.111,0.0248,0.0859,5375.55,33.1,33.1,32,1,1,1,183,176.4,187.6,142,135.4,41,41,41,0,0,0,0.224,0.219,0.232,142,135.4,146.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0904,0.0943,0.00782,0.00726,0.00821,0.00031,0.00028,0.00032,0.235,0.223,0.243,0.0092,0.0087,0.0095,25.33,25.33,25.33,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.99,31.37,34.13,32,30.43,33.1,0,0,0,0,0,0,0.178,0,0.0251,0.22,0.77,0.23,48.4
-1143338400000,1933,10,1933,1,2,7,0.104,0.0321,0.0721,4463.39,29.52,29.52,26.57,1,1,1,172.4,170.2,173.7,119.2,112.2,53.14,41,58,0,0,0,0.308,0.238,0.341,119.2,112.2,131.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0832,0.089,0.00588,0.00528,0.00694,0.00023,0.00021,0.00027,0.195,0.182,0.216,0.0076,0.0071,0.0085,25.35,25.33,25.36,0.924,0.919,0.931,0.97,0.97,0.97,0.896,0.892,0.903,27.39,25.64,30.44,26.57,24.87,29.52,0,0,0,0,0,0,0.148,0,0.0319,0.31,0.69,0.31,42.9
-1142733600000,1933,10,1933,1,3,7,0.0993,0.0321,0.0671,4132.1,26.67,26.67,24.6,1,1,1,164.2,160.7,170.2,111,102.7,53.14,41,58,0,0,0,0.323,0.255,0.361,111,102.7,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0799,0.0848,0.00519,0.00448,0.00592,0.0002,0.00018,0.00023,0.18,0.166,0.195,0.0071,0.0065,0.0076,25.35,25.33,25.36,0.919,0.913,0.925,0.97,0.97,0.97,0.891,0.885,0.897,25.36,23.31,27.49,24.6,22.61,26.67,0,0,0,0,0,0,0.137,0,0.0322,0.32,0.68,0.32,41.6
-1142128800000,1933,10,1933,1,4,7,0.0997,0.0248,0.0749,4645.71,28.95,28.95,27.65,1,1,1,164.8,158.3,170.2,123.8,117.3,41,41,41,0,0,0,0.249,0.241,0.259,123.8,117.3,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.084,0.0882,0.00627,0.00572,0.00673,0.00025,0.00022,0.00026,0.202,0.191,0.212,0.0079,0.0075,0.0083,25.33,25.33,25.33,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.51,26.89,29.84,27.65,26.08,28.95,0,0,0,0,0,0,0.154,0,0.0248,0.25,0.75,0.25,46.6
-1141524000000,1933,10,1933,1,5,7,0.108,0.0304,0.0778,4846.77,31.93,31.93,28.85,1,1,1,179,172.6,187.6,128.7,118.6,50.29,41,54,0,0,0,0.281,0.224,0.313,128.7,118.6,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0851,0.0926,0.00669,0.00583,0.0078,0.00026,0.00023,0.0003,0.211,0.194,0.234,0.0083,0.0076,0.0092,25.35,25.33,25.35,0.929,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,29.74,27.24,32.92,28.85,26.42,31.93,0,0,0,0,0,0,0.16,0,0.0302,0.28,0.72,0.28,44.9
-1140919200000,1933,11,1933,2,6,7,0.118,0.0327,0.0851,5327.31,33.33,33.33,31.71,1,1,1,194.6,187.6,201.4,140.6,133.6,54,54,54,0,0,0,0.278,0.268,0.288,140.6,133.6,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0904,0.0953,0.00771,0.00711,0.00828,0.0003,0.00028,0.00032,0.233,0.22,0.245,0.0091,0.0086,0.0096,25.35,25.35,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.69,30.96,34.36,31.71,30.03,33.33,0,0,0,0,0,0,0.176,0,0.0329,0.28,0.72,0.28,45.1
-1140314400000,1933,11,1933,2,7,7,0.129,0.0327,0.0959,6034.16,37.87,37.87,35.92,1,1,1,212.5,203.8,220.7,158.5,149.8,54,54,54,0,0,0,0.254,0.245,0.265,158.5,149.8,166.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0992,0.0962,0.102,0.00923,0.00848,0.00992,0.00036,0.00033,0.00039,0.265,0.249,0.28,0.01,0.0098,0.011,25.26,25.2,25.33,0.941,0.938,0.944,0.972,0.97,0.974,0.914,0.91,0.919,36.97,34.92,38.89,35.92,33.87,37.87,0,0,0,0,0,0,0.2,0,0.0331,0.25,0.74,0.26,46.8
-1139709600000,1933,11,1933,2,8,7,0.139,0.0327,0.107,6755.08,42.44,42.44,40.21,1,1,1,230.3,220.7,239.5,176.3,166.7,54,54,54,0,0,0,0.235,0.225,0.245,176.3,166.7,185.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.109,0.0107,0.00992,0.0115,0.00042,0.00039,0.00045,0.297,0.28,0.313,0.012,0.011,0.012,25.12,25.05,25.2,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.919,0.931,41.12,38.89,43.3,40.21,37.87,42.44,0,0,0,0,0,0,0.223,0,0.032,0.24,0.77,0.23,48.6
-1139104800000,1933,11,1933,2,9,7,0.163,0.0345,0.129,8018.89,53.63,53.63,47.73,2,1,1.1428571428571428,269.6,250.3,305.9,212.6,196.3,57,54,61,0,0,0,0.212,0.199,0.223,212.6,196.3,244.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.118,0.113,0.13,0.0138,0.0124,0.0166,0.00055,0.00049,0.00066,0.338,0.254,0.386,0.013,0.01,0.015,24.88,24.77,24.97,0.952,0.928,0.959,0.979,0.97,0.98,0.931,0.9,0.94,45.38,27.65,52.68,43.9,26.82,48.2,0,0,0,0,0,0,0.265,0,0.034,0.21,0.79,0.21,49.2
-1138500000000,1933,12,1933,3,10,7,0.2,0.0369,0.163,9931.96,66.27,66.27,59.12,2,2,2,331,310.1,364,270,249.1,61,61,61,0,0,0,0.185,0.168,0.197,270,249.1,303,990,990,990,965.1,965,965.2,24.9,24.8,25,0.139,0.132,0.151,0.0265,0.0169,0.042,0.0011,0.00068,0.0017,0.29,0.259,0.34,0.012,0.01,0.014,24.65,24.44,24.79,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.912,30.47,28.12,34.16,29.56,27.28,33.13,0,0,0,0,0,0,0.328,0,0.037,0.18,0.81,0.19,49.7
-1137895200000,1933,12,1933,3,11,7,0.235,0.0514,0.184,11098.4,71.08,71.08,66.06,2,2,2,388.6,368.3,412.3,303.6,283.3,85,85,85,0,0,0,0.219,0.206,0.231,303.6,283.3,327.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.153,0.146,0.161,0.0423,0.0327,0.0535,0.0017,0.0013,0.0022,0.343,0.312,0.378,0.014,0.013,0.015,24.32,24.17,24.45,0.941,0.937,0.945,0.97,0.97,0.97,0.912,0.909,0.916,34.05,31.81,36.64,33.03,30.85,35.54,0,0,0,0,0,0,0.367,0,0.051,0.22,0.78,0.22,47.2
-1137290400000,1933,12,1933,3,12,7,0.274,0.0514,0.223,13486.4,85.63,85.63,80.28,2,2,2,453.5,418.2,477.8,368.5,333.2,85,85,85,0,0,0,0.188,0.178,0.203,368.5,333.2,392.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.176,0.163,0.184,0.0729,0.0563,0.0844,0.003,0.0023,0.0035,0.44,0.387,0.476,0.018,0.016,0.02,23.92,23.77,24.13,0.951,0.946,0.954,0.977,0.97,0.98,0.929,0.917,0.935,41.08,37.28,43.69,40.14,36.17,42.81,0,0,0,0,0,0,0.446,0,0.051,0.19,0.81,0.19,49.2
-1136685600000,1933,12,1933,3,13,7,0.307,0.0514,0.256,15359.2,96.4,96.4,91.42,2,2,2,508.1,481.3,542.7,423.1,396.3,85,85,85,0,0,0,0.168,0.157,0.177,423.1,396.3,457.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.186,0.207,0.0987,0.086,0.115,0.0041,0.0036,0.0048,0.522,0.482,0.574,0.022,0.02,0.024,23.59,23.38,23.75,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,46.8,44.05,50.25,45.71,43.17,48.2,0,0,0,0,0,0,0.508,0,0.051,0.17,0.83,0.17,50
-1136080800000,1934,1,1933,4,14,7,0.355,0.0611,0.294,17017,109.9,109.9,101.3,3,2,2.5714285714285716,587.6,554.6,629.7,486.6,453.6,101,101,101,0,0,0,0.172,0.16,0.182,486.6,453.6,528.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.207,0.245,0.13,0.113,0.154,0.0055,0.0047,0.0065,0.558,0.512,0.592,0.023,0.022,0.025,23.2,23,23.34,0.951,0.945,0.958,0.974,0.97,0.98,0.927,0.917,0.939,42.32,34.98,51.16,40.65,33.93,48.2,0,0,0,0,0,0,0.563,0,0.061,0.17,0.83,0.17,47.9
-1135476000000,1934,1,1933,4,15,7,0.394,0.0611,0.333,19232.9,117.7,117.7,114.5,3,3,3,651.9,629.7,667.6,550.9,528.7,101,101,101,0,0,0,0.155,0.151,0.16,550.9,528.7,566.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.258,0.245,0.267,0.169,0.154,0.18,0.0072,0.0065,0.0077,0.617,0.58,0.644,0.026,0.025,0.027,22.88,22.79,23,0.951,0.949,0.952,0.974,0.971,0.976,0.926,0.922,0.93,39.17,37.73,40.18,38.16,36.64,39.23,0,0,0,0,0,0,0.636,0,0.061,0.16,0.85,0.15,48.8
-1134871200000,1934,1,1933,4,16,7,0.424,0.0611,0.363,20861.7,128.7,128.7,124.2,3,3,3,700.7,684.5,725.1,599.7,583.5,101,101,101,0,0,0,0.144,0.139,0.148,599.7,583.5,624.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.286,0.276,0.299,0.202,0.191,0.218,0.0087,0.0082,0.0094,0.699,0.672,0.741,0.03,0.029,0.032,22.6,22.46,22.69,0.954,0.953,0.955,0.979,0.979,0.98,0.934,0.933,0.936,42.26,41.26,43.77,41.39,40.38,42.9,0,0,0,0,0,0,0.69,0,0.061,0.14,0.86,0.14,49.2
-1134266400000,1934,1,1933,4,17,7,0.458,0.0611,0.397,22576.3,137.7,137.7,134.4,3,3,3,757.3,729.9,776.2,656.3,628.9,101,101,101,0,0,0,0.133,0.13,0.138,656.3,628.9,675.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.318,0.302,0.328,0.239,0.221,0.252,0.01,0.0095,0.011,0.795,0.749,0.827,0.034,0.032,0.036,22.28,22.17,22.43,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.71,44.06,46.84,44.79,43.18,45.9,0,0,0,0,0,0,0.747,0,0.061,0.13,0.87,0.13,49.3
-1133661600000,1934,1,1933,4,18,7,0.477,0.0663,0.411,23227,138.7,138.7,138.3,3,3,3,789.5,776.2,797.9,679.9,675.2,109.6,101,116,0,0,0,0.139,0.129,0.145,679.9,675.2,681.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.332,0.328,0.334,0.255,0.252,0.257,0.011,0.011,0.011,0.836,0.827,0.84,0.036,0.036,0.037,22.11,22.07,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.03,46.84,47.18,46.09,45.9,46.24,0,0,0,0,0,0,0.768,0,0.066,0.14,0.86,0.14,48.7
-1133056800000,1934,2,1933,5,19,7,0.501,0.0702,0.431,23996.8,144.6,144.6,142.8,3,3,3,829.1,804.6,845.8,713.1,688.6,116,116,116,0,0,0,0.14,0.137,0.144,713.1,688.6,729.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.352,0.338,0.361,0.277,0.261,0.289,0.012,0.011,0.013,0.892,0.851,0.921,0.039,0.037,0.041,21.89,21.8,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.83,47.46,49.76,47.61,46.51,48.2,0,0,0,0,0,0,0.794,0,0.07,0.14,0.86,0.14,47.9
-1132452000000,1934,2,1933,5,20,7,0.518,0.0702,0.448,24292.8,144.6,144.6,144.6,3,3,3,857.1,845.8,863.8,741.1,729.8,116,116,116,0,0,0,0.135,0.134,0.137,741.1,729.8,747.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.361,0.372,0.296,0.289,0.301,0.013,0.013,0.013,0.94,0.921,0.951,0.041,0.041,0.042,21.73,21.69,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.38,49.76,50.75,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,46.9
-1131847200000,1934,2,1933,5,21,7,0.631,0.0572,0.572,29857,192.8,192.8,177.7,4,4,4,1043,902.5,1200,948.5,786.5,94.57,86,116,1.976,0,13.83,0.0926,0.0717,0.129,946.5,786.5,1100,990,990,990,968,967.5,968.5,22,21.5,22.5,0.563,0.407,0.747,0.44,0.32,0.648,0.02,0.014,0.03,1.26,0.935,1.69,0.058,0.042,0.079,20.72,19.78,21.56,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45.77,39.6,50.91,44.43,38.62,48.2,0,0,0,0,0,0,0.987,0,0.059,0.091,0.91,0.09,47.3
-1131242400000,1934,2,1933,5,22,7,0.914,0.0776,0.665,31398.3,192.8,192.8,186.9,4,4,4,1512,1250,1799,1384,1164,128.3,86,160,283.6,63.73,539.2,0.0835,0.0606,0.106,1100,1100,1100,990,990,990,969.5,968.7,970.5,20.5,19.5,21.3,0.858,0.768,0.92,0.648,0.648,0.648,0.032,0.03,0.033,1.81,1.72,1.87,0.088,0.08,0.096,18.67,17.68,19.6,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,47.95,45.31,50.43,46.72,44.41,48.2,0,0,0,0,0,0,1.04,0,0.249,0.085,0.73,0.27,34.4
-1130637600000,1934,3,1933,6,23,7,1.41,0.101,0.665,27241.3,173,173,162.2,4,4,4,2325,1930,2720,2157,1770,167.3,160,211,1057,670.3,1409,0.0723,0.0626,0.0829,1100,1100,1100,990,990,990,971.9,970.9,972.8,18.1,17.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.098,0.11,16.25,15.29,17.25,0.946,0.942,0.949,0.978,0.974,0.98,0.925,0.917,0.93,41.45,38.84,44.14,40.54,37.82,43.26,0,0,0,0,0,0,0.901,0,0.745,0.072,0.47,0.53,19.3
-1130032800000,1934,3,1933,6,24,7,1.99,0.128,0.665,22945.7,147,147,136.6,4,4,4,3296,2874,3835,3085,2663,211,211,211,1985,1563,2524,0.0646,0.055,0.0734,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.96,12.79,14.92,0.935,0.927,0.94,0.97,0.97,0.971,0.907,0.899,0.914,35.19,31.99,37.83,34.15,31.03,36.75,0,0,0,0,0,0,0.759,0,1.325,0.064,0.33,0.67,11.5
-1129428000000,1934,3,1933,6,25,7,3.02,0.128,0.665,12143.9,118.2,118.2,72.28,4,4,4,4996,4107,5594,4785,3896,211,211,211,3685,2796,4283,0.0428,0.0377,0.0514,1100,1100,1100,990.02,990,990.05,977.4,975.9,978.4,12.6,11.6,14.1,0.918,0.906,0.926,0.648,0.648,0.648,0.052,0.046,0.056,1.87,1.85,1.87,0.15,0.13,0.16,10.72,9.776,12.25,0.644,0,0.922,0.693,0,0.97,0.624,0,0.895,19.26,0,30.47,18.07,0,29.56,0,0,2,0,0,0.286,0.402,0.286,2.355,0.042,0.22,0.78,4.02
-1128823200000,1934,3,1933,6,26,7,3.32,0.136,0.665,4213.18,89.24,89.24,25.08,4,4,4,5491,5216,5661,5265,4903,225.6,211,313,4165,3803,4350,0.0413,0.0373,0.06,1100,1100,1100,990.05,990.02,990.06,978.3,977.8,978.5,11.8,11.5,12.2,0.909,0.904,0.917,0.648,0.648,0.648,0.055,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,9.924,9.681,10.32,0.252,0,0.885,0.277,0,0.97,0.244,0,0.858,6.958,0,24.62,6.27,0,22.31,0,0,5,0,0,0.714,0.139,0.714,2.655,0.041,0.2,0.8,1.27
-1128218400000,1934,4,1933,7,27,7,2.94,0.189,0.665,16746.5,109.2,109.2,99.68,4,4,4,4869,4560,5127,4556,4247,313,313,313,3456,3147,3714,0.0644,0.061,0.0686,1100,1100,1100,990,990,990.02,977.3,976.7,977.7,12.7,12.3,13.3,0.925,0.92,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.87,10.44,11.42,0.903,0.89,0.914,0.97,0.97,0.97,0.876,0.863,0.887,26.46,25.05,28.16,24.92,22.91,27.31,0,0,0,0,0,0,0.554,0,2.275,0.064,0.23,0.77,5.7
-1127613600000,1934,4,1933,7,28,7,2.57,0.165,0.665,19395.2,119.4,119.4,115.4,4,4,4,4247,4046,4481,3974,3789,273,257,313,2874,2689,3068,0.0642,0.0594,0.0713,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.57,12.36,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.896,29.75,28.56,30.78,28.86,27.71,29.86,0,0,0,0,0,0,0.641,0,1.905,0.064,0.26,0.74,7.55
-1127008800000,1934,4,1933,7,29,7,2.23,0.155,0.665,21400.7,132.2,132.2,127.4,4,4,4,3692,3479,3909,3435,3222,257,257,257,2335,2122,2552,0.0697,0.0658,0.0739,1100,1100,1100,990,990,990,975,974.6,975.5,15,14.5,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.64,13.55,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.83,31.56,34.07,31.85,30.61,33.05,0,0,0,0,0,0,0.708,0,1.565,0.07,0.3,0.7,9.6
-1126404000000,1934,4,1933,7,30,7,1.95,0.155,0.665,23175.1,141.5,141.5,137.9,4,4,4,3227,3078,3456,2970,2821,257,257,257,1870,1721,2099,0.0798,0.0744,0.0835,1100,1100,1100,990,990,990,974,973.7,974.5,16,15.5,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.6,14.42,0.936,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,35.55,34.2,36.47,34.49,33.17,35.38,0,0,0,0,0,0,0.766,0,1.285,0.079,0.34,0.66,11.9
-1125799200000,1934,4,1933,7,31,7,1.74,0.172,0.665,24705.3,150.3,150.3,147.1,4,4,4,2872,2756,2982,2587,2467,284.4,257,289,1487,1367,1625,0.0992,0.0862,0.105,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.66,15.2,0.94,0.939,0.942,0.971,0.97,0.973,0.914,0.911,0.916,37.85,37.11,38.61,36.76,36,37.57,0,0,0,0,0,0,0.817,0,1.075,0.099,0.38,0.62,14.2
-1125194400000,1934,5,1933,8,32,7,1.56,0.175,0.665,26069.9,158.2,158.2,155.2,4,4,4,2579,2471,2720,2290,2182,289,289,289,1190,1082,1331,0.112,0.106,0.117,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.63,15.29,15.89,0.944,0.942,0.945,0.976,0.974,0.977,0.92,0.917,0.923,39.77,38.84,40.48,38.79,37.82,39.55,0,0,0,0,0,0,0.862,0,0.895,0.11,0.43,0.57,16.7
-1124589600000,1934,5,1933,8,33,7,1.36,0.175,0.665,27609,168.8,168.8,164.3,4,4,4,2244,2073,2424,1955,1784,289,289,289,854.8,683.9,1035,0.129,0.119,0.139,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16,16.85,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.95,40.78,43.06,41.08,39.87,42.2,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
-1123984800000,1934,5,1933,8,34,7,1.2,0.153,0.665,28803.6,174.5,174.5,171.4,4,4,4,1982,1888,2054,1729,1635,253,253,253,628.8,535.1,700.6,0.128,0.123,0.134,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.9,17.39,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.74,43.18,44.51,42.86,42.32,43.62,0,0,0,0,0,0,0.952,0,0.535,0.13,0.55,0.45,24
-1123380000000,1934,5,1933,8,35,7,1.05,0.135,0.665,30195.1,184.7,184.7,179.7,4,4,4,1739,1596,1856,1515,1411,223.9,185,253,414.8,311.4,502.6,0.128,0.109,0.143,1100,1100,1100,990,990,990,970.3,969.8,970.6,19.7,19.4,20.2,0.915,0.903,0.925,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.097,17.88,17.49,18.35,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.85,44.8,47.11,44.93,43.91,46.17,0,0,0,0,0,0,0.999,0,0.385,0.13,0.63,0.37,28.8
-1122775200000,1934,6,1933,9,36,7,0.868,0.112,0.665,31979.6,192.8,192.8,190.4,4,4,4,1435,1320,1528,1250,1135,185,185,185,149.9,34.78,242.6,0.129,0.121,0.14,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.842,0.794,0.881,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.74,1.83,0.086,0.083,0.09,18.94,18.6,19.35,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,47.75,49.76,47.59,46.79,48.2,0,0,0,0,0,0,1.06,0,0.203,0.13,0.77,0.23,36.8
-1122170400000,1934,6,1933,9,37,7,0.711,0.112,0.599,30668.6,192.8,192.8,182.6,4,4,4,1175,1073,1284,989.9,887.8,185,185,185,0,0,0,0.158,0.144,0.172,989.9,887.8,1099,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.632,0.518,0.778,0.464,0.369,0.646,0.022,0.017,0.03,1.37,1.13,1.72,0.064,0.052,0.081,20.18,19.48,20.74,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.7,43.12,50.08,45.64,42.25,48.2,0,0,0,0,0,0,1.01,0,0.112,0.16,0.84,0.16,43.1
-1121565600000,1934,6,1933,9,38,7,0.608,0.112,0.496,26395.8,166.8,166.8,157.1,4,3,3.857142857142857,1005,953.8,1059,819.6,768.8,185,185,185,0,0,0,0.184,0.175,0.194,819.6,768.8,873.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.456,0.409,0.505,0.336,0.311,0.362,0.015,0.014,0.017,1.02,0.959,1.1,0.046,0.043,0.05,21.07,20.81,21.28,0.954,0.953,0.956,0.978,0.974,0.98,0.933,0.928,0.937,42.21,39.2,51.15,41,38.19,48.2,0,0,0,0,0,0,0.873,0,0.112,0.18,0.82,0.18,43.4
-1120960800000,1934,6,1933,9,39,7,0.518,0.11,0.408,22637.6,144.6,144.6,134.7,3,3,3,856.3,772.5,935.5,674.5,609.5,181.9,163,185,0,0,0,0.213,0.198,0.232,674.5,609.5,750.5,990,990,990,967.3,967,967.6,22.7,22.4,23,0.342,0.3,0.392,0.252,0.208,0.302,0.011,0.009,0.014,0.839,0.725,0.975,0.037,0.032,0.044,21.84,21.38,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,42.38,50.19,44.92,41.54,48.2,0,0,0,0,0,0,0.749,0,0.11,0.21,0.79,0.21,43.7
-1120356000000,1934,7,1933,10,40,7,0.403,0.0986,0.305,17293.1,118.5,118.5,102.9,3,2,2.4285714285714284,666.5,619.8,741,503.5,456.8,163,163,163,0,0,0,0.245,0.22,0.263,503.5,456.8,578,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.24,0.214,0.282,0.14,0.115,0.187,0.006,0.0049,0.0081,0.61,0.559,0.672,0.026,0.024,0.029,22.82,22.46,23.04,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,45.52,36.16,52.26,43.49,35.08,48.2,0,0,0,0,0,0,0.572,0,0.098,0.24,0.76,0.24,42.9
-1119751200000,1934,7,1933,10,41,7,0.333,0.0986,0.235,13962.3,91.72,91.72,83.11,2,2,2,550.8,515.4,593.1,387.8,352.4,163,163,163,0,0,0,0.297,0.275,0.316,387.8,352.4,430.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.189,0.177,0.204,0.082,0.0653,0.102,0.0034,0.0027,0.0043,0.476,0.423,0.539,0.02,0.018,0.023,23.45,23.19,23.66,0.953,0.949,0.957,0.978,0.973,0.98,0.932,0.924,0.938,42.48,38.79,46.8,41.55,37.76,45.86,0,0,0,0,0,0,0.462,0,0.098,0.3,0.71,0.29,41.9
-1119146400000,1934,7,1933,10,42,7,0.297,0.0986,0.198,11770.5,73.63,73.63,70.06,2,2,2,490.3,474.7,507,327.3,311.7,163,163,163,0,0,0,0.333,0.321,0.343,327.3,311.7,344,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.162,0.174,0.0535,0.0461,0.0614,0.0022,0.0019,0.0025,0.385,0.361,0.41,0.016,0.015,0.017,23.81,23.71,23.9,0.945,0.943,0.948,0.97,0.97,0.971,0.917,0.914,0.921,36.11,34.43,37.9,35.03,33.4,36.82,0,0,0,0,0,0,0.389,0,0.099,0.33,0.67,0.33,39.6
-1118541600000,1934,7,1933,10,43,7,0.268,0.0986,0.17,10124.7,62.97,62.97,60.27,2,2,2,443.8,435.1,456.4,280.8,272.1,163,163,163,0,0,0,0.367,0.357,0.375,280.8,272.1,293.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.152,0.148,0.156,0.0315,0.0274,0.0375,0.0013,0.0011,0.0015,0.315,0.302,0.334,0.013,0.012,0.014,24.09,24.01,24.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,31.06,30.1,32.46,30.13,29.2,31.48,0,0,0,0,0,0,0.335,0,0.098,0.37,0.63,0.37,37.8
-1117936800000,1934,7,1933,10,44,7,0.255,0.0861,0.169,10137.9,63.24,63.24,60.34,2,2,2,422.4,412.3,429.8,280.1,266.8,142.3,134,163,0,0,0,0.337,0.314,0.379,280.1,266.8,293.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.15,0.147,0.153,0.0312,0.0249,0.0374,0.0013,0.001,0.0015,0.312,0.294,0.331,0.013,0.012,0.014,24.19,24.15,24.24,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.11,29.52,32.6,30.17,28.63,31.62,0,0,0,0,0,0,0.335,0,0.086,0.34,0.66,0.34,39.8
-1117332000000,1934,8,1933,11,45,7,0.238,0.081,0.157,9427.91,60.04,60.04,56.12,2,2,2,394,375.1,412.3,260,241.1,134,134,134,0,0,0,0.34,0.325,0.357,260,241.1,278.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.142,0.135,0.148,0.0223,0.0162,0.0303,0.00091,0.00066,0.0012,0.282,0.257,0.309,0.011,0.01,0.013,24.35,24.24,24.47,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,28.93,26.8,30.95,28.06,26,30.02,0,0,0,0,0,0,0.312,0,0.081,0.34,0.66,0.34,39.6
-1116727200000,1934,8,1933,11,46,7,0.215,0.081,0.134,8195.4,52,52,48.78,2,1,1.2857142857142858,355.5,343.7,375.1,221.5,209.7,134,134,134,0,0,0,0.377,0.357,0.39,221.5,209.7,241.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.128,0.124,0.135,0.0146,0.0136,0.0162,0.00059,0.00055,0.00066,0.338,0.249,0.39,0.014,0.01,0.016,24.48,24.42,24.52,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,42.85,26.03,51.59,41.46,25.25,48.2,0,0,0,0,0,0,0.271,0,0.081,0.38,0.62,0.38,38.1
-1116122400000,1934,8,1933,11,47,7,0.198,0.081,0.117,7311.12,44.38,44.38,43.52,1,1,1,327,324.1,330.7,193,190.1,134,134,134,0,0,0,0.41,0.405,0.414,193,190.1,196.7,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.119,0.0122,0.0119,0.0125,0.00049,0.00048,0.0005,0.333,0.328,0.34,0.013,0.013,0.014,24.63,24.61,24.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,44.41,43.73,45.28,43.52,42.86,44.38,0,0,0,0,0,0,0.242,0,0.081,0.41,0.59,0.41,36.9
-1115517600000,1934,8,1933,11,48,7,0.187,0.0752,0.112,6990.53,46.76,46.76,41.61,1,1,1,308.8,302.6,313.5,184.5,171.9,124.3,100,134,0,0,0,0.402,0.327,0.438,184.5,171.9,205.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.12,0.0114,0.0104,0.0133,0.00046,0.00041,0.00053,0.317,0.296,0.353,0.013,0.012,0.014,24.74,24.72,24.77,0.95,0.946,0.956,0.978,0.975,0.98,0.929,0.923,0.937,42.54,39.53,47.71,41.61,38.54,46.76,0,0,0,0,0,0,0.231,0,0.075,0.4,0.6,0.4,37.4
-1114912800000,1934,9,1933,12,49,7,0.171,0.0605,0.111,6973.36,43.13,43.13,41.51,1,1,1,283.2,273.3,290,183.2,173.3,100,100,100,0,0,0,0.353,0.345,0.366,183.2,173.3,190,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.0113,0.0105,0.0119,0.00045,0.00042,0.00047,0.313,0.295,0.325,0.012,0.012,0.013,24.85,24.82,24.91,0.95,0.946,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.4,40.07,44.01,41.51,39.12,43.13,0,0,0,0,0,0,0.231,0,0.06,0.35,0.65,0.35,40.8
-1114308000000,1934,9,1933,12,50,7,0.159,0.0605,0.0986,6144.65,38.02,38.02,36.58,1,1,1,263,256.9,268.9,163,156.9,100,100,100,0,0,0,0.38,0.372,0.389,163,156.9,168.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.102,0.106,0.0096,0.00909,0.0101,0.00038,0.00036,0.0004,0.276,0.266,0.287,0.011,0.011,0.011,24.97,24.94,25.01,0.943,0.941,0.945,0.972,0.97,0.974,0.916,0.913,0.92,37.64,36.22,39.04,36.58,35.13,38.02,0,0,0,0,0,0,0.203,0,0.0604,0.38,0.62,0.38,38.6
-1113703200000,1934,9,1933,12,51,7,0.154,0.0605,0.0939,5840.46,35.13,35.13,34.76,1,1,1,255.3,250.3,256.9,155.3,150.3,100,100,100,0,0,0,0.392,0.389,0.4,155.3,150.3,156.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0999,0.102,0.00895,0.00852,0.00909,0.00035,0.00034,0.00036,0.263,0.254,0.266,0.01,0.01,0.011,25.02,25.01,25.05,0.941,0.939,0.941,0.97,0.97,0.97,0.913,0.911,0.913,35.84,34.67,36.22,34.76,33.63,35.13,0,0,0,0,0,0,0.193,0,0.0601,0.39,0.61,0.39,37.9
-1113098400000,1934,9,1933,12,52,7,0.147,0.0605,0.0867,5385.39,34.6,34.6,32.06,1,1,1,243.4,236.2,254.6,143.4,136.2,100,100,100,0,0,0,0.411,0.393,0.423,143.4,136.2,154.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0974,0.0949,0.101,0.00794,0.00733,0.00889,0.00031,0.00029,0.00035,0.241,0.229,0.261,0.0095,0.009,0.01,25.1,25.02,25.15,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.912,33.05,31.35,35.67,32.06,30.41,34.6,0,0,0,0,0,0,0.178,0,0.0603,0.41,0.59,0.41,36.6
-1112493600000,1934,10,1934,1,1,7,0.136,0.0484,0.0879,5485.2,34.76,34.76,32.65,1,1,1,225.4,220.7,234.6,145.4,140.7,80,80,80,0,0,0,0.355,0.341,0.362,145.4,140.7,154.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0951,0.1,0.00811,0.00771,0.00889,0.00032,0.0003,0.00035,0.244,0.235,0.26,0.0096,0.0092,0.01,25.2,25.13,25.24,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.66,32.57,35.83,32.65,31.6,34.76,0,0,0,0,0,0,0.181,0,0.0481,0.36,0.65,0.35,40.3
-1111888800000,1934,10,1934,1,2,7,0.125,0.0484,0.0762,4096.94,30.68,30.68,24.39,1,1,1,206,199.9,216.8,126,119.9,80,80,80,0,0,0,0.389,0.369,0.4,126,119.9,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0877,0.0937,0.00646,0.00594,0.00737,0.00025,0.00023,0.00029,0.209,0.198,0.228,0.0082,0.0077,0.0089,25.36,25.27,25.4,0.796,0,0.933,0.831,0,0.97,0.772,0,0.905,25.14,0,31.63,24.39,0,30.68,0,1,0,0,0.143,0,0.135,0.143,0.0488,0.39,0.61,0.39,32.8
-1111284000000,1934,10,1934,1,3,7,0.116,0.0465,0.0694,1775.45,27.53,27.53,10.57,1,1,1,191.6,181.1,199.9,114.7,102.7,76.86,58,80,0,0,0,0.401,0.32,0.438,114.7,102.7,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0856,0.0817,0.0877,0.0055,0.00448,0.00621,0.00022,0.00018,0.00024,0.189,0.167,0.202,0.0074,0.0065,0.0079,25.39,25.36,25.4,0.394,0,0.927,0.416,0,0.97,0.382,0,0.899,10.9,0,28.38,10.57,0,27.53,0,4,0,0,0.571,0,0.0587,0.571,0.0466,0.4,0.6,0.4,15.3
