datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-1110679200000,1934,10,1934,1,4,7,0.114,0.0351,0.0786,4898.8,31.53,31.53,29.16,1,1,1,187.9,176.4,197.9,129.9,118.4,58,58,58,0,0,0,0.309,0.293,0.329,129.9,118.4,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0854,0.093,0.00679,0.00581,0.00764,0.00027,0.00023,0.0003,0.214,0.194,0.232,0.0084,0.0076,0.0091,25.36,25.36,25.36,0.93,0.924,0.934,0.97,0.97,0.97,0.902,0.896,0.906,30.06,27.2,32.5,29.16,26.39,31.53,0,0,0,0,0,0,0.162,0,0.0354,0.31,0.69,0.31,43
-1110074400000,1934,10,1934,1,5,7,0.127,0.0337,0.093,5844.27,37.87,37.87,34.79,1,1,1,209.5,201.4,220.7,153.8,143.4,55.71,54,58,0,0,0,0.266,0.245,0.288,153.8,143.4,166.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0977,0.0943,0.102,0.00882,0.00794,0.00992,0.00035,0.00031,0.00039,0.257,0.238,0.28,0.01,0.0093,0.011,25.29,25.2,25.35,0.94,0.936,0.944,0.971,0.97,0.974,0.912,0.908,0.919,35.83,33.38,38.89,34.79,32.37,37.87,0,0,0,0,0,0,0.193,0,0.034,0.27,0.73,0.27,46
-1109469600000,1934,11,1934,2,6,7,0.138,0.0345,0.103,6532.22,41.3,41.3,38.88,1,1,1,227.9,220.7,236.2,170.9,161.2,57,54,75,0,0,0,0.25,0.23,0.318,170.9,161.2,180.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.102,0.107,0.0103,0.00945,0.0111,0.0004,0.00037,0.00044,0.287,0.271,0.304,0.011,0.011,0.012,25.14,25.09,25.2,0.945,0.942,0.948,0.976,0.97,0.98,0.922,0.915,0.929,39.85,37.41,42.15,38.88,36.3,41.3,0,0,0,0,0,0,0.216,0,0.035,0.25,0.75,0.25,47.3
-1108864800000,1934,11,1934,2,7,7,0.154,0.0454,0.109,6888.21,43.52,43.52,41,1,1,1,255.3,239.5,266,180.3,164.5,75,75,75,0,0,0,0.294,0.282,0.313,180.3,164.5,191,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.103,0.112,0.0111,0.00974,0.012,0.00044,0.00038,0.00047,0.305,0.277,0.324,0.012,0.011,0.013,24.98,24.91,25.09,0.948,0.943,0.952,0.978,0.972,0.98,0.928,0.917,0.933,41.9,38.19,44.41,41,37.13,43.52,0,0,0,0,0,0,0.228,0,0.045,0.29,0.71,0.29,44.7
-1108260000000,1934,11,1934,2,8,7,0.172,0.0454,0.126,7885.56,50.36,50.36,46.94,2,1,1.1428571428571428,284.1,266,305.9,209.1,191,75,75,75,0,0,0,0.265,0.245,0.282,209.1,191,230.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.112,0.126,0.0135,0.012,0.0154,0.00054,0.00047,0.00061,0.335,0.24,0.376,0.013,0.0096,0.015,24.83,24.75,24.91,0.951,0.923,0.958,0.979,0.97,0.98,0.93,0.896,0.939,44.67,25.96,51.07,43.34,25.18,48.2,0,0,0,0,0,0,0.261,0,0.046,0.26,0.73,0.27,45.8
-1107655200000,1934,11,1934,2,9,7,0.236,0.049,0.187,11314.2,81.28,81.28,67.35,2,2,2,389.9,313.5,469.1,308.9,238.5,81,75,96,0,0,0,0.21,0.175,0.239,308.9,238.5,373.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.154,0.129,0.179,0.0454,0.016,0.0751,0.0019,0.00064,0.0031,0.351,0.248,0.448,0.014,0.0099,0.018,24.31,23.84,24.78,0.94,0.926,0.952,0.973,0.97,0.979,0.915,0.898,0.932,34.6,26.83,41.5,33.67,26.03,40.64,0,0,0,0,0,0,0.374,0,0.049,0.21,0.79,0.21,47.9
-1107050400000,1934,12,1934,3,10,7,0.265,0.0581,0.206,12439.9,76.16,76.16,74.05,2,2,2,437.3,429.8,446.6,341.3,333.8,96,96,96,0,0,0,0.22,0.215,0.223,341.3,333.8,350.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0601,0.0565,0.0645,0.0025,0.0023,0.0026,0.401,0.389,0.415,0.016,0.016,0.017,24.03,23.98,24.08,0.947,0.946,0.948,0.972,0.97,0.974,0.92,0.918,0.924,38.09,37.27,39.09,37.02,36.16,38.08,0,0,0,0,0,0,0.411,0,0.059,0.22,0.78,0.22,46.9
-1106445600000,1934,12,1934,3,11,7,0.279,0.0581,0.221,13358.1,83.16,83.16,79.51,2,2,2,461.4,451.8,477.8,365.4,355.8,96,96,96,0,0,0,0.208,0.201,0.213,365.4,355.8,381.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.173,0.182,0.0715,0.0669,0.0792,0.0029,0.0027,0.0033,0.437,0.422,0.461,0.018,0.017,0.019,23.89,23.79,23.94,0.95,0.949,0.953,0.977,0.975,0.98,0.929,0.926,0.934,40.68,39.65,42.43,39.76,38.67,41.58,0,0,0,0,0,0,0.442,0,0.058,0.21,0.79,0.21,47.9
-1105840800000,1934,12,1934,3,12,7,0.297,0.0581,0.239,14447.9,88.3,88.3,86,2,2,2,491.5,477.8,502.8,395.5,381.8,96,96,96,0,0,0,0.195,0.191,0.201,395.5,381.8,406.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.187,0.182,0.191,0.0857,0.0792,0.091,0.0035,0.0033,0.0038,0.482,0.461,0.499,0.02,0.019,0.021,23.71,23.64,23.79,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.88,42.43,45.05,43,41.58,44.15,0,0,0,0,0,0,0.478,0,0.058,0.2,0.8,0.2,48.6
-1105236000000,1934,12,1934,3,13,7,0.328,0.0581,0.27,15896.4,96.4,96.4,94.62,2,2,2,542.5,512.2,570.2,446.5,416.2,96,96,96,0,0,0,0.177,0.168,0.187,446.5,416.2,474.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.194,0.215,0.11,0.0954,0.123,0.0046,0.004,0.0052,0.558,0.513,0.6,0.023,0.021,0.025,23.4,23.23,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.02,46.01,51.66,47.31,45.09,48.2,0,0,0,0,0,0,0.526,0,0.058,0.18,0.82,0.18,48.5
-1104631200000,1934,12,1934,3,14,7,0.357,0.0684,0.289,16334.6,102.2,102.2,97.23,3,2,2.142857142857143,590.7,570.2,606.9,477.5,472.3,113.1,96,116,0,0,0,0.191,0.168,0.197,477.5,472.3,490.9,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.219,0.215,0.227,0.124,0.122,0.131,0.0052,0.0051,0.0055,0.592,0.521,0.618,0.025,0.022,0.026,23.15,23.08,23.23,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.937,49.25,35.12,52.31,46.18,34.07,48.2,0,0,0,0,0,0,0.54,0,0.068,0.19,0.81,0.19,45.8
-1104026400000,1935,1,1934,4,15,7,0.387,0.0663,0.321,18501.5,117.7,117.7,110.1,3,3,3,639.7,606.9,667.6,530.2,490.9,109.6,101,116,0,0,0,0.172,0.151,0.191,530.2,490.9,566.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.248,0.227,0.267,0.155,0.131,0.18,0.0066,0.0055,0.0077,0.584,0.521,0.644,0.025,0.022,0.027,22.96,22.79,23.15,0.949,0.945,0.952,0.972,0.97,0.976,0.923,0.917,0.93,37.75,35.12,40.18,36.71,34.07,39.23,0,0,0,0,0,0,0.612,0,0.066,0.17,0.83,0.17,47.8
-1103421600000,1935,1,1934,4,16,7,0.433,0.0611,0.372,21328.1,131.5,131.5,127,3,3,3,716,684.5,741,615,583.5,101,101,101,0,0,0,0.141,0.136,0.148,615,583.5,640,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.294,0.276,0.308,0.212,0.191,0.228,0.0091,0.0082,0.0099,0.725,0.672,0.767,0.031,0.029,0.033,22.51,22.37,22.69,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.937,43.2,41.26,44.73,42.32,40.38,43.84,0,0,0,0,0,0,0.705,0,0.061,0.14,0.86,0.14,49.3
-1102816800000,1935,1,1934,4,17,7,0.473,0.0611,0.412,23287.9,144.5,144.5,138.6,3,3,3,782,755.5,817.2,681,654.5,101,101,101,0,0,0,0.129,0.124,0.134,681,654.5,716.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.332,0.317,0.352,0.256,0.238,0.279,0.011,0.01,0.012,0.836,0.792,0.896,0.036,0.034,0.039,22.14,21.94,22.29,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.15,45.6,49.14,46.21,44.69,48.16,0,0,0,0,0,0,0.77,0,0.061,0.13,0.87,0.13,49.2
-1102212000000,1935,1,1934,4,18,7,0.52,0.0707,0.449,24292.8,144.6,144.6,144.6,3,3,3,859.4,837.3,893,742.5,725.8,116.9,101,138,0,0,0,0.136,0.118,0.16,742.5,725.8,757,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.37,0.362,0.384,0.297,0.286,0.305,0.013,0.013,0.014,0.943,0.917,0.969,0.042,0.041,0.043,21.72,21.56,21.82,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.44,49.33,51.38,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.071,0.14,0.86,0.14,46.7
-1101607200000,1935,2,1934,5,19,7,0.569,0.0835,0.485,25808.1,163.5,163.5,153.6,4,3,3.5714285714285716,940.7,902.5,982,802.7,764.5,138,138,138,0,0,0,0.147,0.141,0.153,802.7,764.5,844,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.427,0.392,0.465,0.328,0.309,0.348,0.015,0.014,0.016,1,0.959,1.04,0.045,0.043,0.047,21.33,21.13,21.5,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.63,39.88,52.27,43.57,38.91,48.2,0,0,0,0,0,0,0.853,0,0.084,0.15,0.85,0.15,45.4
-1101002400000,1935,2,1934,5,20,7,0.638,0.0702,0.567,29973.9,190.5,190.5,178.4,4,4,4,1054,995,1140,938.1,879,116,116,116,0,0,0,0.11,0.102,0.117,938.1,879,1024,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.548,0.492,0.639,0.399,0.364,0.477,0.018,0.016,0.022,1.21,1.1,1.4,0.055,0.05,0.065,20.73,20.26,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.51,43.28,48.6,44.6,42.41,47.63,0,0,0,0,0,0,0.991,0,0.071,0.11,0.89,0.11,47
-1100397600000,1935,2,1934,5,21,7,0.762,0.0778,0.653,32353.7,192.8,192.8,192.6,4,4,4,1260,1155,1406,1131,1039,128.6,116,138,51.07,0,167.7,0.102,0.0972,0.112,1080,1039,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.747,0.661,0.829,0.604,0.511,0.648,0.028,0.024,0.031,1.65,1.46,1.78,0.077,0.068,0.085,19.64,19.04,20.15,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.6,48.92,50.46,48.15,47.95,48.2,0,0,0,0,0,0,1.07,0,0.109,0.1,0.86,0.14,42.5
-1099792800000,1935,2,1934,5,22,7,0.984,0.102,0.665,30862.1,189,189,183.7,4,4,4,1627,1479,1799,1457,1341,169.3,138,211,357.3,241.4,488.2,0.103,0.0845,0.126,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.896,0.86,0.921,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.87,0.092,0.088,0.096,18.26,17.68,18.77,0.952,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.86,45.31,48.21,45.93,44.4,47.25,0,0,0,0,0,0,1.02,0,0.319,0.1,0.68,0.32,31.4
-1099188000000,1935,3,1934,6,23,7,1.32,0.128,0.665,27890.4,174.8,174.8,166,4,4,4,2185,1879,2464,1974,1668,211,211,211,873.6,568.4,1153,0.0974,0.0856,0.112,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.6,15.91,17.42,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.38,40.52,44.59,41.5,39.59,43.7,0,0,0,0,0,0,0.922,0,0.655,0.097,0.5,0.5,21.1
-1098583200000,1935,3,1934,6,24,7,1.72,0.128,0.665,24834.4,157.2,157.2,147.8,4,4,4,2849,2505,3258,2638,2294,211,211,211,1538,1194,1947,0.0746,0.0648,0.0842,1100,1100,1100,990,990,990,973.1,972.3,974.1,16.9,15.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.98,14.02,15.81,0.94,0.935,0.944,0.972,0.97,0.977,0.914,0.907,0.922,38,35.35,40.25,36.96,34.29,39.31,0,0,0,0,0,0,0.821,0,1.055,0.074,0.39,0.61,14.4
-1097978400000,1935,3,1934,6,25,7,1.85,0.128,0.665,23832.3,144,144,141.9,4,4,4,3066,2982,3242,2855,2771,211,211,211,1755,1671,1931,0.0689,0.0651,0.0708,1100,1100,1100,990,990,990,973.7,973.5,974.1,16.3,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.46,14.05,14.66,0.938,0.935,0.939,0.97,0.97,0.97,0.91,0.907,0.911,36.56,35.45,37.11,35.46,34.38,36,0,0,0,0,0,0,0.788,0,1.185,0.069,0.36,0.64,12.9
-1097373600000,1935,3,1934,6,26,7,1.76,0.128,0.665,24538,147.8,147.8,146.1,4,4,4,2907,2845,2965,2696,2634,211,211,211,1596,1534,1654,0.0726,0.0712,0.0742,1100,1100,1100,990,990,990,973.3,973.1,973.4,16.7,16.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.84,14.7,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.914,37.61,37.23,38.03,36.51,36.11,36.96,0,0,0,0,0,0,0.811,0,1.095,0.073,0.38,0.62,13.9
-1096768800000,1935,4,1934,7,27,7,1.65,0.116,0.665,25396.2,154.4,154.4,151.2,4,4,4,2724,2608,2845,2533,2417,191,191,191,1433,1317,1554,0.0702,0.0671,0.0732,1100,1100,1100,990,990,990,972.8,972.6,973.1,17.2,16.9,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,14.99,15.56,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.92,38.82,38.03,39.58,37.79,36.96,38.59,0,0,0,0,0,0,0.84,0,0.985,0.07,0.4,0.6,15.4
-1096164000000,1935,4,1934,7,28,7,1.51,0.116,0.665,26462.9,160.9,160.9,157.5,4,4,4,2495,2373,2585,2304,2182,191,191,191,1204,1082,1294,0.0766,0.0739,0.0805,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.61,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.32,39.73,41.12,39.38,38.75,40.23,0,0,0,0,0,0,0.875,0,0.845,0.077,0.44,0.56,17.5
-1095559200000,1935,4,1934,7,29,7,1.32,0.11,0.665,27895.5,169.3,169.3,166,4,4,4,2179,2054,2340,1998,1863,181.3,123,191,898.2,762.6,1049,0.0831,0.0599,0.093,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.2,16.9,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.37,41.32,43.18,41.51,40.45,42.32,0,0,0,0,0,0,0.922,0,0.655,0.083,0.5,0.5,21.1
-1094954400000,1935,4,1934,7,30,7,1.21,0.0744,0.665,28704.6,172.2,172.2,170.9,4,4,4,1997,1956,2054,1874,1833,123,123,123,774,732.6,830.6,0.0616,0.0599,0.0629,1100,1100,1100,990,990,990,971.1,971,971.2,18.9,18.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17.05,16.9,17.17,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.59,43.18,43.92,42.72,42.32,43.04,0,0,0,0,0,0,0.949,0,0.545,0.061,0.55,0.45,23.7
-1094349600000,1935,4,1934,7,31,7,1.15,0.0947,0.665,29222.9,176.2,176.2,173.9,4,4,4,1904,1839,1956,1748,1669,156.6,123,170,647.6,569,732.6,0.0824,0.0629,0.0924,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.098,17.34,17.17,17.55,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.37,43.92,44.95,43.49,43.04,44.05,0,0,0,0,0,0,0.966,0,0.485,0.082,0.58,0.42,25.4
-1093744800000,1935,5,1934,8,32,7,1.06,0.103,0.665,30096.4,181.1,181.1,179.1,4,4,4,1756,1700,1799,1586,1530,170,170,170,485.6,430,529.2,0.0969,0.0945,0.1,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.918,0.914,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.096,17.82,17.68,18.01,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.7,45.31,46.2,44.79,44.4,45.28,0,0,0,0,0,0,0.995,0,0.395,0.097,0.63,0.37,28.4
-1093140000000,1935,5,1934,8,33,7,0.998,0.103,0.665,30715.5,184.7,184.7,182.8,4,4,4,1650,1596,1669,1480,1426,170,170,170,379.6,326.4,399.3,0.103,0.102,0.106,1100,1100,1100,990,990,990,970,969.8,970,20,20,20.2,0.909,0.902,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.093,0.092,0.093,18.18,18.11,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.64,46.47,47.11,45.71,45.54,46.17,0,0,0,0,0,0,1.02,0,0.333,0.1,0.67,0.33,30.8
-1092535200000,1935,5,1934,8,34,7,0.947,0.103,0.665,31212.1,187.2,187.2,185.8,4,4,4,1566,1528,1596,1396,1358,170,170,170,295.7,257.6,326.4,0.109,0.106,0.111,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.893,0.875,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.85,0.091,0.089,0.092,18.46,18.35,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,47.11,47.76,46.45,46.17,46.81,0,0,0,0,0,0,1.03,0,0.282,0.11,0.7,0.3,33
-1091930400000,1935,5,1934,8,35,7,0.862,0.105,0.665,31979.2,192.8,192.8,190.4,4,4,4,1425,1284,1506,1251,1099,174.3,170,185,151.2,0,235.9,0.123,0.113,0.144,1100,1099,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.834,0.778,0.866,0.648,0.646,0.648,0.031,0.03,0.032,1.78,1.72,1.81,0.086,0.081,0.089,18.97,18.68,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.97,50.08,47.59,47.01,48.2,0,0,0,0,0,0,1.06,0,0.197,0.12,0.77,0.23,37.1
-1091325600000,1935,6,1934,9,36,7,0.682,0.112,0.57,29732.6,188.5,188.5,177,4,4,4,1128,1059,1212,942.9,873.6,185,185,185,0,0,0,0.164,0.153,0.175,942.9,873.6,1027,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.573,0.505,0.672,0.402,0.362,0.484,0.019,0.017,0.023,1.24,1.1,1.44,0.057,0.05,0.067,20.46,19.99,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.15,42.55,48.08,44.24,41.7,47.12,0,0,0,0,0,0,0.983,0,0.112,0.16,0.84,0.16,43.6
-1090720800000,1935,6,1934,9,37,7,0.602,0.0875,0.515,27603.9,170.4,170.4,164.3,4,4,4,995.5,953.8,1047,850.8,815.8,144.7,138,185,0,0,0,0.145,0.134,0.177,850.8,815.8,888.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.475,0.441,0.507,0.351,0.334,0.369,0.016,0.015,0.017,1.06,0.993,1.12,0.048,0.045,0.051,21.07,20.87,21.29,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.94,40.61,43.47,41.08,39.69,42.6,0,0,0,0,0,0,0.913,0,0.087,0.15,0.86,0.14,45.9
-1090116000000,1935,6,1934,9,38,7,0.527,0.0835,0.443,24178.8,155.6,155.6,143.9,4,3,3.142857142857143,870.9,817.2,935.5,732.9,679.2,138,138,138,0,0,0,0.159,0.148,0.169,732.9,679.2,797.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.373,0.337,0.424,0.288,0.255,0.325,0.013,0.011,0.015,0.92,0.84,1,0.041,0.037,0.045,21.7,21.4,21.99,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.78,39.88,51.79,46.12,38.91,48.2,0,0,0,0,0,0,0.8,0,0.084,0.16,0.84,0.16,45.9
-1089511200000,1935,6,1934,9,39,7,0.43,0.0835,0.347,19811.9,132.7,132.7,117.9,3,3,3,711.6,650.5,790.3,573.6,512.5,138,138,138,0,0,0,0.195,0.175,0.212,573.6,512.5,652.3,990,990,990,966.7,966.5,967.1,23.3,22.9,23.5,0.277,0.242,0.322,0.184,0.143,0.237,0.0079,0.0061,0.01,0.662,0.559,0.794,0.028,0.024,0.035,22.59,22.14,22.94,0.952,0.948,0.956,0.975,0.97,0.98,0.928,0.919,0.937,40.29,36.41,45.15,39.31,35.32,44.25,0,0,0,0,0,0,0.655,0,0.083,0.19,0.81,0.19,46.1
-1088906400000,1935,7,1934,10,40,7,0.371,0.0986,0.272,15854.5,96.4,96.4,94.37,2,2,2,613,588.3,643.9,450,425.3,163,163,163,0,0,0,0.266,0.253,0.277,450,425.3,480.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.212,0.203,0.227,0.111,0.0998,0.126,0.0047,0.0042,0.0054,0.57,0.532,0.62,0.024,0.022,0.026,23.08,22.9,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.73,46.32,51.66,47.19,45.4,48.2,0,0,0,0,0,0,0.524,0,0.099,0.27,0.73,0.27,42.7
-1088301600000,1935,7,1934,10,41,7,0.327,0.0986,0.228,13596.1,87.22,87.22,80.93,2,2,2,540.4,502.8,570.2,377.4,339.8,163,163,163,0,0,0,0.302,0.286,0.324,377.4,339.8,407.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.186,0.172,0.196,0.0771,0.0594,0.0912,0.0032,0.0025,0.0038,0.46,0.404,0.505,0.019,0.017,0.021,23.51,23.33,23.73,0.952,0.947,0.955,0.977,0.971,0.98,0.93,0.919,0.936,41.4,37.45,44.5,40.46,36.34,43.61,0,0,0,0,0,0,0.45,0,0.099,0.3,0.7,0.3,41.6
-1087696800000,1935,7,1934,10,42,7,0.287,0.0986,0.189,11222.7,71.43,71.43,66.8,2,2,2,474.7,446.6,496.9,311.7,283.6,163,163,163,0,0,0,0.344,0.328,0.365,311.7,283.6,333.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.153,0.17,0.0461,0.0328,0.0566,0.0019,0.0013,0.0023,0.362,0.319,0.395,0.015,0.013,0.016,23.9,23.77,24.07,0.943,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,34.43,31.37,36.82,33.4,30.43,35.71,0,0,0,0,0,0,0.371,0,0.098,0.34,0.66,0.34,39.1
-1087092000000,1935,7,1934,10,43,7,0.259,0.0986,0.161,9571.14,60.86,60.86,56.97,2,2,2,428.4,412.3,446.6,265.4,249.3,163,163,163,0,0,0,0.381,0.365,0.395,265.4,249.3,283.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.14,0.153,0.0243,0.0169,0.0328,0.00099,0.00069,0.0013,0.292,0.268,0.319,0.012,0.011,0.013,24.18,24.07,24.28,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.37,27.58,31.37,28.49,26.76,30.43,0,0,0,0,0,0,0.317,0,0.098,0.38,0.62,0.38,37
-1086487200000,1935,7,1934,10,44,7,0.244,0.0886,0.156,9320.09,58.84,58.84,55.48,2,2,2,404.1,394,412.3,257.6,243.7,146.4,134,163,0,0,0,0.362,0.329,0.401,257.6,243.7,272.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.142,0.138,0.146,0.021,0.0165,0.0277,0.00086,0.00067,0.0011,0.279,0.262,0.301,0.011,0.011,0.012,24.3,24.27,24.35,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,28.6,26.95,30.33,27.74,26.14,29.42,0,0,0,0,0,0,0.308,0,0.088,0.36,0.64,0.36,38.2
-1085882400000,1935,8,1934,11,45,7,0.231,0.081,0.15,8981.35,55.17,55.17,53.46,2,2,2,381.7,375.1,389.6,247.7,241.1,134,134,134,0,0,0,0.351,0.344,0.357,247.7,241.1,255.6,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.137,0.135,0.14,0.0175,0.0162,0.0196,0.00071,0.00066,0.0008,0.265,0.257,0.275,0.011,0.01,0.011,24.43,24.38,24.47,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.56,26.8,28.44,26.73,26,27.58,0,0,0,0,0,0,0.297,0,0.081,0.35,0.65,0.35,38.9
-1085277600000,1935,8,1934,11,46,7,0.214,0.081,0.133,8123.57,50.5,50.5,48.35,2,1,1.1428571428571428,354.4,343.7,368.3,220.4,209.7,134,134,134,0,0,0,0.378,0.364,0.39,220.4,209.7,234.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.133,0.0145,0.0136,0.0157,0.00058,0.00055,0.00063,0.36,0.249,0.4,0.014,0.01,0.016,24.47,24.38,24.52,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.897,0.94,46.66,26.03,52.69,44.75,25.25,48.2,0,0,0,0,0,0,0.269,0,0.081,0.38,0.62,0.38,38
-1084672800000,1935,8,1934,11,47,7,0.202,0.081,0.121,7576.13,47.26,47.26,45.1,1,1,1,334,327.5,343.7,200,193.5,134,134,134,0,0,0,0.401,0.39,0.409,200,193.5,209.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.124,0.0127,0.0122,0.0136,0.00051,0.00049,0.00055,0.346,0.334,0.363,0.014,0.013,0.015,24.58,24.52,24.63,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.02,44.54,48.22,45.1,43.65,47.26,0,0,0,0,0,0,0.251,0,0.081,0.4,0.6,0.4,37.5
-1084068000000,1935,8,1934,11,48,7,0.19,0.0781,0.112,7018.23,46.76,46.76,41.78,1,1,1,314.5,305.9,324.1,185.3,176.1,129.1,100,134,0,0,0,0.41,0.327,0.432,185.3,176.1,205.9,990,990,990,965,964.9,965,25,25,25.1,0.115,0.112,0.12,0.0115,0.0107,0.0133,0.00046,0.00043,0.00053,0.319,0.303,0.353,0.013,0.012,0.014,24.71,24.65,24.75,0.95,0.948,0.956,0.979,0.977,0.98,0.93,0.926,0.937,42.68,40.49,47.71,41.78,39.56,46.76,0,0,0,0,0,0,0.232,0,0.078,0.41,0.59,0.41,36.9
-1083463200000,1935,9,1934,12,49,7,0.178,0.0605,0.118,7427.38,46.76,46.76,44.21,1,1,1,294.7,290,305.9,194.7,190,100,100,100,0,0,0,0.339,0.327,0.345,194.7,190,205.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.114,0.12,0.0123,0.0119,0.0133,0.00049,0.00047,0.00053,0.333,0.325,0.353,0.013,0.013,0.014,24.79,24.72,24.82,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,45.11,44.01,47.71,44.21,43.13,46.76,0,0,0,0,0,0,0.246,0,0.06,0.34,0.66,0.34,41.7
-1082858400000,1935,9,1934,12,50,7,0.169,0.0605,0.109,6834.76,42.46,42.46,40.68,1,1,1,279.8,268.9,287.1,179.8,168.9,100,100,100,0,0,0,0.358,0.348,0.372,179.8,168.9,187.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.011,0.0101,0.0117,0.00044,0.0004,0.00046,0.306,0.287,0.32,0.012,0.011,0.013,24.87,24.83,24.94,0.948,0.945,0.951,0.978,0.974,0.98,0.928,0.92,0.932,41.59,39.04,43.33,40.68,38.02,42.46,0,0,0,0,0,0,0.226,0,0.06,0.36,0.64,0.36,40.4
-1082253600000,1935,9,1934,12,51,7,0.16,0.0605,0.0996,6213.9,37.29,37.29,36.99,1,1,1,264.7,263.1,266,164.7,163.1,100,100,100,0,0,0,0.378,0.376,0.38,164.7,163.1,166,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.104,0.105,0.00975,0.00961,0.00986,0.00039,0.00038,0.00039,0.28,0.277,0.282,0.011,0.011,0.011,24.96,24.95,24.97,0.944,0.943,0.944,0.972,0.971,0.972,0.917,0.916,0.918,38.06,37.68,38.34,36.99,36.59,37.29,0,0,0,0,0,0,0.205,0,0.0604,0.38,0.62,0.38,38.8
-1081648800000,1935,9,1934,12,52,7,0.155,0.0605,0.0949,5902.65,35.69,35.69,35.13,1,1,1,256.9,254.6,259.4,156.9,154.6,100,100,100,0,0,0,0.389,0.386,0.393,156.9,154.6,159.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.103,0.00909,0.00889,0.0093,0.00036,0.00035,0.00037,0.266,0.261,0.27,0.011,0.01,0.011,25.01,24.99,25.02,0.941,0.941,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.22,35.67,36.8,35.13,34.6,35.69,0,0,0,0,0,0,0.195,0,0.0601,0.39,0.61,0.39,38.1
-1081044000000,1935,9,1934,12,53,7,0.15,0.0501,0.0999,6258.99,39.57,39.57,37.26,1,1,1,248,236.2,254.6,165.2,154.6,82.86,80,100,0,0,0,0.334,0.314,0.393,165.2,154.6,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00979,0.00889,0.0106,0.00039,0.00035,0.00042,0.279,0.261,0.296,0.011,0.01,0.012,25.04,24.99,25.12,0.944,0.941,0.947,0.973,0.97,0.977,0.918,0.912,0.925,38.28,35.67,40.5,37.26,34.6,39.57,0,0,0,0,0,0,0.207,0,0.0501,0.33,0.67,0.33,41.7
-1080439200000,1935,10,1935,1,1,7,0.142,0.0484,0.0938,5856.81,35.11,35.11,34.86,1,1,1,235.1,231.5,236.2,155.1,151.5,80,80,80,0,0,0,0.34,0.339,0.346,155.1,151.5,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0989,0.101,0.00893,0.00863,0.00903,0.00035,0.00034,0.00036,0.261,0.255,0.263,0.01,0.01,0.01,25.13,25.12,25.16,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.94,35.11,36.2,34.86,34.06,35.11,0,0,0,0,0,0,0.194,0,0.0482,0.34,0.66,0.34,41.2
-1079834400000,1935,10,1935,1,2,7,0.135,0.0484,0.0862,5378.82,32.76,32.76,32.02,1,1,1,222.6,220.7,225.8,142.6,140.7,80,80,80,0,0,0,0.359,0.354,0.362,142.6,140.7,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0951,0.0969,0.00787,0.00771,0.00814,0.00031,0.0003,0.00032,0.239,0.235,0.244,0.0094,0.0092,0.0096,25.23,25.2,25.24,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.01,32.57,33.77,32.02,31.6,32.76,0,0,0,0,0,0,0.178,0,0.0488,0.36,0.64,0.36,39.8
-1079229600000,1935,10,1935,1,3,7,0.126,0.0484,0.078,4858.79,30.68,30.68,28.92,1,1,1,209,203.9,216.8,129,123.9,80,80,80,0,0,0,0.383,0.369,0.392,129,123.9,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.091,0.0891,0.0937,0.00672,0.00628,0.00737,0.00026,0.00025,0.00029,0.214,0.205,0.228,0.0084,0.008,0.0089,25.33,25.27,25.37,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.82,28.6,31.63,28.92,27.74,30.68,0,0,0,0,0,0,0.161,0,0.048,0.38,0.62,0.38,38.6
-1078624800000,1935,10,1935,1,4,7,0.122,0.0471,0.0753,4687.96,28.22,28.22,27.9,1,1,1,202.4,199.9,205.9,124.5,123.5,77.86,75,80,0,0,0,0.385,0.375,0.393,124.5,123.5,125.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0888,0.0899,0.00634,0.00625,0.00645,0.00025,0.00024,0.00025,0.206,0.205,0.209,0.0081,0.008,0.0082,25.38,25.36,25.39,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.77,28.51,29.09,27.9,27.65,28.22,0,0,0,0,0,0,0.155,0,0.0467,0.39,0.62,0.38,38.4
-1078020000000,1935,11,1935,2,5,7,0.118,0.0454,0.0723,4485.35,27.51,27.51,26.7,1,1,1,194.5,188.8,197.9,119.5,113.8,75,75,75,0,0,0,0.386,0.379,0.397,119.5,113.8,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0849,0.0881,0.00591,0.00542,0.00619,0.00023,0.00021,0.00024,0.197,0.186,0.203,0.0077,0.0073,0.0079,25.39,25.39,25.39,0.924,0.92,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.52,26.08,28.36,26.7,25.3,27.51,0,0,0,0,0,0,0.148,0,0.0457,0.38,0.61,0.39,38
-1077415200000,1935,11,1935,2,6,7,0.13,0.0327,0.0976,6151.94,41.67,41.67,36.62,1,1,1,215.4,195.3,236.2,161.4,141.3,54,54,54,0,0,0,0.252,0.229,0.277,161.4,141.3,182.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0932,0.108,0.00947,0.00776,0.0112,0.00037,0.0003,0.00044,0.27,0.234,0.307,0.011,0.0091,0.012,25.23,25.08,25.36,0.942,0.935,0.949,0.973,0.97,0.98,0.917,0.907,0.93,37.62,32.84,42.52,36.62,31.86,41.67,0,0,0,0,0,0,0.203,0,0.0324,0.25,0.75,0.25,47.3
-1076810400000,1935,11,1935,2,7,7,0.135,0.0327,0.102,6439.19,38.51,38.51,38.33,1,1,1,222.6,220.7,223.4,168.6,166.7,54,54,54,0,0,0,0.243,0.242,0.245,168.6,166.7,169.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.103,0.0101,0.00992,0.0101,0.0004,0.00039,0.0004,0.283,0.28,0.284,0.011,0.011,0.011,25.18,25.18,25.2,0.945,0.944,0.945,0.975,0.974,0.975,0.921,0.919,0.921,39.33,38.89,39.5,38.33,37.87,38.51,0,0,0,0,0,0,0.213,0,0.033,0.24,0.76,0.24,47.7
-1076205600000,1935,11,1935,2,8,7,0.141,0.0333,0.107,6805.46,41.67,41.67,40.51,1,1,1,232.5,223.4,239.5,177.5,169.4,55,54,61,0,0,0,0.237,0.229,0.255,177.5,169.4,182.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.108,0.0108,0.0101,0.0112,0.00043,0.0004,0.00044,0.299,0.284,0.307,0.012,0.011,0.012,25.11,25.06,25.18,0.947,0.945,0.949,0.979,0.975,0.98,0.927,0.921,0.93,41.4,39.5,42.52,40.51,38.51,41.67,0,0,0,0,0,0,0.225,0,0.034,0.24,0.76,0.24,48.3
-1075600800000,1935,12,1935,3,9,7,0.171,0.0369,0.134,8322.56,57.61,57.61,49.54,2,1,1.4285714285714286,282.4,254.6,324.1,221.4,193.6,61,61,61,0,0,0,0.217,0.188,0.24,221.4,193.6,263.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.136,0.0153,0.0122,0.0232,0.00061,0.00048,0.00093,0.307,0.237,0.361,0.012,0.0094,0.014,24.86,24.7,24.95,0.943,0.923,0.957,0.976,0.97,0.98,0.92,0.895,0.938,38.96,25.8,49.5,38.02,25.03,48.2,0,0,0,0,0,0,0.275,0,0.037,0.22,0.78,0.22,48.7
-1074996000000,1935,12,1935,3,10,7,0.203,0.0473,0.156,9458.49,60.46,60.46,56.3,2,2,2,336.1,330.7,347.3,258,245.7,78.14,61,85,0,0,0,0.232,0.181,0.257,258,245.7,276.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.132,0.141,0.0213,0.0166,0.0294,0.00085,0.00067,0.0012,0.274,0.257,0.299,0.011,0.01,0.012,24.65,24.58,24.69,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,29.02,27.61,31.16,28.15,26.78,30.23,0,0,0,0,0,0,0.313,0,0.047,0.23,0.77,0.23,46.6
-1074391200000,1935,12,1935,3,11,7,0.227,0.0473,0.18,10866.5,71.68,71.68,64.68,2,2,2,375,351.7,389.6,296.8,266.7,78.14,61,85,0,0,0,0.209,0.157,0.242,296.8,266.7,328.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.15,0.14,0.16,0.0391,0.0249,0.0541,0.0016,0.001,0.0022,0.332,0.287,0.378,0.013,0.012,0.015,24.39,24.27,24.55,0.939,0.933,0.945,0.97,0.97,0.97,0.911,0.905,0.916,33.34,29.96,36.95,32.34,29.06,35.84,0,0,0,0,0,0,0.359,0,0.047,0.21,0.79,0.21,47.9
-1073786400000,1935,12,1935,3,12,7,0.248,0.0369,0.211,12793.9,80.27,80.27,76.15,2,2,2,409.2,394,427.1,348.2,333,61,61,61,0,0,0,0.149,0.143,0.155,348.2,333,366.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.167,0.161,0.173,0.0634,0.0562,0.0718,0.0026,0.0023,0.0029,0.407,0.385,0.434,0.017,0.016,0.018,24.15,24.04,24.25,0.948,0.945,0.951,0.974,0.971,0.978,0.923,0.918,0.93,39.09,37.43,41.03,38.08,36.33,40.14,0,0,0,0,0,0,0.423,0,0.037,0.15,0.85,0.15,51.6
-1073181600000,1935,12,1935,3,13,7,0.271,0.0425,0.228,13880.7,88.08,88.08,82.62,2,2,2,447.9,429.8,477.8,377.6,364.5,70.29,61,74,0,0,0,0.157,0.142,0.169,377.6,364.5,403.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.178,0.174,0.188,0.0772,0.0711,0.0896,0.0032,0.0029,0.0037,0.453,0.433,0.492,0.019,0.018,0.02,23.93,23.76,24.03,0.952,0.95,0.955,0.979,0.978,0.98,0.932,0.929,0.936,42.19,40.76,44.94,41.31,39.85,44.04,0,0,0,0,0,0,0.459,0,0.043,0.16,0.84,0.16,51.2
-1072576800000,1936,1,1935,4,14,7,0.303,0.0448,0.258,15554.9,96.4,96.4,92.59,2,2,2,501.1,481.3,525.1,427.1,407.3,74,74,74,0,0,0,0.148,0.141,0.154,427.1,407.3,451.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.204,0.101,0.0912,0.112,0.0042,0.0038,0.0047,0.527,0.497,0.563,0.022,0.021,0.023,23.62,23.47,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.32,45.29,49.75,46.29,44.39,48.2,0,0,0,0,0,0,0.514,0,0.045,0.15,0.85,0.15,51.3
-1071972000000,1936,1,1935,4,15,7,0.333,0.0448,0.288,16706.3,104.1,104.1,99.44,3,2,2.4285714285714284,550.8,525.1,570.2,476.8,451.1,74,74,74,0,0,0,0.134,0.13,0.141,476.8,451.1,496.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.204,0.224,0.124,0.112,0.133,0.0052,0.0047,0.0056,0.555,0.51,0.608,0.023,0.021,0.025,23.37,23.3,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.38,35.18,52.48,42.33,34.12,48.2,0,0,0,0,0,0,0.552,0,0.045,0.13,0.86,0.14,50.2
-1071367200000,1936,1,1935,4,16,7,0.364,0.0448,0.319,18558.6,116.5,116.5,110.5,3,3,3,602.2,570.2,631.8,528.2,496.2,74,74,74,0,0,0,0.123,0.117,0.13,528.2,496.2,557.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.242,0.224,0.259,0.154,0.133,0.174,0.0065,0.0056,0.0074,0.576,0.523,0.626,0.024,0.022,0.027,23.12,22.95,23.31,0.949,0.946,0.951,0.972,0.97,0.976,0.922,0.917,0.928,37.87,35.76,39.81,36.82,34.69,38.84,0,0,0,0,0,0,0.614,0,0.045,0.12,0.88,0.12,51
-1070762400000,1936,1,1935,4,17,7,0.422,0.0468,0.375,21595.9,134.5,134.5,128.5,3,3,3,698.1,648.5,741,620.7,574.5,77.43,74,86,0,0,0,0.111,0.102,0.118,620.7,574.5,655,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.295,0.268,0.315,0.216,0.185,0.239,0.0093,0.0079,0.01,0.732,0.654,0.791,0.031,0.028,0.034,22.58,22.35,22.85,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.937,43.74,40.88,45.76,42.85,39.98,44.85,0,0,0,0,0,0,0.714,0,0.047,0.11,0.89,0.11,51.2
-1070157600000,1936,2,1935,5,18,7,0.459,0.052,0.407,23128.5,141.6,141.6,137.7,3,3,3,759.1,741,782.3,673.1,655,86,86,86,0,0,0,0.113,0.11,0.116,673.1,655,696.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.326,0.315,0.339,0.251,0.239,0.266,0.011,0.01,0.012,0.822,0.791,0.861,0.036,0.034,0.037,22.24,22.11,22.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,45.76,48.17,45.89,44.85,47.2,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,50.4
-1069552800000,1936,2,1935,5,19,7,0.487,0.052,0.435,24253.4,144.6,144.6,144.4,3,3,3,805.8,797.9,827.5,719.8,711.9,86,86,86,0,0,0,0.107,0.104,0.108,719.8,711.9,741.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.352,0.348,0.364,0.282,0.277,0.296,0.012,0.012,0.013,0.9,0.887,0.937,0.039,0.039,0.041,21.98,21.85,22.02,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.49,49.04,50.69,48.12,48.06,48.2,0,0,0,0,0,0,0.802,0,0.052,0.11,0.89,0.11,49.8
-1068948000000,1936,2,1935,5,20,7,0.524,0.052,0.472,25282.4,162,162,150.5,4,3,3.4285714285714284,867.1,845.8,910,781.1,759.8,86,86,86,0,0,0,0.0993,0.0945,0.102,781.1,759.8,824,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.377,0.436,0.317,0.307,0.338,0.014,0.014,0.015,0.967,0.914,0.994,0.043,0.04,0.044,21.66,21.47,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,47.04,39.47,52.32,44.51,38.48,48.2,0,0,0,0,0,0,0.836,0,0.052,0.099,0.9,0.1,48.2
-1068343200000,1936,2,1935,5,21,7,0.589,0.0539,0.535,28795.4,176.9,176.9,171.4,4,4,4,974,919.2,1015,884.8,833.2,89.14,86,108,0,0,0,0.0915,0.0854,0.106,884.8,833.2,920.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.492,0.444,0.524,0.367,0.342,0.385,0.017,0.015,0.017,1.1,1.01,1.16,0.05,0.045,0.053,21.11,20.91,21.41,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.73,41.74,45.12,42.85,40.9,44.22,0,0,0,0,0,0,0.952,0,0.054,0.092,0.91,0.09,48.9
-1067738400000,1936,3,1935,6,22,7,0.659,0.0653,0.593,31055.2,192.5,192.5,184.9,4,4,4,1089,1044,1147,980.8,935.8,108,108,108,0,0,0,0.0993,0.0941,0.103,980.8,935.8,1039,990,990,990,968.2,968,968.4,21.8,21.6,22,0.592,0.545,0.664,0.428,0.392,0.511,0.02,0.018,0.024,1.29,1.2,1.46,0.059,0.054,0.068,20.53,20.17,20.77,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.16,45.53,49.11,46.21,44.62,48.13,0,0,0,0,0,0,1.03,0,0.066,0.099,0.9,0.1,47.1
-1067133600000,1936,3,1935,6,23,7,0.74,0.0878,0.648,32329.1,192.8,192.8,192.4,4,4,4,1224,1164,1297,1078,1040,145.1,108,160,7.484,0,36.66,0.118,0.0905,0.133,1071,1040,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.723,0.678,0.781,0.583,0.513,0.648,0.027,0.024,0.031,1.6,1.48,1.73,0.075,0.069,0.082,19.8,19.44,20.06,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.61,48.68,50.44,48.11,47.71,48.2,0,0,0,0,0,0,1.07,0,0.092,0.12,0.88,0.12,43.7
-1066528800000,1936,3,1935,6,24,7,0.853,0.0878,0.665,32105,192.8,192.8,191.1,4,4,4,1410,1302,1475,1265,1142,145.1,108,160,165.2,41.77,267.3,0.104,0.0732,0.123,1100,1100,1100,990,990,990,969.2,968.8,969.4,20.8,20.6,21.2,0.831,0.783,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.73,1.81,0.086,0.082,0.088,19.02,18.78,19.42,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.88,48.24,49.94,47.78,47.27,48.2,0,0,0,0,0,0,1.06,0,0.188,0.1,0.78,0.22,37.6
-1065924000000,1936,3,1935,6,25,7,1.01,0.0653,0.665,30585.1,188.9,188.9,182.1,4,4,4,1673,1479,1930,1565,1371,108,108,108,464.5,271.4,722.3,0.0651,0.056,0.073,1100,1100,1100,990,990,990,970,969.4,970.9,20,19.1,20.6,0.905,0.867,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.85,1.81,1.87,0.093,0.088,0.098,18.11,17.25,18.77,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.44,44.14,48.2,45.51,43.26,47.23,0,0,0,0,0,0,1.01,0,0.345,0.065,0.66,0.34,30.3
-1065319200000,1936,3,1935,6,26,7,1.31,0.101,0.665,27948.8,170.8,170.8,166.4,4,4,4,2168,1995,2321,2000,1887,167.3,108,191,900.3,786.5,1030,0.0766,0.0526,0.0911,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.25,17.04,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.45,41.45,43.58,41.59,40.58,42.71,0,0,0,0,0,0,0.924,0,0.645,0.077,0.51,0.49,21.3
-1064714400000,1936,4,1935,7,27,7,1.45,0.116,0.665,26919,161.8,161.8,160.2,4,4,4,2397,2340,2424,2206,2149,191,191,191,1106,1049,1133,0.0797,0.0788,0.0816,1100,1100,1100,990,990,990,972.1,971.9,972.1,17.9,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.07,16,16.2,0.945,0.945,0.946,0.978,0.978,0.979,0.924,0.924,0.926,40.96,40.78,41.32,40.06,39.87,40.45,0,0,0,0,0,0,0.89,0,0.785,0.08,0.46,0.54,18.6
-1064109600000,1936,4,1935,7,28,7,1.45,0.116,0.665,26916.1,160.2,160.2,160.2,4,4,4,2398,2398,2398,2207,2207,191,191,191,1107,1107,1107,0.0796,0.0796,0.0796,1100,1100,1100,990,990,990,972.1,972.1,972.1,17.9,17.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.06,16.06,16.06,0.945,0.945,0.945,0.978,0.978,0.978,0.924,0.924,0.924,40.95,40.95,40.95,40.05,40.05,40.05,0,0,0,0,0,0,0.89,0,0.785,0.08,0.46,0.54,18.6
-1063504800000,1936,4,1935,7,29,7,1.47,0.116,0.665,26730.4,159.5,159.5,159.1,4,4,4,2438,2424,2471,2247,2233,191,191,191,1147,1133,1180,0.0784,0.0773,0.0788,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.89,16,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.69,40.48,40.78,39.78,39.55,39.87,0,0,0,0,0,0,0.884,0,0.805,0.079,0.45,0.55,18.2
-1062900000000,1936,4,1935,7,30,7,1.5,0.132,0.665,26513.9,158.9,158.9,157.8,4,4,4,2484,2445,2496,2266,2192,217.6,191,253,1166,1092,1205,0.0877,0.0765,0.103,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.83,15.95,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.923,40.39,40.31,40.64,39.46,39.37,39.73,0,0,0,0,0,0,0.877,0,0.835,0.088,0.44,0.56,17.7
-1062295200000,1936,5,1935,8,31,7,1.42,0.153,0.665,27134,163.2,163.2,161.5,4,4,4,2351,2291,2404,2098,2038,253,253,253,998.1,938.3,1051,0.108,0.105,0.11,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.05,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.26,40.91,41.64,40.38,40.01,40.79,0,0,0,0,0,0,0.897,0,0.755,0.11,0.47,0.53,19.1
-1061690400000,1936,5,1935,8,32,7,1.26,0.153,0.665,28349.5,172.2,172.2,168.7,4,4,4,2078,1956,2220,1825,1703,253,253,253,725.2,602.6,866.9,0.122,0.114,0.129,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.49,17.17,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.05,42.11,43.92,42.19,41.26,43.04,0,0,0,0,0,0,0.937,0,0.595,0.12,0.53,0.47,22.5
-1061085600000,1936,5,1935,8,33,7,1.13,0.153,0.665,29411.9,178.5,178.5,175.1,4,4,4,1872,1775,1930,1619,1522,253,253,253,519.1,422,577.3,0.135,0.131,0.143,1100,1100,1100,990,990,990,970.7,970.4,970.9,19.3,19.1,19.6,0.924,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.44,17.25,17.76,0.949,0.949,0.951,0.98,0.98,0.98,0.93,0.93,0.931,44.66,44.14,45.53,43.77,43.26,44.62,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26
-1060480800000,1936,5,1935,8,34,7,0.944,0.153,0.665,31274.4,190.9,190.9,186.2,4,4,4,1561,1435,1700,1308,1182,253,253,253,207.7,81.74,347,0.163,0.149,0.176,1100,1100,1100,990,990,990,969.7,969.3,970.1,20.3,19.9,20.7,0.873,0.824,0.912,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.77,1.86,0.09,0.085,0.094,18.5,18.01,18.95,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.2,48.69,46.54,45.28,47.71,0,0,0,0,0,0,1.03,0,0.279,0.16,0.7,0.3,33.1
-1059876000000,1936,6,1935,9,35,7,0.755,0.112,0.632,31717.9,192.8,192.8,188.8,4,4,4,1249,1140,1379,1064,955.1,185,185,185,18.4,0,94,0.149,0.134,0.162,1046,955.1,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.709,0.58,0.819,0.539,0.401,0.648,0.025,0.019,0.031,1.54,1.25,1.77,0.072,0.058,0.084,19.78,19.14,20.41,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.34,45.67,49.85,47.2,44.75,48.2,0,0,0,0,0,0,1.05,0,0.123,0.15,0.84,0.16,42
-1059271200000,1936,6,1935,9,36,7,0.579,0.0956,0.484,25836.1,169,169,153.8,4,3,3.5714285714285716,957.9,858,1073,799.7,720,158.1,138,185,0,0,0,0.164,0.145,0.188,799.7,720,887.8,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.432,0.36,0.518,0.325,0.282,0.369,0.015,0.012,0.017,1.01,0.909,1.13,0.045,0.04,0.052,21.28,20.74,21.76,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.23,39.48,52.27,43.6,38.49,48.2,0,0,0,0,0,0,0.854,0,0.095,0.17,0.84,0.16,44.6
-1058666400000,1936,6,1935,9,37,7,0.465,0.0835,0.382,21662.3,139.1,139.1,128.9,3,3,3,769.4,710.9,827.5,631.4,572.9,138,138,138,0,0,0,0.18,0.167,0.194,631.4,572.9,689.5,990,990,990,967,966.7,967.2,23,22.8,23.3,0.31,0.277,0.343,0.223,0.184,0.262,0.0097,0.0079,0.011,0.759,0.661,0.857,0.033,0.028,0.038,22.26,21.93,22.6,0.955,0.952,0.957,0.98,0.977,0.98,0.936,0.93,0.938,43.88,40.3,47.31,42.98,39.36,46.36,0,0,0,0,0,0,0.716,0,0.083,0.18,0.82,0.18,46.6
-1058061600000,1936,6,1935,9,38,7,0.378,0.0835,0.295,17050.5,113.9,113.9,101.5,3,2,2.4285714285714284,625.5,588.3,690.2,487.5,450.3,138,138,138,0,0,0,0.221,0.2,0.235,487.5,450.3,552.2,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.229,0.21,0.265,0.131,0.112,0.17,0.0056,0.0047,0.0073,0.581,0.535,0.626,0.025,0.023,0.027,23.02,22.71,23.18,0.954,0.946,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.46,35.5,51.96,43,34.43,48.2,0,0,0,0,0,0,0.564,0,0.083,0.22,0.78,0.22,45.1
-1057456800000,1936,6,1935,9,39,7,0.326,0.0727,0.254,15189.4,92.59,92.59,90.41,2,2,2,539.7,507,570.2,419.6,394,120.1,113,138,0,0,0,0.222,0.208,0.244,419.6,394,432.2,990,990,990,966,965.9,966.2,24,23.8,24.1,0.198,0.188,0.203,0.0971,0.085,0.103,0.004,0.0035,0.0043,0.52,0.481,0.54,0.022,0.02,0.023,23.45,23.29,23.64,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.13,43.58,47.24,45.21,42.7,46.3,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,46.6
-1056852000000,1936,7,1935,10,40,7,0.287,0.0683,0.218,13142,82.41,82.41,78.23,2,2,2,473.9,446.6,492.5,360.9,333.6,113,113,113,0,0,0,0.239,0.229,0.253,360.9,333.6,379.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.167,0.183,0.0694,0.0564,0.0781,0.0029,0.0023,0.0032,0.432,0.391,0.46,0.018,0.016,0.019,23.84,23.72,24,0.95,0.946,0.952,0.976,0.97,0.98,0.927,0.918,0.933,40.07,37.13,42.05,39.11,36.02,41.21,0,0,0,0,0,0,0.435,0,0.069,0.24,0.76,0.24,45.8
-1056247200000,1936,7,1935,10,41,7,0.258,0.0683,0.189,11371.9,72.04,72.04,67.69,2,2,2,426,406.7,446.6,313,293.7,113,113,113,0,0,0,0.266,0.253,0.278,313,293.7,333.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.159,0.153,0.167,0.0467,0.0376,0.0564,0.0019,0.0015,0.0023,0.36,0.331,0.391,0.015,0.013,0.016,24.12,24,24.24,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.89,32.78,37.13,33.84,31.8,36.02,0,0,0,0,0,0,0.376,0,0.069,0.26,0.73,0.27,44.1
-1055642400000,1936,7,1935,10,42,7,0.238,0.0683,0.169,10185.4,63.6,63.6,60.63,2,2,2,392.9,382.6,406.7,279.9,269.6,113,113,113,0,0,0,0.288,0.278,0.295,279.9,269.6,293.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.148,0.144,0.153,0.0311,0.0262,0.0376,0.0013,0.0011,0.0015,0.31,0.295,0.331,0.013,0.012,0.013,24.33,24.24,24.39,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.25,30.11,32.78,30.31,29.21,31.8,0,0,0,0,0,0,0.337,0,0.069,0.29,0.71,0.29,42.8
-1055037600000,1936,7,1935,10,43,7,0.222,0.0656,0.156,9418.55,56.9,56.9,56.06,2,2,2,366.8,351.7,375.1,258.4,251,108.4,97,113,0,0,0,0.295,0.27,0.31,258.4,251,262.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.137,0.141,0.021,0.0175,0.0227,0.00085,0.00071,0.00092,0.278,0.267,0.284,0.011,0.011,0.011,24.49,24.44,24.57,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,28.9,28.05,29.33,28.03,27.21,28.45,0,0,0,0,0,0,0.311,0,0.066,0.3,0.7,0.3,42.4
-1054432800000,1936,8,1935,11,44,7,0.207,0.0587,0.149,8969.33,54.45,54.45,53.39,2,2,2,342.6,330.7,347.3,245.6,233.7,97,97,97,0,0,0,0.283,0.279,0.293,245.6,233.7,250.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.13,0.136,0.0167,0.0156,0.0172,0.00067,0.00063,0.00069,0.259,0.246,0.264,0.01,0.0099,0.011,24.63,24.6,24.7,0.928,0.924,0.929,0.97,0.97,0.97,0.9,0.896,0.902,27.52,26.16,28.07,26.69,25.38,27.22,0,0,0,0,0,0,0.297,0,0.058,0.28,0.72,0.28,43.3
-1053828000000,1936,8,1935,11,45,7,0.193,0.0587,0.135,8186.28,50.05,50.05,48.73,2,1,1.2857142857142858,319.5,310.1,327.5,222.5,213.1,97,97,97,0,0,0,0.304,0.296,0.313,222.5,213.1,230.5,990,990,990,965,965,965,25,25,25,0.126,0.123,0.129,0.0147,0.0139,0.0153,0.00059,0.00055,0.00061,0.339,0.242,0.392,0.014,0.0097,0.016,24.66,24.59,24.72,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.64,25.8,52.5,41.58,25.02,48.2,0,0,0,0,0,0,0.271,0,0.058,0.3,0.7,0.3,42.4
-1053223200000,1936,8,1935,11,46,7,0.177,0.0587,0.118,7466.83,47.45,47.45,44.45,1,1,1,292.7,281.5,305.9,195.7,184.5,97,97,97,0,0,0,0.332,0.317,0.345,195.7,184.5,208.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.121,0.0124,0.0114,0.0135,0.00049,0.00045,0.00054,0.336,0.316,0.359,0.013,0.013,0.014,24.79,24.71,24.86,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.35,42.72,48.42,44.45,41.86,47.45,0,0,0,0,0,0,0.247,0,0.059,0.33,0.67,0.33,42.2
-1052618400000,1936,8,1935,11,47,7,0.161,0.0587,0.102,6381.2,39.88,39.88,37.98,1,1,1,265.7,259.4,273.3,168.7,162.4,97,97,97,0,0,0,0.365,0.355,0.374,168.7,162.4,176.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.0101,0.00955,0.0107,0.0004,0.00038,0.00043,0.287,0.276,0.301,0.011,0.011,0.012,24.95,24.91,24.99,0.945,0.943,0.947,0.974,0.971,0.978,0.92,0.915,0.926,39,37.52,40.79,37.98,36.42,39.88,0,0,0,0,0,0,0.211,0,0.059,0.36,0.63,0.37,39.6
-1052013600000,1936,8,1935,11,48,7,0.155,0.0462,0.109,6853.48,41.89,41.89,40.79,1,1,1,255.9,254.6,256.9,179.5,159.9,76.43,73,97,0,0,0,0.299,0.284,0.378,179.5,159.9,183.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.104,0.11,0.011,0.00934,0.0114,0.00044,0.00037,0.00045,0.305,0.272,0.312,0.012,0.011,0.012,24.97,24.96,25,0.948,0.942,0.95,0.979,0.97,0.98,0.928,0.914,0.931,41.68,36.94,42.74,40.79,35.83,41.89,0,0,0,0,0,0,0.227,0,0.046,0.3,0.7,0.3,44.2
-1051408800000,1936,9,1935,12,49,7,0.147,0.0442,0.103,6458.07,41.36,41.36,38.44,1,1,1,242.8,236.2,254.6,169.8,163.2,73,73,73,0,0,0,0.301,0.287,0.309,169.8,163.2,181.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.0102,0.00962,0.0112,0.0004,0.00038,0.00044,0.287,0.275,0.308,0.011,0.011,0.012,25.06,24.97,25.11,0.945,0.943,0.949,0.975,0.971,0.98,0.921,0.916,0.93,39.43,37.89,42.2,38.44,36.81,41.36,0,0,0,0,0,0,0.214,0,0.044,0.3,0.7,0.3,43.9
-1050804000000,1936,9,1935,12,50,7,0.139,0.0442,0.0949,5939.1,36.81,36.81,35.35,1,1,1,229.9,223.4,236.2,156.9,150.4,73,73,73,0,0,0,0.318,0.309,0.327,156.9,150.4,163.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0981,0.103,0.00909,0.00853,0.00962,0.00036,0.00034,0.00038,0.264,0.252,0.275,0.01,0.0099,0.011,25.16,25.11,25.21,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.43,34.9,37.89,35.35,33.85,36.81,0,0,0,0,0,0,0.196,0,0.0441,0.32,0.68,0.32,42.7
-1050199200000,1936,9,1935,12,51,7,0.134,0.0442,0.0896,5600.62,33.85,33.85,33.34,1,1,1,221.1,220.7,223.4,148.1,147.7,73,73,73,0,0,0,0.33,0.327,0.331,148.1,147.7,150.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0973,0.0972,0.0981,0.00834,0.00831,0.00853,0.00033,0.00033,0.00034,0.248,0.247,0.252,0.0097,0.0097,0.0099,25.23,25.21,25.23,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,34.37,34.28,34.9,33.34,33.25,33.85,0,0,0,0,0,0,0.185,0,0.0444,0.33,0.67,0.33,41.8
-1049594400000,1936,9,1935,12,52,7,0.128,0.039,0.0886,5547.24,33.9,33.9,33.02,1,1,1,210.9,205.9,216.8,146.5,143.8,64.43,58,73,0,0,0,0.305,0.279,0.337,146.5,143.8,150.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0959,0.0958,0.0966,0.0082,0.00797,0.0085,0.00032,0.00031,0.00033,0.244,0.24,0.25,0.0096,0.0094,0.0098,25.29,25.26,25.32,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,34.04,33.34,34.94,33.02,32.34,33.9,0,0,0,0,0,0,0.183,0,0.0394,0.3,0.69,0.31,43.3
-1048989600000,1936,10,1936,1,1,7,0.124,0.0351,0.0888,5567.68,33.41,33.41,33.14,1,1,1,204.8,203.9,205.9,146.8,145.9,58,58,58,0,0,0,0.283,0.282,0.284,146.8,145.9,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0951,0.0959,0.00823,0.00815,0.00832,0.00032,0.00032,0.00033,0.244,0.243,0.246,0.0096,0.0095,0.0096,25.33,25.32,25.33,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,34.17,33.96,34.44,33.14,32.94,33.41,0,0,0,0,0,0,0.184,0,0.0352,0.28,0.72,0.28,44.9
-1048384800000,1936,10,1936,1,2,7,0.123,0.0351,0.0882,5530.85,32.94,32.94,32.92,1,1,1,203.8,203.8,203.9,145.8,145.8,58,58,58,0,0,0,0.285,0.284,0.285,145.8,145.8,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00814,0.00814,0.00815,0.00032,0.00032,0.00032,0.243,0.243,0.243,0.0095,0.0095,0.0095,25.33,25.33,25.33,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.94,33.94,33.96,32.92,32.92,32.94,0,0,0,0,0,0,0.183,0,0.0348,0.29,0.72,0.28,45
-1047780000000,1936,10,1936,1,3,7,0.123,0.0446,0.0787,4906.36,32.92,32.92,29.2,1,1,1,203.8,203.8,203.8,130.1,123.8,73.71,58,80,0,0,0,0.362,0.285,0.393,130.1,123.8,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0891,0.0951,0.00681,0.00627,0.00814,0.00027,0.00025,0.00032,0.216,0.205,0.243,0.0084,0.008,0.0095,25.36,25.33,25.37,0.93,0.928,0.937,0.97,0.97,0.97,0.902,0.9,0.909,30.11,28.58,33.94,29.2,27.72,32.92,0,0,0,0,0,0,0.162,0,0.0443,0.36,0.64,0.36,39.9
