datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-983671200000,1938,10,1938,1,5,7,0.141,0.0458,0.0953,5961.17,36.3,36.3,35.48,1,1,1,233.4,225.8,236.2,157.6,145.8,75.71,75,80,0,0,0,0.325,0.318,0.354,157.6,145.8,161.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0969,0.102,0.00915,0.00814,0.00945,0.00036,0.00032,0.00037,0.265,0.244,0.271,0.01,0.0096,0.011,25.13,25.11,25.2,0.941,0.937,0.942,0.97,0.97,0.97,0.913,0.909,0.915,36.58,33.77,37.41,35.48,32.76,36.3,0,0,0,0,0,0,0.197,0,0.0457,0.32,0.68,0.32,42.3
-983066400000,1938,11,1938,2,6,7,0.149,0.0454,0.104,6534.82,41.41,41.41,38.9,1,1,1,246.7,239.5,256.9,171.7,164.5,75,75,75,0,0,0,0.304,0.292,0.313,171.7,164.5,181.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.109,0.0103,0.00974,0.0112,0.00041,0.00038,0.00044,0.29,0.277,0.308,0.011,0.011,0.012,25.03,24.96,25.09,0.946,0.943,0.949,0.975,0.972,0.98,0.923,0.917,0.93,39.87,38.19,42.26,38.9,37.13,41.41,0,0,0,0,0,0,0.216,0,0.045,0.3,0.7,0.3,43.9
-982461600000,1938,11,1938,2,7,7,0.159,0.0454,0.114,7120.32,48.2,48.2,42.38,1,1,1,262.9,256.9,298.8,187.9,181.9,75,75,75,0,0,0,0.286,0.251,0.292,187.9,181.9,223.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.109,0.124,0.0117,0.0112,0.0148,0.00046,0.00044,0.00059,0.319,0.308,0.383,0.013,0.012,0.015,24.93,24.72,24.96,0.95,0.949,0.959,0.98,0.98,0.98,0.931,0.93,0.94,43.66,42.26,52.04,42.38,41.41,48.2,0,0,0,0,0,0,0.235,0,0.045,0.29,0.72,0.28,44.8
-981856800000,1938,11,1938,2,8,7,0.196,0.0454,0.151,9152.79,55.17,55.17,54.48,2,2,2,324.4,305.9,327.5,249.4,230.9,75,75,75,0,0,0,0.231,0.229,0.245,249.4,230.9,252.5,990,990,990,965,964.9,965,25,25,25.1,0.133,0.126,0.134,0.0178,0.0154,0.0182,0.00071,0.00061,0.00073,0.261,0.24,0.265,0.01,0.0096,0.011,24.72,24.7,24.83,0.929,0.923,0.93,0.97,0.97,0.97,0.901,0.896,0.902,28.08,25.96,28.44,27.24,25.18,27.58,0,0,0,0,0,0,0.303,0,0.045,0.23,0.77,0.23,46.7
-981252000000,1938,11,1938,2,9,7,0.196,0.0526,0.143,8657.6,54.41,54.41,51.53,2,1,1.7142857142857142,323.5,313.5,341.6,236.5,217.5,87,75,96,0,0,0,0.269,0.231,0.306,236.5,217.5,249.1,990,990,990,965,965,965.1,25,24.9,25,0.13,0.124,0.134,0.0159,0.0142,0.0169,0.00063,0.00057,0.00068,0.29,0.248,0.388,0.012,0.0099,0.016,24.69,24.61,24.78,0.936,0.926,0.959,0.973,0.97,0.98,0.911,0.898,0.94,34.11,26.83,52.12,32.65,26.03,48.2,0,0,0,0,0,0,0.286,0,0.053,0.27,0.73,0.27,44.2
-980647200000,1938,12,1938,3,10,7,0.222,0.0571,0.165,9941.85,67.65,67.65,59.18,2,2,2,366.6,343.7,396.1,272.2,247.7,94.43,85,96,0,0,0,0.259,0.215,0.279,272.2,247.7,311.1,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.135,0.156,0.0276,0.0168,0.0458,0.0011,0.00068,0.0019,0.297,0.261,0.354,0.012,0.01,0.014,24.47,24.27,24.62,0.934,0.929,0.942,0.97,0.97,0.97,0.906,0.901,0.914,30.5,27.77,34.87,29.59,26.94,33.83,0,0,0,0,0,0,0.329,0,0.057,0.26,0.74,0.26,44.8
-980042400000,1938,12,1938,3,11,7,0.282,0.0514,0.23,13954.7,87.18,87.18,83.06,2,2,2,466.1,418.2,485.3,381.1,333.2,85,85,85,0,0,0,0.183,0.175,0.203,381.1,333.2,400.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.18,0.163,0.187,0.0789,0.0563,0.0879,0.0032,0.0023,0.0036,0.459,0.387,0.488,0.019,0.016,0.02,23.84,23.73,24.13,0.952,0.946,0.955,0.979,0.97,0.98,0.932,0.917,0.936,42.43,37.28,44.48,41.53,36.17,43.59,0,0,0,0,0,0,0.461,0,0.052,0.18,0.82,0.18,49.5
-979437600000,1938,12,1938,3,12,7,0.32,0.0562,0.264,15648.9,96.4,96.4,93.15,2,2,2,529.6,490.4,566.7,436.7,405.4,92.86,85,96,0,0,0,0.175,0.168,0.183,436.7,405.4,470.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.201,0.189,0.213,0.105,0.0903,0.121,0.0044,0.0037,0.0051,0.543,0.495,0.595,0.023,0.02,0.025,23.47,23.26,23.7,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.07,45,51.34,46.57,44.1,48.2,0,0,0,0,0,0,0.517,0,0.056,0.18,0.83,0.17,48.9
-978832800000,1938,12,1938,3,13,7,0.346,0.0598,0.287,16350.4,102.9,102.9,97.32,3,2,2.142857142857143,572.9,566.7,588.3,474,470.7,98.86,96,116,0,0,0,0.172,0.163,0.197,474,470.7,492.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.215,0.213,0.225,0.123,0.121,0.131,0.0052,0.0051,0.0055,0.585,0.52,0.599,0.025,0.022,0.025,23.24,23.15,23.26,0.955,0.945,0.957,0.979,0.97,0.98,0.935,0.917,0.937,49.05,35.35,51.34,46.21,34.29,48.2,0,0,0,0,0,0,0.541,0,0.059,0.17,0.83,0.17,47.3
-978228000000,1939,1,1938,4,14,7,0.387,0.0702,0.317,18180.4,117.7,117.7,108.2,3,2,2.857142857142857,639.6,593.1,684.5,523.6,477.1,116,116,116,0,0,0,0.182,0.169,0.196,523.6,477.1,568.5,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.245,0.219,0.271,0.151,0.124,0.181,0.0064,0.0052,0.0077,0.59,0.557,0.65,0.025,0.024,0.028,22.95,22.71,23.12,0.95,0.948,0.956,0.973,0.97,0.98,0.925,0.919,0.937,39.78,36.64,51.73,38.37,35.54,48.2,0,0,0,0,0,0,0.601,0,0.07,0.18,0.82,0.18,47
-977623200000,1939,1,1938,4,15,7,0.436,0.0702,0.365,20945.1,125.6,125.6,124.7,3,3,3,720.1,690.2,725.1,604.1,574.2,116,116,116,0,0,0,0.161,0.16,0.168,604.1,574.2,609.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.291,0.274,0.294,0.205,0.185,0.208,0.0088,0.0079,0.009,0.71,0.659,0.718,0.031,0.028,0.031,22.51,22.48,22.68,0.954,0.953,0.955,0.98,0.977,0.98,0.935,0.931,0.936,42.42,40.55,42.73,41.56,39.62,41.88,0,0,0,0,0,0,0.693,0,0.071,0.16,0.84,0.16,48
-977018400000,1939,1,1938,4,16,7,0.465,0.0702,0.395,22429,138.4,138.4,133.5,3,3,3,769.6,735.5,797.9,653.6,619.5,116,116,116,0,0,0,0.151,0.145,0.158,653.6,619.5,681.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.319,0.3,0.335,0.238,0.215,0.257,0.01,0.0093,0.011,0.793,0.736,0.841,0.034,0.032,0.037,22.23,22.07,22.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.41,43.37,47.08,44.5,42.5,46.14,0,0,0,0,0,0,0.742,0,0.07,0.15,0.85,0.15,48.2
-976413600000,1939,1,1938,4,17,7,0.514,0.0702,0.444,24221,144.6,144.6,144.2,3,3,3,849.9,817.2,871.9,733.9,701.2,116,116,116,0,0,0,0.137,0.133,0.142,733.9,701.2,755.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.366,0.346,0.381,0.291,0.269,0.305,0.013,0.012,0.013,0.929,0.873,0.967,0.041,0.038,0.043,21.77,21.65,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.97,48.17,51.17,48.06,47.2,48.2,0,0,0,0,0,0,0.801,0,0.07,0.14,0.86,0.14,47.1
-975808800000,1939,1,1938,4,18,7,0.561,0.0797,0.481,25508.6,165.5,165.5,151.8,4,3,3.4285714285714284,926.9,878.6,995,795.1,762.6,131.7,116,138,0,0,0,0.142,0.129,0.153,795.1,762.6,857,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.419,0.387,0.477,0.324,0.308,0.354,0.014,0.014,0.016,1,0.936,1.06,0.045,0.042,0.048,21.39,21.06,21.61,0.955,0.953,0.956,0.979,0.975,0.98,0.936,0.929,0.937,47.2,39.6,52.27,44.85,38.62,48.2,0,0,0,0,0,0,0.844,0,0.08,0.14,0.86,0.14,45.5
-975204000000,1939,2,1938,5,19,7,0.609,0.0835,0.526,28135.5,171.8,171.8,167.5,4,4,4,1007,995,1035,869.3,857,138,138,138,0,0,0,0.137,0.133,0.139,869.3,857,897.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.488,0.477,0.514,0.36,0.354,0.373,0.016,0.016,0.017,1.08,1.06,1.13,0.049,0.048,0.051,21,20.86,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.72,42.23,43.83,41.87,41.39,42.96,0,0,0,0,0,0,0.93,0,0.083,0.14,0.86,0.14,46.2
-974599200000,1939,2,1938,5,20,7,0.656,0.0835,0.573,30102.4,185.4,185.4,179.2,4,4,4,1085,1047,1127,946.6,909.3,138,138,138,0,0,0,0.127,0.122,0.132,946.6,909.3,988.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.559,0.525,0.598,0.397,0.379,0.418,0.018,0.017,0.019,1.22,1.15,1.29,0.056,0.053,0.06,20.62,20.41,20.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.71,44.3,47.28,44.8,43.42,46.34,0,0,0,0,0,0,0.995,0,0.083,0.13,0.87,0.13,45.9
-973994400000,1939,2,1938,5,21,7,0.872,0.0835,0.66,31725.7,192.8,192.8,188.8,4,4,4,1442,1175,1721,1304,1037,138,138,138,213.4,0,482.5,0.0972,0.0802,0.117,1091,1037,1100,990,990,990,969.3,968.5,970.2,20.7,19.8,21.5,0.823,0.667,0.913,0.628,0.507,0.648,0.03,0.024,0.033,1.75,1.46,1.86,0.085,0.068,0.094,18.95,17.94,20.09,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.27,46.02,49.58,47.21,45.1,48.2,0,0,0,0,0,0,1.05,0,0.212,0.096,0.76,0.24,36.4
-973389600000,1939,2,1938,5,22,7,1.26,0.115,0.665,28366,179,179,168.8,4,4,4,2089,1761,2529,1899,1623,190.1,138,211,798.7,523,1218,0.0913,0.0726,0.109,1100,1100,1100,990,990,990,971.3,970.3,972.4,18.7,17.6,19.7,0.925,0.916,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.86,1.87,0.1,0.095,0.11,16.87,15.75,17.81,0.948,0.944,0.951,0.979,0.976,0.98,0.928,0.922,0.932,43.11,40.09,45.66,42.21,39.14,44.75,0,0,0,0,0,0,0.938,0,0.595,0.091,0.53,0.47,22.5
-972784800000,1939,3,1938,6,23,7,1.69,0.128,0.665,25084.4,155,155,149.3,4,4,4,2791,2585,2874,2580,2374,211,211,211,1480,1274,1563,0.0757,0.0734,0.0816,1100,1100,1100,990,990,990,973,972.5,973.2,17,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.12,14.92,15.61,0.941,0.94,0.943,0.973,0.971,0.975,0.916,0.914,0.92,38.38,37.83,39.73,37.33,36.75,38.75,0,0,0,0,0,0,0.83,0,1.025,0.076,0.39,0.61,14.8
-972180000000,1939,3,1938,6,24,7,1.67,0.128,0.665,25206.9,150.5,150.5,150,4,4,4,2765,2747,2785,2554,2536,211,211,211,1454,1436,1474,0.0763,0.0758,0.0768,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.18,15.13,15.22,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.55,38.42,38.67,37.51,37.37,37.63,0,0,0,0,0,0,0.834,0,1.005,0.077,0.4,0.6,15.1
-971575200000,1939,3,1938,6,25,7,1.62,0.128,0.665,25588.1,156.6,156.6,152.3,4,4,4,2683,2529,2785,2472,2318,211,211,211,1372,1218,1474,0.0788,0.0758,0.0834,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.13,15.75,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.922,39.09,38.42,40.09,38.08,37.37,39.14,0,0,0,0,0,0,0.846,0,0.955,0.079,0.41,0.59,15.8
-970970400000,1939,3,1938,6,26,7,1.54,0.124,0.665,26212,156.6,156.6,156,4,4,4,2549,2529,2565,2343,2318,205.3,191,211,1243,1218,1254,0.0805,0.0755,0.0834,1100,1100,1100,990,990,990,972.4,972.4,972.5,17.6,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.7,15.66,15.75,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,39.97,39.86,40.09,39.01,38.89,39.14,0,0,0,0,0,0,0.867,0,0.875,0.081,0.43,0.57,17
-970365600000,1939,4,1938,7,27,7,1.47,0.116,0.665,26739.9,159.5,159.5,159.2,4,4,4,2436,2424,2496,2245,2233,191,191,191,1145,1133,1205,0.0784,0.0765,0.0788,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.83,16,0.945,0.944,0.945,0.978,0.977,0.978,0.924,0.922,0.924,40.71,40.31,40.78,39.79,39.37,39.87,0,0,0,0,0,0,0.884,0,0.805,0.079,0.45,0.55,18.2
-969760800000,1939,4,1938,7,28,7,1.41,0.116,0.665,27239.7,164.3,164.3,162.1,4,4,4,2328,2248,2404,2137,2057,191,191,191,1037,956.7,1113,0.0821,0.0794,0.085,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.05,16.43,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.4,40.91,41.92,40.54,40.01,41.09,0,0,0,0,0,0,0.901,0,0.745,0.082,0.47,0.53,19.3
-969156000000,1939,4,1938,7,29,7,1.28,0.0979,0.665,28136.4,169.3,169.3,167.5,4,4,4,2125,2054,2229,1963,1931,161.9,123,191,862.7,830.6,938.2,0.0759,0.058,0.0893,1100,1100,1100,990,990,990,971.4,971.2,971.7,18.6,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.47,16.9,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.72,42.04,43.18,41.87,41.2,42.32,0,0,0,0,0,0,0.93,0,0.615,0.076,0.52,0.48,22
-968551200000,1939,4,1938,7,30,7,1.15,0.0744,0.665,29277.9,178.3,178.3,174.3,4,4,4,1896,1780,2021,1773,1657,123,123,123,672.7,557,797.8,0.065,0.0609,0.0691,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.37,16.98,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.46,43.4,45.48,43.57,42.53,44.57,0,0,0,0,0,0,0.968,0,0.485,0.065,0.58,0.42,25.5
-967946400000,1939,5,1938,8,31,7,0.981,0.103,0.665,30878.7,186.5,186.5,183.8,4,4,4,1622,1546,1744,1452,1376,170,170,170,352.4,276.4,474,0.105,0.0975,0.11,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.902,0.883,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.83,1.87,0.092,0.09,0.095,18.27,17.86,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,45.8,47.58,45.95,44.89,46.63,0,0,0,0,0,0,1.02,0,0.316,0.1,0.68,0.32,31.5
-967341600000,1939,5,1938,8,32,7,0.848,0.103,0.665,32104.5,192.8,192.8,191.1,4,4,4,1402,1297,1513,1232,1127,170,170,170,132,26.66,243.1,0.122,0.112,0.131,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.823,0.779,0.869,0.648,0.648,0.648,0.031,0.031,0.032,1.77,1.73,1.82,0.085,0.082,0.089,19.06,18.66,19.44,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,47.9,50,47.77,46.94,48.2,0,0,0,0,0,0,1.06,0,0.183,0.12,0.78,0.22,37.9
-966736800000,1939,5,1938,8,33,7,0.747,0.103,0.643,32237.7,192.8,192.8,191.9,4,4,4,1236,1200,1284,1066,1030,170,170,170,2.044,0,14.31,0.138,0.132,0.142,1064,1030,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.715,0.665,0.773,0.566,0.49,0.648,0.027,0.023,0.031,1.57,1.44,1.72,0.074,0.067,0.081,19.79,19.49,20.03,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.24,48.31,50.12,47.97,47.34,48.2,0,0,0,0,0,0,1.07,0,0.104,0.14,0.86,0.14,43.2
-966132000000,1939,5,1938,8,34,7,0.644,0.103,0.541,28585.2,186.5,186.5,170.2,4,4,4,1064,995,1175,894.3,825,170,170,170,0,0,0,0.16,0.145,0.171,894.3,825,1005,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.518,0.453,0.629,0.373,0.338,0.435,0.017,0.015,0.02,1.14,1.01,1.34,0.052,0.046,0.062,20.76,20.2,21.11,0.955,0.954,0.955,0.979,0.978,0.98,0.935,0.932,0.936,43.43,40.71,47.58,42.54,39.8,46.63,0,0,0,0,0,0,0.945,0,0.103,0.16,0.84,0.16,44.4
-965527200000,1939,5,1938,8,35,7,0.562,0.0918,0.471,25600.8,160.6,160.6,152.4,4,3,3.7142857142857144,929.9,845.8,987.8,778.2,707.8,151.7,138,170,0,0,0,0.163,0.143,0.176,778.2,707.8,826.9,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.411,0.353,0.451,0.313,0.274,0.339,0.014,0.012,0.015,0.953,0.888,1.01,0.043,0.039,0.046,21.43,21.15,21.83,0.954,0.953,0.957,0.977,0.975,0.98,0.933,0.929,0.938,42.44,39.52,48.33,41.48,38.53,47.36,0,0,0,0,0,0,0.847,0,0.091,0.16,0.84,0.16,45.6
-964922400000,1939,6,1938,9,36,7,0.472,0.0835,0.389,22010.9,140.7,140.7,131,3,3,3,781.2,725.1,837.3,643.2,587.1,138,138,138,0,0,0,0.177,0.165,0.19,643.2,587.1,699.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.316,0.285,0.348,0.231,0.193,0.268,0.01,0.0083,0.012,0.779,0.684,0.874,0.034,0.03,0.038,22.2,21.88,22.52,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.58,41.19,47.86,43.67,40.31,46.9,0,0,0,0,0,0,0.728,0,0.083,0.18,0.82,0.18,46.6
-964317600000,1939,6,1938,9,37,7,0.391,0.0835,0.307,17756,118.1,118.1,105.7,3,2,2.7142857142857144,646,588.3,710.9,508,450.3,138,138,138,0,0,0,0.214,0.194,0.235,508,450.3,572.9,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.24,0.21,0.277,0.143,0.112,0.184,0.0061,0.0047,0.0079,0.584,0.548,0.661,0.025,0.023,0.028,22.93,22.6,23.18,0.952,0.947,0.958,0.974,0.97,0.98,0.927,0.918,0.939,40.91,35.98,49.49,39.81,34.9,48.2,0,0,0,0,0,0,0.587,0,0.084,0.21,0.79,0.21,45.4
-963712800000,1939,6,1938,9,38,7,0.327,0.0835,0.244,14553.4,96.15,96.15,86.63,2,2,2,540.8,502.8,588.3,402.8,364.8,138,138,138,0,0,0,0.256,0.235,0.274,402.8,364.8,450.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.193,0.179,0.21,0.0891,0.0712,0.112,0.0037,0.0029,0.0047,0.496,0.439,0.568,0.021,0.018,0.024,23.47,23.18,23.7,0.954,0.95,0.958,0.979,0.977,0.98,0.935,0.928,0.939,44.23,40.29,49.05,43.31,39.35,48.07,0,0,0,0,0,0,0.481,0,0.083,0.26,0.75,0.25,44.5
-963108000000,1939,6,1938,9,39,7,0.287,0.0791,0.208,12463,78.7,78.7,74.18,2,2,2,475.1,442.7,502.8,344.2,329.7,130.9,113,138,0,0,0,0.275,0.253,0.289,344.2,329.7,364.8,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.172,0.165,0.179,0.0615,0.0546,0.0712,0.0025,0.0022,0.0029,0.408,0.385,0.439,0.017,0.016,0.018,23.85,23.7,24.02,0.948,0.945,0.95,0.972,0.97,0.977,0.921,0.917,0.928,38.15,36.71,40.29,37.09,35.61,39.35,0,0,0,0,0,0,0.412,0,0.079,0.28,0.72,0.28,43.4
-962503200000,1939,7,1938,10,40,7,0.262,0.0683,0.194,11627.6,71.23,71.23,69.21,2,2,2,433.1,427.1,442.7,320.1,314.1,113,113,113,0,0,0,0.261,0.255,0.265,320.1,314.1,329.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.16,0.165,0.0501,0.0473,0.0546,0.002,0.0019,0.0022,0.371,0.362,0.385,0.015,0.015,0.016,24.08,24.02,24.12,0.944,0.943,0.945,0.97,0.97,0.97,0.915,0.915,0.917,35.68,35.02,36.71,34.61,33.97,35.61,0,0,0,0,0,0,0.385,0,0.068,0.26,0.74,0.26,44.4
-961898400000,1939,7,1938,10,41,7,0.249,0.0683,0.18,10849.8,66.91,66.91,64.58,2,2,2,411.3,394,422.2,298.3,281,113,113,113,0,0,0,0.275,0.268,0.287,298.3,281,309.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.148,0.158,0.0398,0.0316,0.0449,0.0016,0.0013,0.0018,0.338,0.312,0.354,0.014,0.013,0.014,24.21,24.15,24.32,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,33.29,31.38,34.49,32.29,30.44,33.45,0,0,0,0,0,0,0.359,0,0.069,0.27,0.72,0.28,43.6
-961293600000,1939,7,1938,10,42,7,0.234,0.0683,0.166,9994.21,60.87,60.87,59.49,2,2,2,387.6,382.6,394,274.6,269.6,113,113,113,0,0,0,0.292,0.287,0.295,274.6,269.6,281,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.146,0.144,0.148,0.0286,0.0262,0.0316,0.0012,0.0011,0.0013,0.302,0.295,0.312,0.012,0.012,0.013,24.36,24.32,24.39,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.66,30.11,31.38,29.74,29.21,30.44,0,0,0,0,0,0,0.33,0,0.068,0.29,0.71,0.29,42.7
-960688800000,1939,7,1938,10,43,7,0.223,0.0683,0.155,9325.19,58.42,58.42,55.51,2,2,2,369.1,354,382.6,256.1,241,113,113,113,0,0,0,0.306,0.295,0.319,256.1,241,269.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.144,0.0209,0.0162,0.0262,0.00084,0.00065,0.0011,0.276,0.255,0.295,0.011,0.01,0.012,24.48,24.39,24.57,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.61,26.91,30.11,27.75,26.1,29.21,0,0,0,0,0,0,0.308,0,0.068,0.31,0.7,0.3,41.8
-960084000000,1939,7,1938,10,44,7,0.206,0.06,0.146,8796.29,53.16,53.16,52.36,2,2,2,340.3,334.4,351.7,241,237.4,99.29,97,113,0,0,0,0.292,0.284,0.321,241,237.4,244.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.133,0.131,0.134,0.0162,0.0159,0.0165,0.00065,0.00064,0.00066,0.254,0.25,0.258,0.01,0.01,0.01,24.64,24.59,24.68,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.898,0.9,26.99,26.58,27.4,26.18,25.79,26.58,0,0,0,0,0,0,0.291,0,0.06,0.29,0.71,0.29,42.7
-959479200000,1939,8,1938,11,45,7,0.198,0.0587,0.139,8355.91,51.57,51.57,49.74,2,1,1.7142857142857142,326.7,321.2,334.4,229.7,224.2,97,97,97,0,0,0,0.297,0.29,0.302,229.7,224.2,237.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.127,0.131,0.0153,0.0148,0.0159,0.00061,0.00059,0.00064,0.285,0.242,0.387,0.011,0.0097,0.015,24.68,24.61,24.72,0.934,0.923,0.959,0.973,0.97,0.98,0.908,0.895,0.94,33.36,25.8,51.88,31.75,25.02,48.2,0,0,0,0,0,0,0.276,0,0.059,0.3,0.7,0.3,42.2
-958874400000,1939,8,1938,11,46,7,0.19,0.0587,0.131,8097.6,48.2,48.2,48.2,1,1,1,313.7,310.1,317.9,216.7,213.1,97,97,97,0,0,0,0.309,0.305,0.313,216.7,213.1,220.9,990,990,990,965,965,965,25,25,25,0.124,0.123,0.126,0.0142,0.0139,0.0145,0.00057,0.00055,0.00058,0.373,0.367,0.381,0.015,0.015,0.015,24.66,24.63,24.68,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.18,49.36,51.15,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.6
-958269600000,1939,8,1938,11,47,7,0.184,0.0587,0.125,7870.38,48.2,48.2,46.85,1,1,1,303.8,290,310.1,206.8,193,97,97,97,0,0,0,0.32,0.313,0.334,206.8,193,213.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.116,0.123,0.0133,0.0122,0.0139,0.00053,0.00048,0.00055,0.355,0.331,0.367,0.014,0.013,0.015,24.72,24.68,24.81,0.956,0.953,0.957,0.98,0.98,0.98,0.937,0.934,0.938,47.91,44.73,49.36,46.85,43.84,48.2,0,0,0,0,0,0,0.26,0,0.059,0.32,0.68,0.32,42.8
-957664800000,1939,8,1938,11,48,7,0.169,0.0524,0.117,7385.07,47.55,47.55,43.96,1,1,1,279.9,273.3,287.1,193.2,184.5,86.71,73,97,0,0,0,0.309,0.259,0.345,193.2,184.5,208.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.113,0.119,0.0122,0.0114,0.0135,0.00048,0.00045,0.00054,0.33,0.316,0.356,0.013,0.013,0.014,24.85,24.82,24.87,0.952,0.95,0.956,0.98,0.98,0.98,0.933,0.931,0.937,44.86,42.72,48.52,43.96,41.86,47.55,0,0,0,0,0,0,0.244,0,0.052,0.31,0.69,0.31,43.7
-957060000000,1939,9,1938,12,49,7,0.161,0.0442,0.116,7370.74,45.7,45.7,43.87,1,1,1,265.4,261.9,273.3,192.4,188.9,73,73,73,0,0,0,0.275,0.267,0.279,192.4,188.9,200.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.112,0.116,0.0121,0.0118,0.0128,0.00048,0.00047,0.00051,0.327,0.321,0.341,0.013,0.013,0.014,24.91,24.87,24.93,0.952,0.951,0.955,0.98,0.98,0.98,0.933,0.932,0.936,44.77,43.92,46.63,43.87,43.05,45.7,0,0,0,0,0,0,0.244,0,0.045,0.27,0.72,0.28,45.8
-956455200000,1939,9,1938,12,50,7,0.151,0.0605,0.0901,5598.99,35.13,35.13,33.33,1,1,1,249,242.4,256.9,149,142.4,100,100,100,0,0,0,0.402,0.389,0.413,149,142.4,156.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0994,0.0971,0.102,0.00841,0.00785,0.00909,0.00033,0.00031,0.00036,0.251,0.24,0.266,0.0099,0.0095,0.011,25.06,25.01,25.11,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.36,32.81,36.22,33.33,31.83,35.13,0,0,0,0,0,0,0.185,0,0.0609,0.4,0.6,0.4,37.1
-955850400000,1939,9,1938,12,51,7,0.147,0.0605,0.0861,5346.78,31.83,31.83,31.83,1,1,1,242.4,242.4,242.4,142.4,142.4,100,100,100,0,0,0,0.413,0.413,0.413,142.4,142.4,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0971,0.0971,0.0971,0.00785,0.00785,0.00785,0.00031,0.00031,0.00031,0.24,0.24,0.24,0.0095,0.0095,0.0095,25.11,25.11,25.11,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,32.81,32.81,32.81,31.83,31.83,31.83,0,0,0,0,0,0,0.177,0,0.0609,0.41,0.59,0.41,36.4
-955245600000,1939,9,1938,12,52,7,0.146,0.0588,0.0868,5391.79,35.11,35.11,32.09,1,1,1,240.6,236.2,242.4,143.5,136.2,97.14,80,100,0,0,0,0.404,0.339,0.423,143.5,136.2,156.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0973,0.0949,0.101,0.00795,0.00733,0.00903,0.00031,0.00029,0.00036,0.241,0.229,0.263,0.0095,0.009,0.01,25.11,25.11,25.15,0.936,0.933,0.941,0.97,0.97,0.97,0.908,0.905,0.913,33.09,31.35,36.2,32.09,30.41,35.11,0,0,0,0,0,0,0.178,0,0.0592,0.4,0.59,0.41,36.9
-954640800000,1939,10,1939,1,1,7,0.141,0.0484,0.0929,5799.93,35.11,35.11,34.52,1,1,1,233.6,225.8,236.2,153.6,145.8,80,80,80,0,0,0,0.343,0.339,0.354,153.6,145.8,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.0969,0.101,0.0088,0.00814,0.00903,0.00035,0.00032,0.00036,0.258,0.244,0.263,0.01,0.0096,0.01,25.14,25.12,25.2,0.94,0.937,0.941,0.97,0.97,0.97,0.912,0.909,0.913,35.59,33.77,36.2,34.52,32.76,35.11,0,0,0,0,0,0,0.192,0,0.0481,0.34,0.66,0.34,41.1
-954036000000,1939,10,1939,1,2,7,0.13,0.0484,0.0819,5102.29,32.76,32.76,30.37,1,1,1,215.4,213,225.8,135.4,133,80,80,80,0,0,0,0.372,0.354,0.376,135.4,133,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0932,0.0924,0.0969,0.00726,0.00706,0.00814,0.00028,0.00028,0.00032,0.226,0.222,0.244,0.0088,0.0087,0.0096,25.28,25.2,25.3,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.909,31.31,30.75,33.77,30.37,29.83,32.76,0,0,0,0,0,0,0.169,0,0.0481,0.37,0.63,0.37,39.2
-953431200000,1939,10,1939,1,3,7,0.133,0.0484,0.0848,5285.9,33.41,33.41,31.46,1,1,1,220.2,216.8,228.7,140.2,136.8,80,80,80,0,0,0,0.364,0.35,0.369,140.2,136.8,148.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0949,0.0937,0.0979,0.00766,0.00737,0.00839,0.0003,0.00029,0.00033,0.234,0.228,0.249,0.0092,0.0089,0.0098,25.24,25.18,25.27,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.44,31.63,34.45,31.46,30.68,33.41,0,0,0,0,0,0,0.175,0,0.0482,0.36,0.64,0.36,39.7
-952826400000,1939,10,1939,1,4,7,0.15,0.0484,0.102,6389.89,39.57,39.57,38.04,1,1,1,248.3,231.5,254.6,168.3,151.5,80,80,80,0,0,0,0.322,0.314,0.346,168.3,151.5,174.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0989,0.107,0.0101,0.00863,0.0106,0.0004,0.00034,0.00042,0.285,0.255,0.296,0.011,0.01,0.012,25.03,24.99,25.16,0.945,0.939,0.947,0.975,0.97,0.977,0.921,0.911,0.925,39.02,35.11,40.5,38.04,34.06,39.57,0,0,0,0,0,0,0.211,0,0.048,0.32,0.68,0.32,42.6
-952221600000,1939,10,1939,1,5,7,0.158,0.0505,0.107,6741.64,40.78,40.78,40.13,1,1,1,260.5,254.6,261.9,176.9,174.6,83.57,80,85,0,0,0,0.321,0.308,0.325,176.9,174.6,179.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.0108,0.0106,0.011,0.00043,0.00042,0.00044,0.3,0.296,0.304,0.012,0.012,0.012,24.96,24.95,24.99,0.947,0.947,0.948,0.978,0.977,0.98,0.927,0.925,0.929,41.02,40.5,41.63,40.13,39.57,40.78,0,0,0,0,0,0,0.223,0,0.051,0.32,0.68,0.32,42.7
-951616800000,1939,11,1939,2,6,7,0.16,0.0514,0.109,6876.76,42.83,42.83,40.93,1,1,1,265.3,261.9,273.3,180.3,176.9,85,85,85,0,0,0,0.32,0.311,0.325,180.3,176.9,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.109,0.113,0.0111,0.0108,0.0118,0.00044,0.00043,0.00047,0.307,0.301,0.321,0.012,0.012,0.013,24.93,24.89,24.95,0.949,0.947,0.951,0.979,0.978,0.98,0.928,0.927,0.932,41.82,41.01,43.71,40.93,40.11,42.83,0,0,0,0,0,0,0.227,0,0.051,0.32,0.68,0.32,43
-951012000000,1939,11,1939,2,7,7,0.175,0.0514,0.124,7822.77,48.2,48.2,46.56,1,1,1,290.1,276.2,298.8,205.1,191.2,85,85,85,0,0,0,0.293,0.284,0.308,205.1,191.2,213.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.114,0.122,0.0132,0.012,0.0139,0.00052,0.00048,0.00055,0.351,0.326,0.367,0.014,0.013,0.015,24.79,24.74,24.87,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.65,44.38,49.66,46.56,43.5,48.2,0,0,0,0,0,0,0.259,0,0.051,0.29,0.71,0.29,44.7
-950407200000,1939,11,1939,2,8,7,0.219,0.0514,0.168,10138.6,67.22,67.22,60.35,2,2,2,362.1,321.2,394,277.1,236.2,85,85,85,0,0,0,0.236,0.216,0.265,277.1,236.2,309,990,990,990,965.2,965,965.4,24.8,24.6,25,0.144,0.129,0.155,0.0306,0.0158,0.0449,0.0012,0.00063,0.0018,0.304,0.247,0.351,0.012,0.0099,0.014,24.49,24.28,24.75,0.935,0.925,0.942,0.97,0.97,0.97,0.907,0.897,0.914,31.11,26.51,34.65,30.17,25.71,33.61,0,0,0,0,0,0,0.335,0,0.051,0.23,0.77,0.23,46.3
-949802400000,1939,11,1939,2,9,7,0.259,0.0543,0.204,12333.4,75.28,75.28,73.41,2,2,2,427.8,406.7,442.7,338.1,321.7,89.71,85,96,0,0,0,0.21,0.199,0.223,338.1,321.7,346.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.166,0.16,0.17,0.0586,0.0508,0.0626,0.0024,0.0021,0.0026,0.395,0.37,0.409,0.016,0.015,0.017,24.08,24,24.2,0.946,0.944,0.948,0.972,0.97,0.973,0.92,0.916,0.922,37.78,36.03,38.68,36.71,34.95,37.64,0,0,0,0,0,0,0.408,0,0.055,0.21,0.79,0.21,47.6
-949197600000,1939,12,1939,3,10,7,0.294,0.0581,0.236,14272.4,89.14,89.14,84.95,2,2,2,486.8,451.8,507,390.8,355.8,96,96,96,0,0,0,0.197,0.189,0.213,390.8,355.8,411,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.185,0.173,0.192,0.0835,0.0669,0.093,0.0034,0.0027,0.0039,0.475,0.422,0.505,0.02,0.017,0.021,23.73,23.61,23.94,0.954,0.949,0.956,0.979,0.975,0.98,0.934,0.926,0.937,43.37,39.65,45.48,42.48,38.67,44.57,0,0,0,0,0,0,0.472,0,0.058,0.2,0.8,0.2,48.5
-948592800000,1939,12,1939,3,11,7,0.328,0.0581,0.27,15947.7,96.4,96.4,94.93,2,2,2,541.9,512.2,566.7,445.9,416.2,96,96,96,0,0,0,0.177,0.169,0.187,445.9,416.2,470.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.194,0.213,0.109,0.0954,0.121,0.0046,0.004,0.0051,0.558,0.513,0.595,0.023,0.021,0.025,23.4,23.26,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.98,46.01,51.34,47.46,45.09,48.2,0,0,0,0,0,0,0.527,0,0.058,0.18,0.82,0.18,48.6
-947988000000,1939,12,1939,3,12,7,0.361,0.0581,0.303,17540.8,111,111,104.4,3,2,2.857142857142857,597.7,566.7,629.7,501.7,470.7,96,96,96,0,0,0,0.161,0.152,0.169,501.7,470.7,533.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.213,0.249,0.138,0.121,0.157,0.0058,0.0051,0.0067,0.552,0.52,0.595,0.023,0.022,0.025,23.16,22.99,23.26,0.948,0.945,0.957,0.972,0.97,0.98,0.922,0.917,0.937,38.46,35.35,51.34,37.1,34.29,48.2,0,0,0,0,0,0,0.58,0,0.058,0.16,0.84,0.16,48.6
-947383200000,1939,12,1939,3,13,7,0.427,0.0581,0.369,21160.8,132.5,132.5,126,3,3,3,705.3,636.6,741,609.3,540.6,96,96,96,0,0,0,0.136,0.13,0.151,609.3,540.6,645,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.292,0.252,0.312,0.208,0.162,0.232,0.0089,0.0069,0.01,0.716,0.6,0.776,0.031,0.025,0.034,22.56,22.36,22.95,0.954,0.95,0.956,0.979,0.973,0.98,0.934,0.924,0.937,42.88,38.53,45.08,41.99,37.49,44.17,0,0,0,0,0,0,0.7,0,0.058,0.14,0.86,0.14,49.6
-946778400000,1940,1,1939,4,14,7,0.46,0.0702,0.39,22190.3,132.6,132.6,132.1,3,3,3,761.3,745.4,764,645.3,629.4,116,116,116,0,0,0,0.152,0.152,0.156,645.3,629.4,648,990,990,990,966.9,966.9,967,23.1,23,23.1,0.314,0.305,0.316,0.232,0.221,0.234,0.01,0.0096,0.01,0.779,0.752,0.784,0.034,0.033,0.034,22.28,22.26,22.37,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.93,43.97,45.09,44.03,43.09,44.18,0,0,0,0,0,0,0.734,0,0.07,0.15,0.85,0.15,48.2
-946173600000,1940,1,1939,4,15,7,0.48,0.0702,0.41,23131.2,138.4,138.4,137.7,3,3,3,793.7,768.4,797.9,677.7,652.4,116,116,116,0,0,0,0.146,0.145,0.151,677.7,652.4,681.9,990,990,990,967.1,967,967.1,22.9,22.9,23,0.333,0.318,0.335,0.254,0.237,0.257,0.011,0.01,0.011,0.834,0.791,0.841,0.036,0.034,0.037,22.09,22.07,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.83,45.35,47.08,45.9,44.44,46.14,0,0,0,0,0,0,0.765,0,0.07,0.15,0.85,0.15,48.2
-945568800000,1940,1,1939,4,16,7,0.525,0.0702,0.455,24764.5,157.4,157.4,147.4,4,3,3.2857142857142856,868.1,817.2,919.2,752.1,701.2,116,116,116,0,0,0,0.134,0.126,0.142,752.1,701.2,803.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.346,0.424,0.301,0.269,0.328,0.013,0.012,0.015,0.936,0.873,0.965,0.041,0.038,0.043,21.69,21.46,21.96,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.15,39.6,50.74,45.42,38.62,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,47.2
-944964000000,1940,1,1939,4,17,7,0.575,0.0702,0.504,27307.6,167.7,167.7,162.5,4,4,4,950,928.7,982,834,812.7,116,116,116,0,0,0,0.122,0.118,0.125,834,812.7,866,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.452,0.433,0.482,0.343,0.332,0.358,0.015,0.015,0.016,1.02,0.982,1.07,0.046,0.044,0.048,21.28,21.1,21.4,0.954,0.954,0.955,0.979,0.977,0.98,0.934,0.932,0.936,41.52,40.67,42.77,40.64,39.75,41.92,0,0,0,0,0,0,0.903,0,0.071,0.12,0.88,0.12,47.5
-944359200000,1940,1,1939,4,18,7,0.608,0.0778,0.53,28382.1,171.8,171.8,168.9,4,4,4,1005,982,1035,876.9,857,128.6,116,138,0,0,0,0.128,0.117,0.139,876.9,857,897.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.494,0.477,0.514,0.363,0.354,0.373,0.016,0.016,0.017,1.1,1.06,1.13,0.05,0.048,0.051,20.99,20.86,21.1,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.1,42.23,43.83,42.24,41.39,42.96,0,0,0,0,0,0,0.939,0,0.078,0.13,0.87,0.13,46.7
-943754400000,1940,2,1939,5,19,7,0.634,0.0835,0.55,29182.7,177.5,177.5,173.7,4,4,4,1048,1035,1073,909.7,897.3,138,138,138,0,0,0,0.132,0.129,0.133,909.7,897.3,934.8,990,990,990,968,968,968.1,22,21.9,22,0.525,0.514,0.548,0.379,0.373,0.391,0.017,0.017,0.018,1.15,1.13,1.2,0.053,0.051,0.055,20.8,20.67,20.86,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,44.31,43.83,45.27,43.43,42.96,44.37,0,0,0,0,0,0,0.965,0,0.084,0.13,0.87,0.13,46
-943149600000,1940,2,1939,5,20,7,0.678,0.0835,0.594,30979.9,185.8,185.8,184.4,4,4,4,1120,1078,1130,982.3,939.9,138,138,138,0,0,0,0.123,0.122,0.128,982.3,939.9,992.1,990,990,990,968.3,968.1,968.3,21.7,21.7,21.9,0.592,0.553,0.601,0.414,0.394,0.419,0.019,0.018,0.019,1.28,1.21,1.3,0.059,0.055,0.06,20.44,20.39,20.65,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.04,45.47,47.41,46.1,44.56,46.46,0,0,0,0,0,0,1.02,0,0.084,0.12,0.88,0.12,45.7
-942544800000,1940,2,1939,5,21,7,0.705,0.0835,0.622,31912.2,192.8,192.8,190,4,4,4,1166,1140,1200,1028,1002,138,138,138,0,0,0,0.118,0.115,0.121,1028,1002,1062,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.653,0.615,0.703,0.487,0.428,0.562,0.023,0.02,0.026,1.43,1.32,1.56,0.066,0.061,0.073,20.15,19.91,20.34,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.53,47.75,49.5,47.49,46.79,48.2,0,0,0,0,0,0,1.06,0,0.083,0.12,0.88,0.12,45.3
-941940000000,1940,2,1939,5,22,7,0.803,0.0892,0.665,32316,192.8,192.8,192.4,4,4,4,1328,1235,1435,1180,1097,147.4,138,160,80.61,0,174.7,0.111,0.105,0.117,1100,1097,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.795,0.754,0.839,0.647,0.64,0.648,0.031,0.03,0.031,1.74,1.69,1.79,0.083,0.079,0.086,19.33,18.94,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.67,48.65,50.46,48.09,47.67,48.2,0,0,0,0,0,0,1.07,0,0.138,0.11,0.83,0.17,40.2
-941335200000,1940,3,1939,6,23,7,1.21,0.0968,0.665,28825.1,186.5,186.5,171.6,4,4,4,1999,1546,2354,1839,1386,160,160,160,738.6,286.4,1094,0.0815,0.068,0.103,1100,1100,1100,990,990,990,971,969.6,972,19,18,20.4,0.921,0.888,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.84,1.87,0.099,0.09,0.1,17.12,16.17,18.53,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.925,0.933,43.78,41.24,47.57,42.89,40.36,46.62,0,0,0,0,0,0,0.953,0,0.545,0.08,0.55,0.45,23.8
-940730400000,1940,3,1939,6,24,7,1.67,0.0968,0.665,25204.6,160,160,150,4,4,4,2767,2404,3153,2607,2244,160,160,160,1507,1144,1893,0.0583,0.0507,0.0666,1100,1100,1100,990,990,990,973,972.1,973.9,17,16.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.04,1.87,1.87,1.87,0.11,0.1,0.12,15.17,14.24,16.05,0.941,0.936,0.945,0.974,0.97,0.978,0.916,0.908,0.924,38.52,35.97,40.91,37.51,34.89,40.01,0,0,0,0,0,0,0.833,0,1.005,0.058,0.4,0.6,15.1
-940125600000,1940,3,1939,6,25,7,2.22,0.114,0.665,21471.8,137.5,137.5,127.8,4,4,4,3677,3242,4241,3488,3082,189.1,160,211,2388,1982,2930,0.0514,0.044,0.058,1100,1100,1100,990,990,990,975,974.1,976.1,15,13.9,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.047,1.87,1.87,1.87,0.13,0.12,0.14,13.14,12,14.05,0.929,0.92,0.935,0.97,0.97,0.97,0.902,0.892,0.907,32.94,29.79,35.45,31.95,28.89,34.38,0,0,0,0,0,0,0.71,0,1.555,0.051,0.3,0.7,9.67
-939520800000,1940,3,1939,6,26,7,2.9,0.128,0.665,16984.4,114.2,114.2,101.1,4,4,4,4803,4309,5145,4592,4098,211,211,211,3492,2998,3834,0.0441,0.041,0.049,1100,1100,1100,990,990,990.02,977.1,976.2,977.7,12.9,12.3,13.8,0.925,0.919,0.926,0.648,0.648,0.648,0.05,0.047,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.99,10.42,11.88,0.904,0.889,0.919,0.97,0.97,0.97,0.877,0.862,0.891,26.81,24.96,29.44,25.27,22.79,28.56,0,0,0,0,0,0,0.562,0,2.235,0.044,0.23,0.77,5.86
-938916000000,1940,4,1939,7,27,7,3.15,0.155,0.665,15011.1,91.64,91.64,89.35,4,4,4,5212,5127,5307,4955,4870,257,257,257,3855,3770,3950,0.0493,0.0484,0.0501,1100,1100,1100,990.02,990.02,990.03,977.8,977.7,978,12.2,12,12.3,0.917,0.915,0.92,0.648,0.648,0.648,0.053,0.053,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.32,10.19,10.44,0.885,0.88,0.89,0.97,0.97,0.97,0.859,0.854,0.863,24.64,24.18,25.05,22.34,21.7,22.91,0,0,0,0,0,0,0.496,0,2.485,0.049,0.21,0.79,4.77
-938311200000,1940,4,1939,7,28,7,2.96,0.155,0.665,16596.4,107,107,98.79,4,4,4,4897,4658,5045,4640,4401,257,257,257,3540,3301,3688,0.0525,0.0509,0.0552,1100,1100,1100,990,990,990.01,977.3,976.9,977.6,12.7,12.4,13.1,0.925,0.922,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.81,10.56,11.24,0.902,0.894,0.912,0.97,0.97,0.97,0.875,0.867,0.885,26.3,25.46,27.66,24.7,23.48,26.75,0,0,0,0,0,0,0.549,0,2.295,0.052,0.22,0.78,5.61
-937706400000,1940,4,1939,7,29,7,2.64,0.155,0.665,19001.7,117.1,117.1,113.1,4,4,4,4365,4166,4578,4108,3909,257,257,257,3008,2809,3221,0.0589,0.0561,0.0617,1100,1100,1100,990,990,990,976.3,976,976.7,13.7,13.3,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.78,11.39,12.14,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.886,0.894,29.15,28.07,30.17,28.28,27.23,29.26,0,0,0,0,0,0,0.628,0,1.975,0.059,0.25,0.75,7.2
-937101600000,1940,4,1939,7,30,7,2.36,0.155,0.665,20590.2,127.6,127.6,122.6,4,4,4,3907,3684,4123,3650,3427,257,257,257,2550,2327,2766,0.0659,0.0623,0.0698,1100,1100,1100,990,990,990,975.5,975,975.9,14.5,14.1,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.65,12.22,13.12,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.59,30.39,32.88,30.64,29.47,31.9,0,0,0,0,0,0,0.681,0,1.695,0.066,0.28,0.72,8.72
-936496800000,1940,4,1939,7,31,7,2.07,0.169,0.665,22443.1,137.5,137.5,133.6,4,4,4,3417,3242,3612,3137,2953,279.9,257,289,2037,1853,2255,0.0821,0.0711,0.0892,1100,1100,1100,990,990,990,974.4,974.1,974.9,15.6,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.68,13.27,14.05,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.43,33.3,35.45,33.4,32.3,34.38,0,0,0,0,0,0,0.742,0,1.405,0.082,0.32,0.68,10.8
-935892000000,1940,5,1939,8,32,7,1.83,0.175,0.665,23990.5,147.6,147.6,142.8,4,4,4,3031,2854,3219,2742,2565,289,289,289,1642,1465,1830,0.0955,0.0898,0.101,1100,1100,1100,990,990,990,973.6,973.2,974,16.4,16,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.1,14.96,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.914,36.79,35.58,37.97,35.7,34.51,36.89,0,0,0,0,0,0,0.793,0,1.165,0.096,0.36,0.64,13.1
-935287200000,1940,5,1939,8,33,7,1.61,0.175,0.665,25720.3,158.2,158.2,153.1,4,4,4,2654,2471,2845,2365,2182,289,289,289,1265,1082,1456,0.109,0.102,0.117,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,14.99,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.919,0.914,0.923,39.28,38.03,40.48,38.27,36.96,39.55,0,0,0,0,0,0,0.851,0,0.945,0.11,0.41,0.59,16
-934682400000,1940,5,1939,8,34,7,1.39,0.175,0.665,27346.5,167.1,167.1,162.8,4,4,4,2303,2138,2464,2014,1849,289,289,289,913.6,748.8,1075,0.126,0.117,0.135,1100,1100,1100,990,990,990,971.8,971.4,972.2,18.2,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.3,15.91,16.69,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.57,40.52,42.64,40.69,39.59,41.79,0,0,0,0,0,0,0.904,0,0.725,0.13,0.48,0.52,19.7
-934077600000,1940,5,1939,8,35,7,1.22,0.164,0.665,28598.5,173,173,170.2,4,4,4,2023,1930,2122,1752,1704,271,226,289,652.4,604.3,733,0.134,0.117,0.143,1100,1100,1100,990,990,990,971.1,970.9,971.4,18.9,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.99,16.73,17.25,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.43,42.74,44.14,42.56,41.89,43.26,0,0,0,0,0,0,0.946,0,0.555,0.13,0.55,0.45,23.4
-933472800000,1940,6,1939,9,36,7,1.08,0.137,0.665,29955,183.4,183.4,178.3,4,4,4,1780,1634,1879,1554,1408,226,226,226,453.5,307.7,553.4,0.127,0.12,0.138,1100,1100,1100,990,990,990,970.4,969.9,970.7,19.6,19.3,20.1,0.918,0.905,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.092,0.097,17.75,17.42,18.23,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.49,44.59,46.79,44.58,43.7,45.85,0,0,0,0,0,0,0.991,0,0.415,0.13,0.62,0.38,27.7
-932868000000,1940,6,1939,9,37,7,0.881,0.137,0.665,31880.6,192.8,192.8,189.8,4,4,4,1456,1364,1590,1230,1138,226,226,226,130.2,38.01,264.2,0.156,0.142,0.166,1100,1100,1100,990,990,990,969.3,969,969.8,20.7,20.2,21,0.844,0.805,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.85,0.087,0.084,0.091,18.87,18.38,19.2,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.46,47.17,49.35,47.44,46.23,48.2,0,0,0,0,0,0,1.05,0,0.216,0.16,0.75,0.25,36.2
-932263200000,1940,6,1939,9,38,7,0.768,0.137,0.631,31621.3,192.8,192.8,188.2,4,4,4,1270,1200,1339,1044,973.8,226,226,226,1.906,0,13.34,0.178,0.169,0.188,1043,973.8,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.706,0.604,0.795,0.532,0.41,0.648,0.025,0.019,0.031,1.53,1.29,1.74,0.072,0.06,0.083,19.72,19.29,20.19,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.07,46.03,49.59,47.06,45.11,48.2,0,0,0,0,0,0,1.05,0,0.137,0.18,0.82,0.18,41.2
-931658400000,1940,6,1939,9,39,7,0.644,0.137,0.507,26620.9,177,177,158.5,4,3,3.7142857142857144,1064,995,1175,838.3,769,226,226,226,0,0,0,0.213,0.192,0.227,838.3,769,949.4,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.479,0.416,0.581,0.345,0.311,0.398,0.016,0.014,0.018,1.07,1.01,1.24,0.049,0.046,0.058,20.83,20.31,21.11,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,44.47,40.5,51.06,43.06,39.57,48.2,0,0,0,0,0,0,0.88,0,0.137,0.21,0.79,0.21,41.3
-931053600000,1940,7,1939,10,40,7,0.549,0.12,0.428,23395.2,144.6,144.6,139.3,3,3,3,907.2,845.8,982,708.2,646.8,199,199,199,0,0,0,0.22,0.203,0.235,708.2,646.8,783,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.363,0.325,0.422,0.273,0.233,0.318,0.012,0.01,0.014,0.897,0.792,1.03,0.04,0.035,0.046,21.57,21.14,21.92,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.73,44.31,51.76,46.42,43.42,48.2,0,0,0,0,0,0,0.774,0,0.121,0.22,0.78,0.22,42.6
-930448800000,1940,7,1939,10,41,7,0.461,0.12,0.341,19251.9,127.1,127.1,114.6,3,3,3,762,725.1,827.5,563,526.1,199,199,199,0,0,0,0.262,0.24,0.274,563,526.1,628.5,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.278,0.257,0.315,0.177,0.152,0.221,0.0077,0.0066,0.0097,0.651,0.588,0.761,0.028,0.025,0.033,22.4,22.03,22.61,0.951,0.949,0.955,0.974,0.97,0.98,0.927,0.92,0.936,39.21,36.89,43.23,38.2,35.79,42.37,0,0,0,0,0,0,0.637,0,0.12,0.26,0.74,0.26,41.8
-929844000000,1940,7,1939,10,42,7,0.421,0.12,0.3,17113.2,107.4,107.4,101.9,3,2,2.7142857142857144,695.3,662,725.1,496.3,463,199,199,199,0,0,0,0.286,0.274,0.301,496.3,463,526.1,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.24,0.221,0.257,0.134,0.118,0.152,0.0058,0.005,0.0066,0.57,0.544,0.603,0.024,0.023,0.026,22.75,22.61,22.86,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.918,0.938,39.81,35.18,50.2,38.55,34.12,48.2,0,0,0,0,0,0,0.566,0,0.121,0.29,0.71,0.29,40.6
-929239200000,1940,7,1939,10,43,7,0.357,0.12,0.237,14010.6,94.03,94.03,83.4,2,2,2,590.8,566.7,643.9,391.8,367.7,199,199,199,0,0,0,0.337,0.309,0.351,391.8,367.7,444.9,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.193,0.185,0.212,0.0839,0.0725,0.109,0.0035,0.003,0.0046,0.484,0.448,0.564,0.02,0.019,0.024,23.26,22.96,23.4,0.953,0.951,0.958,0.979,0.976,0.98,0.933,0.928,0.939,42.59,40.12,47.98,41.7,39.17,47.02,0,0,0,0,0,0,0.463,0,0.12,0.34,0.66,0.34,39.2
-928634400000,1940,7,1939,10,44,7,0.322,0.107,0.215,12753.2,81.04,81.04,75.91,2,2,2,531.8,507,561.5,355.1,337.9,176.7,160,199,0,0,0,0.332,0.298,0.371,355.1,337.9,376.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.179,0.174,0.185,0.0666,0.0585,0.0769,0.0028,0.0024,0.0032,0.428,0.403,0.459,0.018,0.017,0.019,23.58,23.43,23.7,0.949,0.947,0.952,0.974,0.97,0.979,0.924,0.918,0.932,38.97,36.99,41.39,37.96,35.88,40.52,0,0,0,0,0,0,0.422,0,0.107,0.33,0.67,0.33,39.6
-928029600000,1940,8,1939,11,45,7,0.292,0.0968,0.195,11613.3,73.41,73.41,69.13,2,2,2,482.6,469.1,502.8,322.6,309.1,160,160,160,0,0,0,0.332,0.318,0.341,322.6,309.1,342.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.162,0.173,0.0513,0.0449,0.0608,0.0021,0.0018,0.0025,0.378,0.358,0.408,0.016,0.015,0.017,23.85,23.73,23.93,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.92,35.63,34.18,37.79,34.56,33.15,36.7,0,0,0,0,0,0,0.384,0,0.097,0.33,0.67,0.33,39.8
-927424800000,1940,8,1939,11,46,7,0.267,0.0968,0.17,10131.7,64.64,64.64,60.31,2,2,2,440.8,427.1,461.1,280.8,267.1,160,160,160,0,0,0,0.363,0.347,0.375,280.8,267.1,301.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.159,0.0316,0.0251,0.0411,0.0013,0.001,0.0017,0.315,0.295,0.346,0.013,0.012,0.014,24.1,23.98,24.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.09,29.57,33.32,30.15,28.69,32.32,0,0,0,0,0,0,0.335,0,0.097,0.36,0.64,0.36,37.9
-926820000000,1940,8,1939,11,47,7,0.244,0.0968,0.148,8757.5,56.32,56.32,52.13,2,1,1.7142857142857142,404.2,389.6,422.2,244.2,229.6,160,160,160,0,0,0,0.396,0.379,0.411,244.2,229.6,262.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.133,0.145,0.0173,0.0153,0.0228,0.0007,0.00062,0.00093,0.308,0.261,0.401,0.013,0.011,0.016,24.27,24.21,24.33,0.938,0.927,0.958,0.973,0.97,0.98,0.912,0.899,0.939,34.71,26.83,52.3,32.95,26.02,48.2,0,0,0,0,0,0,0.29,0,0.096,0.4,0.61,0.39,35.9
-926215200000,1940,8,1939,11,48,7,0.225,0.0929,0.132,8087.45,51.74,51.74,48.14,2,1,1.1428571428571428,372.6,354,385.2,219,204,153.6,115,160,0,0,0,0.412,0.325,0.44,219,204,239,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.133,0.0144,0.0131,0.0161,0.00058,0.00053,0.00065,0.359,0.253,0.393,0.015,0.01,0.016,24.38,24.28,24.58,0.953,0.926,0.959,0.979,0.97,0.98,0.932,0.898,0.94,46.07,26.67,51.41,44.44,25.87,48.2,0,0,0,0,0,0,0.267,0,0.093,0.41,0.59,0.41,35.9
-925610400000,1940,9,1939,12,49,7,0.205,0.0696,0.135,8164.31,51.22,51.22,48.6,2,1,1.1428571428571428,338.4,327.5,351.7,223.4,212.5,115,115,115,0,0,0,0.34,0.327,0.351,223.4,212.5,236.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.124,0.132,0.0147,0.0138,0.0159,0.00059,0.00055,0.00064,0.363,0.25,0.392,0.015,0.01,0.016,24.54,24.5,24.6,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.48,26.4,52.19,44.94,25.61,48.2,0,0,0,0,0,0,0.27,0,0.07,0.34,0.66,0.34,39.8
-925005600000,1940,9,1939,12,50,7,0.188,0.0696,0.118,7449.98,47.31,47.31,44.35,1,1,1,310.9,298.8,324.1,195.9,183.8,115,115,115,0,0,0,0.37,0.355,0.385,195.9,183.8,209.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.113,0.122,0.0124,0.0114,0.0135,0.0005,0.00045,0.00054,0.337,0.316,0.361,0.013,0.013,0.014,24.71,24.62,24.79,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.25,42.45,48.27,44.35,41.6,47.31,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.6
-924400800000,1940,9,1939,12,51,7,0.173,0.0696,0.103,6441.94,41.6,41.6,38.34,1,1,1,285.5,273.3,298.8,170.5,158.3,115,115,115,0,0,0,0.403,0.385,0.421,170.5,158.3,183.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.104,0.113,0.0102,0.00921,0.0114,0.00041,0.00037,0.00045,0.292,0.27,0.316,0.012,0.011,0.013,24.87,24.79,24.94,0.946,0.942,0.95,0.975,0.97,0.98,0.922,0.914,0.931,39.33,36.46,42.45,38.34,35.37,41.6,0,0,0,0,0,0,0.213,0,0.07,0.4,0.6,0.4,37.2
-923796000000,1940,9,1939,12,52,7,0.156,0.0696,0.0867,5368.1,34.37,34.37,31.95,1,1,1,258.4,254.6,268.9,143.4,139.6,115,115,115,0,0,0,0.445,0.428,0.452,143.4,139.6,153.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0992,0.0979,0.103,0.00793,0.00761,0.00883,0.00031,0.0003,0.00035,0.243,0.236,0.262,0.0096,0.0094,0.01,25.02,24.96,25.05,0.936,0.935,0.94,0.97,0.97,0.97,0.908,0.907,0.912,32.94,32.05,35.43,31.95,31.09,34.37,0,0,0,0,0,0,0.178,0,0.0693,0.45,0.56,0.44,34.4
-923191200000,1940,9,1939,12,53,7,0.158,0.0561,0.102,6413.74,39.08,39.08,38.18,1,1,1,261.9,261.9,261.9,169.1,146.9,92.71,89,115,0,0,0,0.354,0.34,0.439,169.1,146.9,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.1,0.107,0.0101,0.00823,0.0104,0.0004,0.00033,0.00041,0.287,0.249,0.294,0.011,0.0099,0.012,24.97,24.96,25,0.945,0.938,0.946,0.975,0.97,0.976,0.922,0.91,0.924,39.14,33.78,40.04,38.18,32.76,39.08,0,0,0,0,0,0,0.212,0,0.056,0.36,0.65,0.35,40.6
-922586400000,1940,10,1940,1,1,7,0.156,0.0538,0.102,6404.84,39.08,39.08,38.12,1,1,1,258,254.6,261.9,169,165.6,89,89,89,0,0,0,0.345,0.34,0.35,169,165.6,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.0101,0.00982,0.0104,0.0004,0.00039,0.00041,0.287,0.281,0.294,0.011,0.011,0.012,24.98,24.96,25,0.945,0.944,0.946,0.974,0.972,0.976,0.921,0.918,0.924,39.13,38.32,40.04,38.12,37.26,39.08,0,0,0,0,0,0,0.212,0,0.054,0.34,0.65,0.35,41.1
-921981600000,1940,10,1940,1,2,7,0.16,0.0538,0.107,6707.24,41.88,41.88,39.92,1,1,1,265.3,261.9,273.3,176.3,172.9,89,89,89,0,0,0,0.336,0.326,0.34,176.3,172.9,184.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.0107,0.0104,0.0114,0.00043,0.00041,0.00045,0.3,0.294,0.314,0.012,0.012,0.012,24.94,24.89,24.96,0.947,0.946,0.95,0.977,0.976,0.98,0.926,0.924,0.931,40.85,40.04,42.73,39.92,39.08,41.88,0,0,0,0,0,0,0.222,0,0.053,0.34,0.67,0.33,41.9
-921376800000,1940,10,1940,1,3,7,0.178,0.0538,0.124,7782.56,48.2,48.2,46.32,1,1,1,293.6,276.2,305.9,204.6,187.2,89,89,89,0,0,0,0.303,0.291,0.322,204.6,187.2,216.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.113,0.123,0.0131,0.0117,0.0142,0.00052,0.00046,0.00057,0.351,0.319,0.373,0.014,0.013,0.015,24.77,24.7,24.88,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.49,43.41,50.32,46.32,42.54,48.2,0,0,0,0,0,0,0.257,0,0.054,0.3,0.7,0.3,43.7
-920772000000,1940,10,1940,1,4,7,0.189,0.0528,0.137,8207.31,49.72,49.72,48.85,2,1,1.4285714285714286,313,310.1,313.5,225.7,221.1,87.29,85,89,0,0,0,0.279,0.271,0.287,225.7,221.1,228.5,990,990,990,965,965,965,25,25,25,0.126,0.124,0.127,0.0149,0.0145,0.0152,0.0006,0.00058,0.00061,0.322,0.239,0.386,0.013,0.0095,0.015,24.71,24.65,24.79,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.61,25.63,52.05,38.2,24.86,48.2,0,0,0,0,0,0,0.271,0,0.052,0.28,0.72,0.28,43.4
-920167200000,1940,11,1940,2,5,7,0.197,0.0514,0.146,8826.13,52.84,52.84,52.54,2,2,2,326.2,317.9,327.5,241.2,232.9,85,85,85,0,0,0,0.261,0.26,0.267,241.2,232.9,242.5,990,990,990,965,965,965,25,25,25,0.131,0.128,0.132,0.0162,0.0156,0.0164,0.00065,0.00062,0.00066,0.253,0.244,0.254,0.01,0.0097,0.01,24.72,24.71,24.77,0.927,0.924,0.927,0.97,0.97,0.97,0.899,0.896,0.899,27.08,26.14,27.24,26.27,25.35,26.42,0,0,0,0,0,0,0.292,0,0.051,0.26,0.74,0.26,44.8
