datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-919562400000,1940,11,1940,2,6,7,0.2,0.0514,0.148,8968.12,54.38,54.38,53.38,2,2,2,330,327.5,334.4,245,242.5,85,85,85,0,0,0,0.258,0.254,0.26,245,242.5,249.4,990,990,990,965,965,965.1,25,24.9,25,0.133,0.132,0.134,0.0166,0.0164,0.0169,0.00066,0.00066,0.00068,0.257,0.254,0.262,0.01,0.01,0.011,24.69,24.67,24.71,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,27.52,27.24,28.03,26.69,26.42,27.19,0,0,0,0,0,0,0.297,0,0.052,0.26,0.74,0.26,44.8
-918957600000,1940,11,1940,2,7,7,0.202,0.0514,0.151,9135.09,54.38,54.38,54.38,2,2,2,334.4,334.4,334.4,249.4,249.4,85,85,85,0,0,0,0.254,0.254,0.254,249.4,249.4,249.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.134,0.134,0.0169,0.0169,0.0169,0.00068,0.00068,0.00068,0.262,0.262,0.262,0.011,0.011,0.011,24.67,24.67,24.67,0.929,0.929,0.929,0.97,0.97,0.97,0.901,0.901,0.901,28.03,28.03,28.03,27.19,27.19,27.19,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.2
-918352800000,1940,11,1940,2,8,7,0.206,0.0524,0.154,9312.11,55.93,55.93,55.43,2,2,2,340.9,337.2,341.6,254.4,245.6,86.57,85,96,0,0,0,0.254,0.249,0.281,254.4,245.6,256.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.137,0.0193,0.0166,0.0201,0.00078,0.00067,0.00081,0.27,0.259,0.272,0.011,0.01,0.011,24.63,24.62,24.65,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.57,27.52,28.83,27.71,26.7,27.96,0,0,0,0,0,0,0.308,0,0.052,0.25,0.75,0.25,45.2
-917748000000,1940,12,1940,3,9,7,0.216,0.0581,0.158,9523.38,59.2,59.2,56.69,2,2,2,356.7,343.7,368.3,260.7,247.7,96,96,96,0,0,0,0.269,0.261,0.279,260.7,247.7,272.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.135,0.143,0.0222,0.0168,0.0275,0.00089,0.00068,0.0011,0.28,0.261,0.297,0.011,0.01,0.012,24.54,24.46,24.62,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,29.22,27.77,30.51,28.34,26.94,29.6,0,0,0,0,0,0,0.315,0,0.058,0.27,0.73,0.27,44.1
-917143200000,1940,12,1940,3,10,7,0.237,0.0533,0.183,11077,69.9,69.9,65.93,2,2,2,391.4,379,406.7,303.2,283,88.14,85,96,0,0,0,0.226,0.209,0.253,303.2,283,321.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.147,0.159,0.0421,0.0326,0.0508,0.0017,0.0013,0.0021,0.342,0.313,0.37,0.014,0.013,0.015,24.3,24.2,24.39,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.99,31.7,36.03,32.97,30.75,34.95,0,0,0,0,0,0,0.366,0,0.054,0.22,0.77,0.23,46.7
-916538400000,1940,12,1940,3,11,7,0.252,0.0514,0.201,12135.7,83.82,83.82,72.24,2,2,2,417.3,406.7,469.1,332.3,321.7,85,85,85,0,0,0,0.204,0.181,0.209,332.3,321.7,384.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.163,0.159,0.181,0.0558,0.0508,0.0803,0.0023,0.0021,0.0033,0.386,0.37,0.463,0.016,0.015,0.019,24.14,23.83,24.2,0.945,0.944,0.953,0.971,0.97,0.98,0.918,0.916,0.934,37.17,36.03,42.76,36.12,34.95,41.91,0,0,0,0,0,0,0.401,0,0.051,0.2,0.8,0.2,48.2
-915933600000,1940,12,1940,3,12,7,0.291,0.0514,0.24,14514.7,88.64,88.64,86.4,2,2,2,481.6,469.1,492.5,396.6,384.1,85,85,85,0,0,0,0.177,0.173,0.181,396.6,384.1,407.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.186,0.181,0.19,0.0862,0.0803,0.0914,0.0036,0.0033,0.0038,0.482,0.463,0.499,0.02,0.019,0.021,23.75,23.69,23.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,44.08,42.76,45.22,43.2,41.91,44.32,0,0,0,0,0,0,0.48,0,0.051,0.18,0.82,0.18,49.9
-915328800000,1940,12,1940,3,13,7,0.309,0.0583,0.25,15075.2,92.9,92.9,89.73,2,2,2,510.4,492.5,531.3,414,401.8,96.43,85,101,0,0,0,0.189,0.171,0.201,414,401.8,430.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.193,0.189,0.199,0.0944,0.0886,0.102,0.0039,0.0037,0.0043,0.509,0.491,0.534,0.021,0.02,0.022,23.59,23.48,23.69,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.78,44.49,47.4,44.87,43.61,46.45,0,0,0,0,0,0,0.499,0,0.059,0.19,0.81,0.19,48.8
-914724000000,1941,1,1940,4,14,7,0.357,0.0611,0.296,17110.6,111.3,111.3,101.8,3,2,2.5714285714285716,590,542.7,636.6,489,441.7,101,101,101,0,0,0,0.172,0.159,0.186,489,441.7,535.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.224,0.203,0.249,0.131,0.107,0.159,0.0055,0.0045,0.0067,0.562,0.512,0.601,0.024,0.022,0.025,23.19,22.96,23.41,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.44,34.98,51.71,40.81,33.93,48.2,0,0,0,0,0,0,0.566,0,0.061,0.17,0.83,0.17,47.9
-914119200000,1941,1,1940,4,15,7,0.42,0.0611,0.359,20632.9,137.7,137.7,122.8,3,3,3,695.2,643.9,776.2,594.2,542.9,101,101,101,0,0,0,0.146,0.13,0.157,594.2,542.9,675.2,990,990,990,966.7,966.5,967,23.3,23,23.5,0.282,0.253,0.328,0.198,0.164,0.252,0.0085,0.007,0.011,0.69,0.604,0.827,0.03,0.026,0.036,22.63,22.17,22.92,0.953,0.95,0.957,0.977,0.973,0.98,0.932,0.925,0.938,41.88,38.66,46.84,40.94,37.62,45.9,0,0,0,0,0,0,0.682,0,0.061,0.15,0.85,0.15,49.1
-913514400000,1941,1,1940,4,16,7,0.536,0.0611,0.475,25796.9,164.2,164.2,153.6,4,3,3.5714285714285716,885.7,817.2,941.1,784.7,716.2,101,101,101,0,0,0,0.114,0.107,0.124,784.7,716.2,840.1,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.404,0.352,0.453,0.318,0.279,0.346,0.014,0.012,0.015,0.965,0.896,1.02,0.043,0.039,0.046,21.59,21.31,21.94,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.06,39.95,51.69,43.55,38.99,48.2,0,0,0,0,0,0,0.853,0,0.061,0.11,0.89,0.11,48.1
-912909600000,1941,1,1940,4,17,7,0.605,0.0675,0.537,28776.6,177.1,177.1,171.3,4,4,4,1000,953.8,1035,888.6,852.8,111.6,101,138,0,0,0,0.111,0.0984,0.134,888.6,852.8,925.2,990,990,990,967.9,967.7,968,22.1,22,22.3,0.5,0.465,0.531,0.369,0.352,0.387,0.017,0.016,0.018,1.11,1.05,1.17,0.05,0.047,0.053,21,20.84,21.24,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.7,42.39,45.19,42.82,41.54,44.28,0,0,0,0,0,0,0.952,0,0.068,0.11,0.89,0.11,47.6
-912304800000,1941,2,1940,5,18,7,0.612,0.0835,0.528,28241.8,175.3,175.3,168.1,4,4,4,1012,995,1059,873.5,857,138,138,138,0,0,0,0.137,0.13,0.139,873.5,857,920.6,990,990,990,967.9,967.9,968.1,22.1,21.9,22.1,0.492,0.477,0.535,0.362,0.354,0.385,0.016,0.016,0.018,1.09,1.06,1.17,0.049,0.048,0.054,20.97,20.74,21.06,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.88,42.23,44.73,42.03,41.39,43.84,0,0,0,0,0,0,0.934,0,0.084,0.14,0.86,0.14,46.1
-911700000000,1941,2,1940,5,19,7,0.704,0.0835,0.62,31646.9,192.8,192.8,188.4,4,4,4,1163,1078,1241,1025,939.9,138,138,138,0.3895,0,2.726,0.119,0.111,0.128,1025,939.9,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.654,0.553,0.76,0.498,0.394,0.648,0.023,0.018,0.03,1.44,1.21,1.71,0.067,0.055,0.08,20.15,19.64,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.33,45.47,50.53,47.09,44.56,48.2,0,0,0,0,0,0,1.05,0,0.084,0.12,0.88,0.12,45
-911095200000,1941,2,1940,5,20,7,0.803,0.0835,0.665,32353.5,192.8,192.8,192.6,4,4,4,1327,1250,1419,1189,1112,138,138,138,88.96,11.73,181.2,0.104,0.0972,0.11,1100,1100,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.796,0.763,0.835,0.648,0.648,0.648,0.031,0.03,0.031,1.74,1.71,1.78,0.083,0.08,0.086,19.33,18.99,19.6,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.69,48.79,50.44,48.15,47.82,48.2,0,0,0,0,0,0,1.07,0,0.138,0.1,0.83,0.17,40.3
-910490400000,1941,2,1940,5,21,7,0.94,0.0961,0.665,31293.4,189.6,189.6,186.3,4,4,4,1554,1463,1634,1395,1325,158.9,138,211,295.1,224.9,352.2,0.102,0.0868,0.129,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.884,0.853,0.904,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.85,0.09,0.087,0.092,18.51,18.23,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,46.79,48.37,46.57,45.85,47.4,0,0,0,0,0,0,1.03,0,0.275,0.1,0.71,0.29,33.3
-909885600000,1941,3,1940,6,22,7,1.01,0.128,0.665,30606.2,183.4,183.4,182.2,4,4,4,1669,1634,1775,1458,1423,211,211,211,357.9,322.7,464,0.127,0.119,0.129,1100,1100,1100,990,990,990,970,969.9,970.4,20,19.6,20.1,0.908,0.904,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.092,0.095,18.11,17.76,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.47,45.53,46.79,45.54,44.62,45.85,0,0,0,0,0,0,1.01,0,0.345,0.13,0.66,0.34,30.3
-909280800000,1941,3,1940,6,23,7,1.18,0.101,0.665,29000.9,177.6,177.6,172.6,4,4,4,1950,1799,2138,1783,1588,167.3,160,211,682.7,488.2,877.8,0.0864,0.0748,0.117,1100,1100,1100,990,990,990,970.9,970.5,971.4,19.1,18.6,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.21,16.69,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.04,42.64,45.31,43.16,41.79,44.4,0,0,0,0,0,0,0.959,0,0.515,0.086,0.56,0.44,24.6
-908676000000,1941,3,1940,6,24,7,1.46,0.0968,0.665,26836.9,165.6,165.6,159.7,4,4,4,2414,2197,2854,2254,2037,160,160,160,1154,936.8,1594,0.067,0.0561,0.0728,1100,1100,1100,990,990,990,972.1,971.6,973.2,17.9,16.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16.03,14.96,16.55,0.945,0.941,0.947,0.978,0.972,0.98,0.924,0.914,0.928,40.84,37.97,42.25,39.94,36.89,41.41,0,0,0,0,0,0,0.887,0,0.795,0.066,0.46,0.54,18.4
-908071200000,1941,3,1940,6,25,7,1.91,0.0968,0.665,23475.5,145.3,145.3,139.7,4,4,4,3155,2934,3334,2995,2774,160,160,160,1895,1674,2074,0.0508,0.048,0.0545,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.26,13.86,14.77,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.912,36.01,34.91,37.44,34.93,33.86,36.33,0,0,0,0,0,0,0.776,0,1.245,0.051,0.35,0.65,12.3
-907466400000,1941,3,1940,6,26,7,1.96,0.147,0.665,23123,143,143,137.6,4,4,4,3242,3020,3334,2999,2763,243.1,160,257,1899,1663,2074,0.0752,0.048,0.0851,1100,1100,1100,990,990,990,974.1,973.6,974.3,15.9,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.06,13.86,14.56,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,35.47,34.91,36.85,34.41,33.86,35.75,0,0,0,0,0,0,0.765,0,1.295,0.075,0.34,0.66,11.8
-906861600000,1941,4,1940,7,27,7,1.76,0.138,0.665,24521.8,148.7,148.7,146,4,4,4,2911,2814,3008,2683,2623,228.7,191,257,1583,1523,1651,0.0784,0.0665,0.0887,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.59,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.91,0.915,37.58,36.94,38.23,36.49,35.83,37.17,0,0,0,0,0,0,0.811,0,1.095,0.078,0.38,0.62,13.9
-906256800000,1941,4,1940,7,28,7,1.65,0.116,0.665,25391.4,153,153,151.1,4,4,4,2725,2659,2785,2534,2468,191,191,191,1434,1368,1494,0.0701,0.0686,0.0718,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.28,15.13,15.43,0.942,0.942,0.943,0.973,0.973,0.974,0.917,0.916,0.919,38.81,38.42,39.24,37.78,37.37,38.24,0,0,0,0,0,0,0.84,0,0.985,0.07,0.4,0.6,15.4
-905652000000,1941,4,1940,7,29,7,1.48,0.116,0.665,26680.6,159.5,159.5,158.8,4,4,4,2449,2424,2585,2258,2233,191,191,191,1158,1133,1294,0.078,0.0739,0.0788,1100,1100,1100,990,990,990,972.2,972.1,972.5,17.8,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.61,16,0.945,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.924,40.62,39.73,40.78,39.7,38.75,39.87,0,0,0,0,0,0,0.882,0,0.815,0.078,0.45,0.55,18
-905047200000,1941,4,1940,7,30,7,1.36,0.137,0.665,27564.3,168.2,168.2,164.1,4,4,4,2255,2097,2404,2028,1844,226.4,191,253,928.4,744.2,1113,0.101,0.0794,0.121,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.05,16.79,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.88,40.91,42.9,41.02,40.01,42.04,0,0,0,0,0,0,0.912,0,0.695,0.1,0.49,0.51,20.3
-904442400000,1941,5,1940,8,31,7,1.17,0.146,0.665,29054.4,177.6,177.6,172.9,4,4,4,1937,1799,2073,1696,1594,241.1,170,253,596.3,493.6,719.9,0.124,0.0945,0.137,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.925,0.921,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.85,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.06,45.31,43.24,42.2,44.4,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
-903837600000,1941,5,1940,8,32,7,1.01,0.103,0.665,30637.1,184.9,184.9,182.4,4,4,4,1663,1590,1734,1493,1420,170,170,170,393,320.2,464.3,0.102,0.098,0.107,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.91,0.901,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.093,0.091,0.094,18.13,17.89,18.37,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.52,45.89,47.16,45.59,44.97,46.22,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
-903232800000,1941,5,1940,8,33,7,0.876,0.103,0.665,31901.5,192.8,192.8,189.9,4,4,4,1449,1339,1552,1279,1169,170,170,170,178.9,69.34,282,0.118,0.11,0.127,1100,1100,1100,990,990,990,969.3,969,969.7,20.7,20.3,21,0.843,0.796,0.887,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.74,1.83,0.087,0.083,0.09,18.89,18.51,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.52,47.53,49.59,47.47,46.58,48.2,0,0,0,0,0,0,1.05,0,0.211,0.12,0.76,0.24,36.4
-902628000000,1941,5,1940,8,34,7,0.766,0.1,0.657,32390.4,192.8,192.8,192.8,4,4,4,1266,1204,1320,1101,1065,165.4,138,170,15.21,0,49.78,0.131,0.115,0.138,1086,1065,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.752,0.712,0.788,0.616,0.568,0.648,0.029,0.027,0.031,1.66,1.58,1.74,0.078,0.074,0.082,19.6,19.36,19.88,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.76,49.3,50.12,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.109,0.13,0.86,0.14,42.3
-902023200000,1941,6,1940,9,35,7,0.661,0.0835,0.577,30200.6,192.8,192.8,179.8,4,4,4,1092,1001,1194,954.2,862.9,138,138,138,0,0,0,0.127,0.116,0.138,954.2,862.9,1056,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.575,0.484,0.697,0.419,0.357,0.549,0.019,0.016,0.026,1.26,1.07,1.54,0.058,0.049,0.072,20.55,19.95,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.88,42.46,49.33,44.94,41.61,48.2,0,0,0,0,0,0,0.999,0,0.084,0.13,0.87,0.13,45.7
-901418400000,1941,6,1940,9,36,7,0.546,0.0835,0.462,25168.9,163.5,163.5,149.8,4,3,3.4285714285714284,902,837.3,982,764,699.3,138,138,138,0,0,0,0.153,0.141,0.165,764,699.3,844,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.398,0.348,0.467,0.306,0.268,0.348,0.014,0.012,0.016,0.95,0.874,1.04,0.042,0.038,0.047,21.54,21.13,21.88,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.55,39.6,51.4,44.26,38.61,48.2,0,0,0,0,0,0,0.832,0,0.084,0.15,0.85,0.15,46.1
-900813600000,1941,6,1940,9,37,7,0.444,0.0835,0.361,20552.5,134.1,134.1,122.3,3,3,3,734.1,667.6,797.9,596.1,529.6,138,138,138,0,0,0,0.189,0.173,0.207,596.1,529.6,659.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.29,0.252,0.326,0.199,0.155,0.242,0.0086,0.0066,0.011,0.7,0.588,0.807,0.03,0.025,0.035,22.46,22.1,22.84,0.953,0.949,0.956,0.977,0.971,0.98,0.932,0.921,0.937,41.71,37.54,45.6,40.78,36.44,44.69,0,0,0,0,0,0,0.68,0,0.083,0.19,0.81,0.19,46.3
-900208800000,1941,6,1940,9,38,7,0.373,0.0835,0.289,16711.3,105.6,105.6,99.47,3,2,2.4285714285714284,616.1,576.2,648.5,478.1,438.2,138,138,138,0,0,0,0.224,0.213,0.239,478.1,438.2,510.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.224,0.205,0.241,0.125,0.106,0.142,0.0053,0.0044,0.006,0.566,0.535,0.619,0.024,0.023,0.026,23.07,22.95,23.26,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.81,35.5,51.96,42.27,34.43,48.2,0,0,0,0,0,0,0.553,0,0.084,0.22,0.77,0.23,44.8
-899604000000,1941,6,1940,9,39,7,0.334,0.0705,0.263,15703.4,96.4,96.4,93.47,2,2,2,551.9,525.1,570.2,435.3,412.1,116.6,113,138,0,0,0,0.211,0.199,0.242,435.3,412.1,453.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.203,0.194,0.209,0.104,0.0935,0.113,0.0044,0.0039,0.0047,0.544,0.509,0.571,0.023,0.021,0.024,23.37,23.28,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.75,45.44,49.61,46.74,44.53,48.2,0,0,0,0,0,0,0.519,0,0.071,0.21,0.79,0.21,47
-898999200000,1941,7,1940,10,40,7,0.293,0.0683,0.225,13557.7,86.48,86.48,80.7,2,2,2,485.3,461.1,512.2,372.3,348.1,113,113,113,0,0,0,0.233,0.221,0.245,372.3,348.1,399.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.18,0.172,0.19,0.0747,0.0633,0.0874,0.0031,0.0026,0.0036,0.449,0.413,0.489,0.019,0.017,0.02,23.77,23.61,23.91,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.923,0.936,41.27,38.7,44.12,40.35,37.67,43.24,0,0,0,0,0,0,0.448,0,0.068,0.23,0.77,0.23,46.3
-898394400000,1941,7,1940,10,41,7,0.267,0.0683,0.198,11896.2,73.2,73.2,70.81,2,2,2,440.7,435.1,451.8,327.7,322.1,113,113,113,0,0,0,0.256,0.25,0.26,327.7,322.1,338.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.165,0.163,0.169,0.0537,0.051,0.0589,0.0022,0.0021,0.0024,0.382,0.374,0.399,0.016,0.015,0.016,24.03,23.97,24.07,0.945,0.944,0.947,0.97,0.97,0.971,0.917,0.916,0.919,36.49,35.89,37.69,35.41,34.81,36.6,0,0,0,0,0,0,0.393,0,0.069,0.26,0.74,0.26,44.6
-897789600000,1941,7,1940,10,42,7,0.252,0.0683,0.183,11032.1,68.5,68.5,65.67,2,2,2,416.4,402.5,429.8,303.4,289.5,113,113,113,0,0,0,0.272,0.263,0.281,303.4,289.5,316.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.156,0.151,0.161,0.0422,0.0357,0.0485,0.0017,0.0014,0.002,0.346,0.325,0.366,0.014,0.013,0.015,24.18,24.1,24.26,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.85,32.32,35.31,32.83,31.35,34.25,0,0,0,0,0,0,0.365,0,0.069,0.27,0.73,0.27,43.8
-897184800000,1941,7,1940,10,43,7,0.231,0.0642,0.167,10052.5,61.28,61.28,59.84,2,2,2,382,368.3,394,275.8,269.6,106.1,97,113,0,0,0,0.278,0.256,0.295,275.8,269.6,282,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.146,0.143,0.148,0.0292,0.0262,0.0321,0.0012,0.0011,0.0013,0.304,0.295,0.312,0.012,0.012,0.013,24.39,24.32,24.46,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,30.84,30.11,31.59,29.92,29.21,30.64,0,0,0,0,0,0,0.332,0,0.064,0.28,0.72,0.28,43.5
-896580000000,1941,8,1940,11,44,7,0.21,0.0587,0.151,9148.06,58.05,58.05,54.45,2,2,2,347.5,334.4,364,250.5,237.4,97,97,97,0,0,0,0.279,0.266,0.29,250.5,237.4,267,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.131,0.142,0.0186,0.0159,0.025,0.00075,0.00064,0.001,0.266,0.25,0.29,0.011,0.01,0.012,24.6,24.49,24.68,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,28.07,26.58,29.92,27.23,25.79,29.02,0,0,0,0,0,0,0.303,0,0.059,0.28,0.72,0.28,43.6
-895975200000,1941,8,1940,11,45,7,0.194,0.0587,0.135,8203.29,50.76,50.76,48.83,2,1,1.2857142857142858,320.6,313.5,330.7,223.6,216.5,97,97,97,0,0,0,0.303,0.293,0.309,223.6,216.5,233.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.124,0.13,0.0148,0.0142,0.0156,0.00059,0.00057,0.00063,0.341,0.242,0.392,0.014,0.0097,0.016,24.66,24.59,24.72,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.83,25.8,52.5,41.63,25.02,48.2,0,0,0,0,0,0,0.271,0,0.059,0.3,0.7,0.3,42.3
-895370400000,1941,8,1940,11,46,7,0.188,0.0587,0.129,8044.16,48.2,48.2,47.88,1,1,1,310.9,302.6,313.5,213.9,205.6,97,97,97,0,0,0,0.312,0.309,0.321,213.9,205.6,216.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.12,0.124,0.0139,0.0132,0.0142,0.00056,0.00053,0.00057,0.368,0.353,0.373,0.015,0.014,0.015,24.68,24.66,24.73,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.55,47.67,50.15,47.88,46.72,48.2,0,0,0,0,0,0,0.266,0,0.059,0.31,0.69,0.31,42.8
-894765600000,1941,8,1940,11,47,7,0.171,0.0587,0.113,7092.56,45.87,45.87,42.22,1,1,1,283.1,273.3,298.8,186.1,176.3,97,97,97,0,0,0,0.343,0.325,0.355,186.1,176.3,201.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.119,0.0116,0.0107,0.0129,0.00046,0.00043,0.00051,0.319,0.301,0.347,0.013,0.012,0.014,24.85,24.76,24.91,0.95,0.947,0.955,0.979,0.978,0.98,0.931,0.926,0.936,43.11,40.79,46.8,42.22,39.88,45.87,0,0,0,0,0,0,0.235,0,0.058,0.34,0.66,0.34,41.5
-894160800000,1941,9,1940,12,48,7,0.165,0.0442,0.121,7677.46,45.7,45.7,45.7,1,1,1,273.3,273.3,273.3,200.3,200.3,73,73,73,0,0,0,0.267,0.267,0.267,200.3,200.3,200.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.116,0.116,0.0128,0.0128,0.0128,0.00051,0.00051,0.00051,0.341,0.341,0.341,0.014,0.014,0.014,24.87,24.87,24.87,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.63,46.63,46.63,45.7,45.7,45.7,0,0,0,0,0,0,0.254,0,0.044,0.27,0.73,0.27,46.5
-893556000000,1941,9,1940,12,49,7,0.159,0.0535,0.106,6621.13,44.68,44.68,39.41,1,1,1,262.9,261.9,268.9,174.4,161.9,88.43,73,100,0,0,0,0.337,0.271,0.382,174.4,161.9,195.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.104,0.114,0.0106,0.00951,0.0124,0.00042,0.00038,0.00049,0.296,0.274,0.334,0.012,0.011,0.013,24.95,24.89,24.98,0.947,0.943,0.953,0.975,0.97,0.98,0.923,0.915,0.934,40.43,37.38,45.59,39.41,36.28,44.68,0,0,0,0,0,0,0.219,0,0.053,0.34,0.67,0.33,41.6
-892951200000,1941,9,1940,12,50,7,0.158,0.0605,0.0979,6094.57,36.28,36.28,36.28,1,1,1,261.9,261.9,261.9,161.9,161.9,100,100,100,0,0,0,0.382,0.382,0.382,161.9,161.9,161.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.104,0.00951,0.00951,0.00951,0.00038,0.00038,0.00038,0.274,0.274,0.274,0.011,0.011,0.011,24.98,24.98,24.98,0.943,0.943,0.943,0.97,0.97,0.97,0.915,0.915,0.915,37.38,37.38,37.38,36.28,36.28,36.28,0,0,0,0,0,0,0.202,0,0.0601,0.38,0.62,0.38,38.6
-892346400000,1941,9,1940,12,51,7,0.148,0.0605,0.0874,5427,35.13,35.13,32.3,1,1,1,244.5,231.5,256.9,144.5,131.5,100,100,100,0,0,0,0.41,0.389,0.432,144.5,131.5,156.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0978,0.0932,0.102,0.00803,0.00693,0.00909,0.00032,0.00027,0.00036,0.243,0.22,0.266,0.0096,0.0087,0.011,25.09,25.01,25.19,0.937,0.931,0.941,0.97,0.97,0.97,0.908,0.903,0.913,33.3,30.26,36.22,32.3,29.35,35.13,0,0,0,0,0,0,0.179,0,0.0606,0.41,0.59,0.41,36.7
-891741600000,1941,9,1940,12,52,7,0.13,0.0518,0.0784,4874.85,31.6,31.6,29.02,1,1,1,215.3,203.8,228.7,129.6,123.4,85.71,80,100,0,0,0,0.397,0.362,0.448,129.6,123.4,140.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.0891,0.0951,0.00677,0.00623,0.00771,0.00027,0.00024,0.0003,0.216,0.205,0.235,0.0085,0.008,0.0092,25.29,25.21,25.37,0.93,0.927,0.935,0.97,0.97,0.97,0.902,0.9,0.907,29.91,28.33,32.57,29.02,27.48,31.6,0,0,0,0,0,0,0.161,0,0.0516,0.4,0.6,0.4,37.5
-891136800000,1941,10,1941,1,1,7,0.124,0.0446,0.0792,4942.35,33.41,33.41,29.42,1,1,1,204.7,203.8,205.9,131,123.8,73.71,58,80,0,0,0,0.36,0.282,0.393,131,123.8,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0891,0.0959,0.00689,0.00627,0.00832,0.00027,0.00025,0.00033,0.217,0.205,0.246,0.0085,0.008,0.0096,25.35,25.32,25.37,0.931,0.928,0.938,0.97,0.97,0.97,0.903,0.9,0.91,30.33,28.58,34.44,29.42,27.72,33.41,0,0,0,0,0,0,0.163,0,0.0448,0.36,0.64,0.36,39.9
-890532000000,1941,10,1941,1,2,7,0.123,0.0351,0.0882,5530.85,32.94,32.94,32.92,1,1,1,203.8,203.8,203.9,145.8,145.8,58,58,58,0,0,0,0.285,0.284,0.285,145.8,145.8,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.0951,0.0951,0.00814,0.00814,0.00815,0.00032,0.00032,0.00032,0.243,0.243,0.243,0.0095,0.0095,0.0095,25.33,25.33,25.33,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.94,33.94,33.96,32.92,32.92,32.94,0,0,0,0,0,0,0.183,0,0.0348,0.29,0.72,0.28,45
-889927200000,1941,10,1941,1,3,7,0.123,0.0465,0.077,4794.49,32.92,32.92,28.54,1,1,1,204.1,203.8,205.9,127.3,123.8,76.86,58,80,0,0,0,0.376,0.285,0.393,127.3,123.8,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0891,0.0951,0.00657,0.00627,0.00814,0.00026,0.00025,0.00032,0.211,0.205,0.243,0.0082,0.008,0.0095,25.36,25.33,25.37,0.929,0.928,0.937,0.97,0.97,0.97,0.901,0.9,0.909,29.42,28.58,33.94,28.54,27.72,32.92,0,0,0,0,0,0,0.159,0,0.046,0.38,0.63,0.37,39
-889322400000,1941,10,1941,1,4,7,0.128,0.0475,0.0801,4991.61,32.78,32.78,29.71,1,1,1,211,205.9,220.7,132.4,125.9,78.57,75,80,0,0,0,0.373,0.34,0.388,132.4,125.9,145.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0899,0.0961,0.00701,0.00645,0.00814,0.00027,0.00025,0.00032,0.22,0.209,0.244,0.0086,0.0082,0.0096,25.31,25.23,25.36,0.932,0.929,0.937,0.97,0.97,0.97,0.904,0.901,0.909,30.63,29.09,33.79,29.71,28.22,32.78,0,0,0,0,0,0,0.165,0,0.0479,0.37,0.63,0.37,39
-888717600000,1941,11,1941,2,5,7,0.135,0.0454,0.0897,5607.18,33.38,33.38,33.38,1,1,1,223.4,223.4,223.4,148.4,148.4,75,75,75,0,0,0,0.336,0.336,0.336,148.4,148.4,148.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0971,0.0971,0.0971,0.00836,0.00836,0.00836,0.00033,0.00033,0.00033,0.248,0.248,0.248,0.0097,0.0097,0.0097,25.21,25.21,25.21,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,34.41,34.41,34.41,33.38,33.38,33.38,0,0,0,0,0,0,0.185,0,0.0453,0.34,0.66,0.34,41.5
-888112800000,1941,11,1941,2,6,7,0.137,0.0454,0.0912,5697.73,35.93,35.93,33.92,1,1,1,225.7,220.7,234.6,150.7,145.7,75,75,75,0,0,0,0.332,0.32,0.34,150.7,145.7,159.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0961,0.101,0.00856,0.00814,0.00932,0.00034,0.00032,0.00037,0.252,0.244,0.268,0.0099,0.0096,0.011,25.19,25.12,25.23,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,34.96,33.79,37.04,33.92,32.78,35.93,0,0,0,0,0,0,0.188,0,0.0458,0.33,0.67,0.33,41.6
-887508000000,1941,11,1941,2,7,7,0.151,0.0454,0.106,6671.03,41.99,41.99,39.71,1,1,1,250,236.2,259.4,175,161.2,75,75,75,0,0,0,0.3,0.289,0.318,175,161.2,184.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.102,0.11,0.0106,0.00945,0.0114,0.00042,0.00037,0.00045,0.296,0.271,0.313,0.012,0.011,0.012,25.01,24.95,25.11,0.947,0.942,0.95,0.977,0.97,0.98,0.925,0.915,0.931,40.64,37.41,42.85,39.71,36.3,41.99,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.2
-886903200000,1941,11,1941,2,8,7,0.155,0.0454,0.11,6929.17,42.86,42.86,41.25,1,1,1,256.3,250.3,263.1,181.3,175.3,75,75,75,0,0,0,0.293,0.285,0.3,181.3,175.3,188.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.111,0.0112,0.0106,0.0117,0.00044,0.00042,0.00046,0.307,0.296,0.319,0.012,0.012,0.013,24.97,24.93,25,0.949,0.947,0.951,0.979,0.978,0.98,0.929,0.926,0.932,42.12,40.7,43.73,41.25,39.78,42.86,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.7
-886298400000,1941,12,1941,3,9,7,0.168,0.0369,0.131,8126.55,52.9,52.9,48.37,2,1,1.2857142857142858,277.1,263.1,302.6,216.1,202.1,61,61,61,0,0,0,0.221,0.202,0.232,216.1,202.1,241.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.115,0.129,0.0141,0.0129,0.0163,0.00056,0.00051,0.00065,0.323,0.237,0.376,0.013,0.0094,0.015,24.87,24.8,24.9,0.947,0.923,0.958,0.977,0.97,0.98,0.926,0.895,0.939,42.29,25.8,51.39,41.02,25.03,48.2,0,0,0,0,0,0,0.269,0,0.037,0.22,0.78,0.22,48.4
-885693600000,1941,12,1941,3,10,7,0.193,0.0369,0.156,9499.84,57.61,57.61,56.55,2,2,2,319.2,310.1,324.1,258.2,249.1,61,61,61,0,0,0,0.191,0.188,0.197,258.2,249.1,263.1,990,990,990,965,965,965,25,25,25,0.135,0.132,0.136,0.021,0.0169,0.0232,0.00084,0.00068,0.00093,0.273,0.259,0.28,0.011,0.01,0.011,24.73,24.7,24.79,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,29.15,28.12,29.69,28.27,27.28,28.8,0,0,0,0,0,0,0.314,0,0.037,0.19,0.81,0.19,49.2
-885088800000,1941,12,1941,3,11,7,0.199,0.0369,0.163,9888.11,60.46,60.46,58.86,2,2,2,329.8,324.1,337.2,268.8,263.1,61,61,61,0,0,0,0.185,0.181,0.188,268.8,263.1,276.2,990,990,990,965,965,965.1,25,24.9,25,0.139,0.136,0.141,0.0259,0.0232,0.0294,0.001,0.00093,0.0012,0.288,0.28,0.299,0.012,0.011,0.012,24.66,24.61,24.7,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,30.34,29.69,31.16,29.43,28.8,30.23,0,0,0,0,0,0,0.327,0,0.036,0.19,0.82,0.18,49.7
-884484000000,1941,12,1941,3,12,7,0.23,0.0369,0.193,11741.2,82.1,82.1,69.89,2,2,2,380.5,341.6,435.1,319.5,280.6,61,61,61,0,0,0,0.161,0.14,0.179,319.5,280.6,374.1,990,990,990,965.3,965.1,965.6,24.7,24.4,24.9,0.156,0.143,0.176,0.0498,0.0314,0.0756,0.002,0.0013,0.0031,0.364,0.306,0.446,0.015,0.012,0.018,24.34,24,24.59,0.943,0.936,0.952,0.972,0.97,0.98,0.917,0.908,0.933,35.93,31.65,41.89,34.94,30.7,41.05,0,0,0,0,0,0,0.388,0,0.037,0.16,0.84,0.16,51
-883879200000,1941,12,1941,3,13,7,0.269,0.0507,0.218,13194,90.29,90.29,78.54,2,2,2,444.9,427.1,474.7,361,326.1,83.86,61,101,0,0,0,0.19,0.129,0.236,361,326.1,413.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.173,0.162,0.19,0.0694,0.0529,0.0942,0.0028,0.0022,0.0039,0.428,0.378,0.506,0.018,0.015,0.021,23.97,23.76,24.1,0.949,0.945,0.956,0.974,0.97,0.98,0.925,0.916,0.937,40.28,36.41,46.07,39.27,35.32,45.15,0,0,0,0,0,0,0.436,0,0.051,0.19,0.81,0.19,49
-883274400000,1942,1,1941,4,14,7,0.276,0.0588,0.217,13099.7,87.44,87.44,77.97,2,2,2,456.1,442.7,474.7,358.9,341.7,97.14,74,101,0,0,0,0.213,0.156,0.228,358.9,341.7,400.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.173,0.167,0.186,0.0684,0.0603,0.0881,0.0028,0.0025,0.0036,0.426,0.401,0.488,0.018,0.016,0.02,23.92,23.78,24.01,0.95,0.947,0.955,0.975,0.972,0.98,0.926,0.921,0.936,39.98,38.1,44.61,38.99,37.03,43.72,0,0,0,0,0,0,0.433,0,0.059,0.21,0.79,0.21,47.5
-882669600000,1942,1,1941,4,15,7,0.294,0.0448,0.25,15103,91.04,91.04,89.9,2,2,2,486.8,477.8,492.5,412.8,403.8,74,74,74,0,0,0,0.152,0.15,0.155,412.8,403.8,418.5,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.191,0.188,0.193,0.0939,0.0896,0.0965,0.0039,0.0037,0.004,0.506,0.492,0.514,0.021,0.02,0.021,23.7,23.67,23.76,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.87,44.94,46.45,44.95,44.04,45.52,0,0,0,0,0,0,0.499,0,0.044,0.15,0.85,0.15,51.4
-882064800000,1942,1,1941,4,16,7,0.309,0.0387,0.271,15953,96.4,96.4,94.96,2,2,2,511.7,492.5,536.9,447.7,418.5,64,60,74,0,0,0,0.125,0.112,0.15,447.7,418.5,476.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.203,0.193,0.213,0.11,0.0965,0.124,0.0046,0.004,0.0052,0.558,0.514,0.601,0.023,0.021,0.025,23.54,23.38,23.67,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.45,46.45,52.27,47.48,45.52,48.2,0,0,0,0,0,0,0.528,0,0.038,0.13,0.88,0.12,51.6
-881460000000,1942,1,1941,4,17,7,0.335,0.0385,0.296,17180,106.4,106.4,102.3,3,2,2.857142857142857,553.3,542.7,570.2,489.6,482.7,63.71,60,86,0,0,0,0.115,0.106,0.151,489.6,482.7,506.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.215,0.229,0.13,0.127,0.139,0.0054,0.0053,0.0058,0.528,0.502,0.615,0.022,0.021,0.026,23.38,23.22,23.46,0.947,0.944,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.93,34.95,52.68,36.38,33.9,48.2,0,0,0,0,0,0,0.568,0,0.039,0.11,0.88,0.12,51.3
-880855200000,1942,2,1941,5,18,7,0.365,0.052,0.313,18131,113.3,113.3,107.9,3,3,3,603,576.2,629.7,517,490.2,86,86,86,0,0,0,0.143,0.137,0.149,517,490.2,543.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.237,0.222,0.252,0.147,0.13,0.164,0.0062,0.0055,0.007,0.559,0.515,0.603,0.024,0.022,0.026,23.13,22.98,23.29,0.948,0.945,0.95,0.971,0.97,0.973,0.92,0.917,0.925,37.05,35.28,38.81,35.97,34.22,37.78,0,0,0,0,0,0,0.6,0,0.052,0.14,0.86,0.14,49.7
-880250400000,1942,2,1941,5,19,7,0.412,0.0455,0.366,21105.9,134.8,134.8,125.6,3,3,3,680.5,636.6,725.1,605.2,550.6,75.29,71,86,0,0,0,0.111,0.0979,0.135,605.2,550.6,654.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.286,0.256,0.314,0.205,0.169,0.238,0.0088,0.0072,0.01,0.706,0.615,0.788,0.03,0.026,0.034,22.67,22.41,22.94,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.937,42.79,39.25,45.84,41.88,38.25,44.92,0,0,0,0,0,0,0.698,0,0.046,0.11,0.89,0.11,51.2
-879645600000,1942,2,1941,5,20,7,0.455,0.0455,0.41,23303,141.4,141.4,138.7,3,3,3,752.8,725.1,776.2,677.5,654.1,75.29,71,86,0,0,0,0.0999,0.0929,0.111,677.5,654.1,693,990,990,990,966.9,966.8,967,23.1,23,23.2,0.327,0.314,0.336,0.254,0.238,0.264,0.011,0.01,0.011,0.828,0.788,0.854,0.036,0.034,0.037,22.26,22.14,22.41,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.18,45.84,48.11,46.24,44.92,47.15,0,0,0,0,0,0,0.771,0,0.045,0.1,0.9,0.1,51.2
-879040800000,1942,2,1941,5,21,7,0.492,0.0539,0.438,24115,144.6,144.6,143.5,3,3,3,813.6,776.2,851.4,724.5,690.2,89.14,86,108,0,0,0,0.11,0.102,0.127,724.5,690.2,759.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.356,0.335,0.377,0.285,0.262,0.307,0.012,0.011,0.014,0.909,0.85,0.966,0.04,0.037,0.043,21.94,21.75,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.7,47.82,51.68,47.85,46.86,48.2,0,0,0,0,0,0,0.797,0,0.054,0.11,0.89,0.11,49
-878436000000,1942,3,1941,6,22,7,0.533,0.0653,0.468,25114.1,157.4,157.4,149.5,4,3,3.4285714285714284,881.6,858,910,773.6,750,108,108,108,0,0,0,0.123,0.119,0.126,773.6,750,802,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.397,0.375,0.423,0.313,0.302,0.327,0.014,0.013,0.015,0.962,0.934,0.98,0.043,0.041,0.043,21.61,21.5,21.71,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.48,39.6,51.66,44.26,38.61,48.2,0,0,0,0,0,0,0.83,0,0.065,0.12,0.88,0.12,47.1
-877831200000,1942,3,1941,6,23,7,0.575,0.0653,0.51,27609.9,169.1,169.1,164.3,4,4,4,951.5,919.2,982,843.5,811.2,108,108,108,0,0,0,0.114,0.11,0.117,843.5,811.2,874,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.461,0.431,0.489,0.347,0.332,0.362,0.016,0.015,0.016,1.04,0.979,1.09,0.046,0.044,0.049,21.26,21.08,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,41.95,40.67,43.15,41.09,39.76,42.29,0,0,0,0,0,0,0.913,0,0.065,0.11,0.89,0.11,48
-877226400000,1942,3,1941,6,24,7,0.609,0.0653,0.544,29043.1,177.2,177.2,172.9,4,4,4,1007,987.8,1035,898.7,879.8,108,108,108,0,0,0,0.107,0.104,0.109,898.7,879.8,927.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.511,0.494,0.538,0.374,0.365,0.388,0.017,0.016,0.018,1.13,1.1,1.18,0.051,0.05,0.054,20.95,20.81,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.1,43.37,45.21,43.22,42.5,44.3,0,0,0,0,0,0,0.96,0,0.065,0.11,0.89,0.11,47.7
-876621600000,1942,3,1941,6,25,7,0.651,0.0653,0.585,30761,189.7,189.7,183.1,4,4,4,1076,1044,1123,967.6,935.8,108,108,108,0,0,0,0.1,0.0962,0.103,967.6,935.8,1015,990,990,990,968.1,968,968.3,21.9,21.7,22,0.576,0.545,0.628,0.411,0.392,0.457,0.019,0.018,0.021,1.26,1.2,1.37,0.057,0.054,0.063,20.61,20.34,20.77,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.71,45.53,48.39,45.78,44.62,47.42,0,0,0,0,0,0,1.02,0,0.066,0.1,0.9,0.1,47.3
-876016800000,1942,3,1941,6,26,7,0.721,0.0718,0.645,32347.7,192.8,192.8,192.5,4,4,4,1192,1140,1259,1073,1032,118.7,108,123,6.781,0,35.85,0.0996,0.0935,0.106,1067,1032,1100,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.714,0.653,0.778,0.573,0.495,0.648,0.027,0.023,0.03,1.58,1.43,1.73,0.074,0.066,0.081,19.92,19.56,20.22,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.71,48.9,50.56,48.14,47.92,48.2,0,0,0,0,0,0,1.07,0,0.076,0.1,0.89,0.11,44.9
-875412000000,1942,4,1941,7,27,7,0.951,0.0744,0.665,31134.5,192.8,192.8,185.3,4,4,4,1572,1312,1847,1449,1189,123,123,123,349.2,89.38,623.6,0.0792,0.0666,0.0937,1100,1100,1100,990,990,990,969.7,968.9,970.6,20.3,19.4,21.1,0.881,0.8,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.75,1.87,0.09,0.083,0.097,18.45,17.52,19.37,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.37,44.88,49.81,46.33,43.98,48.2,0,0,0,0,0,0,1.03,0,0.286,0.078,0.7,0.3,32.7
-874807200000,1942,4,1941,7,28,7,1.23,0.0744,0.665,28589.4,174.5,174.5,170.2,4,4,4,2028,1888,2149,1905,1765,123,123,123,805,665.1,926,0.0608,0.0572,0.0651,1100,1100,1100,990,990,990,971.1,970.7,971.5,18.9,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.67,17.39,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.41,42.57,44.51,42.54,41.71,43.62,0,0,0,0,0,0,0.945,0,0.565,0.06,0.54,0.46,23.2
-874202400000,1942,4,1941,7,29,7,1.33,0.0744,0.665,27814.6,166.3,166.3,165.6,4,4,4,2200,2173,2220,2077,2050,123,123,123,976.8,949.6,996.9,0.0559,0.0554,0.0566,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.49,16.61,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.24,42.11,42.41,41.39,41.26,41.56,0,0,0,0,0,0,0.92,0,0.665,0.056,0.5,0.5,20.9
-873597600000,1942,4,1941,7,30,7,1.26,0.0866,0.665,28330.9,170.8,170.8,168.6,4,4,4,2079,1995,2149,1936,1825,143.1,123,170,836.2,724.5,926,0.0691,0.0572,0.0852,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.83,16.67,17.04,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.02,42.57,43.58,42.16,41.71,42.71,0,0,0,0,0,0,0.937,0,0.595,0.069,0.53,0.47,22.5
-872992800000,1942,5,1941,8,31,7,1.11,0.103,0.665,29586.7,179.9,179.9,176.1,4,4,4,1842,1734,1930,1672,1564,170,170,170,572.1,464.3,660.3,0.0924,0.0881,0.098,1100,1100,1100,990,990,990,970.6,970.2,970.9,19.4,19.1,19.8,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.098,17.54,17.25,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.93,44.14,45.89,44.03,43.26,44.97,0,0,0,0,0,0,0.978,0,0.445,0.093,0.6,0.4,26.7
-872388000000,1942,5,1941,8,32,7,0.964,0.103,0.665,31049,187.2,187.2,184.8,4,4,4,1594,1528,1689,1424,1358,170,170,170,323.9,257.6,418.9,0.107,0.101,0.111,1100,1100,1100,990,990,990,969.8,969.6,970.1,20.2,19.9,20.4,0.896,0.875,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.82,1.86,0.091,0.089,0.093,18.37,18.04,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.15,46.3,47.76,46.2,45.37,46.81,0,0,0,0,0,0,1.03,0,0.299,0.11,0.69,0.31,32.2
-871783200000,1942,5,1941,8,33,7,0.852,0.103,0.664,32038.7,192.8,192.8,190.7,4,4,4,1409,1259,1506,1239,1089,170,170,170,141,0,235.9,0.121,0.113,0.135,1098,1089,1100,990,990,990,969.2,968.7,969.5,20.8,20.5,21.3,0.824,0.751,0.866,0.644,0.623,0.648,0.031,0.029,0.032,1.77,1.67,1.81,0.085,0.079,0.089,19.04,18.68,19.61,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.85,47.97,49.96,47.68,47.01,48.2,0,0,0,0,0,0,1.06,0,0.188,0.12,0.78,0.22,37.6
-871178400000,1942,5,1941,8,34,7,0.701,0.103,0.598,30849.5,192.8,192.8,183.6,4,4,4,1158,1059,1235,988.4,888.6,170,170,170,0,0,0,0.147,0.138,0.161,988.4,888.6,1065,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.616,0.511,0.716,0.448,0.369,0.568,0.021,0.017,0.027,1.34,1.12,1.58,0.062,0.051,0.074,20.26,19.79,20.79,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.86,43.26,49.3,45.91,42.4,48.2,0,0,0,0,0,0,1.02,0,0.103,0.15,0.85,0.15,44
-870573600000,1942,6,1941,9,35,7,0.577,0.0835,0.493,26521.9,171.8,171.8,157.9,4,3,3.7142857142857144,953.2,863.8,1035,815.2,725.8,138,138,138,0,0,0,0.145,0.133,0.16,815.2,725.8,897.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.441,0.363,0.516,0.333,0.286,0.373,0.015,0.013,0.017,1.02,0.918,1.13,0.046,0.041,0.052,21.28,20.85,21.73,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.17,39.6,51.4,42.91,38.61,48.2,0,0,0,0,0,0,0.877,0,0.084,0.14,0.85,0.15,46
-869968800000,1942,6,1941,9,36,7,0.437,0.0835,0.354,20173.1,137.4,137.4,120.1,3,3,3,723,643.9,817.2,585,505.9,138,138,138,0,0,0,0.192,0.169,0.214,585,505.9,679.2,990,990,990,966.8,966.5,967.2,23.2,22.8,23.5,0.283,0.238,0.337,0.192,0.139,0.255,0.0083,0.0059,0.011,0.681,0.548,0.84,0.029,0.023,0.037,22.53,21.99,22.98,0.952,0.947,0.957,0.976,0.97,0.98,0.93,0.918,0.938,40.99,35.98,46.73,40.03,34.9,45.79,0,0,0,0,0,0,0.667,0,0.083,0.19,0.81,0.19,46.2
-869364000000,1942,6,1941,9,37,7,0.342,0.08,0.262,15402.4,96.4,96.4,91.68,2,2,2,565.1,525.1,619.8,432.9,393.3,132.3,98,138,0,0,0,0.234,0.187,0.26,432.9,393.3,481.8,990,990,990,966.1,966,966.4,23.9,23.6,24,0.204,0.189,0.225,0.103,0.0846,0.126,0.0043,0.0035,0.0054,0.542,0.482,0.619,0.023,0.02,0.026,23.32,23,23.53,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.3,43.28,51.96,45.84,42.42,48.2,0,0,0,0,0,0,0.509,0,0.08,0.23,0.77,0.23,45
-868759200000,1942,6,1941,9,38,7,0.294,0.0593,0.235,14192.7,89.74,89.74,84.48,2,2,2,486.6,461.1,512.2,388.6,363.1,98,98,98,0,0,0,0.202,0.191,0.213,388.6,363.1,414.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.194,0.0824,0.0704,0.0945,0.0034,0.0029,0.0039,0.472,0.434,0.511,0.02,0.018,0.021,23.74,23.58,23.89,0.953,0.95,0.956,0.98,0.977,0.98,0.934,0.928,0.937,43.12,40.42,45.79,42.24,39.49,44.87,0,0,0,0,0,0,0.469,0,0.059,0.2,0.8,0.2,48.3
-868154400000,1942,6,1941,9,39,7,0.263,0.0554,0.208,12550.1,77.91,77.91,74.7,2,2,2,435.5,418.2,456.4,343.9,329.2,91.57,89,98,0,0,0,0.21,0.201,0.219,343.9,329.2,358.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.174,0.0613,0.0544,0.0682,0.0025,0.0022,0.0028,0.405,0.382,0.427,0.017,0.016,0.018,24.04,23.92,24.14,0.947,0.945,0.95,0.973,0.97,0.976,0.922,0.917,0.927,38.4,36.82,39.92,37.35,35.72,38.95,0,0,0,0,0,0,0.415,0,0.055,0.21,0.79,0.21,47.7
-867549600000,1942,7,1941,10,40,7,0.244,0.058,0.186,11190.1,71.43,71.43,66.61,2,2,2,402.8,389.6,418.2,306.9,276.6,95.86,89,113,0,0,0,0.239,0.213,0.29,306.9,276.6,329.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.156,0.147,0.163,0.0439,0.0295,0.0544,0.0018,0.0012,0.0022,0.35,0.305,0.382,0.014,0.012,0.016,24.24,24.14,24.35,0.941,0.935,0.945,0.97,0.97,0.97,0.913,0.907,0.917,34.33,30.88,36.82,33.3,29.96,35.72,0,0,0,0,0,0,0.37,0,0.058,0.24,0.76,0.24,45.9
-866944800000,1942,7,1941,10,41,7,0.228,0.0683,0.16,9636.25,59.92,59.92,57.36,2,2,2,377.7,364,389.6,264.7,251,113,113,113,0,0,0,0.299,0.29,0.31,264.7,251,276.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.138,0.147,0.0239,0.0175,0.0295,0.00097,0.00071,0.0012,0.287,0.267,0.305,0.012,0.011,0.012,24.42,24.35,24.51,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.57,28.05,30.88,28.68,27.21,29.96,0,0,0,0,0,0,0.319,0,0.068,0.3,0.7,0.3,42.3
-866340000000,1942,7,1941,10,42,7,0.21,0.0683,0.142,8500,53.24,53.24,50.6,2,1,1.7142857142857142,347.7,337.2,358.7,234.7,224.2,113,113,113,0,0,0,0.325,0.315,0.335,234.7,224.2,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.128,0.136,0.0157,0.0148,0.0166,0.00063,0.00059,0.00067,0.292,0.244,0.396,0.012,0.0098,0.016,24.57,24.5,24.64,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.89,25.73,52.63,32.18,24.96,48.2,0,0,0,0,0,0,0.281,0,0.068,0.33,0.68,0.32,40.5
-865735200000,1942,7,1941,10,43,7,0.199,0.0656,0.134,8097.6,48.2,48.2,48.2,1,1,1,329.5,321.2,334.4,221.1,214.5,108.4,97,113,0,0,0,0.329,0.299,0.345,221.1,214.5,227.1,990,990,990,965,965,965.1,25,24.9,25,0.127,0.125,0.128,0.0145,0.014,0.015,0.00058,0.00056,0.0006,0.382,0.371,0.392,0.015,0.015,0.016,24.57,24.54,24.61,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.06,49.53,52.5,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,40.7
-865130400000,1942,8,1941,11,44,7,0.184,0.0587,0.126,7891.3,48.2,48.2,46.97,1,1,1,304.6,294.6,313.5,207.6,197.6,97,97,97,0,0,0,0.319,0.309,0.329,207.6,197.6,216.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.117,0.124,0.0134,0.0125,0.0142,0.00053,0.0005,0.00057,0.357,0.339,0.373,0.014,0.013,0.015,24.72,24.66,24.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.12,45.81,50.15,46.97,44.9,48.2,0,0,0,0,0,0,0.261,0,0.058,0.32,0.68,0.32,42.9
-864525600000,1942,8,1941,11,45,7,0.173,0.0483,0.124,7869.82,48.2,48.2,46.84,1,1,1,285.7,276.2,294.6,205.8,197.6,79.86,77,97,0,0,0,0.279,0.266,0.329,205.8,197.6,213,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.121,0.0132,0.0125,0.0139,0.00053,0.0005,0.00055,0.353,0.339,0.365,0.014,0.013,0.015,24.8,24.77,24.85,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.85,45.81,49.53,46.84,44.9,48.2,0,0,0,0,0,0,0.26,0,0.049,0.28,0.72,0.28,45.5
-863920800000,1942,8,1941,11,46,7,0.162,0.0518,0.111,6968.05,45.41,45.41,41.48,1,1,1,268.5,263.1,276.2,182.9,166.1,85.57,77,97,0,0,0,0.319,0.279,0.369,182.9,166.1,199.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.106,0.116,0.0113,0.00987,0.0127,0.00045,0.00039,0.0005,0.312,0.283,0.34,0.012,0.011,0.014,24.91,24.85,24.96,0.949,0.944,0.954,0.977,0.973,0.98,0.928,0.918,0.935,42.44,38.4,46.33,41.48,37.35,45.41,0,0,0,0,0,0,0.23,0,0.051,0.32,0.69,0.31,43
-863316000000,1942,8,1941,11,47,7,0.155,0.0587,0.096,5977.45,37.04,37.04,35.58,1,1,1,255.7,250.3,261.9,158.7,153.3,97,97,97,0,0,0,0.379,0.37,0.388,158.7,153.3,164.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.00924,0.00878,0.00976,0.00037,0.00035,0.00039,0.27,0.26,0.281,0.011,0.01,0.011,25.01,24.97,25.04,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.917,36.67,35.39,38.1,35.58,34.32,37.04,0,0,0,0,0,0,0.198,0,0.059,0.38,0.62,0.38,38.6
-862711200000,1942,8,1941,11,48,7,0.144,0.0462,0.0974,6097.89,38.34,38.34,36.3,1,1,1,237.5,231.5,246.5,161,149.5,76.43,73,97,0,0,0,0.321,0.301,0.393,161,149.5,169.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00944,0.00846,0.0101,0.00037,0.00033,0.0004,0.272,0.253,0.286,0.011,0.01,0.011,25.1,25.06,25.14,0.942,0.939,0.945,0.971,0.97,0.975,0.915,0.911,0.921,37.36,34.51,39.34,36.3,33.47,38.34,0,0,0,0,0,0,0.202,0,0.0466,0.32,0.68,0.32,42.3
-862106400000,1942,9,1941,12,49,7,0.135,0.0442,0.0907,5669.16,35.06,35.06,33.74,1,1,1,222.9,216.8,228.7,149.9,143.8,73,73,73,0,0,0,0.328,0.319,0.337,149.9,143.8,155.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0958,0.1,0.00849,0.00797,0.00898,0.00033,0.00031,0.00035,0.251,0.24,0.262,0.0099,0.0094,0.01,25.21,25.17,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.912,34.79,33.34,36.14,33.74,32.34,35.06,0,0,0,0,0,0,0.187,0,0.0443,0.33,0.67,0.33,42
-861501600000,1942,9,1941,12,50,7,0.126,0.0442,0.082,5120.72,31.48,31.48,30.48,1,1,1,208.7,203.9,213,135.7,130.9,73,73,73,0,0,0,0.35,0.343,0.358,135.7,130.9,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0913,0.0945,0.00728,0.00688,0.00765,0.00028,0.00027,0.0003,0.226,0.217,0.234,0.0088,0.0085,0.0092,25.32,25.29,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.42,30.3,32.45,30.48,29.39,31.48,0,0,0,0,0,0,0.169,0,0.044,0.35,0.65,0.35,40.6
-860896800000,1942,9,1941,12,51,7,0.122,0.0442,0.0774,4825.06,29.37,29.37,28.72,1,1,1,201,196.6,203.8,128,123.6,73,73,73,0,0,0,0.363,0.358,0.371,128,123.6,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0887,0.0912,0.00663,0.00626,0.00687,0.00026,0.00024,0.00027,0.212,0.204,0.217,0.0083,0.008,0.0085,25.38,25.36,25.39,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.61,28.55,30.28,28.72,27.69,29.37,0,0,0,0,0,0,0.16,0,0.0446,0.36,0.63,0.37,39.5
-860292000000,1942,9,1941,12,52,7,0.111,0.0331,0.0782,4871.2,33.1,33.1,29,1,1,1,184,170.2,195.3,129.3,115.8,54.71,41,73,0,0,0,0.295,0.219,0.387,129.3,115.8,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0859,0.0943,0.00674,0.00559,0.00821,0.00026,0.00022,0.00032,0.213,0.19,0.243,0.0083,0.0074,0.0095,25.35,25.33,25.39,0.929,0.922,0.937,0.97,0.97,0.97,0.901,0.894,0.909,29.89,26.58,34.13,29,25.78,33.1,0,0,0,0,0,0,0.161,0,0.0328,0.3,0.7,0.3,43.9
-859687200000,1942,10,1942,1,1,7,0.118,0.0263,0.0922,5798.2,35.26,35.26,34.51,1,1,1,195.9,191.6,196.6,152.5,138.6,43.43,41,58,0,0,0,0.222,0.209,0.295,152.5,138.6,155.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0926,0.0975,0.00871,0.00753,0.00898,0.00034,0.00029,0.00035,0.254,0.23,0.259,0.0099,0.009,0.01,25.34,25.33,25.36,0.939,0.934,0.94,0.97,0.97,0.97,0.911,0.906,0.912,35.58,32.2,36.35,34.51,31.23,35.26,0,0,0,0,0,0,0.192,0,0.0258,0.22,0.78,0.22,49.1
-859082400000,1942,10,1942,1,2,7,0.121,0.0351,0.0858,5375.62,32.37,32.37,32,1,1,1,199.8,196.6,201.4,141.8,138.6,58,58,58,0,0,0,0.29,0.288,0.295,141.8,138.6,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0926,0.0943,0.00781,0.00753,0.00794,0.00031,0.00029,0.00031,0.236,0.23,0.238,0.0092,0.009,0.0093,25.36,25.35,25.36,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.99,32.2,33.38,32,31.23,32.37,0,0,0,0,0,0,0.178,0,0.0352,0.29,0.71,0.29,44.4
-858477600000,1942,10,1942,1,3,7,0.123,0.0351,0.0881,5526.16,32.94,32.94,32.89,1,1,1,203.7,203.5,203.9,145.7,145.5,58,58,58,0,0,0,0.285,0.284,0.285,145.7,145.5,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.095,0.0951,0.00813,0.00812,0.00815,0.00032,0.00032,0.00032,0.242,0.242,0.243,0.0095,0.0095,0.0095,25.34,25.33,25.34,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.91,33.87,33.96,32.89,32.85,32.94,0,0,0,0,0,0,0.183,0,0.0349,0.29,0.72,0.28,44.9
-857872800000,1942,10,1942,1,4,7,0.125,0.0365,0.0886,5552.94,33.9,33.9,33.05,1,1,1,206.9,203.8,216.8,146.5,141.8,60.43,58,75,0,0,0,0.292,0.279,0.346,146.5,141.8,150.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0947,0.0966,0.0082,0.0078,0.0085,0.00032,0.00031,0.00033,0.244,0.236,0.25,0.0095,0.0093,0.0098,25.31,25.26,25.33,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.91,34.08,32.85,34.94,33.05,31.86,33.9,0,0,0,0,0,0,0.184,0,0.0364,0.29,0.71,0.29,44.4
-857268000000,1942,11,1942,2,5,7,0.13,0.0454,0.0848,5291.61,31.86,31.86,31.5,1,1,1,215.2,213,216.8,140.2,138,75,75,75,0,0,0,0.349,0.346,0.352,140.2,138,141.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0942,0.0934,0.0947,0.00766,0.00748,0.0078,0.0003,0.00029,0.00031,0.234,0.23,0.236,0.0092,0.009,0.0093,25.28,25.26,25.29,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,32.47,31.97,32.85,31.5,31.01,31.86,0,0,0,0,0,0,0.175,0,0.0452,0.35,0.65,0.35,40.7
-856663200000,1942,11,1942,2,6,7,0.133,0.0454,0.0877,5479.14,34.59,34.59,32.61,1,1,1,220,211.9,228.7,145,136.9,75,75,75,0,0,0,0.341,0.328,0.354,145,136.9,153.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0959,0.093,0.0989,0.00808,0.00738,0.00881,0.00032,0.00029,0.00035,0.242,0.228,0.258,0.0095,0.0089,0.01,25.24,25.17,25.3,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.62,31.69,35.66,32.61,30.74,34.59,0,0,0,0,0,0,0.181,0,0.0453,0.34,0.66,0.34,41.2
