datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-856058400000,1942,11,1942,2,7,7,0.141,0.0454,0.0961,6011.56,36.3,36.3,35.78,1,1,1,234,231.5,236.2,159,156.5,75,75,75,0,0,0,0.321,0.318,0.324,159,156.5,161.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0999,0.102,0.00926,0.00905,0.00945,0.00036,0.00036,0.00037,0.267,0.263,0.271,0.011,0.01,0.011,25.13,25.11,25.15,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.915,36.89,36.32,37.41,35.78,35.23,36.3,0,0,0,0,0,0,0.199,0,0.0449,0.32,0.68,0.32,42.6
-855453600000,1942,11,1942,2,8,7,0.151,0.0454,0.105,6624.8,40.87,40.87,39.43,1,1,1,248.8,239.5,254.6,173.8,164.5,75,75,75,0,0,0,0.302,0.295,0.313,173.8,164.5,179.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.108,0.0105,0.00974,0.011,0.00042,0.00038,0.00044,0.294,0.277,0.304,0.012,0.011,0.012,25.02,24.98,25.09,0.946,0.943,0.948,0.977,0.972,0.98,0.924,0.917,0.929,40.37,38.19,41.71,39.43,37.13,40.87,0,0,0,0,0,0,0.219,0,0.046,0.3,0.7,0.3,43.9
-854848800000,1942,11,1942,2,9,7,0.154,0.0381,0.116,7355.15,45.92,45.92,43.78,1,1,1,254.7,250.3,261.9,191.7,181.9,63,61,75,0,0,0,0.247,0.233,0.292,191.7,181.9,200.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.115,0.012,0.0112,0.0128,0.00048,0.00044,0.00051,0.325,0.308,0.341,0.013,0.012,0.014,24.96,24.91,24.98,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.67,42.26,46.85,43.78,41.41,45.92,0,0,0,0,0,0,0.243,0,0.038,0.25,0.75,0.25,47.8
-854244000000,1942,12,1942,3,10,7,0.164,0.0333,0.131,8165.48,53.33,53.33,48.6,2,1,1.4285714285714286,271.8,254.6,290,216.8,193.6,55,47,61,0,0,0,0.204,0.162,0.24,216.8,193.6,243,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.112,0.129,0.0142,0.0122,0.0164,0.00056,0.00048,0.00065,0.3,0.244,0.354,0.012,0.0097,0.014,24.91,24.87,24.95,0.942,0.925,0.956,0.976,0.97,0.98,0.919,0.897,0.937,38.21,26.7,48.49,37.33,25.9,47.52,0,0,0,0,0,0,0.27,0,0.033,0.2,0.8,0.2,49.8
-853639200000,1942,12,1942,3,11,7,0.195,0.0284,0.166,10140.5,65.87,65.87,60.36,2,2,2,322,298.8,347.3,275,251.8,47,47,47,0,0,0,0.146,0.135,0.157,275,251.8,300.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.14,0.132,0.149,0.0288,0.0179,0.0408,0.0012,0.00071,0.0016,0.297,0.262,0.335,0.012,0.01,0.013,24.69,24.53,24.84,0.935,0.929,0.94,0.97,0.97,0.97,0.906,0.902,0.912,31.11,28.51,33.96,30.18,27.66,32.94,0,0,0,0,0,0,0.335,0,0.029,0.15,0.85,0.15,52
-853034400000,1942,12,1942,3,12,7,0.225,0.0369,0.188,11419.5,69.44,69.44,67.97,2,2,2,372.1,364,379,311.1,303,61,61,61,0,0,0,0.164,0.161,0.168,311.1,303,318,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.151,0.156,0.0458,0.042,0.0491,0.0019,0.0017,0.002,0.352,0.34,0.362,0.014,0.014,0.015,24.39,24.34,24.44,0.942,0.941,0.943,0.97,0.97,0.97,0.914,0.912,0.915,35.04,34.16,35.79,33.99,33.13,34.72,0,0,0,0,0,0,0.378,0,0.037,0.16,0.84,0.16,50.8
-852429600000,1942,12,1942,3,13,7,0.24,0.0403,0.199,12079.2,73.66,73.66,71.9,2,2,2,396.4,382.6,412.3,329.8,321.6,66.57,61,74,0,0,0,0.168,0.154,0.184,329.8,321.6,338.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.157,0.164,0.0547,0.0508,0.0587,0.0022,0.0021,0.0024,0.38,0.368,0.394,0.015,0.015,0.016,24.24,24.15,24.32,0.945,0.944,0.946,0.97,0.97,0.972,0.917,0.915,0.919,37.05,36.19,37.91,35.95,35.1,36.83,0,0,0,0,0,0,0.399,0,0.041,0.17,0.83,0.17,50.3
-851824800000,1943,1,1942,4,14,7,0.264,0.0448,0.219,13284.4,82.66,82.66,79.07,2,2,2,435.9,422.2,451.8,361.9,348.2,74,74,74,0,0,0,0.17,0.164,0.175,361.9,348.2,377.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.173,0.168,0.178,0.0698,0.0634,0.0773,0.0029,0.0026,0.0032,0.429,0.409,0.453,0.018,0.017,0.019,24.01,23.91,24.09,0.95,0.948,0.952,0.977,0.974,0.98,0.928,0.923,0.933,40.47,39,42.18,39.54,37.98,41.33,0,0,0,0,0,0,0.439,0,0.045,0.17,0.83,0.17,50.3
-851220000000,1943,1,1942,4,15,7,0.29,0.0363,0.254,15389.3,94.97,94.97,91.6,2,2,2,480.1,461.1,496.9,420.1,401.1,60,60,60,0,0,0,0.125,0.121,0.13,420.1,401.1,436.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.186,0.199,0.0973,0.0883,0.105,0.004,0.0036,0.0044,0.516,0.487,0.541,0.021,0.02,0.022,23.72,23.62,23.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.74,44.78,48.46,45.8,43.89,47.49,0,0,0,0,0,0,0.509,0,0.036,0.13,0.88,0.12,53.1
-850615200000,1943,1,1942,4,16,7,0.312,0.0363,0.276,16105.7,96.4,96.4,95.87,2,2,2,515.6,492.5,531.3,455.6,432.5,60,60,60,0,0,0,0.116,0.113,0.122,455.6,432.5,471.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.205,0.197,0.211,0.114,0.103,0.121,0.0047,0.0043,0.0051,0.569,0.535,0.593,0.024,0.022,0.025,23.51,23.42,23.65,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.26,48.01,51.75,47.93,47.05,48.2,0,0,0,0,0,0,0.533,0,0.036,0.12,0.88,0.12,51.6
-850010400000,1943,1,1942,4,17,7,0.323,0.0363,0.287,16322.5,101.7,101.7,97.16,3,2,2.142857142857143,534.4,525.1,542.7,474.4,465.1,60,60,60,0,0,0,0.112,0.111,0.114,474.4,465.1,482.7,990,990,990,966,966,966,24,24,24,0.212,0.209,0.215,0.123,0.119,0.127,0.0051,0.0049,0.0053,0.582,0.502,0.601,0.024,0.021,0.025,23.41,23.38,23.46,0.955,0.944,0.957,0.979,0.97,0.98,0.934,0.916,0.938,49.49,34.95,52.27,46.16,33.9,48.2,0,0,0,0,0,0,0.54,0,0.036,0.11,0.89,0.11,50.5
-849405600000,1943,2,1942,5,18,7,0.338,0.0429,0.295,17157,104.7,104.7,102.1,3,2,2.857142857142857,559.1,542.7,570.2,488.1,471.7,71,71,71,0,0,0,0.127,0.125,0.131,488.1,471.7,499.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.219,0.212,0.226,0.129,0.122,0.135,0.0054,0.0051,0.0056,0.526,0.504,0.594,0.022,0.021,0.025,23.36,23.31,23.4,0.947,0.944,0.956,0.971,0.97,0.98,0.92,0.916,0.937,37.74,34.94,51.68,36.34,33.89,48.2,0,0,0,0,0,0,0.567,0,0.043,0.13,0.87,0.13,50.8
-848800800000,1943,2,1942,5,19,7,0.374,0.0429,0.331,19223.9,118.2,118.2,114.4,3,3,3,618.4,606.9,636.6,547.4,535.9,71,71,71,0,0,0,0.115,0.112,0.117,547.4,535.9,565.6,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.253,0.246,0.263,0.167,0.159,0.179,0.0071,0.0067,0.0076,0.608,0.589,0.639,0.026,0.025,0.027,23.02,22.91,23.08,0.951,0.95,0.952,0.974,0.973,0.977,0.926,0.924,0.93,39.15,38.41,40.33,38.14,37.35,39.39,0,0,0,0,0,0,0.636,0,0.043,0.11,0.89,0.11,51.4
-848196000000,1943,2,1942,5,20,7,0.407,0.0429,0.364,21032.1,132.2,132.2,125.2,3,3,3,672.8,643.9,710.9,601.8,572.9,71,71,71,0,0,0,0.106,0.0999,0.11,601.8,572.9,639.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.267,0.306,0.203,0.184,0.228,0.0087,0.0078,0.0098,0.7,0.652,0.764,0.03,0.028,0.033,22.71,22.49,22.87,0.954,0.953,0.956,0.979,0.978,0.98,0.934,0.931,0.937,42.62,40.81,44.98,41.73,39.9,44.08,0,0,0,0,0,0,0.696,0,0.043,0.11,0.89,0.11,51.7
-847591200000,1943,2,1942,5,21,7,0.446,0.0429,0.403,22994.9,138.3,138.3,136.9,3,3,3,737,725.1,745.4,666,654.1,71,71,71,0,0,0,0.0963,0.0953,0.0979,666,654.1,674.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.32,0.314,0.325,0.246,0.238,0.251,0.011,0.01,0.011,0.809,0.788,0.823,0.035,0.034,0.036,22.34,22.3,22.41,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.56,45.84,47.05,45.62,44.92,46.11,0,0,0,0,0,0,0.76,0,0.043,0.096,0.9,0.1,51.6
-846986400000,1943,3,1942,6,22,7,0.477,0.0526,0.425,23815.6,144.6,144.6,141.8,3,3,3,789.4,764,817.2,702.4,677,87,87,87,0,0,0,0.11,0.106,0.114,702.4,677,730.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.329,0.359,0.27,0.253,0.289,0.012,0.011,0.013,0.872,0.829,0.919,0.038,0.036,0.04,22.07,21.91,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.49,47.06,50.05,47.25,46.12,48.2,0,0,0,0,0,0,0.788,0,0.052,0.11,0.89,0.11,49.9
-846381600000,1943,3,1942,6,23,7,0.532,0.0599,0.472,25401.9,159,159,151.2,4,3,3.5714285714285716,879,837.3,919.2,780,750.3,99,87,108,0,0,0,0.112,0.101,0.124,780,750.3,811.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.401,0.371,0.431,0.317,0.302,0.332,0.014,0.013,0.015,0.959,0.914,0.987,0.042,0.04,0.044,21.63,21.44,21.8,0.955,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,45.01,39.42,52.25,42.96,38.43,48.2,0,0,0,0,0,0,0.84,0,0.06,0.11,0.89,0.11,47.7
-845776800000,1943,3,1942,6,24,7,0.59,0.0653,0.524,28222.3,175.9,175.9,168,4,4,4,975,928.7,1026,867,820.7,108,108,108,0,0,0,0.111,0.105,0.116,867,820.7,918.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.482,0.44,0.529,0.359,0.336,0.383,0.016,0.015,0.017,1.08,0.996,1.17,0.048,0.044,0.053,21.13,20.85,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.937,42.87,41.05,44.86,42,40.16,43.96,0,0,0,0,0,0,0.933,0,0.066,0.11,0.89,0.11,47.8
-845172000000,1943,3,1942,6,25,7,0.683,0.0653,0.618,31569.5,192.8,192.8,187.9,4,4,4,1129,1047,1204,1021,939.3,108,108,108,0,0,0,0.0959,0.0897,0.103,1021,939.3,1096,990,990,990,968.3,968,968.5,21.7,21.5,22,0.646,0.549,0.747,0.503,0.394,0.64,0.023,0.018,0.03,1.43,1.2,1.69,0.066,0.055,0.079,20.26,19.77,20.75,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.41,45.67,50.72,46.98,44.75,48.2,0,0,0,0,0,0,1.04,0,0.065,0.096,0.9,0.1,46.2
-844567200000,1943,3,1942,6,26,7,0.816,0.0705,0.665,32167.8,192.8,192.8,191.5,4,4,4,1350,1241,1492,1233,1133,116.6,108,123,133.1,32.73,269,0.0865,0.0824,0.0937,1100,1100,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.814,0.766,0.876,0.648,0.648,0.648,0.031,0.03,0.032,1.76,1.71,1.82,0.084,0.08,0.089,19.23,18.72,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.45,48.06,50.51,47.87,47.1,48.2,0,0,0,0,0,0,1.06,0,0.151,0.086,0.81,0.19,39.4
-843962400000,1943,4,1942,7,27,7,0.956,0.0744,0.665,31111.8,187.6,187.6,185.2,4,4,4,1580,1513,1634,1457,1390,123,123,123,357.5,290.1,410.7,0.0779,0.0753,0.0813,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.903,0.885,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.09,0.092,18.4,18.23,18.64,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.24,46.77,47.86,46.3,45.84,46.9,0,0,0,0,0,0,1.03,0,0.291,0.078,0.7,0.3,32.5
-843357600000,1943,4,1942,7,28,7,0.996,0.0744,0.665,30730.1,183.4,183.4,182.9,4,4,4,1646,1634,1669,1523,1511,123,123,123,423.5,410.7,446.3,0.0747,0.0737,0.0753,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.18,18.11,18.23,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.66,46.46,46.77,45.73,45.54,45.84,0,0,0,0,0,0,1.02,0,0.331,0.075,0.67,0.33,30.9
-842752800000,1943,4,1942,7,29,7,1,0.0744,0.665,30672.3,183.4,183.4,182.6,4,4,4,1657,1634,1669,1534,1511,123,123,123,433.6,410.7,446.3,0.0743,0.0737,0.0753,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.15,18.11,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.57,46.46,46.77,45.64,45.54,45.84,0,0,0,0,0,0,1.01,0,0.335,0.074,0.67,0.33,30.7
-842148000000,1943,4,1942,7,30,7,1,0.0825,0.665,30643.8,183.4,183.4,182.4,4,4,4,1662,1634,1669,1525,1499,136.4,123,170,425.2,399.3,446.3,0.0821,0.0737,0.102,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.13,18.11,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,46.46,46.77,45.6,45.54,45.84,0,0,0,0,0,0,1.01,0,0.335,0.083,0.67,0.33,30.6
-841543200000,1943,5,1942,8,31,7,1.01,0.103,0.665,30601.8,182.2,182.2,182.2,4,4,4,1669,1669,1669,1499,1499,170,170,170,399.3,399.3,399.3,0.102,0.102,0.102,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.911,0.911,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.093,0.093,18.11,18.11,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.47,46.47,46.47,45.54,45.54,45.54,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
-840938400000,1943,5,1942,8,32,7,0.995,0.103,0.665,30742.5,183.8,183.8,183,4,4,4,1645,1622,1669,1475,1452,170,170,170,374.8,351.9,399.3,0.103,0.102,0.105,1100,1100,1100,990,990,990,970,969.9,970,20,20,20.1,0.909,0.906,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.093,0.092,0.093,18.19,18.11,18.27,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.68,46.47,46.88,45.75,45.54,45.94,0,0,0,0,0,0,1.02,0,0.33,0.1,0.67,0.33,30.9
-840333600000,1943,5,1942,8,33,7,0.948,0.103,0.665,31198.9,187.2,187.2,185.7,4,4,4,1568,1528,1596,1398,1358,170,170,170,297.7,257.6,326.4,0.108,0.106,0.111,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.894,0.875,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.82,1.85,0.091,0.089,0.092,18.45,18.35,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.37,47.11,47.76,46.43,46.17,46.81,0,0,0,0,0,0,1.03,0,0.283,0.11,0.7,0.3,32.9
-839728800000,1943,5,1942,8,34,7,0.879,0.103,0.665,31918.4,192.8,192.8,190,4,4,4,1454,1379,1506,1284,1209,170,170,170,184.2,109,235.9,0.117,0.113,0.123,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.845,0.813,0.866,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.81,0.087,0.084,0.089,18.87,18.68,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.47,47.97,49.2,47.5,47.01,48.2,0,0,0,0,0,0,1.06,0,0.214,0.12,0.76,0.24,36.3
-839124000000,1943,5,1942,8,35,7,0.785,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1298,1250,1364,1156,1112,142.6,138,170,55.8,11.73,94.01,0.11,0.104,0.125,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.786,0.766,0.807,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.71,1.75,0.082,0.08,0.084,19.43,19.2,19.6,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.96,49.35,50.43,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.12,0.11,0.85,0.15,41.3
-838519200000,1943,6,1942,9,36,7,0.707,0.0956,0.611,31153.9,192.8,192.8,185.4,4,4,4,1169,1091,1235,1011,906.3,158.1,138,185,0,0,0,0.136,0.112,0.17,1011,906.3,1097,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.649,0.535,0.757,0.496,0.378,0.64,0.023,0.017,0.03,1.42,1.16,1.7,0.066,0.053,0.079,20.14,19.67,20.65,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.63,43.83,50.45,46.36,42.96,48.2,0,0,0,0,0,0,1.03,0,0.096,0.14,0.86,0.14,44.1
-837914400000,1943,6,1942,9,37,7,0.598,0.112,0.486,25821.5,166.8,166.8,153.7,4,3,3.5714285714285716,988.3,902.5,1059,803.3,717.5,185,185,185,0,0,0,0.188,0.175,0.205,803.3,717.5,873.6,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.441,0.366,0.505,0.327,0.28,0.362,0.015,0.012,0.017,1.02,0.911,1.1,0.046,0.041,0.05,21.14,20.81,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,45.14,39.71,51.73,43.56,38.73,48.2,0,0,0,0,0,0,0.854,0,0.112,0.19,0.81,0.19,43.2
-837309600000,1943,6,1942,9,38,7,0.474,0.112,0.362,20431.5,137.4,137.4,121.6,3,3,3,783.9,704.7,871.9,598.9,519.7,185,185,185,0,0,0,0.237,0.212,0.263,598.9,519.7,686.9,990,990,990,967,966.7,967.4,23,22.6,23.3,0.298,0.253,0.348,0.201,0.148,0.26,0.0088,0.0064,0.011,0.711,0.578,0.86,0.031,0.025,0.038,22.25,21.75,22.7,0.953,0.948,0.957,0.977,0.97,0.98,0.931,0.92,0.938,41.49,36.57,46.73,40.54,35.47,45.79,0,0,0,0,0,0,0.676,0,0.112,0.24,0.76,0.24,43.1
-836704800000,1943,6,1942,9,39,7,0.382,0.104,0.278,16097,102.6,102.6,95.82,3,2,2.142857142857143,631.9,588.3,684.5,459.5,425.3,172.4,163,185,0,0,0,0.273,0.258,0.287,459.5,425.3,499.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.219,0.203,0.242,0.116,0.0998,0.135,0.0049,0.0042,0.0058,0.571,0.532,0.617,0.024,0.022,0.026,23,22.82,23.22,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.98,35.26,51.09,45.46,34.2,48.2,0,0,0,0,0,0,0.532,0,0.104,0.27,0.73,0.27,42.1
-836100000000,1943,7,1942,10,40,7,0.321,0.0943,0.227,13558.6,86.52,86.52,80.71,2,2,2,531.5,496.9,566.7,375.6,349.2,155.9,113,163,0,0,0,0.293,0.227,0.318,375.6,349.2,403.7,990,990,990,966,965.8,966.2,24,23.8,24.2,0.185,0.176,0.195,0.0763,0.0638,0.0895,0.0032,0.0026,0.0038,0.457,0.418,0.499,0.019,0.017,0.021,23.55,23.35,23.7,0.952,0.948,0.955,0.977,0.973,0.98,0.93,0.923,0.936,41.28,38.45,44.15,40.35,37.4,43.26,0,0,0,0,0,0,0.448,0,0.094,0.29,0.71,0.29,42.2
-835495200000,1943,7,1942,10,41,7,0.284,0.0683,0.216,12980.2,81.95,81.95,77.26,2,2,2,469.6,446.6,490.4,356.6,333.6,113,113,113,0,0,0,0.241,0.23,0.253,356.6,333.6,377.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.175,0.167,0.182,0.0673,0.0564,0.0771,0.0028,0.0023,0.0032,0.425,0.391,0.456,0.018,0.016,0.019,23.86,23.74,24,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.918,0.933,39.61,37.13,41.82,38.63,36.02,40.98,0,0,0,0,0,0,0.429,0,0.068,0.24,0.76,0.24,45.7
-834890400000,1943,7,1942,10,42,7,0.259,0.0683,0.19,11439.4,71.23,71.23,68.09,2,2,2,427.8,412.3,442.7,314.8,299.3,113,113,113,0,0,0,0.264,0.255,0.274,314.8,299.3,329.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.165,0.0476,0.0403,0.0546,0.0019,0.0016,0.0022,0.363,0.339,0.385,0.015,0.014,0.016,24.11,24.02,24.21,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.1,33.4,36.71,34.05,32.4,35.61,0,0,0,0,0,0,0.378,0,0.069,0.26,0.73,0.27,44.2
-834285600000,1943,7,1942,10,43,7,0.239,0.067,0.172,10361.2,63.6,63.6,61.67,2,2,2,395.3,382.6,406.7,284.6,272.2,110.7,97,113,0,0,0,0.28,0.254,0.293,284.6,272.2,293.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.153,0.0333,0.0275,0.0376,0.0014,0.0011,0.0015,0.317,0.299,0.331,0.013,0.012,0.013,24.31,24.24,24.38,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.79,30.4,32.78,30.84,29.49,31.8,0,0,0,0,0,0,0.343,0,0.067,0.28,0.72,0.28,43.4
-833680800000,1943,8,1942,11,44,7,0.223,0.0587,0.164,9894.78,61.28,61.28,58.9,2,2,2,368,351.7,379,271,254.7,97,97,97,0,0,0,0.264,0.256,0.276,271,254.7,282,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.137,0.147,0.0269,0.0192,0.0321,0.0011,0.00077,0.0013,0.295,0.271,0.312,0.012,0.011,0.013,24.46,24.39,24.57,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.36,28.55,31.59,29.45,27.69,30.64,0,0,0,0,0,0,0.327,0,0.059,0.26,0.74,0.26,44.4
-833076000000,1943,8,1942,11,45,7,0.204,0.0587,0.145,8742.93,54.45,54.45,52.04,2,2,2,336.5,327.5,347.3,239.5,230.5,97,97,97,0,0,0,0.288,0.279,0.296,239.5,230.5,250.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.136,0.0161,0.0153,0.0172,0.00065,0.00061,0.00069,0.252,0.242,0.264,0.01,0.0097,0.011,24.67,24.6,24.72,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.902,26.83,25.8,28.07,26.02,25.02,27.22,0,0,0,0,0,0,0.289,0,0.059,0.29,0.71,0.29,42.9
-832471200000,1943,8,1942,11,46,7,0.189,0.0587,0.131,8026.54,48.2,48.2,47.78,1,1,1,313.1,302.6,324.1,216.1,205.6,97,97,97,0,0,0,0.31,0.299,0.321,216.1,205.6,227.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0141,0.0132,0.015,0.00056,0.00053,0.0006,0.372,0.353,0.392,0.015,0.014,0.016,24.66,24.59,24.73,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.05,47.67,52.5,47.78,46.72,48.2,0,0,0,0,0,0,0.265,0,0.058,0.31,0.69,0.31,42.5
-831866400000,1943,8,1942,11,47,7,0.179,0.0587,0.12,7566.25,46.72,46.72,45.04,1,1,1,295.2,287.1,302.6,198.2,190.1,97,97,97,0,0,0,0.329,0.321,0.338,198.2,190.1,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0126,0.0119,0.0132,0.0005,0.00047,0.00053,0.34,0.326,0.353,0.014,0.013,0.014,24.78,24.73,24.83,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.96,44.05,47.67,45.04,43.17,46.72,0,0,0,0,0,0,0.25,0,0.059,0.33,0.67,0.33,42.3
-831261600000,1943,8,1942,11,48,7,0.165,0.06,0.105,6564.66,42.27,42.27,39.08,1,1,1,272.3,263.1,283.2,173.2,163.1,99.14,97,100,0,0,0,0.364,0.342,0.38,173.2,163.1,186.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.104,0.113,0.0105,0.00961,0.0116,0.00042,0.00038,0.00046,0.295,0.277,0.319,0.012,0.011,0.013,24.92,24.85,24.97,0.946,0.943,0.95,0.975,0.971,0.98,0.923,0.916,0.931,40.05,37.68,43.13,39.08,36.59,42.27,0,0,0,0,0,0,0.217,0,0.06,0.36,0.64,0.36,39.8
-830656800000,1943,9,1942,12,49,7,0.156,0.0558,0.1,6251.28,41.36,41.36,37.21,1,1,1,257.6,250.3,263.1,165.3,156.9,92.29,73,100,0,0,0,0.358,0.287,0.389,165.3,156.9,181.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.109,0.0098,0.00909,0.0112,0.00039,0.00036,0.00044,0.28,0.266,0.308,0.011,0.011,0.012,24.99,24.97,25.01,0.944,0.941,0.949,0.973,0.97,0.98,0.918,0.913,0.93,38.24,36.22,42.2,37.21,35.13,41.36,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
-830052000000,1943,9,1942,12,50,7,0.144,0.0442,0.0997,6256.7,39.36,39.36,37.24,1,1,1,237.9,231.5,246.5,164.9,158.5,73,73,73,0,0,0,0.307,0.296,0.315,164.9,158.5,173.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00977,0.00922,0.0105,0.00038,0.00036,0.00041,0.278,0.267,0.294,0.011,0.01,0.012,25.09,25.03,25.14,0.944,0.941,0.946,0.972,0.97,0.977,0.918,0.913,0.924,38.29,36.8,40.3,37.24,35.7,39.36,0,0,0,0,0,0,0.207,0,0.0443,0.31,0.69,0.31,43.4
-829447200000,1943,9,1942,12,51,7,0.134,0.0442,0.0894,5585.4,35.06,35.06,33.25,1,1,1,220.7,211.9,228.7,147.7,138.9,73,73,73,0,0,0,0.331,0.319,0.345,147.7,138.9,155.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0941,0.1,0.00831,0.00755,0.00898,0.00033,0.0003,0.00035,0.247,0.232,0.262,0.0097,0.0091,0.01,25.23,25.17,25.3,0.938,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,34.27,32.18,36.14,33.25,31.21,35.06,0,0,0,0,0,0,0.185,0,0.0446,0.33,0.67,0.33,41.7
-828842400000,1943,9,1942,12,52,7,0.125,0.0403,0.0844,5279.68,32.94,32.94,31.43,1,1,1,206.1,203.5,211.9,139.6,132.9,66.57,58,73,0,0,0,0.323,0.284,0.354,139.6,132.9,145.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0937,0.092,0.0951,0.00761,0.00705,0.00815,0.0003,0.00028,0.00032,0.232,0.221,0.243,0.0091,0.0086,0.0095,25.33,25.3,25.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.4,30.78,33.96,31.43,29.86,32.94,0,0,0,0,0,0,0.175,0,0.0406,0.32,0.68,0.32,42.2
-828237600000,1943,10,1943,1,1,7,0.122,0.0351,0.0867,5433.36,32.85,32.85,32.34,1,1,1,201.3,199.9,203.5,143.3,141.9,58,58,58,0,0,0,0.288,0.285,0.29,143.3,141.9,145.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0937,0.095,0.00793,0.00781,0.00812,0.00031,0.00031,0.00032,0.238,0.236,0.242,0.0093,0.0092,0.0095,25.35,25.34,25.36,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.34,33.01,33.87,32.34,32.02,32.85,0,0,0,0,0,0,0.18,0,0.0353,0.29,0.71,0.29,44.5
-827632800000,1943,10,1943,1,2,7,0.118,0.0351,0.0832,5203.72,32.02,32.02,30.97,1,1,1,195.5,187.6,199.9,137.5,129.6,58,58,58,0,0,0,0.297,0.29,0.309,137.5,129.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0894,0.0937,0.00744,0.00677,0.00781,0.00029,0.00026,0.00031,0.228,0.214,0.236,0.0089,0.0084,0.0092,25.36,25.36,25.36,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.93,29.99,33.01,30.97,29.09,32.02,0,0,0,0,0,0,0.172,0,0.0348,0.3,0.71,0.29,44.1
-827028000000,1943,10,1943,1,3,7,0.109,0.0351,0.0743,4614.67,29.09,29.09,27.47,1,1,1,180.9,178.2,187.6,122.9,120.2,58,58,58,0,0,0,0.321,0.309,0.325,122.9,120.2,129.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0861,0.0894,0.00619,0.00597,0.00677,0.00024,0.00023,0.00026,0.202,0.197,0.214,0.0079,0.0077,0.0084,25.36,25.36,25.36,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.32,27.66,29.99,27.47,26.83,29.09,0,0,0,0,0,0,0.153,0,0.0347,0.32,0.68,0.32,42.3
-826423200000,1943,10,1943,1,4,7,0.107,0.0351,0.072,4460.28,27.53,27.53,26.55,1,1,1,177.1,176.4,181.1,119.1,118.4,58,58,58,0,0,0,0.328,0.32,0.329,119.1,118.4,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0854,0.0871,0.00587,0.00581,0.00621,0.00023,0.00023,0.00024,0.195,0.194,0.202,0.0076,0.0076,0.0079,25.36,25.36,25.36,0.924,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.37,27.2,28.38,26.55,26.39,27.53,0,0,0,0,0,0,0.147,0,0.035,0.33,0.67,0.33,41.7
-825818400000,1943,11,1943,2,5,7,0.12,0.0327,0.0869,5450.06,33.81,33.81,32.44,1,1,1,197.7,187.6,203.5,143.7,133.6,54,54,54,0,0,0,0.273,0.265,0.288,143.7,133.6,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0961,0.00797,0.00711,0.00846,0.00031,0.00028,0.00033,0.239,0.22,0.249,0.0093,0.0086,0.0097,25.35,25.33,25.36,0.936,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.44,30.96,34.85,32.44,30.03,33.81,0,0,0,0,0,0,0.18,0,0.0331,0.27,0.72,0.28,45.4
-825213600000,1943,11,1943,2,6,7,0.121,0.0327,0.0885,5552.36,33.81,33.81,33.05,1,1,1,200.3,197.9,203.5,146.3,143.9,54,54,54,0,0,0,0.27,0.265,0.273,146.3,143.9,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0941,0.0961,0.00818,0.00798,0.00846,0.00032,0.00031,0.00033,0.243,0.239,0.249,0.0095,0.0093,0.0097,25.35,25.33,25.36,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,34.07,33.48,34.85,33.05,32.48,33.81,0,0,0,0,0,0,0.184,0,0.0325,0.27,0.73,0.27,45.9
-824608800000,1943,11,1943,2,7,7,0.129,0.0327,0.0968,6098.37,40.55,40.55,36.3,1,1,1,214.1,203.8,231.5,160.1,149.8,54,54,54,0,0,0,0.253,0.233,0.265,160.1,149.8,177.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0998,0.0962,0.106,0.00935,0.00848,0.0108,0.00037,0.00033,0.00043,0.268,0.249,0.299,0.01,0.0098,0.012,25.25,25.11,25.33,0.942,0.938,0.947,0.972,0.97,0.979,0.916,0.91,0.928,37.32,34.92,41.42,36.3,33.87,40.55,0,0,0,0,0,0,0.202,0,0.0322,0.25,0.75,0.25,47.3
-824004000000,1943,11,1943,2,8,7,0.148,0.0327,0.116,7313.15,48.2,48.2,43.53,1,1,1,245,228.3,268.9,191,174.3,54,54,54,0,0,0,0.221,0.201,0.236,191,174.3,214.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.119,0.012,0.0106,0.014,0.00047,0.00042,0.00056,0.323,0.293,0.366,0.013,0.012,0.015,25.02,24.86,25.14,0.951,0.946,0.957,0.98,0.977,0.98,0.932,0.925,0.938,44.58,40.67,50.16,43.53,39.76,48.2,0,0,0,0,0,0,0.242,0,0.032,0.22,0.78,0.22,49.4
-823399200000,1943,11,1943,2,9,7,0.164,0.0461,0.118,7478.53,47.85,47.85,44.52,1,1,1,271.6,259.4,287.1,195.4,174.4,76.14,54,85,0,0,0,0.28,0.205,0.328,195.4,174.4,209.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.107,0.117,0.0124,0.0106,0.0135,0.00049,0.00042,0.00054,0.333,0.296,0.355,0.013,0.012,0.014,24.88,24.81,24.97,0.953,0.947,0.956,0.979,0.977,0.98,0.933,0.925,0.937,45.45,40.42,48.82,44.52,39.48,47.85,0,0,0,0,0,0,0.247,0,0.046,0.28,0.72,0.28,45.6
-822794400000,1943,12,1943,3,10,7,0.206,0.0514,0.155,9416.2,60.78,60.78,56.05,2,1,1.8571428571428572,340.9,294.6,364,255.9,209.6,85,85,85,0,0,0,0.25,0.234,0.289,255.9,209.6,279,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.136,0.12,0.144,0.0222,0.0136,0.0307,0.00089,0.00054,0.0012,0.294,0.257,0.359,0.012,0.01,0.014,24.6,24.47,24.76,0.936,0.928,0.956,0.971,0.97,0.98,0.909,0.9,0.937,32.33,27.61,48.68,31.43,26.78,47.71,0,0,0,0,0,0,0.311,0,0.051,0.25,0.75,0.25,45.7
-822189600000,1943,12,1943,3,11,7,0.229,0.0514,0.178,10751,67.22,67.22,63.99,2,2,2,378.9,364,394,293.9,279,85,85,85,0,0,0,0.224,0.216,0.234,293.9,279,309,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.144,0.155,0.0377,0.0307,0.0449,0.0015,0.0012,0.0018,0.328,0.306,0.351,0.013,0.012,0.014,24.38,24.28,24.47,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.99,31.33,34.65,32,30.39,33.61,0,0,0,0,0,0,0.356,0,0.051,0.22,0.78,0.22,46.9
-821584800000,1943,12,1943,3,12,7,0.268,0.0514,0.217,13099.8,88.2,88.2,77.97,2,2,2,443.1,394,490.4,358.1,309,85,85,85,0,0,0,0.193,0.173,0.216,358.1,309,405.4,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.172,0.155,0.189,0.068,0.0449,0.0903,0.0028,0.0018,0.0037,0.424,0.351,0.495,0.017,0.014,0.02,23.98,23.7,24.28,0.949,0.942,0.955,0.975,0.97,0.98,0.926,0.914,0.936,39.96,34.65,45,38.99,33.61,44.1,0,0,0,0,0,0,0.433,0,0.051,0.19,0.81,0.19,48.9
-820980000000,1943,12,1943,3,13,7,0.329,0.0542,0.275,16095.3,101.8,101.8,95.81,3,2,2.142857142857143,544.1,502.8,588.3,454.6,417.8,89.57,85,101,0,0,0,0.165,0.151,0.177,454.6,417.8,487.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.207,0.193,0.222,0.114,0.0962,0.129,0.0047,0.004,0.0054,0.554,0.512,0.602,0.023,0.021,0.025,23.4,23.24,23.62,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.29,34.98,51.99,45.48,33.93,48.2,0,0,0,0,0,0,0.532,0,0.054,0.16,0.84,0.16,48.9
-820375200000,1944,1,1943,4,14,7,0.397,0.0611,0.336,19358.5,130.5,130.5,115.2,3,3,3,656.3,606.9,735.5,555.3,505.9,101,101,101,0,0,0,0.155,0.137,0.166,555.3,505.9,634.5,990,990,990,966.5,966.3,966.8,23.5,23.2,23.7,0.26,0.232,0.305,0.172,0.139,0.225,0.0073,0.0059,0.0097,0.625,0.541,0.758,0.027,0.023,0.033,22.85,22.4,23.13,0.951,0.947,0.956,0.974,0.97,0.98,0.926,0.918,0.937,39.42,36.22,44.4,38.41,35.14,43.51,0,0,0,0,0,0,0.64,0,0.061,0.15,0.85,0.15,48.8
-819770400000,1944,1,1943,4,15,7,0.426,0.0689,0.357,20520.3,128.5,128.5,122.1,3,3,3,704.6,667.6,741,590.8,566.6,113.9,101,116,0,0,0,0.162,0.151,0.169,590.8,566.6,625,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.283,0.267,0.303,0.196,0.18,0.218,0.0084,0.0077,0.0094,0.687,0.644,0.745,0.03,0.027,0.032,22.59,22.39,22.79,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.93,0.936,41.6,40.18,43.7,40.71,39.23,42.83,0,0,0,0,0,0,0.679,0,0.069,0.16,0.84,0.16,48.2
-819165600000,1944,1,1943,4,16,7,0.464,0.0702,0.394,22372.8,139.5,139.5,133.2,3,3,3,767.7,741,804.6,651.7,625,116,116,116,0,0,0,0.151,0.144,0.157,651.7,625,688.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.318,0.303,0.339,0.236,0.218,0.261,0.01,0.0094,0.011,0.79,0.745,0.852,0.034,0.032,0.037,22.24,22.03,22.39,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.3,43.7,47.46,44.39,42.83,46.51,0,0,0,0,0,0,0.74,0,0.07,0.15,0.85,0.15,48.2
-818560800000,1944,1,1943,4,17,7,0.526,0.0702,0.456,24766.6,155.8,155.8,147.4,4,3,3.2857142857142856,869.4,827.5,910,753.4,711.5,116,116,116,0,0,0,0.134,0.127,0.14,753.4,711.5,794,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.382,0.352,0.416,0.302,0.276,0.323,0.013,0.012,0.014,0.939,0.891,0.978,0.042,0.039,0.043,21.68,21.51,21.9,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.24,39.6,51.52,45.45,38.62,48.2,0,0,0,0,0,0,0.819,0,0.07,0.13,0.87,0.13,47.1
-817956000000,1944,1,1943,4,18,7,0.592,0.0816,0.511,27469.3,171.8,171.8,163.5,4,4,4,979.1,928.7,1035,844.2,803.1,134.9,116,138,0,0,0,0.138,0.125,0.147,844.2,803.1,897.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.465,0.428,0.514,0.348,0.328,0.373,0.016,0.015,0.017,1.04,0.969,1.13,0.047,0.043,0.051,21.15,20.86,21.4,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.76,40.11,43.83,40.88,39.15,42.96,0,0,0,0,0,0,0.908,0,0.081,0.14,0.86,0.14,46.4
-817351200000,1944,2,1943,5,19,7,0.696,0.0835,0.612,31395.6,192.8,192.8,186.9,4,4,4,1150,1047,1222,1012,909.3,138,138,138,0,0,0,0.12,0.113,0.132,1012,909.3,1084,990,990,990,968.4,968,968.6,21.6,21.4,22,0.64,0.525,0.735,0.488,0.379,0.612,0.023,0.017,0.029,1.41,1.15,1.64,0.065,0.053,0.077,20.22,19.76,20.8,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.87,44.3,50.12,46.72,43.42,48.2,0,0,0,0,0,0,1.04,0,0.084,0.12,0.88,0.12,45.1
-816746400000,1944,2,1943,5,20,7,0.81,0.0835,0.665,32293.1,192.8,192.8,192.2,4,4,4,1339,1246,1445,1201,1108,138,138,138,100.8,7.624,207.3,0.103,0.0955,0.111,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.801,0.762,0.846,0.648,0.648,0.648,0.031,0.03,0.031,1.75,1.71,1.79,0.083,0.08,0.087,19.28,18.9,19.62,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.58,48.54,50.48,48.06,47.57,48.2,0,0,0,0,0,0,1.07,0,0.145,0.1,0.82,0.18,39.9
-816141600000,1944,2,1943,5,21,7,1,0.0835,0.665,30669.6,188,188,182.6,4,4,4,1659,1506,1799,1521,1368,138,138,138,421.1,267.9,561.2,0.0835,0.0767,0.0916,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.902,0.871,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.093,0.089,0.095,18.15,17.68,18.68,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.57,45.31,47.96,45.64,44.41,47,0,0,0,0,0,0,1.01,0,0.335,0.084,0.67,0.33,30.7
-815536800000,1944,2,1943,5,22,7,1.19,0.115,0.665,28893.2,176,176,172,4,4,4,1968,1847,2083,1778,1709,190.1,138,211,677.5,608.6,772,0.0962,0.0744,0.109,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.925,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.15,16.83,17.53,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.87,42.99,44.89,43,42.13,43.99,0,0,0,0,0,0,0.955,0,0.525,0.097,0.56,0.44,24.3
-814932000000,1944,3,1943,6,23,7,1.26,0.119,0.665,28338,169.3,169.3,168.7,4,4,4,2077,2054,2083,1881,1872,196.4,160,211,780.9,772,812.9,0.0945,0.0772,0.101,1100,1100,1100,990,990,990,971.3,971.2,971.3,18.7,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.83,16.9,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.03,42.99,43.18,42.17,42.13,42.32,0,0,0,0,0,0,0.937,0,0.595,0.094,0.53,0.47,22.5
-814327200000,1944,3,1943,6,24,7,1.24,0.0968,0.665,28456,170.1,170.1,169.4,4,4,4,2050,2021,2083,1890,1861,160,160,160,789.8,760.8,823,0.0781,0.0768,0.0792,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.91,16.83,16.98,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.21,42.99,43.4,42.35,42.13,42.53,0,0,0,0,0,0,0.941,0,0.575,0.078,0.54,0.46,22.9
-813722400000,1944,3,1943,6,25,7,1.3,0.0968,0.665,28059.6,168.5,168.5,167,4,4,4,2142,2083,2220,1982,1923,160,160,160,882.5,823,959.9,0.0747,0.0721,0.0768,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.68,16.49,16.83,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.928,0.929,42.61,42.11,42.99,41.76,41.26,42.13,0,0,0,0,0,0,0.928,0,0.635,0.074,0.51,0.49,21.6
-813117600000,1944,3,1943,6,26,7,1.37,0.102,0.665,27509,165.1,165.1,163.7,4,4,4,2269,2220,2321,2101,2060,168.9,160,191,1001,959.9,1031,0.0743,0.0698,0.0823,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.25,16.49,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.45,42.11,40.94,40.58,41.26,0,0,0,0,0,0,0.91,0,0.705,0.074,0.49,0.51,20.1
-812512800000,1944,4,1943,7,27,7,1.43,0.116,0.665,27093.6,162.3,162.3,161.3,4,4,4,2360,2321,2398,2169,2130,191,191,191,1069,1030,1107,0.081,0.0796,0.0823,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.16,16.06,16.25,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.2,40.95,41.45,40.32,40.05,40.58,0,0,0,0,0,0,0.896,0,0.765,0.081,0.47,0.53,18.9
-811908000000,1944,4,1943,7,28,7,1.48,0.116,0.665,26679,160.2,160.2,158.8,4,4,4,2449,2398,2496,2258,2207,191,191,191,1158,1107,1205,0.078,0.0765,0.0796,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.83,16.06,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.62,40.31,40.95,39.7,39.37,40.05,0,0,0,0,0,0,0.882,0,0.815,0.078,0.45,0.55,18
-811303200000,1944,4,1943,7,29,7,1.52,0.116,0.665,26367.8,157.5,157.5,157,4,4,4,2515,2496,2529,2324,2305,191,191,191,1224,1205,1238,0.0759,0.0755,0.0765,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.75,15.83,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.19,40.09,40.31,39.24,39.14,39.37,0,0,0,0,0,0,0.872,0,0.855,0.076,0.44,0.56,17.3
-810698400000,1944,4,1943,7,30,7,1.51,0.116,0.665,26444.8,158.4,158.4,157.4,4,4,4,2499,2464,2529,2308,2273,191,191,191,1208,1173,1238,0.0764,0.0755,0.0775,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.75,15.91,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.29,40.09,40.52,39.35,39.14,39.59,0,0,0,0,0,0,0.874,0,0.845,0.077,0.44,0.56,17.5
-810093600000,1944,5,1943,8,31,7,1.42,0.153,0.665,27143.2,164.3,164.3,161.6,4,4,4,2349,2248,2445,2096,1995,253,253,253,995.9,894.7,1092,0.108,0.103,0.113,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.95,16.43,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.27,40.64,41.92,40.39,39.73,41.09,0,0,0,0,0,0,0.898,0,0.755,0.11,0.47,0.53,19.1
-809488800000,1944,5,1943,8,32,7,1.28,0.153,0.665,28203.7,170.8,170.8,167.9,4,4,4,2109,1995,2220,1856,1742,253,253,253,756.1,641.5,866.9,0.12,0.114,0.127,1100,1100,1100,990,990,990,971.4,971.1,971.6,18.6,18.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.49,17.04,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.83,42.11,43.58,41.97,41.26,42.71,0,0,0,0,0,0,0.933,0,0.615,0.12,0.52,0.48,22
-808884000000,1944,5,1943,8,33,7,1.13,0.153,0.665,29411.8,178.3,178.3,175.1,4,4,4,1872,1780,1956,1619,1527,253,253,253,519,427,602.6,0.135,0.129,0.142,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.924,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.44,17.17,17.74,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.66,43.92,45.48,43.77,43.04,44.57,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26
-808279200000,1944,5,1943,8,34,7,1,0.153,0.665,30693.9,186.3,186.3,182.7,4,4,4,1655,1557,1775,1402,1304,253,253,253,302.1,204,422,0.153,0.143,0.162,1100,1100,1100,990,990,990,970,969.7,970.4,20,19.6,20.3,0.902,0.875,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.092,0.09,0.095,18.16,17.76,18.51,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.61,45.53,47.52,45.68,44.62,46.56,0,0,0,0,0,0,1.02,0,0.335,0.15,0.67,0.33,30.7
-807674400000,1944,5,1943,8,35,7,0.845,0.13,0.665,32136.5,192.8,192.8,191.3,4,4,4,1397,1284,1528,1183,1099,214.1,185,253,82.77,0,174.6,0.153,0.133,0.178,1100,1099,1100,990,990,990,969.2,968.8,969.6,20.8,20.4,21.2,0.818,0.778,0.863,0.648,0.646,0.648,0.031,0.03,0.032,1.77,1.72,1.81,0.085,0.081,0.089,19.08,18.62,19.48,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,47.8,50.08,47.82,46.84,48.2,0,0,0,0,0,0,1.06,0,0.18,0.15,0.79,0.21,38
-807069600000,1944,6,1943,9,36,7,0.692,0.108,0.584,30278,191.7,191.7,180.2,4,4,4,1144,1035,1241,965.6,887.8,178.3,138,185,0,0,0,0.156,0.133,0.172,965.6,887.8,1056,990,990,990,968.4,968,968.7,21.6,21.3,22,0.598,0.516,0.714,0.427,0.369,0.548,0.02,0.017,0.026,1.29,1.13,1.55,0.06,0.052,0.073,20.36,19.79,20.85,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.98,43.12,48.9,45.06,42.25,47.92,0,0,0,0,0,0,1,0,0.108,0.16,0.84,0.16,43.8
-806464800000,1944,6,1943,9,37,7,0.535,0.0835,0.451,24569.6,165.5,165.5,146.2,4,3,3.2857142857142856,884,776.2,995,746,638.2,138,138,138,0,0,0,0.157,0.139,0.178,746,638.2,857,990,990,990,967.4,967,967.9,22.6,22.1,23,0.387,0.314,0.479,0.294,0.227,0.354,0.013,0.0099,0.016,0.931,0.771,1.06,0.041,0.034,0.048,21.63,21.06,22.22,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.933,0.938,46.37,41.05,52.27,44.87,40.16,48.2,0,0,0,0,0,0,0.812,0,0.084,0.16,0.84,0.16,45.9
-805860000000,1944,6,1943,9,38,7,0.418,0.0835,0.334,19141.1,129.6,129.6,113.9,3,3,3,690.8,636.6,772.5,552.8,498.6,138,138,138,0,0,0,0.201,0.179,0.217,552.8,498.6,634.5,990,990,990,966.7,966.4,967,23.3,23,23.6,0.265,0.234,0.312,0.17,0.134,0.225,0.0073,0.0057,0.0098,0.627,0.535,0.764,0.027,0.023,0.033,22.71,22.25,23.02,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.936,38.98,35.5,44.09,37.98,34.43,43.21,0,0,0,0,0,0,0.633,0,0.084,0.2,0.8,0.2,45.8
-805255200000,1944,6,1943,9,39,7,0.346,0.0791,0.267,15736.6,96.4,96.4,93.67,2,2,2,572.7,536.9,619.8,441.8,423.5,130.9,113,138,0,0,0,0.228,0.208,0.246,441.8,423.5,481.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.207,0.199,0.225,0.108,0.0989,0.126,0.0045,0.0041,0.0054,0.555,0.526,0.619,0.023,0.022,0.026,23.27,23,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.23,46.37,51.96,46.84,45.44,48.2,0,0,0,0,0,0,0.52,0,0.079,0.23,0.77,0.23,45.5
-804650400000,1944,7,1943,10,40,7,0.306,0.0683,0.238,14324.2,90.29,90.29,85.26,2,2,2,506.6,477.8,531.3,393.6,364.8,113,113,113,0,0,0,0.223,0.213,0.236,393.6,364.8,418.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.188,0.178,0.197,0.0848,0.0712,0.0964,0.0035,0.0029,0.004,0.481,0.438,0.518,0.02,0.018,0.022,23.64,23.49,23.81,0.954,0.95,0.956,0.98,0.977,0.98,0.934,0.929,0.937,43.52,40.48,46.07,42.63,39.56,45.14,0,0,0,0,0,0,0.474,0,0.068,0.22,0.78,0.22,46.8
-804045600000,1944,7,1943,10,41,7,0.273,0.0683,0.205,12286.8,77.14,77.14,73.14,2,2,2,451.2,435.1,469.1,338.2,322.1,113,113,113,0,0,0,0.251,0.241,0.26,338.2,322.1,356.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.168,0.163,0.175,0.0586,0.051,0.0671,0.0024,0.0021,0.0028,0.398,0.374,0.425,0.016,0.015,0.017,23.97,23.86,24.07,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.926,37.63,35.89,39.56,36.57,34.81,38.57,0,0,0,0,0,0,0.406,0,0.068,0.25,0.75,0.25,45
-803440800000,1944,7,1943,10,42,7,0.244,0.0683,0.175,10548.2,67.95,67.95,62.79,2,2,2,403,382.6,427.1,290,269.6,113,113,113,0,0,0,0.281,0.265,0.295,290,269.6,314.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.144,0.16,0.0359,0.0262,0.0473,0.0015,0.0011,0.0019,0.325,0.295,0.362,0.013,0.012,0.015,24.26,24.12,24.39,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.36,30.11,35.02,31.39,29.21,33.97,0,0,0,0,0,0,0.349,0,0.069,0.28,0.72,0.28,43.2
-802836000000,1944,7,1943,10,43,7,0.22,0.0683,0.151,9101.55,57.64,57.64,54.18,2,2,2,363,351.7,379,250,238.7,113,113,113,0,0,0,0.312,0.298,0.321,250,238.7,266,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.133,0.143,0.0186,0.016,0.0245,0.00075,0.00065,0.00099,0.267,0.253,0.289,0.011,0.01,0.012,24.52,24.42,24.59,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,27.93,26.64,29.71,27.09,25.84,28.82,0,0,0,0,0,0,0.301,0,0.069,0.31,0.69,0.31,41.4
-802231200000,1944,7,1943,10,44,7,0.206,0.06,0.145,8776.3,53.64,53.64,52.24,2,2,2,339.8,330.7,347.3,240.5,233.7,99.29,97,113,0,0,0,0.292,0.282,0.325,240.5,233.7,246.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.13,0.135,0.0162,0.0156,0.0167,0.00065,0.00063,0.00067,0.254,0.246,0.26,0.01,0.0099,0.01,24.65,24.62,24.7,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,26.93,26.15,27.65,26.12,25.36,26.82,0,0,0,0,0,0,0.29,0,0.061,0.29,0.7,0.3,42.6
-801626400000,1944,8,1943,11,45,7,0.193,0.0587,0.134,8219.22,52.19,52.19,48.92,2,1,1.2857142857142858,318.4,302.6,337.2,221.4,205.6,97,97,97,0,0,0,0.305,0.288,0.321,221.4,205.6,240.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.12,0.132,0.0146,0.0132,0.0162,0.00058,0.00053,0.00065,0.336,0.246,0.387,0.013,0.0099,0.015,24.67,24.61,24.73,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.18,26.16,51.88,41.57,25.38,48.2,0,0,0,0,0,0,0.272,0,0.059,0.3,0.69,0.31,42.6
-801021600000,1944,8,1943,11,46,7,0.174,0.0587,0.116,7300.31,45.87,45.87,43.45,1,1,1,288.4,281.5,298.8,191.4,184.5,97,97,97,0,0,0,0.337,0.325,0.345,191.4,184.5,201.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.113,0.119,0.012,0.0114,0.0129,0.00048,0.00045,0.00051,0.328,0.316,0.347,0.013,0.013,0.014,24.82,24.76,24.86,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.34,42.72,46.8,43.45,41.86,45.87,0,0,0,0,0,0,0.241,0,0.058,0.34,0.67,0.33,42
-800416800000,1944,8,1943,11,47,7,0.165,0.0587,0.107,6690.72,41.86,41.86,39.83,1,1,1,273.1,263.1,281.5,176.1,166.1,97,97,97,0,0,0,0.355,0.345,0.369,176.1,166.1,184.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.106,0.113,0.0107,0.00987,0.0114,0.00043,0.00039,0.00045,0.301,0.283,0.316,0.012,0.011,0.013,24.91,24.86,24.96,0.947,0.944,0.95,0.977,0.973,0.98,0.926,0.918,0.931,40.75,38.4,42.72,39.83,37.35,41.86,0,0,0,0,0,0,0.221,0,0.058,0.36,0.65,0.35,40.5
-799812000000,1944,8,1943,11,48,7,0.154,0.0524,0.102,6372.14,41.36,41.36,37.93,1,1,1,254.8,242.4,263.1,168.1,157.6,86.71,73,97,0,0,0,0.34,0.287,0.381,168.1,157.6,181.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.01,0.00914,0.0112,0.0004,0.00036,0.00044,0.285,0.268,0.308,0.011,0.011,0.012,25,24.96,25.06,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.93,38.94,36.39,42.2,37.93,35.3,41.36,0,0,0,0,0,0,0.211,0,0.052,0.34,0.66,0.34,41.4
-799207200000,1944,9,1943,12,49,7,0.142,0.0442,0.0982,6153.37,38.34,38.34,36.63,1,1,1,235.4,228.7,242.4,162.4,155.7,73,73,73,0,0,0,0.31,0.301,0.319,162.4,155.7,169.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.105,0.00955,0.00898,0.0101,0.00038,0.00035,0.0004,0.274,0.262,0.286,0.011,0.01,0.011,25.11,25.06,25.17,0.943,0.941,0.945,0.972,0.97,0.975,0.916,0.912,0.921,37.7,36.14,39.34,36.63,35.06,38.34,0,0,0,0,0,0,0.203,0,0.0438,0.31,0.69,0.31,43.3
-798602400000,1944,9,1943,12,50,7,0.135,0.0442,0.091,5691.12,35.06,35.06,33.88,1,1,1,223.5,216.8,228.7,150.5,143.8,73,73,73,0,0,0,0.327,0.319,0.337,150.5,143.8,155.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0958,0.1,0.00854,0.00797,0.00898,0.00034,0.00031,0.00035,0.252,0.24,0.262,0.0099,0.0094,0.01,25.21,25.17,25.26,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.912,34.92,33.34,36.14,33.88,32.34,35.06,0,0,0,0,0,0,0.188,0,0.044,0.33,0.67,0.33,42.2
-797997600000,1944,9,1943,12,51,7,0.125,0.0442,0.0813,5076,31.48,31.48,30.21,1,1,1,207.5,203.8,213,134.5,130.8,73,73,73,0,0,0,0.352,0.343,0.358,134.5,130.8,140,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0925,0.0912,0.0945,0.00718,0.00687,0.00765,0.00028,0.00027,0.0003,0.224,0.217,0.234,0.0088,0.0085,0.0092,25.33,25.29,25.36,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,31.15,30.28,32.45,30.21,29.37,31.48,0,0,0,0,0,0,0.168,0,0.0437,0.35,0.65,0.35,40.6
-797392800000,1944,9,1943,12,52,7,0.123,0.0429,0.0797,4976.01,32.37,32.37,29.62,1,1,1,202.7,201.4,203.8,131.8,128.4,70.86,58,73,0,0,0,0.35,0.288,0.362,131.8,128.4,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0904,0.0943,0.00695,0.00667,0.00794,0.00027,0.00026,0.00031,0.219,0.213,0.238,0.0086,0.0083,0.0093,25.37,25.35,25.38,0.931,0.93,0.936,0.97,0.97,0.97,0.903,0.902,0.908,30.54,29.72,33.38,29.62,28.83,32.37,0,0,0,0,0,0,0.165,0,0.0433,0.35,0.65,0.35,40.5
-796788000000,1944,10,1944,1,1,7,0.121,0.0351,0.0862,5404.76,32.37,32.37,32.17,1,1,1,200.6,199.9,201.4,142.6,141.9,58,58,58,0,0,0,0.289,0.288,0.29,142.6,141.9,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0937,0.0943,0.00787,0.00781,0.00794,0.00031,0.00031,0.00031,0.237,0.236,0.238,0.0093,0.0092,0.0093,25.36,25.35,25.36,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,33.17,33.01,33.38,32.17,32.02,32.37,0,0,0,0,0,0,0.179,0,0.0348,0.29,0.71,0.29,44.7
-796183200000,1944,10,1944,1,2,7,0.12,0.0351,0.0847,5306.09,32.02,32.02,31.58,1,1,1,198.1,196.6,199.9,140.1,138.6,58,58,58,0,0,0,0.293,0.29,0.295,140.1,138.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00766,0.00753,0.00781,0.0003,0.00029,0.00031,0.232,0.23,0.236,0.0091,0.009,0.0092,25.36,25.36,25.36,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.56,32.2,33.01,31.58,31.23,32.02,0,0,0,0,0,0,0.175,0,0.0353,0.29,0.71,0.29,44.2
-795578400000,1944,10,1944,1,3,7,0.118,0.0351,0.0831,5200.66,31.23,31.23,30.96,1,1,1,195.5,195.3,196.6,137.5,137.3,58,58,58,0,0,0,0.297,0.295,0.297,137.5,137.3,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00743,0.00742,0.00753,0.00029,0.00029,0.00029,0.228,0.227,0.23,0.0089,0.0089,0.009,25.36,25.36,25.36,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.91,31.87,32.2,30.96,30.91,31.23,0,0,0,0,0,0,0.172,0,0.0349,0.3,0.7,0.3,44.1
-794973600000,1944,10,1944,1,4,7,0.119,0.0351,0.0839,5253.56,31.53,31.53,31.27,1,1,1,196.8,195.3,197.9,138.8,137.3,58,58,58,0,0,0,0.295,0.293,0.297,138.8,137.3,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0921,0.093,0.00755,0.00742,0.00764,0.00029,0.00029,0.0003,0.23,0.227,0.232,0.009,0.0089,0.0091,25.36,25.36,25.36,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,32.24,31.87,32.5,31.27,30.91,31.53,0,0,0,0,0,0,0.174,0,0.0351,0.29,0.71,0.29,44.1
-794368800000,1944,10,1944,1,5,7,0.121,0.0334,0.0879,5518.84,33.33,33.33,32.85,1,1,1,200.6,199.9,201.4,145.4,141.9,55.14,54,58,0,0,0,0.275,0.268,0.29,145.4,141.9,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0937,0.0953,0.00811,0.00781,0.00828,0.00032,0.00031,0.00032,0.242,0.236,0.245,0.0094,0.0092,0.0096,25.35,25.35,25.36,0.937,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.87,33.01,34.36,32.85,32.02,33.33,0,0,0,0,0,0,0.183,0,0.0331,0.28,0.73,0.27,45.6
-793764000000,1944,11,1944,2,6,7,0.125,0.0327,0.0922,5793.68,35.97,35.97,34.49,1,1,1,206.5,203.5,213,152.5,149.5,54,54,54,0,0,0,0.262,0.253,0.265,152.5,149.5,159,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0961,0.0994,0.00871,0.00846,0.00927,0.00034,0.00033,0.00036,0.254,0.249,0.266,0.0099,0.0097,0.01,25.31,25.26,25.33,0.939,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.55,34.85,37.08,34.49,33.81,35.97,0,0,0,0,0,0,0.192,0,0.0328,0.26,0.74,0.26,46.3
-793159200000,1944,11,1944,2,7,7,0.14,0.0327,0.107,6788.61,44.04,44.04,40.41,1,1,1,231.2,216.8,246.5,177.2,162.8,54,54,54,0,0,0,0.234,0.219,0.249,177.2,162.8,192.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.0108,0.00958,0.0121,0.00043,0.00038,0.00048,0.298,0.273,0.326,0.012,0.011,0.013,25.11,25,25.23,0.947,0.943,0.952,0.977,0.972,0.98,0.926,0.916,0.933,41.34,37.96,44.94,40.41,36.88,44.04,0,0,0,0,0,0,0.224,0,0.033,0.23,0.76,0.24,48.5
