datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-729050400000,1946,11,1946,2,8,7,0.151,0.026,0.125,7889.74,48.2,48.2,46.96,1,1,1,250.1,236.2,266,207.1,196.2,43,40,61,0,0,0,0.171,0.153,0.229,207.1,196.2,221.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.121,0.0134,0.0124,0.0146,0.00053,0.00049,0.00058,0.351,0.331,0.377,0.014,0.013,0.015,24.96,24.88,25.05,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.46,45.95,51.89,46.96,45.03,48.2,0,0,0,0,0,0,0.261,0,0.026,0.17,0.83,0.17,52.2
-728445600000,1946,12,1946,3,9,7,0.182,0.0369,0.145,8870.14,58.36,58.36,52.8,2,1,1.7142857142857142,301.3,273.3,327.5,240.3,212.3,61,61,61,0,0,0,0.203,0.186,0.223,240.3,212.3,266.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.119,0.138,0.0175,0.0138,0.0248,0.0007,0.00055,0.00099,0.293,0.242,0.379,0.012,0.0096,0.015,24.79,24.68,24.88,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.94,34.59,26.33,51.79,33.28,25.54,48.2,0,0,0,0,0,0,0.293,0,0.037,0.2,0.8,0.2,48.7
-727840800000,1946,12,1946,3,10,7,0.216,0.0473,0.168,10200.4,64.01,64.01,60.72,2,2,2,356.5,334.4,379,278.3,262.3,78.14,61,85,0,0,0,0.219,0.179,0.245,278.3,262.3,294,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.15,0.0304,0.0228,0.0378,0.0012,0.00092,0.0015,0.304,0.281,0.328,0.012,0.011,0.013,24.51,24.38,24.63,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,31.3,29.47,33,30.36,28.59,32.01,0,0,0,0,0,0,0.337,0,0.048,0.22,0.78,0.22,47.2
-727236000000,1946,12,1946,3,11,7,0.239,0.0514,0.188,11343.6,72.34,72.34,67.52,2,2,2,395.5,382.6,418.2,310.5,297.6,85,85,85,0,0,0,0.215,0.203,0.222,310.5,297.6,333.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.155,0.151,0.163,0.0455,0.0395,0.0563,0.0018,0.0016,0.0023,0.353,0.334,0.387,0.014,0.014,0.016,24.27,24.13,24.35,0.942,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.917,34.8,33.4,37.28,33.76,32.4,36.17,0,0,0,0,0,0,0.375,0,0.051,0.22,0.79,0.21,47.5
-726631200000,1946,12,1946,3,12,7,0.271,0.0514,0.22,13305.5,84.97,84.97,79.2,2,2,2,448.3,427.1,474.7,363.3,342.1,85,85,85,0,0,0,0.19,0.179,0.199,363.3,342.1,389.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.167,0.183,0.0705,0.0605,0.0829,0.0029,0.0025,0.0034,0.432,0.4,0.472,0.018,0.016,0.019,23.95,23.79,24.08,0.95,0.947,0.954,0.977,0.972,0.98,0.928,0.921,0.935,40.54,38.26,43.35,39.6,37.2,42.49,0,0,0,0,0,0,0.44,0,0.051,0.19,0.81,0.19,49.1
-726026400000,1946,12,1946,3,13,7,0.301,0.0583,0.243,14660.3,89.1,89.1,87.26,2,2,2,498.1,485.3,512.2,401.7,391.5,96.43,85,101,0,0,0,0.193,0.173,0.205,401.7,391.5,411.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.188,0.185,0.192,0.0886,0.0838,0.0931,0.0037,0.0035,0.0039,0.491,0.476,0.505,0.02,0.02,0.021,23.67,23.59,23.73,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.52,43.42,45.46,43.63,42.55,44.55,0,0,0,0,0,0,0.485,0,0.058,0.19,0.81,0.19,48.7
-725421600000,1947,1,1946,4,14,7,0.33,0.0611,0.269,15910.5,96.4,96.4,94.71,2,2,2,545.5,525.1,566.7,444.5,424.1,101,101,101,0,0,0,0.185,0.178,0.192,444.5,424.1,465.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.197,0.211,0.109,0.0992,0.119,0.0045,0.0041,0.005,0.555,0.524,0.587,0.023,0.022,0.025,23.39,23.26,23.51,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.8,46.77,50.84,47.35,45.84,48.2,0,0,0,0,0,0,0.526,0,0.061,0.19,0.82,0.18,48.2
-724816800000,1947,1,1946,4,15,7,0.362,0.0611,0.301,17387.1,109.9,109.9,103.5,3,2,2.857142857142857,598.4,570.2,629.7,497.4,469.2,101,101,101,0,0,0,0.169,0.16,0.177,497.4,469.2,528.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.228,0.212,0.245,0.135,0.12,0.154,0.0057,0.0051,0.0065,0.544,0.512,0.592,0.023,0.022,0.025,23.17,23,23.24,0.948,0.945,0.957,0.972,0.97,0.98,0.921,0.917,0.938,38.13,34.98,51.16,36.79,33.93,48.2,0,0,0,0,0,0,0.575,0,0.061,0.17,0.83,0.17,48
-724212000000,1947,1,1946,4,16,7,0.425,0.0611,0.364,20913.1,132.3,132.3,124.5,3,3,3,703.1,636.6,745.4,602.1,535.6,101,101,101,0,0,0,0.144,0.135,0.159,602.1,535.6,644.4,990,990,990,966.7,966.4,966.9,23.3,23.1,23.6,0.287,0.249,0.311,0.203,0.159,0.231,0.0087,0.0067,0.01,0.703,0.591,0.775,0.03,0.025,0.034,22.58,22.34,22.96,0.954,0.95,0.956,0.979,0.972,0.98,0.934,0.923,0.937,42.39,38.18,45,41.49,37.11,44.1,0,0,0,0,0,0,0.692,0,0.061,0.14,0.86,0.14,49.2
-723607200000,1947,1,1946,4,17,7,0.435,0.0637,0.371,21285.7,128.7,128.7,126.7,3,3,3,718.8,704.7,741,613.6,603.7,105.3,101,116,0,0,0,0.146,0.139,0.157,613.6,603.7,625,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.294,0.288,0.302,0.211,0.204,0.218,0.0091,0.0088,0.0094,0.723,0.706,0.744,0.031,0.03,0.032,22.5,22.39,22.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.1,42.53,43.77,42.23,41.68,42.9,0,0,0,0,0,0,0.704,0,0.064,0.15,0.85,0.15,48.9
-723002400000,1947,2,1946,5,18,7,0.451,0.0702,0.38,21702.9,132.6,132.6,129.2,3,3,3,744.9,741,764,628.9,625,116,116,116,0,0,0,0.156,0.152,0.157,628.9,625,648,990,990,990,966.9,966.9,967,23.1,23,23.1,0.304,0.302,0.315,0.221,0.218,0.234,0.0096,0.0094,0.01,0.75,0.744,0.783,0.032,0.032,0.034,22.37,22.26,22.39,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.94,43.7,45.09,43.06,42.83,44.19,0,0,0,0,0,0,0.718,0,0.071,0.16,0.84,0.16,48.1
-722397600000,1947,2,1946,5,19,7,0.48,0.0546,0.425,23776.9,144.6,144.6,141.5,3,3,3,793.3,764,827.5,703,648,90.29,86,116,0,0,0,0.114,0.104,0.152,703,648,741.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.315,0.364,0.271,0.234,0.296,0.012,0.01,0.013,0.872,0.783,0.937,0.038,0.034,0.041,22.05,21.85,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.49,45.09,50.69,47.18,44.19,48.2,0,0,0,0,0,0,0.786,0,0.055,0.11,0.89,0.11,49.5
-721792800000,1947,2,1946,5,20,7,0.543,0.052,0.491,26283.7,171.6,171.6,156.5,4,3,3.5714285714285716,897.3,845.8,971,811.3,759.8,86,86,86,0,0,0,0.0961,0.0886,0.102,811.3,759.8,885,990,990,990,967.5,967.3,967.8,22.5,22.2,22.7,0.424,0.377,0.492,0.332,0.307,0.367,0.015,0.014,0.017,1.01,0.94,1.1,0.045,0.042,0.05,21.5,21.12,21.75,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,46.4,40.09,52.32,44.28,39.14,48.2,0,0,0,0,0,0,0.869,0,0.052,0.096,0.9,0.1,48.4
-721188000000,1947,2,1946,5,21,7,0.663,0.0648,0.598,31157,192.8,192.8,185.5,4,4,4,1096,982,1200,988.6,896,107.1,86,160,0,0,0,0.0968,0.0754,0.138,988.6,896,1054,990,990,990,968.2,967.8,968.5,21.8,21.5,22.2,0.601,0.502,0.678,0.446,0.373,0.545,0.02,0.017,0.025,1.32,1.12,1.51,0.061,0.05,0.07,20.48,19.99,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.39,44.2,49.75,46.36,43.31,48.2,0,0,0,0,0,0,1.03,0,0.065,0.098,0.9,0.1,47
-720583200000,1947,3,1946,6,22,7,0.839,0.0968,0.664,32161.8,192.8,192.8,191.4,4,4,4,1388,1246,1475,1228,1086,160,160,160,129.8,0,215.3,0.116,0.108,0.128,1098,1086,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.817,0.745,0.856,0.643,0.616,0.648,0.031,0.029,0.031,1.76,1.66,1.8,0.084,0.078,0.088,19.12,18.79,19.67,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.26,49.96,47.86,47.29,48.2,0,0,0,0,0,0,1.06,0,0.175,0.12,0.79,0.21,38.3
-719978400000,1947,3,1946,6,23,7,1.01,0.0968,0.665,30627.9,188.5,188.5,182.3,4,4,4,1667,1492,1799,1507,1332,160,160,160,406.6,232,539.2,0.0965,0.0889,0.107,1100,1100,1100,990,990,990,970,969.5,970.5,20,19.5,20.5,0.9,0.863,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.81,1.87,0.093,0.088,0.096,18.13,17.68,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.51,45.31,48.1,45.58,44.41,47.14,0,0,0,0,0,0,1.01,0,0.345,0.096,0.66,0.34,30.3
-719373600000,1947,3,1946,6,24,7,1.26,0.0968,0.665,28349.5,176,176,168.7,4,4,4,2087,1847,2445,1927,1687,160,160,160,826.9,586.6,1185,0.0774,0.0654,0.0866,1100,1100,1100,990,990,990,971.3,970.6,972.2,18.7,17.8,19.4,0.926,0.923,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.11,16.85,15.95,17.52,0.948,0.945,0.95,0.98,0.977,0.98,0.928,0.923,0.931,43.07,40.64,44.89,42.19,39.73,43.99,0,0,0,0,0,0,0.937,0,0.595,0.077,0.53,0.47,22.5
-718768800000,1947,3,1946,6,25,7,1.92,0.0968,0.665,23505.1,155.8,155.8,139.9,4,4,4,3167,2557,3742,3007,2397,160,160,160,1907,1297,2482,0.0513,0.0428,0.0626,1100,1100,1100,990,990,990,973.9,972.4,975.1,16.1,14.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.26,12.99,15.68,0.936,0.929,0.944,0.971,0.97,0.976,0.909,0.901,0.921,36.02,32.55,39.91,34.98,31.57,38.95,0,0,0,0,0,0,0.777,0,1.255,0.05,0.35,0.65,12.2
-718164000000,1947,3,1946,6,26,7,2.69,0.147,0.665,18680.5,121.4,121.4,111.2,4,4,4,4449,3954,4716,4206,3794,243.1,160,257,3106,2694,3359,0.0545,0.0405,0.0614,1100,1100,1100,990,990,990,976.5,975.6,977,13.5,13,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.63,11.14,12.54,0.916,0.911,0.925,0.97,0.97,0.97,0.889,0.884,0.897,28.73,27.37,31.29,27.8,26.27,30.35,0,0,0,0,0,0,0.618,0,2.025,0.055,0.25,0.75,6.94
-717559200000,1947,4,1946,7,27,7,2.83,0.155,0.665,17799.8,109.4,109.4,106,4,4,4,4682,4553,4776,4425,4296,257,257,257,3325,3196,3419,0.0549,0.0538,0.0565,1100,1100,1100,990,990,990,976.9,976.7,977.1,13.1,12.9,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.2,11.02,11.43,0.912,0.91,0.914,0.97,0.97,0.97,0.885,0.883,0.887,27.54,27.07,28.2,26.49,25.78,27.35,0,0,0,0,0,0,0.589,0,2.165,0.055,0.23,0.77,6.29
-716954400000,1947,4,1946,7,28,7,2.63,0.155,0.665,19040.4,115.6,115.6,113.3,4,4,4,4354,4241,4497,4097,3984,257,257,257,2997,2884,3140,0.0591,0.0572,0.0606,1100,1100,1100,990,990,990,976.3,976.1,976.6,13.7,13.4,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.8,11.54,12,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,29.21,28.48,29.79,28.33,27.63,28.89,0,0,0,0,0,0,0.63,0,1.965,0.059,0.25,0.75,7.24
-716349600000,1947,4,1946,7,29,7,2.52,0.155,0.665,19671.2,117.7,117.7,117.1,4,4,4,4164,4135,4206,3907,3878,257,257,257,2807,2778,2849,0.0617,0.0611,0.0622,1100,1100,1100,990,990,990,976,975.9,976.1,14,13.9,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.15,12.07,12.2,0.921,0.921,0.922,0.97,0.97,0.97,0.894,0.893,0.894,30.18,29.96,30.33,29.27,29.06,29.42,0,0,0,0,0,0,0.651,0,1.855,0.062,0.26,0.74,7.81
-715744800000,1947,4,1946,7,30,7,2.37,0.166,0.665,20517.5,123.1,123.1,122.1,4,4,4,3924,3879,4087,3649,3590,275.3,257,289,2549,2490,2730,0.0702,0.0629,0.0745,1100,1100,1100,990,990,990,975.5,975.4,975.8,14.5,14.2,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.29,12.7,0.925,0.923,0.926,0.97,0.97,0.97,0.898,0.895,0.899,31.48,30.57,31.73,30.53,29.66,30.78,0,0,0,0,0,0,0.678,0,1.705,0.07,0.28,0.72,8.66
-715140000000,1947,5,1946,8,31,7,2.21,0.175,0.665,21545.2,132.7,132.7,128.2,4,4,4,3654,3456,3835,3365,3167,289,289,289,2265,2067,2446,0.0792,0.0754,0.0836,1100,1100,1100,990,990,990,974.9,974.5,975.3,15.1,14.7,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.79,13.6,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.05,31.99,34.2,32.06,31.03,33.17,0,0,0,0,0,0,0.712,0,1.545,0.079,0.3,0.7,9.75
-714535200000,1947,5,1946,8,32,7,1.93,0.175,0.665,23296.9,143.3,143.3,138.7,4,4,4,3199,3008,3405,2910,2719,289,289,289,1810,1619,2016,0.0905,0.0849,0.0961,1100,1100,1100,990,990,990,974,973.5,974.4,16,15.6,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.71,14.59,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,35.74,34.5,36.94,34.67,33.46,35.83,0,0,0,0,0,0,0.77,0,1.265,0.091,0.34,0.66,12.1
-713930400000,1947,5,1946,8,33,7,1.67,0.175,0.665,25226.9,156.1,156.1,150.2,4,4,4,2760,2544,2982,2471,2255,289,289,289,1371,1155,1593,0.105,0.0969,0.114,1100,1100,1100,990,990,990,972.9,972.4,973.5,17.1,16.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.66,15.71,0.942,0.939,0.944,0.973,0.97,0.976,0.916,0.911,0.921,38.58,37.11,39.99,37.54,36,39.04,0,0,0,0,0,0,0.834,0,1.005,0.1,0.4,0.6,15.1
-713325600000,1947,5,1946,8,34,7,1.45,0.169,0.665,26952.5,163.2,163.2,160.4,4,4,4,2390,2291,2496,2110,2032,280,226,289,1010,932.1,1107,0.117,0.0986,0.125,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.83,16.32,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41,40.31,41.64,40.11,39.37,40.79,0,0,0,0,0,0,0.891,0,0.785,0.12,0.46,0.54,18.6
-712720800000,1947,6,1946,9,35,7,1.23,0.137,0.665,28537.2,174,174,169.9,4,4,4,2039,1902,2197,1813,1676,226,226,226,713.5,575.9,870.8,0.111,0.103,0.119,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.55,17.34,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.33,42.25,44.39,42.47,41.41,43.5,0,0,0,0,0,0,0.944,0,0.565,0.11,0.54,0.46,23.2
-712116000000,1947,6,1946,9,36,7,0.997,0.137,0.665,30724.2,185.6,185.6,182.9,4,4,4,1649,1571,1856,1423,1345,226,226,226,322.5,245.2,529.6,0.138,0.122,0.144,1100,1100,1100,990,990,990,970,969.7,970.6,20,19.4,20.3,0.903,0.895,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.87,0.092,0.091,0.097,18.18,17.49,18.44,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.65,44.8,47.34,45.72,43.91,46.4,0,0,0,0,0,0,1.02,0,0.332,0.14,0.67,0.33,30.8
-711511200000,1947,6,1946,9,37,7,0.889,0.137,0.665,31784.8,192.8,192.8,189.2,4,4,4,1470,1339,1571,1244,1113,226,226,226,143.8,13.34,245.2,0.154,0.144,0.169,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.85,0.795,0.895,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.74,1.84,0.087,0.083,0.091,18.81,18.44,19.29,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.34,49.59,47.3,46.4,48.2,0,0,0,0,0,0,1.05,0,0.224,0.15,0.75,0.25,35.8
-710906400000,1947,6,1946,9,38,7,0.745,0.137,0.609,30931.3,192.8,192.8,184.1,4,4,4,1233,1155,1312,1007,929.3,226,226,226,0,0,0,0.184,0.172,0.196,1007,929.3,1086,990,990,990,968.6,968.4,968.9,21.4,21.1,21.6,0.656,0.562,0.769,0.471,0.389,0.617,0.022,0.018,0.029,1.41,1.21,1.68,0.066,0.056,0.08,19.96,19.43,20.4,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.99,44.4,49.36,46.03,43.51,48.2,0,0,0,0,0,0,1.02,0,0.136,0.18,0.82,0.18,41.5
-710301600000,1947,6,1946,9,39,7,0.642,0.123,0.519,27304.9,174.1,174.1,162.5,4,3,3.857142857142857,1062,987.8,1147,858.7,788.8,202.9,199,226,0,0,0,0.191,0.177,0.201,858.7,788.8,924.2,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.492,0.427,0.555,0.355,0.321,0.386,0.016,0.014,0.018,1.09,0.98,1.19,0.05,0.044,0.055,20.82,20.44,21.12,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.67,39.57,52.05,42.35,38.58,48.2,0,0,0,0,0,0,0.903,0,0.123,0.19,0.81,0.19,42.5
-709696800000,1947,7,1946,10,40,7,0.538,0.12,0.417,22921.4,144.6,144.6,136.4,3,3,3,888.9,837.3,971,689.9,638.3,199,199,199,0,0,0,0.224,0.205,0.238,689.9,638.3,772,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.352,0.321,0.412,0.261,0.227,0.313,0.012,0.01,0.014,0.866,0.778,1.01,0.038,0.034,0.045,21.68,21.21,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.71,43.81,51.18,45.48,42.93,48.2,0,0,0,0,0,0,0.758,0,0.121,0.22,0.78,0.22,42.6
-709092000000,1947,7,1946,10,41,7,0.448,0.12,0.327,18445.5,121.8,121.8,109.8,3,2,2.857142857142857,740.2,690.2,797.9,541.2,491.2,199,199,199,0,0,0,0.269,0.249,0.288,541.2,491.2,598.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.265,0.237,0.298,0.163,0.131,0.201,0.007,0.0056,0.0088,0.63,0.554,0.711,0.027,0.024,0.031,22.51,22.2,22.73,0.951,0.947,0.956,0.974,0.97,0.98,0.927,0.918,0.937,40.35,35.57,52.26,38.89,34.5,48.2,0,0,0,0,0,0,0.61,0,0.121,0.27,0.73,0.27,41.2
-708487200000,1947,7,1946,10,42,7,0.384,0.12,0.264,15494.7,96.4,96.4,92.23,2,2,2,635.6,606.9,662,436.6,407.9,199,199,199,0,0,0,0.313,0.301,0.328,436.6,407.9,463,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.209,0.199,0.221,0.105,0.0916,0.118,0.0045,0.0039,0.005,0.552,0.508,0.593,0.023,0.021,0.025,23.01,22.86,23.16,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.13,44.27,49.68,46.12,43.38,48.2,0,0,0,0,0,0,0.512,0,0.12,0.31,0.69,0.31,40.4
-707882400000,1947,7,1946,10,43,7,0.338,0.11,0.228,13561.3,83.99,83.99,80.72,2,2,2,559.7,525.1,593.1,377.4,362.5,182.3,160,199,0,0,0,0.325,0.295,0.354,377.4,362.5,394.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.187,0.181,0.194,0.0771,0.0701,0.085,0.0032,0.0029,0.0036,0.461,0.44,0.488,0.019,0.018,0.021,23.42,23.24,23.6,0.952,0.95,0.954,0.978,0.975,0.98,0.931,0.927,0.935,41.26,39.58,42.85,40.36,38.59,41.99,0,0,0,0,0,0,0.448,0,0.11,0.33,0.67,0.33,40.1
-707277600000,1947,8,1946,11,44,7,0.304,0.0968,0.207,12301.6,76.23,76.23,73.22,2,2,2,501.8,490.4,515.4,341.8,330.4,160,160,160,0,0,0,0.319,0.31,0.326,341.8,330.4,355.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.169,0.178,0.0604,0.0549,0.0667,0.0025,0.0023,0.0028,0.407,0.389,0.427,0.017,0.016,0.018,23.73,23.65,23.8,0.947,0.946,0.949,0.971,0.97,0.974,0.92,0.917,0.925,37.69,36.46,39.13,36.61,35.37,38.12,0,0,0,0,0,0,0.407,0,0.097,0.32,0.68,0.32,40.5
-706672800000,1947,8,1946,11,45,7,0.283,0.0968,0.186,11080,68.84,68.84,65.95,2,2,2,467.4,451.8,481.3,307.4,291.8,160,160,160,0,0,0,0.342,0.332,0.354,307.4,291.8,321.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.155,0.166,0.0441,0.0367,0.0506,0.0018,0.0015,0.0021,0.355,0.332,0.376,0.015,0.014,0.016,23.94,23.86,24.04,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34,32.29,35.49,32.98,31.32,34.42,0,0,0,0,0,0,0.366,0,0.097,0.34,0.66,0.34,39.2
-706068000000,1947,8,1946,11,46,7,0.262,0.0968,0.165,9865.88,60.71,60.71,58.73,2,2,2,433.4,418.2,442.7,273.4,258.2,160,160,160,0,0,0,0.369,0.361,0.383,273.4,258.2,282.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.152,0.0281,0.0209,0.0324,0.0011,0.00085,0.0013,0.304,0.281,0.318,0.012,0.011,0.013,24.15,24.09,24.24,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.27,28.59,31.29,29.36,27.73,30.35,0,0,0,0,0,0,0.326,0,0.097,0.37,0.63,0.37,37.7
-705463200000,1947,8,1946,11,47,7,0.243,0.0968,0.146,8669.66,55.46,55.46,51.61,2,1,1.7142857142857142,401.2,385.2,418.2,241.2,225.2,160,160,160,0,0,0,0.399,0.383,0.415,241.2,225.2,258.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.144,0.0168,0.0149,0.0209,0.00068,0.0006,0.00085,0.304,0.251,0.401,0.012,0.01,0.016,24.29,24.24,24.38,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.897,0.94,34.32,25.86,52.3,32.69,25.09,48.2,0,0,0,0,0,0,0.287,0,0.097,0.4,0.6,0.4,35.7
-704858400000,1947,9,1946,12,48,7,0.223,0.0696,0.154,9236.85,57.96,57.96,54.98,2,2,2,368.8,354,382.6,253.8,239,115,115,115,0,0,0,0.312,0.301,0.325,253.8,239,267.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.143,0.0198,0.0161,0.0253,0.0008,0.00065,0.001,0.272,0.253,0.291,0.011,0.01,0.012,24.48,24.4,24.58,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.34,26.67,29.88,27.49,25.87,28.98,0,0,0,0,0,0,0.305,0,0.069,0.31,0.69,0.31,41.4
-704253600000,1947,9,1946,12,49,7,0.205,0.0696,0.135,8147.04,50.26,50.26,48.49,2,1,1.1428571428571428,338.5,330.7,347.3,223.5,215.7,115,115,115,0,0,0,0.34,0.331,0.348,223.5,215.7,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.127,0.125,0.131,0.0147,0.0141,0.0155,0.00059,0.00056,0.00062,0.364,0.245,0.396,0.015,0.0099,0.016,24.54,24.49,24.62,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.57,25.91,52.64,44.9,25.13,48.2,0,0,0,0,0,0,0.269,0,0.07,0.34,0.66,0.34,39.7
-703648800000,1947,9,1946,12,50,7,0.192,0.0696,0.123,7730,48.08,48.08,46.01,1,1,1,318.3,310.1,327.5,203.3,195.1,115,115,115,0,0,0,0.361,0.351,0.371,203.3,195.1,212.5,990,990,990,965,965,965,25,25,25,0.12,0.117,0.124,0.013,0.0123,0.0138,0.00052,0.00049,0.00055,0.35,0.336,0.367,0.014,0.013,0.015,24.66,24.6,24.71,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.95,45.07,49.06,46.01,44.17,48.08,0,0,0,0,0,0,0.256,0,0.069,0.36,0.64,0.36,40.3
-703044000000,1947,9,1946,12,51,7,0.183,0.0696,0.113,7106.95,44.17,44.17,42.3,1,1,1,301.9,294.6,310.1,186.9,179.6,115,115,115,0,0,0,0.381,0.371,0.39,186.9,179.6,195.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.115,0.112,0.117,0.0116,0.011,0.0123,0.00046,0.00044,0.00049,0.321,0.308,0.336,0.013,0.012,0.013,24.77,24.71,24.81,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.929,0.934,43.17,41.45,45.07,42.3,40.59,44.17,0,0,0,0,0,0,0.235,0,0.07,0.38,0.62,0.38,38.8
-702439200000,1947,9,1946,12,52,7,0.176,0.0583,0.118,7437.44,45.74,45.74,44.27,1,1,1,291.3,290,294.6,194.9,179.6,96.43,89,115,0,0,0,0.331,0.307,0.39,194.9,179.6,201,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.112,0.117,0.0123,0.011,0.0128,0.00049,0.00044,0.00051,0.334,0.308,0.344,0.013,0.012,0.014,24.8,24.8,24.81,0.953,0.948,0.955,0.98,0.979,0.98,0.934,0.929,0.936,45.18,41.45,46.68,44.27,40.59,45.74,0,0,0,0,0,0,0.246,0,0.058,0.33,0.67,0.33,42.3
-701834400000,1947,10,1947,1,1,7,0.168,0.0538,0.114,7204.17,45.08,45.08,42.88,1,1,1,277.6,268.9,287.1,188.6,179.9,89,89,89,0,0,0,0.321,0.31,0.331,188.6,179.9,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0118,0.011,0.0126,0.00047,0.00044,0.0005,0.322,0.306,0.339,0.013,0.012,0.013,24.87,24.81,24.92,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,43.76,41.7,46,42.88,40.85,45.08,0,0,0,0,0,0,0.238,0,0.054,0.32,0.68,0.32,42.9
-701229600000,1947,10,1947,1,2,7,0.161,0.0538,0.108,6773.46,40.85,40.85,40.32,1,1,1,266.8,266,268.9,177.8,177,89,89,89,0,0,0,0.334,0.331,0.335,177.8,177,179.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.11,0.0109,0.0108,0.011,0.00043,0.00043,0.00044,0.303,0.301,0.306,0.012,0.012,0.012,24.93,24.92,24.94,0.948,0.948,0.948,0.979,0.978,0.98,0.927,0.927,0.929,41.2,41,41.7,40.32,40.11,40.85,0,0,0,0,0,0,0.224,0,0.053,0.33,0.67,0.33,42.1
-700624800000,1947,10,1947,1,3,7,0.159,0.0538,0.105,6610.46,39.39,39.39,39.35,1,1,1,262.9,261.9,263.1,173.9,172.9,89,89,89,0,0,0,0.338,0.338,0.34,173.9,172.9,174.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.107,0.108,0.0105,0.0104,0.0105,0.00042,0.00041,0.00042,0.296,0.294,0.296,0.012,0.012,0.012,24.95,24.95,24.96,0.947,0.946,0.947,0.977,0.976,0.977,0.924,0.924,0.925,40.29,40.04,40.33,39.35,39.08,39.39,0,0,0,0,0,0,0.219,0,0.054,0.34,0.66,0.34,41.6
-700020000000,1947,10,1947,1,4,7,0.161,0.0531,0.108,6786.32,41.81,41.81,40.39,1,1,1,266,263.1,268.9,178.1,174.1,87.86,85,89,0,0,0,0.33,0.316,0.338,178.1,174.1,183.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.0109,0.0105,0.0114,0.00043,0.00042,0.00045,0.303,0.296,0.313,0.012,0.012,0.012,24.93,24.91,24.95,0.948,0.947,0.95,0.978,0.977,0.98,0.927,0.925,0.931,41.28,40.33,42.67,40.39,39.39,41.81,0,0,0,0,0,0,0.224,0,0.053,0.33,0.67,0.33,42.2
-699415200000,1947,11,1947,2,5,7,0.161,0.0514,0.11,6942.35,41.81,41.81,41.32,1,1,1,266.8,263.1,268.9,181.8,178.1,85,85,85,0,0,0,0.319,0.316,0.323,181.8,178.1,183.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.0112,0.0109,0.0114,0.00044,0.00043,0.00045,0.309,0.303,0.313,0.012,0.012,0.012,24.92,24.91,24.94,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.17,41.3,42.67,41.32,40.43,41.81,0,0,0,0,0,0,0.23,0,0.051,0.32,0.68,0.32,43.1
-698810400000,1947,11,1947,2,6,7,0.16,0.0514,0.108,6813.44,42.83,42.83,40.56,1,1,1,263.7,259.4,273.3,178.7,174.4,85,85,85,0,0,0,0.322,0.311,0.328,178.7,174.4,188.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.113,0.0109,0.0106,0.0118,0.00043,0.00042,0.00047,0.304,0.296,0.321,0.012,0.012,0.013,24.94,24.89,24.97,0.948,0.947,0.951,0.979,0.977,0.98,0.928,0.925,0.932,41.45,40.42,43.71,40.56,39.48,42.83,0,0,0,0,0,0,0.225,0,0.052,0.32,0.67,0.33,42.6
-698205600000,1947,11,1947,2,7,7,0.176,0.0488,0.127,7907.18,52.06,52.06,47.07,2,1,1.1428571428571428,290.6,273.3,324.1,209.9,188.3,80.71,75,85,0,0,0,0.278,0.251,0.311,209.9,188.3,239.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.12,0.113,0.13,0.0136,0.0118,0.0161,0.00054,0.00047,0.00064,0.336,0.25,0.383,0.013,0.01,0.015,24.8,24.72,24.89,0.951,0.926,0.959,0.979,0.97,0.98,0.931,0.898,0.94,44.68,26.84,52.04,43.35,26.03,48.2,0,0,0,0,0,0,0.261,0,0.049,0.28,0.72,0.28,44.9
-697600800000,1947,11,1947,2,8,7,0.181,0.0454,0.135,8295.35,53.76,53.76,49.38,2,1,1.4285714285714286,298.9,281.5,321.2,223.9,206.5,75,75,75,0,0,0,0.251,0.234,0.266,223.9,206.5,246.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.118,0.132,0.0148,0.0133,0.0167,0.00059,0.00053,0.00067,0.315,0.236,0.383,0.013,0.0094,0.015,24.78,24.72,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,39.9,25.58,52.04,38.33,24.82,48.2,0,0,0,0,0,0,0.274,0,0.046,0.25,0.75,0.25,45.8
-696996000000,1947,12,1947,3,9,7,0.198,0.0514,0.146,8914.82,58.61,58.61,53.06,2,1,1.5714285714285714,327.2,294.6,354,242.2,209.6,85,85,85,0,0,0,0.261,0.24,0.289,242.2,209.6,269,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.12,0.141,0.0187,0.0136,0.026,0.00075,0.00054,0.001,0.319,0.262,0.386,0.013,0.01,0.015,24.64,24.54,24.76,0.943,0.929,0.959,0.974,0.97,0.98,0.919,0.901,0.94,38.37,28.03,52.22,36.83,27.19,48.2,0,0,0,0,0,0,0.295,0,0.052,0.26,0.74,0.26,45
-696391200000,1947,12,1947,3,10,7,0.229,0.0514,0.178,10739.8,67.65,67.65,63.93,2,2,2,378.6,364,396.1,293.6,279,85,85,85,0,0,0,0.225,0.215,0.234,293.6,279,311.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.156,0.0376,0.0307,0.0458,0.0015,0.0012,0.0019,0.328,0.306,0.354,0.013,0.012,0.014,24.38,24.27,24.47,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.95,31.33,34.87,31.96,30.39,33.83,0,0,0,0,0,0,0.355,0,0.051,0.22,0.78,0.22,46.9
-695786400000,1947,12,1947,3,11,7,0.249,0.0514,0.198,11938.9,73.26,73.26,71.07,2,2,2,412.1,406.7,422.2,327.1,321.7,85,85,85,0,0,0,0.206,0.201,0.209,327.1,321.7,337.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.159,0.165,0.0534,0.0508,0.0582,0.0022,0.0021,0.0024,0.378,0.37,0.393,0.015,0.015,0.016,24.17,24.11,24.2,0.945,0.944,0.946,0.97,0.97,0.971,0.917,0.916,0.919,36.62,36.03,37.72,35.53,34.95,36.63,0,0,0,0,0,0,0.395,0,0.051,0.21,0.8,0.2,47.9
-695181600000,1947,12,1947,3,12,7,0.284,0.0514,0.233,13931,96.4,96.4,82.92,2,2,2,469.6,427.1,554.6,384.6,342.1,85,85,85,0,0,0,0.182,0.153,0.199,384.6,342.1,469.6,990,990,990,965.7,965.5,966.1,24.3,23.9,24.5,0.182,0.167,0.212,0.0805,0.0605,0.121,0.0033,0.0025,0.005,0.464,0.4,0.592,0.019,0.016,0.025,23.82,23.31,24.08,0.952,0.947,0.957,0.977,0.972,0.98,0.93,0.921,0.937,42.73,38.26,51.36,41.46,37.2,48.2,0,0,0,0,0,0,0.461,0,0.051,0.18,0.82,0.18,49.1
-694576800000,1947,12,1947,3,13,7,0.315,0.0569,0.258,15415.9,96.4,96.4,91.76,2,2,2,521.5,490.4,566.7,427.3,405.4,94.14,85,101,0,0,0,0.18,0.169,0.197,427.3,405.4,465.7,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.197,0.189,0.211,0.101,0.0903,0.119,0.0042,0.0037,0.005,0.529,0.495,0.587,0.022,0.02,0.025,23.52,23.26,23.7,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.13,45,50.84,45.88,44.1,48.2,0,0,0,0,0,0,0.51,0,0.057,0.18,0.82,0.18,48.9
-693972000000,1948,1,1947,4,14,7,0.376,0.0611,0.315,18221.5,114.2,114.2,108.5,3,3,3,622,588.3,650.5,521,487.3,101,101,101,0,0,0,0.163,0.155,0.172,521,487.3,549.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.241,0.222,0.257,0.15,0.129,0.168,0.0063,0.0054,0.0072,0.567,0.512,0.615,0.024,0.022,0.026,23.05,22.88,23.24,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.917,0.926,37.21,34.98,39.08,36.15,33.93,38.06,0,0,0,0,0,0,0.603,0,0.061,0.16,0.84,0.16,48.5
-693367200000,1948,1,1947,4,15,7,0.442,0.0611,0.381,21774.5,137.7,137.7,129.6,3,3,3,731.2,667.6,776.2,630.2,566.6,101,101,101,0,0,0,0.139,0.13,0.151,630.2,566.6,675.2,990,990,990,966.8,966.6,967,23.2,23,23.4,0.303,0.267,0.328,0.222,0.18,0.252,0.0096,0.0077,0.011,0.751,0.644,0.827,0.032,0.027,0.036,22.42,22.17,22.79,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.93,0.938,44.11,40.18,46.84,43.2,39.23,45.9,0,0,0,0,0,0,0.72,0,0.061,0.14,0.86,0.14,49.3
-692762400000,1948,1,1947,4,16,7,0.489,0.0676,0.421,23624.8,144.6,144.6,140.6,3,3,3,807.8,790.3,845.8,696.1,681.9,111.7,101,116,0,0,0,0.138,0.127,0.145,696.1,681.9,729.8,990,990,990,967.1,967.1,967.3,22.9,22.7,22.9,0.342,0.335,0.362,0.266,0.257,0.289,0.012,0.011,0.013,0.864,0.841,0.922,0.038,0.037,0.041,22,21.8,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.91,47.08,49.75,46.87,46.14,48.2,0,0,0,0,0,0,0.781,0,0.068,0.14,0.86,0.14,48.3
-692157600000,1948,1,1947,4,17,7,0.508,0.0702,0.438,24117.8,144.6,144.6,143.6,3,3,3,840.5,817.2,871.9,724.5,701.2,116,116,116,0,0,0,0.138,0.133,0.142,724.5,701.2,755.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.36,0.346,0.379,0.285,0.269,0.305,0.013,0.012,0.013,0.913,0.873,0.965,0.04,0.038,0.043,21.83,21.65,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.45,48.17,51.17,47.85,47.2,48.2,0,0,0,0,0,0,0.798,0,0.07,0.14,0.86,0.14,47.5
-691552800000,1948,2,1947,5,18,7,0.565,0.0702,0.495,26704,167.7,167.7,159,4,3,3.857142857142857,934,878.6,982,818,762.6,116,116,116,0,0,0,0.124,0.118,0.132,818,762.6,866,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.436,0.385,0.48,0.335,0.308,0.358,0.015,0.014,0.016,1,0.935,1.07,0.045,0.042,0.048,21.36,21.1,21.61,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.71,39.6,51.53,41.46,38.62,48.2,0,0,0,0,0,0,0.883,0,0.07,0.12,0.88,0.12,47.3
-690948000000,1948,2,1947,5,19,7,0.644,0.0797,0.564,29776.1,189,189,177.2,4,4,4,1065,1001,1155,933,884.9,131.7,116,138,0,0,0,0.124,0.114,0.132,933,884.9,1017,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.547,0.497,0.637,0.395,0.367,0.462,0.018,0.017,0.021,1.2,1.11,1.38,0.055,0.05,0.064,20.7,20.23,20.99,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.21,43.51,48.21,44.31,42.64,47.24,0,0,0,0,0,0,0.985,0,0.08,0.12,0.88,0.12,46.2
-690343200000,1948,2,1947,5,20,7,0.822,0.0835,0.658,32025.1,192.8,192.8,190.6,4,4,4,1359,1187,1622,1221,1049,138,138,138,132.9,0,383.9,0.103,0.0851,0.116,1088,1049,1100,990,990,990,969,968.5,969.9,21,20.1,21.5,0.794,0.684,0.901,0.621,0.533,0.648,0.03,0.025,0.032,1.71,1.51,1.85,0.082,0.07,0.092,19.25,18.27,20,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.94,46.9,50.34,47.66,45.96,48.2,0,0,0,0,0,0,1.06,0,0.164,0.1,0.8,0.2,39
-689738400000,1948,2,1947,5,21,7,1.6,0.0835,0.665,25941.1,177.6,177.6,154.4,4,4,4,2638,1799,3879,2500,1661,138,138,138,1400,561.2,2641,0.0562,0.0356,0.0767,1100,1100,1100,990,990,990,972.6,970.5,975.4,17.4,14.6,19.5,0.925,0.919,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.095,0.13,15.56,12.7,17.68,0.942,0.926,0.95,0.976,0.97,0.98,0.919,0.899,0.931,39.55,31.73,45.31,38.6,30.78,44.41,0,0,0,0,0,0,0.858,0,0.935,0.052,0.42,0.58,16.2
-689133600000,1948,3,1947,6,22,7,3.27,0.128,0.665,6952.83,110.8,110.8,41.39,4,4,4,5407,4481,5816,5196,4270,211,211,211,4096,3170,4505,0.0393,0.0363,0.0471,1100,1100,1100,990.04,990,990.07,978.1,976.6,978.8,11.9,11.3,13.4,0.91,0.899,0.926,0.648,0.648,0.648,0.055,0.048,0.057,1.86,1.85,1.87,0.16,0.14,0.16,10.07,9.459,11.57,0.384,0,0.916,0.416,0,0.97,0.372,0,0.888,11.12,0,28.56,10.35,0,27.71,0,0,4,0,0,0.571,0.23,0.571,2.605,0.039,0.2,0.8,2.13
-688528800000,1948,3,1947,6,23,7,3.67,0.151,0.665,0,0,0,0,4,4,4,6060,5948,6157,5811,5709,249.3,211,278,4711,4609,4846,0.0411,0.0343,0.0464,1100,1100,1100,990.09,990.08,990.1,979.1,979,979.2,11,10.9,11.1,0.892,0.889,0.895,0.648,0.648,0.648,0.059,0.058,0.06,1.84,1.84,1.84,0.17,0.17,0.17,9.131,9.02,9.271,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.005,0.041,0.18,0.82,0
-687924000000,1948,3,1947,6,24,7,3.55,0.168,0.665,0,0,0,0,4,4,4,5873,5816,5929,5595,5538,278,278,278,4495,4438,4551,0.0473,0.0469,0.0478,1100,1100,1100,990.08,990.07,990.08,978.9,978.8,978.9,11.2,11.1,11.3,0.897,0.896,0.899,0.648,0.648,0.648,0.058,0.057,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.377,9.298,9.459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.885,0.047,0.19,0.81,0
-687319200000,1948,3,1947,6,25,7,3.49,0.168,0.665,0,0,0,0,4,4,4,5764,5740,5802,5486,5462,278,278,278,4386,4362,4424,0.0482,0.0479,0.0484,1100,1100,1100,990.07,990.07,990.07,978.7,978.6,978.7,11.4,11.3,11.4,0.901,0.899,0.901,0.648,0.648,0.648,0.057,0.057,0.057,1.85,1.85,1.85,0.16,0.16,0.16,9.533,9.479,9.567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.048,0.19,0.81,0
-686714400000,1948,3,1947,6,26,7,3.42,0.18,0.665,0,0,0,0,4,4,4,5653,5537,5725,5355,5224,298,278,313,4255,4124,4347,0.0527,0.0486,0.0565,1100,1100,1100,990.06,990.05,990.07,978.5,978.3,978.6,11.5,11.4,11.7,0.904,0.902,0.908,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.692,9.589,9.857,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.755,0.053,0.19,0.81,0
-686109600000,1948,4,1947,7,27,7,3.3,0.189,0.665,4042.15,84.45,84.45,24.06,4,4,4,5452,5397,5489,5139,5084,313,313,313,4039,3984,4076,0.0574,0.057,0.058,1100,1100,1100,990.04,990.04,990.05,978.2,978.1,978.3,11.8,11.8,11.9,0.91,0.909,0.912,0.648,0.648,0.648,0.055,0.054,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.979,9.927,10.06,0.25,0,0.875,0.277,0,0.97,0.242,0,0.849,6.772,0,23.75,6.015,0,21.11,0,0,5,0,0,0.714,0.134,0.714,2.635,0.057,0.2,0.8,1.22
-685504800000,1948,4,1947,7,28,7,3.2,0.189,0.665,14679.3,91.14,91.14,87.38,4,4,4,5286,5145,5397,4973,4832,313,313,313,3873,3732,3984,0.0592,0.058,0.0608,1100,1100,1100,990.03,990.02,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.919,0.648,0.648,0.648,0.054,0.053,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.22,10.06,10.42,0.881,0.875,0.889,0.97,0.97,0.97,0.855,0.849,0.862,24.28,23.75,24.96,21.84,21.11,22.79,0,0,0,0,0,0,0.485,0,2.535,0.059,0.21,0.79,4.59
-684900000000,1948,4,1947,7,29,7,2.92,0.189,0.665,17014.4,109.4,109.4,101.3,4,4,4,4820,4553,5103,4507,4240,313,313,313,3407,3140,3690,0.065,0.0613,0.0688,1100,1100,1100,990,990,990.01,977.2,976.7,977.7,12.8,12.3,13.3,0.925,0.921,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.95,10.48,11.43,0.905,0.891,0.914,0.97,0.97,0.97,0.878,0.864,0.887,26.74,25.17,28.2,25.32,23.08,27.35,0,0,0,0,0,0,0.563,0,2.255,0.065,0.23,0.77,5.83
-684295200000,1948,4,1947,7,30,7,2.57,0.185,0.665,19381.8,119,119,115.4,4,4,4,4251,4067,4481,3945,3778,306.1,289,313,2845,2678,3068,0.072,0.0699,0.0751,1100,1100,1100,990,990,990,976.1,975.8,976.6,13.9,13.4,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.99,11.57,12.32,0.92,0.916,0.923,0.97,0.97,0.97,0.892,0.888,0.895,29.73,28.56,30.67,28.84,27.71,29.75,0,0,0,0,0,0,0.641,0,1.905,0.072,0.26,0.74,7.54
-683690400000,1948,5,1947,8,31,7,2.3,0.175,0.665,20970.2,130,130,124.8,4,4,4,3804,3577,3986,3515,3288,289,289,289,2415,2188,2597,0.0761,0.0725,0.0808,1100,1100,1100,990,990,990,975.3,974.8,975.6,14.7,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.86,12.48,13.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.17,31.1,33.5,31.21,30.17,32.5,0,0,0,0,0,0,0.693,0,1.635,0.076,0.29,0.71,9.12
-683085600000,1948,5,1947,8,32,7,2.01,0.175,0.665,22770.9,139.6,139.6,135.5,4,4,4,3330,3153,3503,3041,2864,289,289,289,1941,1764,2114,0.0869,0.0825,0.0917,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.86,13.5,14.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.93,33.93,35.97,33.89,32.91,34.89,0,0,0,0,0,0,0.753,0,1.345,0.087,0.33,0.67,11.3
-682480800000,1948,5,1947,8,33,7,1.78,0.175,0.665,24393.7,149.5,149.5,145.2,4,4,4,2940,2785,3078,2651,2496,289,289,289,1551,1396,1689,0.0984,0.0939,0.104,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.42,15.13,0.94,0.938,0.942,0.971,0.97,0.973,0.912,0.909,0.916,37.39,36.47,38.42,36.3,35.38,37.37,0,0,0,0,0,0,0.807,0,1.115,0.098,0.37,0.63,13.7
-681876000000,1948,5,1947,8,34,7,1.54,0.175,0.665,26194.3,160,160,155.9,4,4,4,2552,2404,2720,2263,2115,289,289,289,1163,1015,1331,0.113,0.106,0.12,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.29,16.05,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.924,39.94,38.84,40.91,38.98,37.82,40.01,0,0,0,0,0,0,0.866,0,0.875,0.11,0.43,0.57,17
-681271200000,1948,5,1947,8,35,7,1.37,0.142,0.665,27533,167.1,167.1,163.9,4,4,4,2263,2138,2373,2028,1912,235,226,289,927.7,811.8,1003,0.104,0.097,0.122,1100,1100,1100,990,990,990,971.7,971.4,972,18.3,18,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.13,16.69,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.83,41.12,42.64,40.97,40.23,41.79,0,0,0,0,0,0,0.91,0,0.705,0.1,0.49,0.51,20.1
-680666400000,1948,6,1947,9,36,7,1.17,0.137,0.665,29056.9,177.6,177.6,173,4,4,4,1938,1799,2097,1712,1573,226,226,226,612,473.2,771.2,0.117,0.108,0.126,1100,1100,1100,990,990,990,970.9,970.5,971.3,19.1,18.7,19.5,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.79,17.68,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.12,42.9,45.31,43.24,42.04,44.41,0,0,0,0,0,0,0.961,0,0.505,0.12,0.57,0.43,24.8
-680061600000,1948,6,1947,9,37,7,1,0.137,0.665,30660.8,184.9,184.9,182.5,4,4,4,1660,1590,1775,1434,1364,226,226,226,333.6,264.2,449,0.136,0.127,0.142,1100,1100,1100,990,990,990,970,969.8,970.4,20,19.6,20.2,0.906,0.898,0.918,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.85,1.87,0.093,0.091,0.095,18.15,17.76,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.53,47.17,45.63,44.62,46.23,0,0,0,0,0,0,1.01,0,0.335,0.14,0.67,0.33,30.7
-679456800000,1948,6,1947,9,38,7,0.874,0.137,0.664,31903.7,192.8,192.8,189.9,4,4,4,1445,1312,1552,1219,1086,226,226,226,121,0,226,0.157,0.146,0.172,1098,1086,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.837,0.769,0.884,0.644,0.617,0.648,0.031,0.029,0.032,1.78,1.68,1.83,0.086,0.08,0.09,18.91,18.51,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.49,47.53,49.36,47.48,46.58,48.2,0,0,0,0,0,0,1.06,0,0.21,0.16,0.76,0.24,36.5
-678852000000,1948,6,1947,9,39,7,0.729,0.127,0.602,30826.3,190.5,190.5,183.5,4,4,4,1206,1123,1284,995.3,924.2,210.6,199,226,0,0,0,0.175,0.165,0.183,995.3,924.2,1058,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.636,0.551,0.728,0.444,0.386,0.554,0.021,0.018,0.026,1.36,1.19,1.57,0.063,0.055,0.074,20.1,19.63,20.52,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.81,44.41,48.61,45.87,43.52,47.63,0,0,0,0,0,0,1.02,0,0.127,0.17,0.83,0.17,42.3
-678247200000,1948,7,1947,10,40,7,0.616,0.12,0.496,26168.2,166.5,166.5,155.8,4,3,3.7142857142857144,1019,971,1073,820.3,772,199,199,199,0,0,0,0.195,0.185,0.205,820.3,772,873.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.456,0.412,0.505,0.336,0.313,0.362,0.015,0.014,0.017,1.04,0.989,1.1,0.047,0.045,0.051,21.01,20.77,21.21,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,44.01,39.8,52.05,42.38,38.83,48.2,0,0,0,0,0,0,0.865,0,0.12,0.19,0.81,0.19,42.5
-677642400000,1948,7,1947,10,41,7,0.535,0.12,0.415,22881.2,144.6,144.6,136.2,3,3,3,884.9,817.2,953.8,685.9,618.2,199,199,199,0,0,0,0.226,0.209,0.244,685.9,618.2,754.8,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.349,0.309,0.396,0.259,0.214,0.304,0.011,0.0094,0.014,0.859,0.744,0.982,0.038,0.033,0.044,21.7,21.3,22.09,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.48,42.62,50.28,45.4,41.77,48.2,0,0,0,0,0,0,0.757,0,0.12,0.22,0.78,0.22,42.8
-677037600000,1948,7,1947,10,42,7,0.453,0.12,0.332,18827.1,120.3,120.3,112.1,3,3,3,748.7,704.7,790.3,549.7,505.7,199,199,199,0,0,0,0.266,0.252,0.282,549.7,505.7,591.3,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.27,0.245,0.294,0.168,0.139,0.196,0.0073,0.006,0.0085,0.628,0.554,0.698,0.027,0.024,0.03,22.48,22.24,22.73,0.95,0.947,0.954,0.973,0.97,0.978,0.925,0.918,0.933,38.38,35.57,40.99,37.36,34.5,40.1,0,0,0,0,0,0,0.623,0,0.121,0.26,0.73,0.27,41.6
-676432800000,1948,7,1947,10,43,7,0.391,0.117,0.274,15830.2,96.4,96.4,94.23,2,2,2,646.3,606.9,690.2,452.9,413.2,193.4,160,199,0,0,0,0.299,0.264,0.325,452.9,413.2,491.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.217,0.201,0.237,0.113,0.094,0.131,0.0048,0.004,0.0056,0.577,0.516,0.642,0.025,0.022,0.027,22.94,22.7,23.14,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.73,44.79,52.26,47.11,43.9,48.2,0,0,0,0,0,0,0.523,0,0.117,0.3,0.7,0.3,40.5
-675828000000,1948,8,1947,11,44,7,0.348,0.0968,0.251,14930.6,95.09,95.09,88.87,2,2,2,575.4,548.2,606.9,415.4,388.2,160,160,160,0,0,0,0.278,0.264,0.292,415.4,388.2,446.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.189,0.21,0.0951,0.0822,0.11,0.004,0.0034,0.0046,0.517,0.476,0.564,0.022,0.02,0.024,23.29,23.11,23.46,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,45.34,42.57,48.51,44.44,41.72,47.54,0,0,0,0,0,0,0.494,0,0.097,0.28,0.72,0.28,42.9
-675223200000,1948,8,1947,11,45,7,0.308,0.0968,0.212,12608.4,81.04,81.04,75.05,2,2,2,510,490.4,536.9,350,330.4,160,160,160,0,0,0,0.314,0.298,0.326,350,330.4,376.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.185,0.0642,0.0549,0.0769,0.0027,0.0023,0.0032,0.419,0.389,0.459,0.017,0.016,0.019,23.69,23.52,23.8,0.948,0.946,0.952,0.973,0.97,0.979,0.923,0.917,0.932,38.55,36.46,41.39,37.53,35.37,40.52,0,0,0,0,0,0,0.417,0,0.096,0.31,0.69,0.31,40.9
-674618400000,1948,8,1947,11,46,7,0.279,0.0968,0.182,10851.5,68.84,68.84,64.59,2,2,2,461,442.7,481.3,301,282.7,160,160,160,0,0,0,0.347,0.332,0.361,301,282.7,321.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.166,0.0411,0.0324,0.0506,0.0017,0.0013,0.0021,0.345,0.318,0.376,0.014,0.013,0.016,23.98,23.86,24.09,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.29,31.29,35.49,32.3,30.35,34.42,0,0,0,0,0,0,0.359,0,0.097,0.35,0.65,0.35,38.9
-674013600000,1948,8,1947,11,47,7,0.256,0.0968,0.16,9526.82,59.07,59.07,56.71,2,2,2,424,412.3,435.1,264,252.3,160,160,160,0,0,0,0.377,0.368,0.388,264,252.3,275.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.142,0.15,0.0236,0.0181,0.0288,0.00096,0.00074,0.0012,0.29,0.272,0.307,0.012,0.011,0.013,24.2,24.14,24.27,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.23,27.93,30.45,28.35,27.09,29.54,0,0,0,0,0,0,0.315,0,0.096,0.38,0.63,0.37,37.2
-673408800000,1948,8,1947,11,48,7,0.238,0.0773,0.161,9653.93,60.86,60.86,57.46,2,2,2,393.8,382.6,406.7,266,242.5,127.9,115,160,0,0,0,0.324,0.29,0.397,266,242.5,281.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.148,0.0251,0.0164,0.0317,0.001,0.00067,0.0013,0.291,0.261,0.312,0.012,0.011,0.013,24.34,24.3,24.4,0.933,0.927,0.936,0.97,0.97,0.97,0.905,0.899,0.908,29.62,26.83,31.37,28.73,26.02,30.43,0,0,0,0,0,0,0.319,0,0.077,0.32,0.68,0.32,40.6
-672804000000,1948,9,1947,12,49,7,0.22,0.0696,0.15,9051.93,57.19,57.19,53.88,2,2,2,363.8,347.3,379,248.8,232.3,115,115,115,0,0,0,0.316,0.303,0.331,248.8,232.3,264,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.136,0.131,0.142,0.0184,0.0155,0.0236,0.00074,0.00062,0.00096,0.265,0.245,0.286,0.011,0.0099,0.012,24.52,24.42,24.62,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.77,25.91,29.48,26.94,25.13,28.59,0,0,0,0,0,0,0.299,0,0.07,0.32,0.68,0.32,41.1
-672199200000,1948,9,1947,12,50,7,0.2,0.0696,0.131,8014.95,48.2,48.2,47.71,1,1,1,330.9,321.2,343.7,215.9,206.2,115,115,115,0,0,0,0.348,0.335,0.358,215.9,206.2,228.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0141,0.0133,0.0152,0.00057,0.00053,0.00061,0.373,0.355,0.396,0.015,0.014,0.016,24.57,24.49,24.64,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.81,47.62,52.64,47.71,46.67,48.2,0,0,0,0,0,0,0.265,0,0.069,0.35,0.66,0.34,40.1
-671594400000,1948,9,1947,12,51,7,0.188,0.0696,0.119,7475.84,47.31,47.31,44.5,1,1,1,311.6,302.6,324.1,196.6,187.6,115,115,115,0,0,0,0.369,0.355,0.38,196.6,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0125,0.0117,0.0135,0.0005,0.00047,0.00054,0.338,0.322,0.361,0.014,0.013,0.014,24.7,24.62,24.76,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.41,43.34,48.27,44.5,42.47,47.31,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.8
-670989600000,1948,9,1947,12,52,7,0.173,0.0628,0.11,6936.87,44.18,44.18,41.29,1,1,1,286.4,283.2,294.6,182.5,168.2,103.9,89,115,0,0,0,0.362,0.314,0.406,182.5,168.2,194.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.0113,0.01,0.0123,0.00045,0.0004,0.00049,0.312,0.288,0.332,0.012,0.011,0.013,24.84,24.81,24.88,0.949,0.945,0.953,0.978,0.973,0.98,0.928,0.92,0.934,42.22,38.79,45.08,41.29,37.75,44.18,0,0,0,0,0,0,0.229,0,0.063,0.36,0.64,0.36,40.1
-670384800000,1948,10,1948,1,1,7,0.171,0.0538,0.117,7421.57,44.18,44.18,44.18,1,1,1,283.2,283.2,283.2,194.2,194.2,89,89,89,0,0,0,0.314,0.314,0.314,194.2,194.2,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0123,0.0123,0.0123,0.00049,0.00049,0.00049,0.332,0.332,0.332,0.013,0.013,0.013,24.84,24.84,24.84,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,45.08,45.08,45.08,44.18,44.18,44.18,0,0,0,0,0,0,0.245,0,0.054,0.31,0.68,0.32,43.4
-669780000000,1948,10,1948,1,2,7,0.171,0.0538,0.117,7421.57,44.18,44.18,44.18,1,1,1,283.2,283.2,283.2,194.2,194.2,89,89,89,0,0,0,0.314,0.314,0.314,194.2,194.2,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.115,0.115,0.0123,0.0123,0.0123,0.00049,0.00049,0.00049,0.332,0.332,0.332,0.013,0.013,0.013,24.84,24.84,24.84,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,45.08,45.08,45.08,44.18,44.18,44.18,0,0,0,0,0,0,0.245,0,0.054,0.31,0.68,0.32,43.4
-669175200000,1948,10,1948,1,3,7,0.175,0.0538,0.121,7628.61,47.73,47.73,45.41,1,1,1,288.6,283.2,298.8,199.6,194.2,89,89,89,0,0,0,0.309,0.298,0.314,199.6,194.2,209.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.121,0.0127,0.0123,0.0136,0.00051,0.00049,0.00054,0.342,0.332,0.36,0.014,0.013,0.014,24.8,24.74,24.84,0.954,0.953,0.957,0.98,0.98,0.98,0.935,0.934,0.937,46.34,45.08,48.71,45.41,44.18,47.73,0,0,0,0,0,0,0.252,0,0.054,0.31,0.69,0.31,43.6
-668570400000,1948,10,1948,1,4,7,0.191,0.0538,0.137,8331.3,51.13,51.13,49.59,2,1,1.5714285714285714,316.2,305.9,324.1,227.2,216.9,89,89,89,0,0,0,0.282,0.275,0.291,227.2,216.9,235.1,990,990,990,965,964.9,965,25,25,25.1,0.127,0.123,0.129,0.0151,0.0142,0.0157,0.0006,0.00057,0.00063,0.301,0.24,0.38,0.012,0.0096,0.015,24.72,24.67,24.77,0.939,0.923,0.958,0.974,0.97,0.98,0.915,0.895,0.939,36.75,25.66,51.27,35.12,24.89,48.2,0,0,0,0,0,0,0.276,0,0.054,0.28,0.72,0.28,43.6
-667965600000,1948,11,1948,2,5,7,0.202,0.0556,0.147,8871.5,54.33,54.33,52.81,2,2,2,334.7,327.5,341.6,242.7,235.5,92,92,92,0,0,0,0.275,0.269,0.281,242.7,235.5,249.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.131,0.136,0.0164,0.0158,0.017,0.00066,0.00063,0.00068,0.256,0.248,0.264,0.01,0.0099,0.011,24.67,24.63,24.71,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,27.22,26.4,28.01,26.4,25.6,27.16,0,0,0,0,0,0,0.293,0,0.055,0.28,0.73,0.27,43.9
-667360800000,1948,11,1948,2,6,7,0.212,0.0556,0.157,9474.5,58.03,58.03,56.4,2,2,2,351.1,343.7,358.7,259.1,251.7,92,92,92,0,0,0,0.262,0.256,0.268,259.1,251.7,266.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.142,0.0213,0.0178,0.0249,0.00086,0.00072,0.001,0.278,0.267,0.289,0.011,0.011,0.012,24.57,24.52,24.62,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,29.07,28.24,29.91,28.2,27.4,29.02,0,0,0,0,0,0,0.313,0,0.055,0.26,0.74,0.26,44.7
-666756000000,1948,11,1948,2,7,7,0.213,0.055,0.158,9549.34,60.78,60.78,56.84,2,2,2,352.1,343.7,364,261.1,251.7,91,85,92,0,0,0,0.259,0.234,0.268,261.1,251.7,279,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.139,0.136,0.145,0.0222,0.0178,0.0307,0.0009,0.00072,0.0012,0.28,0.267,0.306,0.011,0.011,0.012,24.56,24.47,24.62,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,29.3,28.24,31.33,28.42,27.4,30.39,0,0,0,0,0,0,0.316,0,0.055,0.26,0.74,0.26,44.8
-666151200000,1948,11,1948,2,8,7,0.22,0.0514,0.169,10211.5,60.78,60.78,60.78,2,2,2,364,364,364,279,279,85,85,85,0,0,0,0.234,0.234,0.234,279,279,279,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.145,0.145,0.145,0.0307,0.0307,0.0307,0.0012,0.0012,0.0012,0.306,0.306,0.306,0.012,0.012,0.012,24.47,24.47,24.47,0.936,0.936,0.936,0.97,0.97,0.97,0.908,0.908,0.908,31.33,31.33,31.33,30.39,30.39,30.39,0,0,0,0,0,0,0.338,0,0.051,0.23,0.77,0.23,46.4
-665546400000,1948,11,1948,2,9,7,0.233,0.0562,0.177,10691.8,67.43,67.43,63.64,2,2,2,385.6,364,406.7,292.8,279,92.86,85,96,0,0,0,0.241,0.227,0.253,292.8,279,310.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.145,0.157,0.0372,0.0307,0.0457,0.0015,0.0012,0.0019,0.328,0.306,0.355,0.013,0.012,0.014,24.34,24.22,24.47,0.939,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,32.8,31.33,34.76,31.82,30.39,33.72,0,0,0,0,0,0,0.354,0,0.056,0.24,0.76,0.24,45.9
