datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-409111200000,1957,1,1956,4,16,7,0.414,0.0702,0.344,19777.7,117.7,117.7,117.7,3,3,3,684.5,684.5,684.5,568.5,568.5,116,116,116,0,0,0,0.169,0.169,0.169,568.5,568.5,568.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.271,0.271,0.271,0.181,0.181,0.181,0.0077,0.0077,0.0077,0.65,0.65,0.65,0.028,0.028,0.028,22.71,22.71,22.71,0.952,0.952,0.952,0.976,0.976,0.976,0.93,0.93,0.93,40.19,40.19,40.19,39.24,39.24,39.24,0,0,0,0,0,0,0.654,0,0.07,0.17,0.83,0.17,47.8
-408506400000,1957,1,1956,4,17,7,0.421,0.0611,0.36,20752.2,125,125,123.5,3,3,3,696.9,684.5,704.7,595.9,583.5,101,101,101,0,0,0,0.145,0.143,0.148,595.9,583.5,603.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.283,0.276,0.288,0.199,0.191,0.204,0.0085,0.0082,0.0088,0.693,0.672,0.706,0.03,0.029,0.03,22.62,22.58,22.69,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.935,42.03,41.26,42.53,41.18,40.38,41.68,0,0,0,0,0,0,0.686,0,0.061,0.15,0.86,0.14,49.3
-407901600000,1957,1,1956,4,18,7,0.44,0.065,0.375,21470.8,131.1,131.1,127.8,3,3,3,727.4,704.7,755.5,620,603.7,107.4,101,116,0,0,0,0.148,0.139,0.159,620,603.7,639.5,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.298,0.288,0.31,0.215,0.204,0.228,0.0093,0.0088,0.0099,0.734,0.706,0.768,0.032,0.03,0.033,22.46,22.31,22.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.47,42.53,44.58,42.6,41.68,43.69,0,0,0,0,0,0,0.71,0,0.065,0.15,0.85,0.15,48.8
-407296800000,1957,2,1956,5,19,7,0.472,0.0702,0.402,22741.2,138.4,138.4,135.4,3,3,3,780.1,764,797.9,664.1,648,116,116,116,0,0,0,0.149,0.145,0.152,664.1,648,681.9,990,990,990,967,967,967.1,23,22.9,23,0.324,0.315,0.334,0.245,0.234,0.257,0.011,0.01,0.011,0.81,0.783,0.84,0.035,0.034,0.037,22.17,22.07,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.04,45.09,47.08,45.12,44.19,46.14,0,0,0,0,0,0,0.752,0,0.07,0.15,0.85,0.15,48.2
-406692000000,1957,2,1956,5,20,7,0.502,0.052,0.45,24283,144.6,144.6,144.5,3,3,3,830.3,797.9,858,744.3,711.9,86,86,86,0,0,0,0.104,0.1,0.108,744.3,711.9,772,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.368,0.348,0.388,0.297,0.277,0.313,0.013,0.012,0.014,0.941,0.887,0.987,0.041,0.039,0.044,21.84,21.68,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.83,49.04,52.32,48.18,48.06,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,48.4
-406087200000,1957,2,1956,5,21,7,0.585,0.0624,0.523,28153.7,184.1,184.1,167.6,4,4,4,967.2,871.9,1091,864,785.9,103.1,86,116,0,0,0,0.106,0.0919,0.12,864,785.9,975.3,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.476,0.401,0.58,0.357,0.319,0.411,0.016,0.014,0.019,1.07,0.928,1.26,0.048,0.041,0.058,21.18,20.55,21.68,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,42.78,39.81,46.96,41.9,38.84,46.02,0,0,0,0,0,0,0.931,0,0.062,0.11,0.89,0.11,48.1
-405482400000,1957,2,1956,5,22,7,2.14,0.0948,0.664,20075.7,192.8,192.8,119.5,4,4,4,3536,1200,7522,3379,1084,156.7,116,211,2282,0,6211,0.059,0.0281,0.0967,1098,1084,1100,990.04,990,990.21,973.7,968.5,980.8,16.3,9.42,21.5,0.858,0.726,0.926,0.643,0.612,0.648,0.043,0.028,0.069,1.8,1.63,1.87,0.12,0.076,0.19,14.5,7.627,19.84,0.674,0,0.955,0.698,0,0.98,0.659,0,0.936,30.81,0,50.32,29.87,0,48.2,0,0,2,0,0,0.286,0.664,0.286,1.476,0.044,0.31,0.69,9.38
-404877600000,1957,3,1956,6,23,7,5.37,0.128,0.665,0,0,0,0,4,4,4,8873,8288,9124,8662,8077,211,211,211,7562,6977,7813,0.0238,0.0231,0.0255,1100,1100,1100,990.53,990.39,990.59,981.8,981.4,981.9,8.75,8.65,8.98,0.796,0.793,0.811,0.648,0.648,0.648,0.074,0.072,0.075,1.74,1.74,1.76,0.2,0.2,0.2,7.002,6.906,7.218,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.705,0.024,0.12,0.88,0
-404272800000,1957,3,1956,6,24,7,5.08,0.168,0.665,0,0,0,0,4,4,4,8398,7758,8939,8120,7480,278,278,278,7020,6380,7561,0.0332,0.0311,0.0358,1100,1100,1100,990.42,990.26,990.55,981.5,981,981.8,8.94,8.72,9.26,0.808,0.793,0.831,0.648,0.648,0.648,0.072,0.07,0.074,1.76,1.74,1.78,0.2,0.19,0.2,7.187,6.979,7.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.415,0.033,0.13,0.87,0
-403668000000,1957,3,1956,6,25,7,4.1,0.168,0.665,0,0,0,0,4,4,4,6783,6098,7458,6505,5820,278,278,278,5405,4720,6080,0.0412,0.0373,0.0456,1100,1100,1100,990.15,990.1,990.21,980,979.2,980.7,10.2,9.49,10.9,0.87,0.849,0.891,0.648,0.648,0.648,0.064,0.059,0.068,1.82,1.8,1.84,0.18,0.17,0.19,8.347,7.689,9.086,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.041,0.16,0.84,0
-403063200000,1957,3,1956,6,26,7,3.32,0.168,0.665,6475.54,93.31,93.31,38.54,4,4,4,5496,5066,5874,5218,4788,278,278,278,4118,3688,4496,0.0507,0.0473,0.0549,1100,1100,1100,990.05,990.01,990.08,978.3,977.6,978.9,11.8,11.2,12.4,0.909,0.897,0.922,0.648,0.648,0.648,0.055,0.052,0.058,1.86,1.85,1.87,0.16,0.15,0.16,9.916,9.377,10.53,0.38,0,0.893,0.416,0,0.97,0.368,0,0.866,10.61,0,25.35,9.636,0,23.33,0,0,4,0,0,0.571,0.214,0.571,2.655,0.051,0.2,0.8,1.95
-402458400000,1957,4,1956,7,27,7,2.75,0.189,0.665,18246.4,115.6,115.6,108.6,4,4,4,4546,4241,4908,4233,3928,313,313,313,3133,2828,3495,0.069,0.0638,0.0738,1100,1100,1100,990,990,990,976.7,976.1,977.3,13.3,12.7,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.45,10.78,12,0.914,0.902,0.92,0.97,0.97,0.97,0.886,0.875,0.892,28.21,26.23,29.79,27.15,24.57,28.89,0,0,0,0,0,0,0.603,0,2.085,0.069,0.24,0.76,6.64
-401853600000,1957,4,1956,7,28,7,2.37,0.17,0.665,20558.4,126.8,126.8,122.4,4,4,4,3916,3721,4135,3635,3464,281,257,313,2535,2364,2722,0.0716,0.0658,0.0785,1100,1100,1100,990,990,990,975.5,975.1,975.9,14.5,14.1,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.2,13.04,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,31.54,30.33,32.67,30.59,29.42,31.69,0,0,0,0,0,0,0.68,0,1.705,0.072,0.28,0.72,8.67
-401248800000,1957,4,1956,7,29,7,2.09,0.155,0.665,22267,135.4,135.4,132.5,4,4,4,3463,3334,3635,3206,3077,257,257,257,2106,1977,2278,0.0743,0.0707,0.0771,1100,1100,1100,990,990,990,974.5,974.3,974.9,15.5,15.1,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.22,13.86,0.932,0.93,0.934,0.97,0.97,0.97,0.905,0.902,0.906,34.16,33.17,34.91,33.14,32.17,33.86,0,0,0,0,0,0,0.736,0,1.425,0.074,0.32,0.68,10.7
-400644000000,1957,4,1956,7,30,7,1.85,0.155,0.665,23857.2,147,147,142,4,4,4,3063,2874,3258,2806,2617,257,257,257,1706,1517,1901,0.0841,0.0789,0.0894,1100,1100,1100,990,990,990,973.7,973.2,974.1,16.3,15.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.47,14.02,14.92,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.914,36.59,35.35,37.83,35.5,34.29,36.75,0,0,0,0,0,0,0.789,0,1.185,0.084,0.36,0.64,12.9
-400039200000,1957,4,1956,7,31,7,1.61,0.154,0.665,25688,157.5,157.5,152.9,4,4,4,2661,2496,2830,2407,2243,254.1,253,257,1307,1143,1473,0.0956,0.0908,0.101,1100,1100,1100,990,990,990,972.7,972.3,973.1,17.3,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.43,15.02,15.83,0.943,0.941,0.944,0.974,0.972,0.977,0.919,0.915,0.922,39.23,38.13,40.31,38.23,37.06,39.37,0,0,0,0,0,0,0.849,0,0.945,0.096,0.41,0.59,16
-399434400000,1957,5,1956,8,32,7,1.41,0.153,0.665,27204.1,165.1,165.1,161.9,4,4,4,2335,2220,2471,2082,1967,253,253,253,982.4,866.9,1118,0.108,0.102,0.114,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.89,16.49,0.946,0.945,0.946,0.979,0.977,0.98,0.926,0.923,0.928,41.36,40.48,42.11,40.48,39.55,41.26,0,0,0,0,0,0,0.9,0,0.745,0.11,0.47,0.53,19.3
-398829600000,1957,5,1956,8,33,7,1.21,0.153,0.665,28748.3,175.6,175.6,171.1,4,4,4,1997,1856,2149,1744,1603,253,253,253,644.4,502.6,796,0.127,0.118,0.136,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.67,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.65,42.57,44.8,42.78,41.71,43.91,0,0,0,0,0,0,0.951,0,0.545,0.13,0.55,0.45,23.8
-398224800000,1957,5,1956,8,34,7,1.05,0.153,0.665,30237.7,183.8,183.8,180,4,4,4,1732,1622,1847,1479,1369,253,253,253,378.8,268.9,493.6,0.146,0.137,0.156,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.914,0.901,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.097,17.9,17.52,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.91,44.88,46.9,45,43.99,45.96,0,0,0,0,0,0,1,0,0.385,0.15,0.63,0.37,28.8
-397620000000,1957,5,1956,8,35,7,0.899,0.141,0.665,31733.3,192.8,192.8,188.9,4,4,4,1486,1379,1590,1252,1192,233.6,185,253,152.1,92.29,237.2,0.157,0.13,0.175,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.851,0.819,0.892,0.648,0.648,0.648,0.032,0.031,0.032,1.8,1.77,1.84,0.088,0.084,0.091,18.76,18.38,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.19,47.19,49.18,47.22,46.24,48.2,0,0,0,0,0,0,1.05,0,0.234,0.16,0.74,0.26,35.3
-397015200000,1957,6,1956,9,36,7,0.771,0.112,0.651,32229.5,192.8,192.8,191.8,4,4,4,1275,1212,1339,1090,1027,185,185,185,13.34,0,54.34,0.145,0.138,0.153,1077,1027,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.751,0.672,0.802,0.596,0.484,0.648,0.028,0.023,0.031,1.64,1.44,1.75,0.077,0.067,0.083,19.59,19.28,19.99,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.33,48.08,50.08,47.96,47.12,48.2,0,0,0,0,0,0,1.07,0,0.12,0.15,0.84,0.16,41.8
-396410400000,1957,6,1956,9,37,7,0.687,0.112,0.575,29933.5,187.1,187.1,178.2,4,4,4,1136,1059,1200,950.8,873.6,185,185,185,0,0,0,0.163,0.154,0.175,950.8,873.6,1015,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.505,0.654,0.403,0.362,0.456,0.019,0.017,0.021,1.25,1.1,1.39,0.058,0.05,0.065,20.43,20.08,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.45,42.55,47.72,44.54,41.7,46.77,0,0,0,0,0,0,0.99,0,0.112,0.16,0.84,0.16,43.6
-395805600000,1957,6,1956,9,38,7,0.597,0.112,0.485,25695,163.1,163.1,152.9,4,3,3.5714285714285716,986.4,928.7,1035,801.4,743.7,185,185,185,0,0,0,0.188,0.179,0.199,801.4,743.7,850.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.439,0.386,0.484,0.327,0.298,0.351,0.015,0.013,0.016,1.01,0.961,1.06,0.046,0.043,0.048,21.15,20.93,21.42,0.955,0.953,0.957,0.979,0.976,0.98,0.934,0.93,0.938,45.13,39.99,52.05,43.4,39.03,48.2,0,0,0,0,0,0,0.85,0,0.112,0.19,0.81,0.19,43
-395200800000,1957,6,1956,9,39,7,0.52,0.112,0.408,22715.7,143.6,143.6,135.2,3,3,3,859.3,817.2,910,674.3,632.2,185,185,185,0,0,0,0.216,0.203,0.226,674.3,632.2,725,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.341,0.317,0.37,0.251,0.223,0.285,0.011,0.0098,0.013,0.838,0.767,0.924,0.037,0.034,0.041,21.82,21.54,22.06,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.99,43.56,48.83,45.07,42.69,47.85,0,0,0,0,0,0,0.751,0,0.112,0.22,0.78,0.22,43.7
-394596000000,1957,7,1956,10,40,7,0.449,0.0986,0.35,19937.9,126.4,126.4,118.7,3,3,3,742.3,698.6,782.3,579.3,535.6,163,163,163,0,0,0,0.22,0.208,0.233,579.3,535.6,619.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.283,0.258,0.306,0.188,0.159,0.215,0.0081,0.0068,0.0093,0.674,0.601,0.742,0.029,0.026,0.032,22.46,22.23,22.7,0.953,0.95,0.955,0.977,0.971,0.98,0.93,0.922,0.936,40.5,37.75,42.98,39.56,36.66,42.12,0,0,0,0,0,0,0.659,0,0.099,0.22,0.78,0.22,44.4
-393991200000,1957,7,1956,10,41,7,0.396,0.0986,0.297,16822.6,107.2,107.2,100.1,3,2,2.4285714285714284,654.2,629.7,684.5,491.2,466.7,163,163,163,0,0,0,0.249,0.238,0.259,491.2,466.7,521.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.233,0.219,0.25,0.132,0.119,0.149,0.0056,0.0051,0.0064,0.59,0.539,0.628,0.025,0.023,0.027,22.89,22.79,22.99,0.953,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,44.77,35.36,52.07,42.56,34.3,48.2,0,0,0,0,0,0,0.556,0,0.099,0.25,0.75,0.25,42.5
-393386400000,1957,7,1956,10,42,7,0.358,0.0986,0.259,15339.5,96.4,96.4,91.31,2,2,2,591.4,566.7,619.8,428.4,403.7,163,163,163,0,0,0,0.276,0.263,0.288,428.4,403.7,456.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.204,0.195,0.214,0.101,0.0895,0.115,0.0043,0.0038,0.0049,0.537,0.499,0.579,0.023,0.021,0.025,23.2,23.04,23.35,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.62,44.15,49.43,45.65,43.26,48.2,0,0,0,0,0,0,0.507,0,0.099,0.28,0.72,0.28,42.8
-392781600000,1957,7,1956,10,43,7,0.327,0.0986,0.228,13619.7,85.49,85.49,81.07,2,2,2,540.6,515.4,561.5,377.6,352.4,163,163,163,0,0,0,0.302,0.29,0.316,377.6,352.4,398.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.186,0.177,0.193,0.0772,0.0653,0.0871,0.0032,0.0027,0.0036,0.46,0.423,0.492,0.019,0.018,0.021,23.51,23.38,23.66,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.44,38.79,43.62,40.53,37.76,42.74,0,0,0,0,0,0,0.45,0,0.099,0.3,0.7,0.3,41.7
-392176800000,1957,7,1956,10,44,7,0.3,0.0975,0.203,12059.1,74.8,74.8,71.78,2,2,2,496.5,481.3,512.2,335.3,321.3,161.3,160,163,0,0,0,0.325,0.318,0.332,335.3,321.3,349.2,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.171,0.166,0.176,0.0572,0.0506,0.0638,0.0024,0.0021,0.0026,0.397,0.376,0.418,0.016,0.016,0.017,23.77,23.68,23.86,0.946,0.944,0.948,0.971,0.97,0.973,0.919,0.916,0.923,36.97,35.49,38.45,35.89,34.42,37.4,0,0,0,0,0,0,0.399,0,0.097,0.33,0.68,0.32,40.2
-391572000000,1957,8,1956,11,45,7,0.279,0.0968,0.182,10858.2,68.12,68.12,64.63,2,2,2,461.2,442.7,477.8,301.2,282.7,160,160,160,0,0,0,0.347,0.335,0.361,301.2,282.7,317.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.165,0.0412,0.0324,0.049,0.0017,0.0013,0.002,0.346,0.318,0.371,0.014,0.013,0.015,23.98,23.88,24.09,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.915,33.32,31.29,35.11,32.32,30.35,34.06,0,0,0,0,0,0,0.359,0,0.097,0.35,0.65,0.35,38.9
-390967200000,1957,8,1956,11,46,7,0.26,0.0968,0.163,9721.32,59.81,59.81,57.87,2,2,2,429.4,418.2,438.5,269.4,258.2,160,160,160,0,0,0,0.373,0.365,0.383,269.4,258.2,278.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.151,0.0262,0.0209,0.0305,0.0011,0.00085,0.0012,0.298,0.281,0.312,0.012,0.011,0.013,24.17,24.11,24.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,29.83,28.59,30.83,28.93,27.73,29.91,0,0,0,0,0,0,0.321,0,0.097,0.37,0.63,0.37,37.4
-390362400000,1957,8,1956,11,47,7,0.24,0.0968,0.144,8553.6,54.19,54.19,50.91,2,1,1.7142857142857142,397.4,385.2,412.3,237.4,225.2,160,160,160,0,0,0,0.403,0.388,0.415,237.4,225.2,252.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.132,0.142,0.0161,0.0149,0.0181,0.00065,0.0006,0.00074,0.299,0.251,0.393,0.012,0.01,0.016,24.32,24.27,24.38,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,33.83,25.86,51.41,32.34,25.09,48.2,0,0,0,0,0,0,0.283,0,0.096,0.4,0.6,0.4,35.6
-389757600000,1957,8,1956,11,48,7,0.227,0.0929,0.134,8199.44,53.96,53.96,48.81,2,1,1.1428571428571428,375.8,364,382.6,222.2,208.3,153.6,115,160,0,0,0,0.408,0.316,0.434,222.2,208.3,249,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.13,0.126,0.136,0.0146,0.0135,0.0169,0.00059,0.00054,0.00068,0.363,0.264,0.389,0.015,0.011,0.016,24.36,24.3,24.52,0.954,0.929,0.958,0.979,0.97,0.98,0.933,0.901,0.939,46.63,27.82,50.84,44.95,26.98,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,36.1
-389152800000,1957,9,1956,12,49,7,0.212,0.0696,0.143,8527.7,53.96,53.96,50.76,2,1,1.7142857142857142,350.9,341.6,364,235.9,226.6,115,115,115,0,0,0,0.328,0.316,0.337,235.9,226.6,249,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.129,0.136,0.0158,0.015,0.0169,0.00064,0.0006,0.00068,0.293,0.245,0.396,0.012,0.0099,0.016,24.55,24.49,24.62,0.935,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.04,25.91,52.64,32.27,25.13,48.2,0,0,0,0,0,0,0.282,0,0.069,0.33,0.67,0.33,40.2
-388548000000,1957,9,1956,12,50,7,0.198,0.0696,0.128,7931.3,48.2,48.2,47.21,1,1,1,327.1,317.9,337.2,212.1,202.9,115,115,115,0,0,0,0.352,0.341,0.362,212.1,202.9,222.2,990,990,990,965,965,965.1,25,24.9,25,0.123,0.12,0.127,0.0138,0.013,0.0146,0.00055,0.00052,0.00059,0.366,0.35,0.384,0.015,0.014,0.015,24.6,24.53,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.96,46.89,51.24,47.21,45.95,48.2,0,0,0,0,0,0,0.262,0,0.07,0.35,0.65,0.35,40.1
-387943200000,1957,9,1956,12,51,7,0.187,0.0696,0.118,7397.59,45.95,45.95,44.03,1,1,1,309.5,302.6,317.9,194.5,187.6,115,115,115,0,0,0,0.372,0.362,0.38,194.5,187.6,202.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.115,0.12,0.0123,0.0117,0.013,0.00049,0.00047,0.00052,0.335,0.322,0.35,0.013,0.013,0.014,24.72,24.66,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,44.93,43.34,46.89,44.03,42.47,45.95,0,0,0,0,0,0,0.245,0,0.069,0.37,0.63,0.37,39.6
-387338400000,1957,9,1956,12,52,7,0.181,0.0696,0.112,7023.89,42.47,42.47,41.81,1,1,1,299.8,294.6,302.6,184.8,179.6,115,115,115,0,0,0,0.384,0.38,0.39,184.8,179.6,187.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.115,0.0115,0.011,0.0117,0.00046,0.00044,0.00047,0.317,0.308,0.322,0.013,0.012,0.013,24.78,24.76,24.81,0.95,0.948,0.951,0.98,0.979,0.98,0.931,0.929,0.932,42.67,41.45,43.34,41.81,40.59,42.47,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
-386733600000,1957,9,1956,12,53,7,0.174,0.0561,0.118,7426.54,45.74,45.74,44.21,1,1,1,287.2,283.2,290,194.5,175,92.71,89,115,0,0,0,0.323,0.307,0.397,194.5,175,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.117,0.0123,0.0106,0.0128,0.00049,0.00042,0.00051,0.333,0.3,0.344,0.013,0.012,0.014,24.82,24.8,24.84,0.953,0.947,0.955,0.98,0.977,0.98,0.934,0.925,0.936,45.13,40.38,46.68,44.21,39.44,45.74,0,0,0,0,0,0,0.246,0,0.056,0.32,0.68,0.32,42.7
-386128800000,1957,10,1957,1,1,7,0.175,0.0538,0.121,7631.28,45.74,45.74,45.42,1,1,1,288.6,283.2,290,199.6,194.2,89,89,89,0,0,0,0.308,0.307,0.314,199.6,194.2,201,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.117,0.0127,0.0123,0.0128,0.00051,0.00049,0.00051,0.342,0.332,0.344,0.014,0.013,0.014,24.8,24.8,24.84,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.35,45.08,46.68,45.42,44.18,45.74,0,0,0,0,0,0,0.252,0,0.054,0.31,0.69,0.31,43.6
-385524000000,1957,10,1957,1,2,7,0.175,0.0538,0.122,7684.81,45.74,45.74,45.74,1,1,1,290,290,290,201,201,89,89,89,0,0,0,0.307,0.307,0.307,201,201,201,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.117,0.117,0.0128,0.0128,0.0128,0.00051,0.00051,0.00051,0.344,0.344,0.344,0.014,0.014,0.014,24.8,24.8,24.8,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.68,46.68,46.68,45.74,45.74,45.74,0,0,0,0,0,0,0.254,0,0.053,0.31,0.7,0.3,43.9
-384919200000,1957,10,1957,1,3,7,0.185,0.0538,0.131,8063.45,48.2,48.2,48,1,1,1,306.1,294.6,310.1,217.1,205.6,89,89,89,0,0,0,0.291,0.287,0.302,217.1,205.6,221.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.124,0.0142,0.0132,0.0145,0.00057,0.00053,0.00058,0.373,0.352,0.38,0.015,0.014,0.015,24.7,24.67,24.77,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.36,47.73,51.27,48,46.78,48.2,0,0,0,0,0,0,0.267,0,0.054,0.29,0.71,0.29,43.6
-384314400000,1957,10,1957,1,4,7,0.187,0.0528,0.134,8134.17,49.72,49.72,48.42,2,1,1.1428571428571428,308.9,298.8,313.5,221.6,213.8,87.29,85,89,0,0,0,0.283,0.271,0.287,221.6,213.8,228.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.122,0.127,0.0146,0.0139,0.0152,0.00058,0.00055,0.00061,0.359,0.239,0.386,0.014,0.0095,0.015,24.7,24.65,24.79,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.49,25.63,52.05,44.87,24.86,48.2,0,0,0,0,0,0,0.269,0,0.053,0.28,0.72,0.28,43.5
-383709600000,1957,11,1957,2,5,7,0.194,0.0514,0.142,8594.8,52.06,52.06,51.16,2,2,2,320,313.5,324.1,235,228.5,85,85,85,0,0,0,0.266,0.262,0.271,235,228.5,239.1,990,990,990,965,965,965,25,25,25,0.129,0.127,0.13,0.0157,0.0152,0.0161,0.00063,0.00061,0.00064,0.246,0.239,0.25,0.0098,0.0095,0.01,24.75,24.73,24.79,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,26.37,25.63,26.84,25.58,24.86,26.03,0,0,0,0,0,0,0.284,0,0.052,0.26,0.73,0.27,44.3
-383104800000,1957,11,1957,2,6,7,0.2,0.0514,0.148,8966.59,54.38,54.38,53.37,2,2,2,329.9,324.1,334.4,244.9,239.1,85,85,85,0,0,0,0.258,0.254,0.262,244.9,239.1,249.4,990,990,990,965,965,965.1,25,24.9,25,0.133,0.13,0.134,0.0166,0.0161,0.0169,0.00066,0.00064,0.00068,0.257,0.25,0.262,0.01,0.01,0.011,24.69,24.67,24.73,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.51,26.84,28.03,26.69,26.03,27.19,0,0,0,0,0,0,0.297,0,0.052,0.26,0.74,0.26,44.8
-382500000000,1957,11,1957,2,7,7,0.205,0.0514,0.154,9320.3,57.17,57.17,55.48,2,2,2,339.5,334.4,347.3,254.5,249.4,85,85,85,0,0,0,0.25,0.245,0.254,254.5,249.4,262.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.139,0.0192,0.0169,0.0228,0.00077,0.00068,0.00092,0.269,0.262,0.281,0.011,0.011,0.011,24.63,24.58,24.67,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,28.6,28.03,29.47,27.74,27.19,28.59,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.5
-381895200000,1957,11,1957,2,8,7,0.229,0.0524,0.177,10670.4,69.01,69.01,63.51,2,2,2,378.5,354,402.5,291.9,258,86.57,85,96,0,0,0,0.23,0.211,0.271,291.9,258,317.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.138,0.158,0.0368,0.0208,0.0489,0.0015,0.00084,0.002,0.326,0.276,0.364,0.013,0.011,0.015,24.38,24.22,24.55,0.938,0.931,0.943,0.97,0.97,0.97,0.91,0.903,0.915,32.74,28.92,35.57,31.76,28.06,34.51,0,0,0,0,0,0,0.353,0,0.052,0.23,0.77,0.23,46.6
-381290400000,1957,12,1957,3,9,7,0.225,0.0581,0.167,10090.2,66.54,66.54,60.06,2,2,2,372.3,354,402.5,276.3,258,96,96,96,0,0,0,0.258,0.238,0.271,276.3,258,306.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.145,0.138,0.155,0.0294,0.0208,0.0437,0.0012,0.00084,0.0018,0.303,0.276,0.348,0.012,0.011,0.014,24.44,24.24,24.55,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,30.96,28.92,34.3,30.03,28.06,33.27,0,0,0,0,0,0,0.334,0,0.058,0.26,0.74,0.26,44.8
-380685600000,1957,12,1957,3,10,7,0.281,0.0581,0.223,13441.4,90.82,90.82,80.01,2,2,2,464.5,396.1,515.4,368.5,300.1,96,96,96,0,0,0,0.209,0.186,0.242,368.5,300.1,419.4,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.177,0.153,0.195,0.0729,0.0406,0.097,0.003,0.0017,0.004,0.441,0.339,0.518,0.018,0.014,0.021,23.87,23.56,24.28,0.95,0.94,0.956,0.976,0.97,0.98,0.928,0.912,0.937,40.96,33.6,46.34,40,32.59,45.41,0,0,0,0,0,0,0.444,0,0.058,0.21,0.79,0.21,47.8
-380080800000,1957,12,1957,3,11,7,0.391,0.0593,0.332,19177,123.4,123.4,114.1,3,2,2.857142857142857,646.5,554.6,690.2,548.5,458.6,98,96,103,0,0,0,0.152,0.139,0.173,548.5,458.6,594.2,990,990,990,966.5,966.1,966.7,23.5,23.3,23.9,0.258,0.209,0.283,0.169,0.115,0.198,0.0072,0.0048,0.0085,0.631,0.55,0.691,0.027,0.023,0.03,22.89,22.65,23.33,0.952,0.947,0.958,0.977,0.97,0.98,0.93,0.919,0.938,41.45,36.59,50.23,40.34,35.49,48.2,0,0,0,0,0,0,0.634,0,0.059,0.15,0.85,0.15,49
-379476000000,1957,12,1957,3,12,7,0.457,0.0623,0.395,22460.4,144.1,144.1,133.7,3,3,3,756.2,710.9,817.2,653.2,607.9,103,103,103,0,0,0,0.136,0.126,0.145,653.2,607.9,714.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.318,0.292,0.353,0.237,0.207,0.278,0.01,0.0089,0.012,0.792,0.716,0.895,0.034,0.031,0.039,22.28,21.94,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.47,42.77,49.01,44.56,41.91,48.03,0,0,0,0,0,0,0.743,0,0.062,0.14,0.86,0.14,49.1
-378871200000,1957,12,1957,3,13,7,0.579,0.0714,0.507,27205.3,187.7,187.7,161.9,4,3,3.857142857142857,956.6,858,1127,838.6,755,118,103,124,0,0,0,0.124,0.11,0.136,838.6,755,1003,990,990,990,967.7,967.3,968.3,22.3,21.7,22.7,0.459,0.379,0.615,0.346,0.304,0.429,0.016,0.013,0.02,1.04,0.938,1.32,0.047,0.042,0.061,21.25,20.38,21.7,0.954,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,43.45,39.51,51.25,42.21,38.52,48.2,0,0,0,0,0,0,0.9,0,0.072,0.12,0.88,0.12,47
-378266400000,1958,1,1957,4,14,7,0.811,0.075,0.664,32285.1,192.8,192.8,192.2,4,4,4,1341,1204,1492,1217,1080,124,124,124,119.7,0,268,0.0928,0.0831,0.103,1097,1080,1100,990,990,990,969,968.5,969.5,21,20.5,21.5,0.803,0.728,0.87,0.642,0.604,0.648,0.031,0.028,0.032,1.74,1.63,1.82,0.083,0.076,0.088,19.28,18.72,19.83,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.44,48.08,50.14,48.04,47.12,48.2,0,0,0,0,0,0,1.07,0,0.147,0.092,0.82,0.18,39.8
-377661600000,1958,1,1957,4,15,7,0.872,0.075,0.665,31983.9,192.4,192.4,190.4,4,4,4,1442,1388,1492,1318,1264,124,124,124,217.5,163.6,268,0.0861,0.0831,0.0894,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.848,0.826,0.87,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.77,1.82,0.087,0.085,0.088,18.91,18.72,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.57,48.08,49.09,47.6,47.12,48.11,0,0,0,0,0,0,1.06,0,0.207,0.086,0.76,0.24,36.7
-377056800000,1958,1,1957,4,16,7,0.988,0.075,0.665,30824.8,190.6,190.6,183.5,4,4,4,1633,1435,1930,1509,1311,124,124,124,409,210.7,706.3,0.0766,0.0642,0.0864,1100,1100,1100,990,990,990,969.9,969.3,970.9,20.1,19.1,20.7,0.895,0.846,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.79,1.87,0.092,0.087,0.098,18.24,17.25,18.93,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.81,44.14,48.63,45.87,43.26,47.66,0,0,0,0,0,0,1.02,0,0.323,0.076,0.67,0.33,31.2
-376452000000,1958,1,1957,4,17,7,2.11,0.0826,0.665,22347.9,168.2,168.2,133,4,4,4,3487,2097,4991,3350,1973,136.6,124,168,2250,873.2,3723,0.0414,0.0317,0.0591,1100,1100,1100,990,990,990,974.5,971.3,977.5,15.5,12.5,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.035,0.052,1.87,1.87,1.87,0.12,0.1,0.15,13.67,10.63,16.79,0.929,0.897,0.947,0.973,0.97,0.98,0.903,0.87,0.928,34.34,25.71,42.9,33.26,23.83,42.04,0,0,0,0,0,0,0.739,0,1.445,0.039,0.32,0.68,10.6
-375847200000,1958,2,1957,5,18,7,4.64,0.102,0.665,0,0,0,0,4,4,4,7671,5641,8985,7503,5473,168,168,168,6403,4373,7717,0.0225,0.0187,0.0298,1100,1100,1100,990.32,990.06,990.56,980.7,978.5,981.9,9.6,8.7,11.6,0.836,0.793,0.904,0.648,0.648,0.648,0.068,0.056,0.074,1.78,1.74,1.85,0.19,0.16,0.2,7.815,6.961,9.709,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.022,0.14,0.86,0
-375242400000,1958,2,1957,5,19,7,5.3,0.102,0.665,0,0,0,0,4,4,4,8759,8558,9032,8591,8390,168,168,168,7491,7290,7764,0.0192,0.0186,0.0196,1100,1100,1100,990.5,990.45,990.57,981.7,981.6,981.9,8.79,8.68,8.87,0.796,0.793,0.801,0.648,0.648,0.648,0.074,0.073,0.075,1.74,1.74,1.75,0.2,0.2,0.2,7.047,6.943,7.121,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.635,0.019,0.13,0.87,0
-374637600000,1958,2,1957,5,20,7,5.88,0.102,0.665,0,0,0,0,4,4,4,9723,9264,9912,9555,9096,168,168,168,8455,7996,8644,0.0173,0.0169,0.0181,1100,1100,1100,990.73,990.62,990.78,982.3,982,982.4,8.41,8.34,8.59,0.791,0.791,0.792,0.648,0.648,0.648,0.077,0.075,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.671,6.595,6.852,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.017,0.11,0.89,0
-374032800000,1958,2,1957,5,21,7,5.88,0.121,0.665,0,0,0,0,4,4,4,9714,9311,9912,9515,9033,199.4,168,278,8415,7933,8644,0.0206,0.0169,0.0299,1100,1100,1100,990.73,990.63,990.78,982.3,982.1,982.4,8.41,8.34,8.57,0.792,0.791,0.792,0.648,0.648,0.648,0.077,0.076,0.078,1.74,1.74,1.74,0.21,0.2,0.21,6.674,6.595,6.834,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,5.215,0.021,0.11,0.89,0
-373428000000,1958,3,1957,6,22,7,5.57,0.168,0.665,0,0,0,0,4,4,4,9204,9124,9241,8926,8846,278,278,278,7826,7746,7863,0.0302,0.0301,0.0305,1100,1100,1100,990.61,990.59,990.62,982,981.9,982,8.62,8.6,8.65,0.792,0.792,0.793,0.648,0.648,0.648,0.075,0.075,0.075,1.74,1.74,1.74,0.2,0.2,0.2,6.875,6.861,6.906,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.905,0.03,0.12,0.88,0
-372823200000,1958,3,1957,6,23,7,5.19,0.168,0.665,0,0,0,0,4,4,4,8577,8021,9008,8299,7743,278,278,278,7199,6643,7630,0.0325,0.0309,0.0347,1100,1100,1100,990.46,990.33,990.56,981.6,981.2,981.9,8.86,8.69,9.08,0.802,0.793,0.821,0.648,0.648,0.648,0.073,0.071,0.075,1.75,1.74,1.77,0.2,0.19,0.2,7.112,6.952,7.313,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.525,0.032,0.13,0.87,0
-372218400000,1958,3,1957,6,24,7,4.48,0.168,0.665,0,0,0,0,4,4,4,7408,7099,7845,7130,6821,278,278,278,6030,5721,6467,0.0376,0.0354,0.0392,1100,1100,1100,990.21,990.18,990.28,980.7,980.4,981.1,9.54,9.2,9.79,0.849,0.828,0.86,0.648,0.648,0.648,0.068,0.066,0.07,1.8,1.78,1.81,0.19,0.18,0.19,7.739,7.423,7.986,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.815,0.037,0.15,0.85,0
-371613600000,1958,3,1957,6,25,7,3.96,0.168,0.665,0,0,0,0,4,4,4,6542,6084,7016,6264,5806,278,278,278,5164,4706,5638,0.0426,0.0396,0.0457,1100,1100,1100,990.13,990.09,990.17,979.7,979.2,980.3,10.4,9.87,10.9,0.877,0.863,0.891,0.648,0.648,0.648,0.062,0.059,0.066,1.83,1.81,1.84,0.18,0.17,0.18,8.586,8.055,9.102,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.295,0.042,0.17,0.83,0
-371008800000,1958,3,1957,6,26,7,3.38,0.186,0.665,4168.47,88.74,88.74,24.81,4,4,4,5585,5234,5929,5277,4921,308,278,313,4177,3821,4551,0.0553,0.0469,0.0598,1100,1100,1100,990.05,990.03,990.08,978.4,977.9,978.9,11.6,11.1,12.2,0.906,0.896,0.917,0.648,0.648,0.648,0.056,0.053,0.058,1.85,1.84,1.86,0.16,0.15,0.17,9.788,9.298,10.29,0.251,0,0.884,0.277,0,0.97,0.244,0,0.857,6.91,0,24.53,6.203,0,22.19,0,0,5,0,0,0.714,0.138,0.714,2.715,0.055,0.2,0.8,1.23
-370404000000,1958,4,1957,7,27,7,2.84,0.175,0.665,17611.4,113.3,113.3,104.8,4,4,4,4691,4357,5084,4402,4100,289,257,313,3302,3000,3671,0.0615,0.0565,0.0672,1100,1100,1100,990,990,990.01,976.9,976.3,977.6,13.1,12.4,13.7,0.926,0.921,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.19,10.5,11.79,0.909,0.892,0.918,0.97,0.97,0.97,0.882,0.865,0.89,27.44,25.26,29.19,26.21,23.2,28.32,0,0,0,0,0,0,0.582,0,2.175,0.062,0.23,0.77,6.2
-369799200000,1958,4,1957,7,28,7,2.4,0.155,0.665,20355.1,126.3,126.3,121.2,4,4,4,3973,3740,4241,3716,3483,257,257,257,2616,2383,2884,0.0648,0.0606,0.0687,1100,1100,1100,990,990,990,975.6,975.1,976.1,14.4,13.9,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.52,12,13,0.925,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,31.23,29.79,32.56,30.29,28.89,31.59,0,0,0,0,0,0,0.673,0,1.735,0.065,0.28,0.72,8.48
-369194400000,1958,4,1957,7,29,7,2.05,0.155,0.665,22522.1,138,138,134.1,4,4,4,3396,3219,3612,3139,2962,257,257,257,2039,1862,2255,0.0758,0.0711,0.0798,1100,1100,1100,990,990,990,974.4,974,974.9,15.6,15.1,16,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.27,14.1,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.55,33.3,35.58,33.51,32.3,34.51,0,0,0,0,0,0,0.745,0,1.385,0.076,0.32,0.68,11
-368589600000,1958,4,1957,7,30,7,1.77,0.166,0.665,24494.1,151.3,151.3,145.8,4,4,4,2919,2720,3153,2644,2431,275.3,257,289,1544,1331,1796,0.0948,0.0815,0.106,1100,1100,1100,990,990,990,973.3,972.8,973.9,16.7,16.1,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.24,15.29,0.94,0.936,0.942,0.971,0.97,0.974,0.913,0.908,0.917,37.53,35.97,38.84,36.45,34.89,37.82,0,0,0,0,0,0,0.81,0,1.105,0.094,0.38,0.62,13.8
-367984800000,1958,5,1957,8,31,7,1.53,0.172,0.665,26279.3,160,160,156.4,4,4,4,2534,2404,2680,2250,2145,283.9,253,289,1150,1045,1291,0.112,0.105,0.119,1100,1100,1100,990,990,990,972.4,972.1,972.7,17.6,17.3,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.38,16.05,0.944,0.943,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.06,39.1,40.91,39.11,38.09,40.01,0,0,0,0,0,0,0.869,0,0.865,0.11,0.43,0.57,17.2
-367380000000,1958,5,1957,8,32,7,1.35,0.153,0.665,27640.2,168.2,168.2,164.5,4,4,4,2238,2097,2373,1985,1844,253,253,253,884.9,744.2,1020,0.113,0.107,0.121,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.13,16.79,0.946,0.945,0.947,0.98,0.978,0.98,0.927,0.925,0.928,41.99,41.12,42.9,41.13,40.23,42.04,0,0,0,0,0,0,0.914,0,0.685,0.11,0.49,0.51,20.5
-366775200000,1958,5,1957,8,33,7,1.16,0.153,0.665,29160.3,178.5,178.5,173.6,4,4,4,1918,1775,2054,1665,1522,253,253,253,565.4,422,700.6,0.132,0.123,0.143,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.924,0.918,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.3,16.9,17.76,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.931,44.28,43.18,45.53,43.39,42.32,44.62,0,0,0,0,0,0,0.964,0,0.495,0.13,0.57,0.43,25.1
-366170400000,1958,5,1957,8,34,7,0.98,0.147,0.665,30903.9,188,188,184,4,4,4,1620,1506,1734,1377,1293,243.3,185,253,276.6,193.4,381.3,0.15,0.123,0.164,1100,1100,1100,990,990,990,969.9,969.5,970.2,20.1,19.8,20.5,0.895,0.871,0.915,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.82,1.86,0.092,0.089,0.094,18.28,17.9,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,45.9,47.96,45.99,44.98,47,0,0,0,0,0,0,1.02,0,0.315,0.15,0.68,0.32,31.5
-365565600000,1958,6,1957,9,35,7,0.824,0.112,0.663,32203.2,192.8,192.8,191.7,4,4,4,1362,1259,1492,1177,1074,185,185,185,81.31,0,207,0.136,0.124,0.147,1096,1074,1100,990,990,990,969,968.7,969.5,21,20.5,21.3,0.808,0.741,0.866,0.639,0.589,0.648,0.031,0.028,0.032,1.75,1.62,1.81,0.083,0.076,0.088,19.21,18.73,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.21,48.09,50.08,47.92,47.13,48.2,0,0,0,0,0,0,1.06,0,0.161,0.14,0.8,0.2,39.1
-364960800000,1958,6,1957,9,36,7,0.717,0.112,0.605,31050.9,192.2,192.2,184.8,4,4,4,1185,1123,1246,999.8,938.2,185,185,185,0,0,0,0.156,0.149,0.165,999.8,938.2,1061,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.637,0.564,0.721,0.455,0.393,0.559,0.021,0.018,0.026,1.37,1.22,1.57,0.064,0.056,0.074,20.15,19.76,20.5,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.15,45.03,49.03,46.21,44.13,48.05,0,0,0,0,0,0,1.03,0,0.112,0.16,0.84,0.16,43.3
-364356000000,1958,6,1957,9,37,7,0.617,0.112,0.505,26744.2,169,169,159.2,4,3,3.857142857142857,1019,971,1073,834.4,786,185,185,185,0,0,0,0.182,0.172,0.191,834.4,786,887.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.469,0.425,0.518,0.343,0.319,0.369,0.016,0.014,0.017,1.05,0.971,1.13,0.048,0.044,0.052,21,20.74,21.2,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,42.84,39.48,52.05,41.52,38.49,48.2,0,0,0,0,0,0,0.884,0,0.112,0.18,0.82,0.18,43.3
-363751200000,1958,6,1957,9,38,7,0.541,0.112,0.429,23497.6,144.6,144.6,139.9,3,3,3,894.4,845.8,953.8,709.4,660.8,185,185,185,0,0,0,0.207,0.194,0.219,709.4,660.8,768.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.364,0.333,0.409,0.274,0.242,0.311,0.012,0.011,0.014,0.899,0.816,1.01,0.04,0.036,0.045,21.62,21.28,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.95,45.24,51.15,46.62,44.34,48.2,0,0,0,0,0,0,0.777,0,0.112,0.21,0.79,0.21,43.4
-363146400000,1958,6,1957,9,39,7,0.483,0.1,0.382,21590.3,132.4,132.4,128.5,3,3,3,798.3,772.5,837.3,632.1,609.5,166.1,163,185,0,0,0,0.208,0.199,0.221,632.1,609.5,654.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.314,0.3,0.328,0.223,0.208,0.238,0.0097,0.009,0.01,0.764,0.725,0.801,0.033,0.032,0.035,22.14,21.95,22.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.71,42.38,45.05,42.84,41.54,44.15,0,0,0,0,0,0,0.714,0,0.101,0.21,0.79,0.21,44.7
-362541600000,1958,7,1957,10,40,7,0.445,0.108,0.337,19167.6,123.1,123.1,114.1,3,3,3,735.8,704.7,764,557.4,505.7,178.4,163,199,0,0,0,0.243,0.213,0.282,557.4,505.7,601,990,990,990,966.8,966.7,967,23.2,23,23.3,0.272,0.245,0.295,0.173,0.139,0.202,0.0075,0.006,0.0088,0.639,0.554,0.711,0.028,0.024,0.031,22.52,22.33,22.73,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.918,0.935,39.01,35.57,41.87,38.03,34.5,41.03,0,0,0,0,0,0,0.634,0,0.108,0.24,0.76,0.24,43.1
-361936800000,1958,7,1957,10,41,7,0.412,0.12,0.292,16508.9,103.5,103.5,98.27,3,2,2.2857142857142856,681.5,662,704.7,482.5,463,199,199,199,0,0,0,0.292,0.282,0.301,482.5,463,505.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.232,0.221,0.245,0.127,0.118,0.139,0.0054,0.005,0.006,0.595,0.544,0.632,0.025,0.023,0.027,22.78,22.73,22.86,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.34,35.18,51.75,44.23,34.12,48.2,0,0,0,0,0,0,0.546,0,0.12,0.29,0.71,0.29,40.1
-361332000000,1958,7,1957,10,42,7,0.384,0.12,0.264,15500.4,94.91,94.91,92.26,2,2,2,634.9,612.2,648.5,435.9,413.2,199,199,199,0,0,0,0.314,0.307,0.325,435.9,413.2,449.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.209,0.201,0.214,0.105,0.094,0.111,0.0044,0.004,0.0047,0.55,0.516,0.571,0.023,0.022,0.024,23.01,22.94,23.14,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.07,44.79,48.43,46.13,43.9,47.46,0,0,0,0,0,0,0.513,0,0.12,0.31,0.69,0.31,40.4
-360727200000,1958,7,1957,10,43,7,0.359,0.11,0.249,14730,91.43,91.43,87.68,2,2,2,593.5,576.2,606.9,411.2,389.3,182.3,160,199,0,0,0,0.307,0.272,0.338,411.2,389.3,428.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.199,0.192,0.204,0.0931,0.0828,0.101,0.0039,0.0035,0.0043,0.512,0.48,0.536,0.022,0.02,0.023,23.22,23.16,23.29,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.73,42.36,46.65,43.84,41.51,45.72,0,0,0,0,0,0,0.487,0,0.11,0.31,0.69,0.31,41
-360122400000,1958,8,1957,11,44,7,0.342,0.0968,0.245,14586.8,87.86,87.86,86.83,2,2,2,565,554.6,570.2,405,394.6,160,160,160,0,0,0,0.283,0.281,0.288,405,394.6,410.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.195,0.192,0.197,0.0901,0.0853,0.0926,0.0038,0.0036,0.0039,0.501,0.486,0.509,0.021,0.02,0.021,23.36,23.33,23.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,44.3,43.24,44.83,43.41,42.38,43.93,0,0,0,0,0,0,0.482,0,0.097,0.28,0.72,0.28,42.7
-359517600000,1958,8,1957,11,45,7,0.323,0.0968,0.226,13476.6,83.44,83.44,80.22,2,2,2,533.3,512.2,548.2,373.3,352.2,160,160,160,0,0,0,0.3,0.292,0.312,373.3,352.2,388.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.177,0.189,0.0752,0.0652,0.0822,0.0031,0.0027,0.0034,0.454,0.422,0.476,0.019,0.018,0.02,23.55,23.46,23.67,0.952,0.949,0.953,0.978,0.973,0.98,0.931,0.924,0.934,41.01,38.79,42.57,40.11,37.76,41.72,0,0,0,0,0,0,0.446,0,0.097,0.3,0.7,0.3,41.7
-358912800000,1958,8,1957,11,46,7,0.304,0.101,0.202,12034,75.52,75.52,71.63,2,2,2,502.2,492.5,512.2,334.8,319.5,167.4,160,173,0,0,0,0.334,0.312,0.351,334.8,319.5,352.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.171,0.166,0.177,0.057,0.0498,0.0652,0.0024,0.0021,0.0027,0.397,0.374,0.422,0.016,0.015,0.018,23.74,23.67,23.81,0.946,0.944,0.949,0.971,0.97,0.973,0.919,0.916,0.924,36.88,35.21,38.79,35.82,34.16,37.76,0,0,0,0,0,0,0.398,0,0.102,0.33,0.66,0.34,39.6
-358308000000,1958,8,1957,11,47,7,0.291,0.105,0.187,11097.9,67.86,67.86,66.06,2,2,2,481.7,474.7,490.4,308.7,301.7,173,173,173,0,0,0,0.359,0.353,0.364,308.7,301.7,317.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.162,0.16,0.166,0.0447,0.0414,0.0488,0.0018,0.0017,0.002,0.358,0.347,0.371,0.015,0.014,0.015,23.87,23.82,23.92,0.942,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.915,34.05,33.3,34.98,33.03,32.3,33.93,0,0,0,0,0,0,0.367,0,0.104,0.36,0.64,0.36,38.1
-357703200000,1958,9,1957,12,48,7,0.276,0.0732,0.203,12148.3,75.21,75.21,72.31,2,2,2,456.1,446.6,469.1,335.1,325.6,121,121,121,0,0,0,0.265,0.258,0.271,335.1,325.6,348.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.168,0.164,0.172,0.0572,0.0527,0.0633,0.0023,0.0022,0.0026,0.393,0.379,0.413,0.016,0.016,0.017,23.95,23.88,24.01,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.916,0.923,37.24,36.21,38.64,36.16,35.13,37.6,0,0,0,0,0,0,0.402,0,0.073,0.27,0.74,0.26,44
-357098400000,1958,9,1957,12,49,7,0.26,0.0732,0.187,11217.2,69.44,69.44,66.77,2,2,2,430,418.2,442.7,309,297.2,121,121,121,0,0,0,0.281,0.273,0.289,309,297.2,321.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.158,0.154,0.163,0.0449,0.0393,0.0508,0.0018,0.0016,0.0021,0.354,0.337,0.373,0.014,0.014,0.015,24.11,24.03,24.18,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.42,33.13,35.8,33.38,32.13,34.72,0,0,0,0,0,0,0.371,0,0.073,0.28,0.72,0.28,43.1
-356493600000,1958,9,1957,12,50,7,0.242,0.0732,0.169,10141.8,62.98,62.98,60.37,2,2,2,400.1,389.6,412.3,279.1,268.6,121,121,121,0,0,0,0.303,0.294,0.311,279.1,268.6,291.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.144,0.152,0.0307,0.0258,0.0365,0.0012,0.001,0.0015,0.309,0.294,0.328,0.013,0.012,0.013,24.29,24.22,24.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,31.12,29.95,32.47,30.18,29.05,31.49,0,0,0,0,0,0,0.335,0,0.073,0.3,0.7,0.3,41.9
-355888800000,1958,9,1957,12,51,7,0.232,0.0732,0.159,9544.88,57.16,57.16,56.81,2,2,2,383.6,379,385.2,262.6,258,121,121,121,0,0,0,0.315,0.314,0.319,262.6,258,264.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.143,0.0229,0.0208,0.0237,0.00093,0.00084,0.00096,0.285,0.278,0.287,0.012,0.011,0.012,24.4,24.39,24.43,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,29.29,28.78,29.47,28.41,27.92,28.58,0,0,0,0,0,0,0.316,0,0.073,0.32,0.69,0.31,41.1
-355284000000,1958,9,1957,12,52,7,0.223,0.0628,0.16,9641.99,60.43,60.43,57.39,2,2,2,368.2,358.7,379,264.3,258,103.9,97,121,0,0,0,0.282,0.259,0.319,264.3,258,278.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.14,0.146,0.0238,0.0208,0.0302,0.00096,0.00084,0.0012,0.286,0.278,0.306,0.012,0.011,0.012,24.47,24.42,24.52,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.58,28.78,31.15,28.7,27.92,30.21,0,0,0,0,0,0,0.319,0,0.063,0.28,0.72,0.28,43.2
-354679200000,1958,10,1958,1,1,7,0.217,0.0587,0.158,9558.45,56.9,56.9,56.9,2,2,2,358.7,358.7,358.7,261.7,261.7,97,97,97,0,0,0,0.27,0.27,0.27,261.7,261.7,261.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.14,0.14,0.14,0.0225,0.0225,0.0225,0.00091,0.00091,0.00091,0.282,0.282,0.282,0.011,0.011,0.011,24.52,24.52,24.52,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,29.33,29.33,29.33,28.45,28.45,28.45,0,0,0,0,0,0,0.316,0,0.059,0.27,0.73,0.27,44
-354074400000,1958,10,1958,1,2,7,0.207,0.0587,0.149,8981.77,56.9,56.9,53.46,2,2,2,343,327.5,358.7,246,230.5,97,97,97,0,0,0,0.283,0.27,0.296,246,230.5,261.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.135,0.129,0.14,0.0183,0.0153,0.0225,0.00074,0.00061,0.00091,0.262,0.243,0.282,0.011,0.0097,0.011,24.62,24.52,24.72,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,27.56,25.8,29.33,26.73,25.02,28.45,0,0,0,0,0,0,0.297,0,0.058,0.28,0.72,0.28,43.4
-353469600000,1958,10,1958,1,3,7,0.203,0.0587,0.144,8641.01,53.64,53.64,51.43,2,1,1.7142857142857142,335.2,324.1,343.7,238.2,227.1,97,97,97,0,0,0,0.29,0.282,0.299,238.2,227.1,246.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.128,0.135,0.016,0.015,0.0167,0.00064,0.0006,0.00067,0.295,0.243,0.392,0.012,0.0097,0.016,24.63,24.59,24.72,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.895,0.94,34.41,25.8,52.5,32.6,25.02,48.2,0,0,0,0,0,0,0.286,0,0.059,0.29,0.71,0.29,42.6
-352864800000,1958,10,1958,1,4,7,0.225,0.0578,0.167,10104.2,63.19,63.19,60.14,2,2,2,372.2,347.3,382.6,276.7,250.3,95.57,92,97,0,0,0,0.257,0.24,0.279,276.7,250.3,290.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.145,0.136,0.15,0.0296,0.0172,0.0362,0.0012,0.00069,0.0015,0.304,0.265,0.325,0.012,0.011,0.013,24.43,24.36,24.6,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.902,0.91,31,28.06,32.57,30.07,27.22,31.6,0,0,0,0,0,0,0.334,0,0.058,0.26,0.74,0.26,44.9
-352260000000,1958,11,1958,2,5,7,0.237,0.0556,0.181,10931,68.32,68.32,65.07,2,2,2,391.4,385.2,406.7,299.4,293.2,92,92,92,0,0,0,0.235,0.226,0.239,299.4,293.2,314.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.151,0.159,0.0403,0.0374,0.0475,0.0016,0.0015,0.0019,0.338,0.329,0.361,0.014,0.013,0.015,24.31,24.21,24.35,0.94,0.939,0.943,0.97,0.97,0.97,0.912,0.911,0.914,33.54,32.86,35.22,32.53,31.88,34.16,0,0,0,0,0,0,0.361,0,0.056,0.23,0.76,0.24,46.1
-351655200000,1958,11,1958,2,6,7,0.245,0.0556,0.189,11414.8,68.32,68.32,67.95,2,2,2,404.9,402.5,406.7,312.9,310.5,92,92,92,0,0,0,0.227,0.226,0.229,312.9,310.5,314.7,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.158,0.157,0.159,0.0467,0.0456,0.0475,0.0019,0.0019,0.0019,0.358,0.355,0.361,0.015,0.014,0.015,24.22,24.21,24.23,0.942,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.914,35.02,34.76,35.22,33.97,33.72,34.16,0,0,0,0,0,0,0.377,0,0.056,0.23,0.77,0.23,46.6
-351050400000,1958,11,1958,2,7,7,0.253,0.0556,0.198,11908.9,74.5,74.5,70.89,2,2,2,418.6,406.7,435.1,326.6,314.7,92,92,92,0,0,0,0.22,0.211,0.226,326.6,314.7,343.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.159,0.169,0.0532,0.0475,0.0609,0.0022,0.0019,0.0025,0.379,0.361,0.404,0.015,0.015,0.017,24.14,24.04,24.21,0.945,0.943,0.947,0.971,0.97,0.972,0.917,0.914,0.921,36.52,35.22,38.31,35.44,34.16,37.25,0,0,0,0,0,0,0.394,0,0.055,0.22,0.78,0.22,47.1
-350445600000,1958,11,1958,2,8,7,0.274,0.0556,0.218,13177.8,84.05,84.05,78.44,2,2,2,452.5,429.8,477.8,360.5,337.8,92,92,92,0,0,0,0.204,0.193,0.214,360.5,337.8,385.8,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.175,0.167,0.184,0.0691,0.0584,0.0811,0.0028,0.0024,0.0033,0.43,0.396,0.468,0.018,0.016,0.019,23.93,23.78,24.07,0.95,0.946,0.953,0.976,0.971,0.98,0.927,0.919,0.934,40.18,37.73,42.88,39.22,36.64,42.03,0,0,0,0,0,0,0.436,0,0.056,0.2,0.8,0.2,48.1
-349840800000,1958,12,1958,3,9,7,0.33,0.0623,0.267,15685.4,96.4,96.4,93.37,2,2,2,544.9,502.8,576.2,441.9,399.8,103,103,103,0,0,0,0.19,0.179,0.205,441.9,399.8,473.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.204,0.189,0.216,0.108,0.0877,0.122,0.0045,0.0036,0.0051,0.553,0.489,0.6,0.023,0.02,0.025,23.4,23.21,23.65,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.47,44.27,51.5,46.68,43.38,48.2,0,0,0,0,0,0,0.519,0,0.063,0.19,0.81,0.19,47.5
-349236000000,1958,12,1958,3,10,7,0.387,0.0623,0.325,18633.4,124.6,124.6,110.9,3,2,2.857142857142857,639.9,588.3,704.7,536.9,485.3,103,103,103,0,0,0,0.162,0.146,0.175,536.9,485.3,601.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.252,0.223,0.289,0.16,0.128,0.203,0.0068,0.0054,0.0087,0.612,0.519,0.705,0.026,0.022,0.03,22.93,22.58,23.21,0.951,0.945,0.956,0.975,0.97,0.98,0.927,0.917,0.937,40.75,35.15,52.61,39.27,34.09,48.2,0,0,0,0,0,0,0.616,0,0.062,0.16,0.84,0.16,48.1
-348631200000,1958,12,1958,3,11,7,0.44,0.0623,0.377,21604.7,131.1,131.1,128.6,3,3,3,726.9,704.7,741,623.9,601.7,103,103,103,0,0,0,0.142,0.139,0.146,623.9,601.7,638,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.302,0.289,0.31,0.218,0.203,0.227,0.0094,0.0087,0.0098,0.743,0.705,0.766,0.032,0.03,0.033,22.45,22.37,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.74,42.38,44.59,42.87,41.54,43.7,0,0,0,0,0,0,0.714,0,0.063,0.14,0.86,0.14,49.1
-348026400000,1958,12,1958,3,12,7,0.496,0.0623,0.434,24211.2,172.9,172.9,144.1,4,3,3.2857142857142856,820.1,741,1001,717.1,638,103,103,103,0,0,0,0.127,0.103,0.139,717.1,638,897.9,990,990,990,967.2,966.9,967.9,22.8,22.1,23.1,0.365,0.31,0.51,0.275,0.227,0.374,0.012,0.0098,0.017,0.877,0.766,1.13,0.039,0.033,0.051,21.94,20.97,22.37,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.03,40.24,47.05,44.11,39.3,46.11,0,0,0,0,0,0,0.801,0,0.062,0.13,0.88,0.12,48.8
-347421600000,1958,12,1958,3,13,7,0.568,0.0696,0.498,27038.5,167.5,167.5,160.9,4,4,4,939.2,928.7,964.9,824.2,804.7,115,103,124,0,0,0,0.122,0.107,0.134,824.2,804.7,861.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.444,0.428,0.477,0.338,0.328,0.356,0.015,0.015,0.016,1,0.971,1.07,0.045,0.043,0.048,21.34,21.17,21.41,0.954,0.953,0.955,0.978,0.977,0.98,0.933,0.931,0.936,41.13,40.28,42.72,40.24,39.34,41.87,0,0,0,0,0,0,0.894,0,0.07,0.12,0.88,0.12,47.6
-346816800000,1959,1,1958,4,14,7,0.545,0.075,0.47,25388,158.5,158.5,151.1,4,3,3.5714285714285716,901.8,863.8,935.5,777.8,739.8,124,124,124,0,0,0,0.138,0.133,0.144,777.8,739.8,811.5,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.404,0.37,0.434,0.315,0.295,0.332,0.014,0.013,0.015,0.96,0.938,0.992,0.043,0.042,0.044,21.53,21.38,21.7,0.955,0.953,0.957,0.978,0.975,0.98,0.933,0.929,0.938,44.64,39.51,51.77,42.94,38.52,48.2,0,0,0,0,0,0,0.84,0,0.075,0.14,0.86,0.14,46.6
-346212000000,1959,1,1958,4,15,7,0.513,0.075,0.438,24292.8,144.6,144.6,144.6,3,3,3,847.5,845.8,858,723.5,721.8,124,124,124,0,0,0,0.146,0.145,0.147,723.5,721.8,734,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.36,0.359,0.366,0.284,0.283,0.291,0.013,0.012,0.013,0.913,0.91,0.93,0.04,0.04,0.041,21.8,21.74,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.33,49.24,49.91,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.15,0.85,0.15,47.4
-345607200000,1959,1,1958,4,16,7,0.518,0.0715,0.447,24292.8,144.6,144.6,144.6,3,3,3,856.9,851.4,863.8,738.6,727.4,118.3,116,124,0,0,0,0.138,0.134,0.146,738.6,727.4,747.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.363,0.373,0.294,0.287,0.301,0.013,0.013,0.013,0.937,0.919,0.953,0.041,0.041,0.042,21.74,21.69,21.78,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.22,49.54,50.74,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.071,0.14,0.86,0.14,46.9
-345002400000,1959,1,1958,4,17,7,0.536,0.0721,0.464,24599.6,157.4,157.4,146.4,4,3,3.142857142857143,886.3,871.9,919.2,767.2,755.9,119.1,116,138,0,0,0,0.134,0.126,0.15,767.2,755.9,803.2,990,990,990,967.4,967.4,967.6,22.6,22.4,22.6,0.392,0.381,0.424,0.31,0.305,0.328,0.014,0.013,0.015,0.975,0.965,1.01,0.043,0.043,0.045,21.58,21.41,21.65,0.956,0.953,0.957,0.98,0.977,0.98,0.937,0.931,0.938,49.82,40.29,52.27,46.94,39.35,48.2,0,0,0,0,0,0,0.813,0,0.072,0.13,0.87,0.13,45.9
-344397600000,1959,2,1958,5,18,7,0.563,0.0835,0.48,25232,160.7,160.7,150.2,4,3,3.4285714285714284,931.2,919.2,964.9,793.2,781.2,138,138,138,0,0,0,0.148,0.143,0.15,793.2,781.2,826.9,990,990,990,967.6,967.6,967.8,22.4,22.2,22.4,0.419,0.408,0.449,0.323,0.317,0.339,0.014,0.014,0.015,0.999,0.959,1.01,0.045,0.043,0.045,21.38,21.23,21.41,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,47.16,39.88,52.27,44.43,38.91,48.2,0,0,0,0,0,0,0.834,0,0.083,0.15,0.85,0.15,44.8
