datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
-215575200000,1963,3,1962,6,23,7,3.85,0.168,0.665,0,0,0,0,4,4,4,6359,5855,6663,6081,5577,278,278,278,4981,4477,5285,0.0438,0.0417,0.0475,1100,1100,1100,990.12,990.08,990.14,979.5,978.8,979.9,10.6,10.3,11.2,0.883,0.873,0.898,0.648,0.648,0.648,0.061,0.058,0.063,1.83,1.82,1.85,0.17,0.16,0.18,8.797,8.449,9.404,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.044,0.17,0.83,0
-214970400000,1963,3,1962,6,24,7,4.22,0.168,0.665,0,0,0,0,4,4,4,6983,6805,7037,6705,6527,278,278,278,5605,5427,5659,0.0398,0.0395,0.0409,1100,1100,1100,990.17,990.15,990.17,980.3,980,980.3,9.91,9.85,10.1,0.864,0.862,0.869,0.648,0.648,0.648,0.065,0.064,0.066,1.81,1.81,1.82,0.18,0.18,0.18,8.093,8.038,8.288,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.555,0.04,0.16,0.84,0
-214365600000,1963,3,1962,6,25,7,4.08,0.168,0.665,0,0,0,0,4,4,4,6742,6602,6892,6464,6324,278,278,278,5364,5224,5514,0.0412,0.0403,0.0421,1100,1100,1100,990.15,990.14,990.16,980,979.8,980.2,10.2,10,10.3,0.871,0.866,0.875,0.648,0.648,0.648,0.064,0.063,0.065,1.82,1.81,1.82,0.18,0.18,0.18,8.359,8.19,8.517,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.415,0.041,0.16,0.84,0
-213760800000,1963,3,1962,6,26,7,3.85,0.168,0.665,0,0,0,0,4,4,4,6367,6274,6502,6089,5996,278,278,278,4989,4896,5124,0.0437,0.0428,0.0443,1100,1100,1100,990.12,990.11,990.13,979.5,979.4,979.7,10.6,10.5,10.7,0.882,0.878,0.885,0.648,0.648,0.648,0.061,0.06,0.062,1.83,1.83,1.83,0.17,0.17,0.17,8.782,8.63,8.887,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.185,0.044,0.17,0.83,0
-213156000000,1963,4,1962,7,27,7,3.74,0.189,0.665,0,0,0,0,4,4,4,6183,6064,6274,5870,5751,313,313,313,4770,4651,4861,0.0506,0.0499,0.0516,1100,1100,1100,990.1,990.09,990.11,979.3,979.1,979.4,10.8,10.7,11,0.888,0.885,0.892,0.648,0.648,0.648,0.06,0.059,0.06,1.84,1.83,1.84,0.17,0.17,0.17,8.99,8.887,9.124,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.051,0.18,0.82,0
-212551200000,1963,4,1962,7,28,7,3.51,0.189,0.665,0,0,0,0,4,4,4,5802,5680,5967,5489,5367,313,313,313,4389,4267,4554,0.054,0.0525,0.0551,1100,1100,1100,990.07,990.06,990.09,978.7,978.6,979,11.3,11.1,11.5,0.899,0.894,0.903,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.479,9.243,9.654,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.845,0.054,0.19,0.81,0
-211946400000,1963,4,1962,7,29,7,3.24,0.189,0.665,8585.85,94.4,94.4,51.11,4,4,4,5355,5027,5622,5042,4714,313,313,313,3942,3614,4209,0.0585,0.0557,0.0623,1100,1100,1100,990.04,990.01,990.06,978.1,977.6,978.5,12,11.6,12.5,0.913,0.905,0.923,0.648,0.648,0.648,0.054,0.052,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.12,9.736,10.59,0.506,0,0.895,0.554,0,0.97,0.491,0,0.868,14.09,0,25.55,12.78,0,23.6,0,0,3,0,0,0.429,0.284,0.429,2.575,0.058,0.21,0.79,2.65
-211341600000,1963,4,1962,7,30,7,2.82,0.189,0.665,17782.8,113.8,113.8,105.9,4,4,4,4660,4329,4944,4347,4016,313,313,313,3247,2916,3531,0.0673,0.0633,0.0723,1100,1100,1100,990,990,990,976.9,976.3,977.4,13.1,12.6,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.24,10.72,11.84,0.911,0.9,0.918,0.97,0.97,0.97,0.884,0.873,0.891,27.61,26,29.34,26.46,24.25,28.46,0,0,0,0,0,0,0.588,0,2.155,0.067,0.24,0.76,6.31
-210736800000,1963,4,1962,7,31,7,2.44,0.179,0.665,20121.9,124.5,124.5,119.8,4,4,4,4036,3818,4241,3740,3529,295.9,289,313,2640,2429,2828,0.0733,0.0704,0.0757,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.39,12,12.83,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,30.87,29.79,32.1,29.94,28.89,31.14,0,0,0,0,0,0,0.665,0,1.775,0.073,0.27,0.73,8.25
-210132000000,1963,5,1962,8,32,7,2.1,0.175,0.665,22231,137.2,137.2,132.3,4,4,4,3473,3258,3661,3184,2969,289,289,289,2084,1869,2272,0.0833,0.0789,0.0887,1100,1100,1100,990,990,990,974.6,974.1,975,15.4,15,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.56,13.16,14.02,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,34.11,33.02,35.35,33.08,32.03,34.29,0,0,0,0,0,0,0.735,0,1.435,0.083,0.32,0.68,10.6
-209527200000,1963,5,1962,8,33,7,1.81,0.175,0.665,24151,149.9,149.9,143.8,4,4,4,2996,2770,3219,2707,2481,289,289,289,1607,1381,1830,0.0967,0.0898,0.104,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.62,14.1,15.17,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.02,35.58,38.52,35.94,34.51,37.47,0,0,0,0,0,0,0.799,0,1.145,0.097,0.37,0.63,13.3
-208922400000,1963,5,1962,8,34,7,1.54,0.175,0.665,26244.2,160,160,156.2,4,4,4,2542,2404,2707,2253,2115,289,289,289,1153,1015,1318,0.114,0.107,0.12,1100,1100,1100,990,990,990,972.4,972.1,972.8,17.6,17.2,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.32,16.05,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.924,40.01,38.93,40.91,39.05,37.91,40.01,0,0,0,0,0,0,0.868,0,0.875,0.11,0.43,0.57,17
-208317600000,1963,5,1962,8,35,7,1.35,0.164,0.665,27666.4,168.5,168.5,164.7,4,4,4,2232,2083,2363,1961,1857,271,226,289,861,757,974.4,0.121,0.104,0.133,1100,1100,1100,990,990,990,971.7,971.3,972,18.3,18,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.15,16.83,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.929,42.03,41.18,42.99,41.17,40.29,42.13,0,0,0,0,0,0,0.915,0,0.685,0.12,0.49,0.51,20.5
-207712800000,1963,6,1962,9,36,7,1.12,0.137,0.665,29520,181.1,181.1,175.7,4,4,4,1855,1700,2030,1629,1474,226,226,226,529.3,374,704.5,0.122,0.111,0.133,1100,1100,1100,990,990,990,970.6,970.1,971.2,19.4,18.8,19.9,0.922,0.912,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.1,17.5,16.95,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.83,43.33,46.21,43.93,42.47,45.28,0,0,0,0,0,0,0.976,0,0.455,0.12,0.59,0.41,26.4
-207108000000,1963,6,1962,9,37,7,0.941,0.137,0.665,31283.5,188.6,188.6,186.2,4,4,4,1556,1492,1652,1330,1266,226,226,226,230.4,166,325.7,0.145,0.137,0.151,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.882,0.859,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.83,1.81,1.86,0.09,0.088,0.093,18.5,18.17,18.73,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.5,46.63,48.11,46.55,45.69,47.15,0,0,0,0,0,0,1.03,0,0.276,0.15,0.71,0.29,33.2
-206503200000,1963,6,1962,9,38,7,0.816,0.137,0.657,32219.2,192.8,192.8,191.8,4,4,4,1349,1284,1445,1123,1058,226,226,226,35.78,0,119.3,0.168,0.156,0.176,1087,1058,1100,990,990,990,969,968.8,969.3,21,20.7,21.2,0.785,0.728,0.839,0.619,0.554,0.648,0.029,0.026,0.031,1.7,1.57,1.79,0.081,0.074,0.086,19.3,18.9,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.03,48.56,49.56,47.95,47.59,48.2,0,0,0,0,0,0,1.07,0,0.159,0.17,0.81,0.19,39.5
-205898400000,1963,6,1962,9,39,7,0.713,0.137,0.576,29771.3,185.7,185.7,177.2,4,4,4,1178,1106,1241,952.4,879.7,226,226,226,0,0,0,0.192,0.182,0.204,952.4,879.7,1015,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.589,0.517,0.664,0.404,0.365,0.456,0.019,0.017,0.021,1.26,1.12,1.4,0.058,0.052,0.066,20.28,19.94,20.65,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.21,42.51,47.37,44.3,41.66,46.43,0,0,0,0,0,0,0.985,0,0.137,0.19,0.81,0.19,41.8
-205293600000,1963,7,1962,10,40,7,0.623,0.12,0.502,26588,169.3,169.3,158.3,4,3,3.857142857142857,1030,982,1091,830.5,783,199,199,199,0,0,0,0.194,0.182,0.203,830.5,783,892.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.466,0.422,0.522,0.341,0.318,0.371,0.015,0.014,0.017,1.04,0.989,1.14,0.047,0.045,0.052,20.97,20.68,21.14,0.954,0.953,0.956,0.978,0.976,0.98,0.933,0.93,0.937,42.58,39.8,51.76,41.29,38.83,48.2,0,0,0,0,0,0,0.879,0,0.121,0.19,0.81,0.19,42.7
-204688800000,1963,7,1962,10,41,7,0.555,0.12,0.434,23623.5,144.6,144.6,140.6,3,3,3,917.3,858,975.2,718.3,659,199,199,199,0,0,0,0.217,0.204,0.232,718.3,659,776.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.37,0.332,0.416,0.28,0.241,0.315,0.012,0.011,0.014,0.915,0.812,1.02,0.041,0.036,0.046,21.52,21.18,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.3,45.02,51.4,46.87,44.12,48.2,0,0,0,0,0,0,0.781,0,0.121,0.22,0.78,0.22,42.6
-204084000000,1963,7,1962,10,42,7,0.491,0.12,0.37,20842.7,131.2,131.2,124.1,3,3,3,811.1,768.4,851.4,612.1,569.4,199,199,199,0,0,0,0.246,0.234,0.259,612.1,569.4,652.4,990,990,990,967.1,967,967.3,22.9,22.7,23,0.306,0.281,0.329,0.21,0.181,0.237,0.0092,0.0079,0.01,0.733,0.661,0.801,0.032,0.029,0.035,22.12,21.89,22.36,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,42.24,39.63,44.63,41.35,38.65,43.74,0,0,0,0,0,0,0.689,0,0.121,0.24,0.75,0.25,42.4
-203479200000,1963,7,1962,10,43,7,0.445,0.12,0.324,18378.6,115.1,115.1,109.4,3,3,3,735.2,704.7,764,536.2,505.7,199,199,199,0,0,0,0.271,0.26,0.282,536.2,505.7,565,990,990,990,966.8,966.7,967,23.2,23,23.3,0.262,0.245,0.279,0.159,0.139,0.178,0.0069,0.006,0.0077,0.605,0.554,0.654,0.026,0.024,0.028,22.55,22.39,22.73,0.949,0.947,0.952,0.972,0.97,0.975,0.923,0.918,0.928,37.53,35.57,39.35,36.47,34.5,38.36,0,0,0,0,0,0,0.608,0,0.121,0.27,0.73,0.27,41.3
-202874400000,1963,7,1962,10,44,7,0.404,0.111,0.292,16499.7,103.1,103.1,98.21,3,2,2.2857142857142856,667.7,643.9,698.6,483.5,470.9,184.1,173,199,0,0,0,0.276,0.257,0.291,483.5,470.9,501.1,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.231,0.223,0.242,0.127,0.121,0.136,0.0054,0.0052,0.0058,0.595,0.544,0.632,0.025,0.023,0.027,22.83,22.73,22.92,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,46.58,35.18,51.75,44.21,34.12,48.2,0,0,0,0,0,0,0.546,0,0.112,0.27,0.72,0.28,40.8
-202269600000,1963,8,1962,11,45,7,0.374,0.105,0.269,15807.8,96.4,96.4,94.09,2,2,2,618.1,588.3,636.6,445.1,415.3,173,173,173,0,0,0,0.28,0.272,0.294,445.1,415.3,463.6,990,990,990,966.4,966.2,966.4,23.6,23.6,23.8,0.211,0.2,0.219,0.109,0.095,0.118,0.0046,0.004,0.005,0.563,0.518,0.592,0.024,0.022,0.025,23.07,22.96,23.23,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.18,45.23,49.97,47.05,44.32,48.2,0,0,0,0,0,0,0.523,0,0.105,0.28,0.72,0.28,42.3
-201664800000,1963,8,1962,11,46,7,0.349,0.105,0.245,14530.4,88.65,88.65,86.49,2,2,2,577.5,566.7,588.3,404.5,393.7,173,173,173,0,0,0,0.3,0.294,0.305,404.5,393.7,415.3,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.196,0.192,0.2,0.0899,0.0848,0.095,0.0038,0.0036,0.004,0.502,0.486,0.518,0.021,0.02,0.022,23.3,23.23,23.36,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.13,43.03,45.23,43.25,42.17,44.32,0,0,0,0,0,0,0.481,0,0.104,0.3,0.7,0.3,41.6
-201060000000,1963,8,1962,11,47,7,0.32,0.105,0.215,12785.6,79.2,79.2,76.1,2,2,2,528.8,512.2,542.7,355.8,339.2,173,173,173,0,0,0,0.327,0.319,0.338,355.8,339.2,369.7,990,990,990,966,965.9,966,24,24,24.1,0.179,0.173,0.184,0.0669,0.0591,0.0735,0.0028,0.0025,0.0031,0.429,0.404,0.449,0.018,0.017,0.019,23.59,23.51,23.69,0.949,0.947,0.951,0.974,0.97,0.977,0.925,0.919,0.929,39.06,37.31,40.53,38.05,36.2,39.6,0,0,0,0,0,0,0.423,0,0.105,0.33,0.67,0.33,40
-200455200000,1963,8,1962,11,48,7,0.298,0.1,0.198,11758.1,78.86,78.86,69.99,2,2,2,492.3,485.3,507,326.7,317.4,165.6,121,173,0,0,0,0.336,0.249,0.353,326.7,317.4,364.3,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.166,0.178,0.0532,0.0488,0.0709,0.0022,0.002,0.0029,0.385,0.371,0.437,0.016,0.015,0.018,23.8,23.72,23.82,0.945,0.944,0.95,0.971,0.97,0.977,0.918,0.915,0.928,36.04,34.98,40.37,34.99,33.93,39.43,0,0,0,0,0,0,0.389,0,0.1,0.34,0.66,0.34,39.5
-199850400000,1963,9,1962,12,49,7,0.282,0.0732,0.209,12517.5,76.46,76.46,74.51,2,2,2,465.8,446.6,474.7,344.8,325.6,121,121,121,0,0,0,0.26,0.255,0.271,344.8,325.6,353.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.171,0.164,0.174,0.0618,0.0527,0.0659,0.0025,0.0022,0.0027,0.408,0.379,0.421,0.017,0.016,0.017,23.9,23.84,24.01,0.948,0.945,0.949,0.973,0.97,0.974,0.922,0.916,0.925,38.29,36.21,39.24,37.25,35.13,38.23,0,0,0,0,0,0,0.414,0,0.073,0.26,0.74,0.26,44.4
-199245600000,1963,9,1962,12,50,7,0.265,0.0732,0.192,11502.1,70.26,70.26,68.47,2,2,2,438.1,427.1,446.6,317.1,306.1,121,121,121,0,0,0,0.276,0.271,0.283,317.1,306.1,325.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.161,0.157,0.164,0.0487,0.0435,0.0527,0.002,0.0018,0.0022,0.366,0.35,0.379,0.015,0.014,0.016,24.06,24.01,24.13,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.913,0.916,35.29,34.1,36.21,34.23,33.08,35.13,0,0,0,0,0,0,0.38,0,0.073,0.28,0.72,0.28,43.4
-198640800000,1963,9,1962,12,51,7,0.251,0.0732,0.178,10702.2,66.16,66.16,63.7,2,2,2,415.7,402.5,427.1,294.7,281.5,121,121,121,0,0,0,0.291,0.283,0.301,294.7,281.5,306.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.149,0.157,0.0381,0.0319,0.0435,0.0016,0.0013,0.0018,0.333,0.313,0.35,0.014,0.013,0.014,24.2,24.13,24.28,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.913,32.84,31.38,34.1,31.85,30.44,33.08,0,0,0,0,0,0,0.354,0,0.073,0.29,0.71,0.29,42.6
-198036000000,1963,9,1962,12,52,7,0.238,0.0732,0.165,9885.01,60.88,60.88,58.84,2,2,2,393,385.2,402.5,272,264.2,121,121,121,0,0,0,0.308,0.301,0.314,272,264.2,281.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.143,0.149,0.0274,0.0237,0.0319,0.0011,0.00096,0.0013,0.299,0.287,0.313,0.012,0.012,0.013,24.34,24.28,24.39,0.934,0.933,0.937,0.97,0.97,0.97,0.906,0.905,0.908,30.33,29.47,31.38,29.42,28.58,30.44,0,0,0,0,0,0,0.327,0,0.073,0.31,0.69,0.31,41.5
-197431200000,1963,9,1962,12,53,7,0.229,0.0607,0.168,10153.7,62.05,62.05,60.44,2,2,2,378.7,364,385.2,278.3,264.2,100.4,97,121,0,0,0,0.265,0.254,0.314,278.3,264.2,285.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.142,0.149,0.0304,0.0237,0.0338,0.0012,0.00096,0.0014,0.307,0.287,0.318,0.012,0.012,0.013,24.4,24.37,24.49,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,31.15,29.47,31.99,30.22,28.58,31.03,0,0,0,0,0,0,0.336,0,0.061,0.27,0.73,0.27,44.3
-196826400000,1963,10,1963,1,1,7,0.215,0.0587,0.157,9453.16,58.05,58.05,56.27,2,2,2,355.8,351.7,364,258.8,254.7,97,97,97,0,0,0,0.273,0.266,0.276,258.8,254.7,267,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.139,0.138,0.142,0.0211,0.0192,0.025,0.00085,0.00077,0.001,0.278,0.271,0.29,0.011,0.011,0.012,24.54,24.49,24.57,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.903,0.905,29,28.55,29.92,28.13,27.69,29.02,0,0,0,0,0,0,0.313,0,0.058,0.27,0.73,0.27,44
-196221600000,1963,10,1963,1,2,7,0.219,0.0587,0.16,9672.54,58.05,58.05,57.57,2,2,2,361.8,354,364,264.8,257,97,97,97,0,0,0,0.268,0.266,0.274,264.8,257,267,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.139,0.142,0.024,0.0203,0.025,0.00097,0.00082,0.001,0.287,0.275,0.29,0.012,0.011,0.012,24.5,24.49,24.56,0.933,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,29.68,28.81,29.92,28.79,27.94,29.02,0,0,0,0,0,0,0.32,0,0.059,0.27,0.73,0.27,44.2
-195616800000,1963,10,1963,1,3,7,0.218,0.0587,0.16,9644.87,58.05,58.05,57.41,2,2,2,361.1,354,364,264.1,257,97,97,97,0,0,0,0.269,0.266,0.274,264.1,257,267,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.141,0.139,0.142,0.0236,0.0203,0.025,0.00095,0.00082,0.001,0.285,0.275,0.29,0.012,0.011,0.012,24.51,24.49,24.56,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,29.59,28.81,29.92,28.7,27.94,29.02,0,0,0,0,0,0,0.319,0,0.058,0.27,0.73,0.27,44.2
-195012000000,1963,10,1963,1,4,7,0.222,0.0574,0.165,9938.04,63.75,63.75,59.16,2,2,2,366.9,358.7,385.2,272,261.7,94.86,92,97,0,0,0,0.259,0.239,0.27,272,261.7,293.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.144,0.14,0.151,0.0274,0.0225,0.0374,0.0011,0.00091,0.0015,0.297,0.282,0.329,0.012,0.011,0.013,24.47,24.35,24.52,0.934,0.932,0.939,0.97,0.97,0.97,0.906,0.904,0.911,30.49,29.33,32.86,29.58,28.45,31.88,0,0,0,0,0,0,0.329,0,0.057,0.26,0.74,0.26,44.8
-194407200000,1963,11,1963,2,5,7,0.248,0.0556,0.192,11584.4,73.29,73.29,68.95,2,2,2,409.6,385.2,429.8,317.6,293.2,92,92,92,0,0,0,0.225,0.214,0.239,317.6,293.2,337.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.16,0.151,0.167,0.0489,0.0374,0.0584,0.002,0.0015,0.0024,0.365,0.329,0.396,0.015,0.013,0.016,24.19,24.07,24.35,0.943,0.939,0.946,0.97,0.97,0.971,0.915,0.911,0.919,35.53,32.86,37.73,34.48,31.88,36.64,0,0,0,0,0,0,0.383,0,0.056,0.22,0.77,0.23,46.7
-193802400000,1963,11,1963,2,6,7,0.276,0.0556,0.22,13312.2,83.4,83.4,79.24,2,2,2,456,446.6,474.7,364,354.6,92,92,92,0,0,0,0.202,0.194,0.206,364,354.6,382.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.176,0.173,0.183,0.0708,0.0664,0.0796,0.0029,0.0027,0.0033,0.435,0.421,0.463,0.018,0.017,0.019,23.91,23.8,23.97,0.95,0.949,0.953,0.977,0.975,0.98,0.928,0.925,0.934,40.56,39.55,42.55,39.62,38.56,41.7,0,0,0,0,0,0,0.44,0,0.056,0.2,0.8,0.2,48.2
-193197600000,1963,11,1963,2,7,7,0.309,0.0556,0.253,15049.1,96.4,96.4,89.58,2,2,2,510.8,477.8,570.2,418.8,385.8,92,92,92,0,0,0,0.181,0.161,0.193,418.8,385.8,478.2,990,990,990,965.9,965.8,966.2,24.1,23.8,24.2,0.196,0.184,0.218,0.0967,0.0811,0.125,0.004,0.0033,0.0052,0.517,0.468,0.608,0.021,0.019,0.025,23.58,23.23,23.78,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,46.24,42.88,52.07,44.79,42.03,48.2,0,0,0,0,0,0,0.498,0,0.056,0.18,0.82,0.18,48.7
-192592800000,1963,11,1963,2,8,7,0.385,0.0566,0.328,18993.2,125.7,125.7,113.1,3,3,3,636.7,588.3,710.9,543.1,496.3,93.57,92,103,0,0,0,0.147,0.134,0.156,543.1,496.3,607.9,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.255,0.228,0.292,0.164,0.133,0.207,0.007,0.0056,0.0089,0.606,0.527,0.716,0.026,0.022,0.031,22.95,22.54,23.23,0.95,0.946,0.955,0.974,0.97,0.98,0.925,0.917,0.936,38.68,35.64,42.77,37.68,34.57,41.91,0,0,0,0,0,0,0.628,0,0.057,0.15,0.85,0.15,49.3
-191988000000,1963,12,1963,3,9,7,0.463,0.0623,0.401,22739.2,142,142,135.4,3,3,3,765.6,725.1,804.6,662.6,622.1,103,103,103,0,0,0,0.135,0.128,0.142,662.6,622.1,701.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.3,0.346,0.244,0.217,0.27,0.011,0.0093,0.012,0.808,0.739,0.874,0.035,0.032,0.038,22.23,22.01,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.04,43.63,48.31,45.12,42.76,47.34,0,0,0,0,0,0,0.752,0,0.062,0.13,0.87,0.13,49.1
-191383200000,1963,12,1963,3,10,7,0.503,0.0623,0.441,24279.4,144.6,144.6,144.5,3,3,3,831.6,817.2,845.8,728.6,714.2,103,103,103,0,0,0,0.124,0.122,0.126,728.6,714.2,742.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.361,0.353,0.369,0.288,0.278,0.297,0.013,0.012,0.013,0.919,0.895,0.943,0.04,0.039,0.042,21.85,21.77,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.81,49.01,50.59,48.17,48.03,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,48.3
-190778400000,1963,12,1963,3,11,7,0.513,0.0623,0.451,24292.8,144.6,144.6,144.6,3,3,3,848.3,845.8,858,745.3,742.8,103,103,103,0,0,0,0.121,0.12,0.122,745.3,742.8,755,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.371,0.369,0.379,0.299,0.297,0.304,0.013,0.013,0.013,0.948,0.943,0.965,0.042,0.042,0.043,21.76,21.7,21.77,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.73,50.59,51.25,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,47.4
-190173600000,1963,12,1963,3,12,7,0.53,0.0623,0.467,24927.9,158.5,158.5,148.4,4,3,3.2857142857142856,875.6,858,910,772.6,755,103,103,103,0,0,0,0.118,0.113,0.12,772.6,755,807,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.395,0.379,0.427,0.313,0.304,0.33,0.014,0.013,0.015,0.971,0.958,0.999,0.043,0.043,0.044,21.63,21.49,21.7,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,48.34,40.24,52.33,45.7,39.3,48.2,0,0,0,0,0,0,0.824,0,0.063,0.12,0.88,0.12,47
-189568800000,1963,12,1963,3,13,7,0.568,0.0714,0.496,26932.1,163.5,163.5,160.3,4,4,4,938.8,919.2,964.9,820.8,804.7,118,103,124,0,0,0,0.126,0.11,0.134,820.8,804.7,840.9,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.442,0.428,0.461,0.336,0.328,0.346,0.015,0.015,0.016,0.998,0.971,1.03,0.045,0.043,0.046,21.35,21.21,21.44,0.954,0.953,0.954,0.978,0.977,0.98,0.933,0.931,0.935,40.97,40.28,41.72,40.08,39.34,40.88,0,0,0,0,0,0,0.891,0,0.072,0.13,0.87,0.13,47.4
-188964000000,1964,1,1963,4,14,7,0.59,0.075,0.515,27763.8,166.2,166.2,165.3,4,4,4,976.2,964.9,982,852.2,840.9,124,124,124,0,0,0,0.127,0.126,0.129,852.2,840.9,858,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.472,0.461,0.477,0.351,0.346,0.354,0.016,0.016,0.016,1.05,1.03,1.06,0.047,0.046,0.048,21.14,21.11,21.21,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.16,41.72,42.39,41.32,40.88,41.54,0,0,0,0,0,0,0.918,0,0.075,0.13,0.87,0.13,47.1
-188359200000,1964,1,1963,4,15,7,0.604,0.075,0.529,28345.9,169.9,169.9,168.7,4,4,4,998.8,982,1007,874.8,858,124,124,124,0,0,0,0.124,0.123,0.126,874.8,858,882.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.492,0.477,0.499,0.362,0.354,0.366,0.016,0.016,0.017,1.09,1.06,1.11,0.049,0.048,0.05,21.02,20.97,21.11,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.04,42.39,43.35,42.18,41.54,42.48,0,0,0,0,0,0,0.937,0,0.075,0.12,0.88,0.12,46.9
-187754400000,1964,1,1963,4,16,7,0.625,0.075,0.55,29225.3,176.2,176.2,174,4,4,4,1033,1007,1047,908.8,882.6,124,124,124,0,0,0,0.12,0.118,0.123,908.8,882.6,923.3,990,990,990,968,967.9,968,22,22,22.1,0.523,0.499,0.537,0.379,0.366,0.386,0.017,0.017,0.018,1.15,1.11,1.18,0.052,0.05,0.054,20.85,20.77,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.38,43.35,44.94,43.49,42.48,44.04,0,0,0,0,0,0,0.966,0,0.075,0.12,0.88,0.12,46.8
-187149600000,1964,1,1963,4,17,7,0.655,0.0774,0.577,30344.3,185.4,185.4,180.6,4,4,4,1082,1047,1127,954.3,923.3,128,124,138,0,0,0,0.118,0.115,0.125,954.3,923.3,988.8,990,990,990,968.2,968,968.3,21.8,21.7,22,0.565,0.537,0.598,0.401,0.386,0.418,0.018,0.018,0.019,1.23,1.18,1.29,0.056,0.054,0.06,20.61,20.41,20.77,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.08,44.94,47.28,45.16,44.04,46.34,0,0,0,0,0,0,1,0,0.078,0.12,0.88,0.12,46.3
-186544800000,1964,2,1963,5,18,7,0.712,0.0835,0.629,32025.8,192.8,192.8,190.6,4,4,4,1177,1127,1212,1039,988.8,138,138,138,0,0,0,0.117,0.114,0.122,1039,988.8,1074,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.67,0.598,0.721,0.514,0.418,0.59,0.024,0.019,0.028,1.47,1.29,1.61,0.068,0.06,0.075,20.07,19.83,20.41,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.83,47.28,49.85,47.66,46.34,48.2,0,0,0,0,0,0,1.06,0,0.083,0.12,0.88,0.12,45
-185940000000,1964,2,1963,5,19,7,0.776,0.0835,0.665,32390.4,192.8,192.8,192.8,4,4,4,1283,1241,1320,1145,1103,138,138,138,44.58,2.726,81.78,0.108,0.105,0.111,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.777,0.76,0.793,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.71,1.74,0.081,0.08,0.083,19.49,19.35,19.64,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.12,49.76,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.11,0.86,0.14,41.7
-185335200000,1964,2,1963,5,20,7,0.848,0.0835,0.665,32220.5,192.8,192.8,191.8,4,4,4,1402,1364,1445,1264,1226,138,138,138,164,126,207.3,0.0985,0.0955,0.101,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.827,0.811,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.084,0.087,19.06,18.9,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.96,48.54,49.33,47.95,47.57,48.2,0,0,0,0,0,0,1.07,0,0.183,0.098,0.78,0.22,38
-184730400000,1964,2,1963,5,21,7,0.958,0.0898,0.665,31110,189,189,185.2,4,4,4,1585,1479,1721,1436,1341,148.4,138,211,336.1,241.4,422.6,0.0934,0.0831,0.123,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.891,0.86,0.915,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.81,1.86,0.091,0.088,0.094,18.4,17.94,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.24,46.02,48.21,46.29,45.1,47.25,0,0,0,0,0,0,1.03,0,0.293,0.094,0.69,0.31,32.5
-184125600000,1964,3,1963,6,22,7,1.2,0.128,0.665,28864.9,178.5,178.5,171.8,4,4,4,1978,1775,2173,1767,1564,211,211,211,667.5,464,861.6,0.107,0.0971,0.119,1100,1100,1100,990,990,990,971,970.4,971.5,19,18.5,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.13,16.61,17.76,0.948,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.931,43.83,42.41,45.53,42.95,41.56,44.62,0,0,0,0,0,0,0.955,0,0.535,0.11,0.55,0.45,24.1
-183520800000,1964,3,1963,6,23,7,1.41,0.106,0.665,27249.2,165.1,165.1,162.2,4,4,4,2326,2220,2424,2151,2009,174.6,160,211,1051,908.9,1164,0.0754,0.066,0.095,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16,16.49,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.928,41.42,40.78,42.11,40.55,39.87,41.26,0,0,0,0,0,0,0.901,0,0.745,0.075,0.47,0.53,19.3
-182916000000,1964,3,1963,6,24,7,1.47,0.0968,0.665,26760.7,160,160,159.3,4,4,4,2431,2404,2464,2271,2244,160,160,160,1171,1144,1204,0.0658,0.0649,0.0666,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.91,16.05,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.73,40.52,40.91,39.82,39.59,40.01,0,0,0,0,0,0,0.885,0,0.805,0.066,0.45,0.55,18.2
-182311200000,1964,3,1963,6,25,7,1.42,0.0968,0.665,27169.2,162.7,162.7,161.7,4,4,4,2343,2307,2398,2183,2147,160,160,160,1083,1047,1138,0.0683,0.0667,0.0694,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.06,16.29,0.946,0.945,0.946,0.979,0.978,0.979,0.926,0.924,0.926,41.3,40.95,41.54,40.43,40.05,40.69,0,0,0,0,0,0,0.898,0,0.755,0.068,0.47,0.53,19.1
-181706400000,1964,3,1963,6,26,7,1.39,0.11,0.665,27411.6,163.2,163.2,163.2,4,4,4,2291,2291,2291,2109,2100,182.1,160,191,1009,1000,1031,0.0795,0.0698,0.0834,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.32,16.32,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.64,41.64,41.64,40.79,40.79,40.79,0,0,0,0,0,0,0.906,0,0.725,0.079,0.48,0.52,19.7
-181101600000,1964,4,1963,7,27,7,1.4,0.116,0.665,27326.3,163.2,163.2,162.7,4,4,4,2310,2291,2321,2119,2100,191,191,191,1019,1000,1030,0.0827,0.0823,0.0834,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.25,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.52,41.45,41.64,40.66,40.58,40.79,0,0,0,0,0,0,0.904,0,0.735,0.083,0.48,0.52,19.5
-180496800000,1964,4,1963,7,28,7,1.42,0.116,0.665,27181.4,162.3,162.3,161.8,4,4,4,2341,2321,2354,2150,2130,191,191,191,1050,1030,1063,0.0816,0.0812,0.0823,1100,1100,1100,990,990,990,971.9,971.9,972,18.1,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.2,16.17,16.25,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.925,0.926,41.32,41.24,41.45,40.45,40.36,40.58,0,0,0,0,0,0,0.899,0,0.755,0.082,0.47,0.53,19.1
-179892000000,1964,4,1963,7,29,7,1.4,0.116,0.665,27326.9,163.2,163.2,162.7,4,4,4,2310,2291,2329,2119,2100,191,191,191,1019,1000,1038,0.0827,0.082,0.0834,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.23,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.52,41.4,41.64,40.67,40.53,40.79,0,0,0,0,0,0,0.904,0,0.735,0.083,0.48,0.52,19.5
-179287200000,1964,4,1963,7,30,7,1.33,0.132,0.665,27812.3,167.5,167.5,165.5,4,4,4,2200,2122,2248,1983,1869,217.6,191,253,882.8,769,956.7,0.0992,0.085,0.119,1100,1100,1100,990,990,990,971.6,971.4,971.7,18.4,18.3,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.43,16.73,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.23,41.92,42.74,41.39,41.09,41.89,0,0,0,0,0,0,0.92,0,0.665,0.099,0.5,0.5,20.9
-178682400000,1964,5,1963,8,31,7,1.2,0.153,0.665,28795.5,174.8,174.8,171.4,4,4,4,1983,1879,2073,1730,1626,253,253,253,630.1,526.4,719.9,0.128,0.122,0.135,1100,1100,1100,990,990,990,971,970.7,971.3,19,18.7,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.85,17.42,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.72,43.06,44.59,42.85,42.2,43.7,0,0,0,0,0,0,0.952,0,0.535,0.13,0.55,0.45,24
-178077600000,1964,5,1963,8,32,7,1.05,0.153,0.665,30221.2,183.8,183.8,179.9,4,4,4,1735,1622,1839,1482,1369,253,253,253,381.6,268.9,486,0.146,0.138,0.156,1100,1100,1100,990,990,990,970.2,969.9,970.6,19.8,19.4,20.1,0.914,0.901,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.092,0.096,17.9,17.55,18.27,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.89,44.95,46.9,44.97,44.05,45.96,0,0,0,0,0,0,0.999,0,0.385,0.15,0.63,0.37,28.8
-177472800000,1964,5,1963,8,33,7,0.914,0.124,0.665,31563.3,191.3,191.3,187.9,4,4,4,1512,1419,1590,1306,1249,205.6,170,253,206.3,149.2,243.1,0.135,0.112,0.163,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.864,0.83,0.892,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.84,0.089,0.086,0.091,18.67,18.38,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.19,48.8,46.97,46.24,47.83,0,0,0,0,0,0,1.04,0,0.249,0.14,0.73,0.27,34.5
-176868000000,1964,5,1963,8,34,7,0.778,0.103,0.655,32341.6,192.8,192.8,192.5,4,4,4,1287,1212,1379,1117,1042,170,170,170,33.58,0,109,0.132,0.123,0.14,1083,1042,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.757,0.683,0.813,0.61,0.518,0.648,0.029,0.024,0.031,1.66,1.49,1.76,0.079,0.069,0.084,19.53,19.15,19.94,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.47,48.67,50.12,48.13,47.69,48.2,0,0,0,0,0,0,1.07,0,0.123,0.13,0.84,0.16,41.6
-176263200000,1964,6,1963,9,35,7,0.667,0.0835,0.584,30467.8,192.8,192.8,181.4,4,4,4,1103,1026,1194,965.1,888.2,138,138,138,0,0,0,0.125,0.116,0.134,965.1,888.2,1056,990,990,990,968.2,968,968.5,21.8,21.5,22,0.587,0.507,0.697,0.427,0.369,0.549,0.02,0.017,0.026,1.28,1.12,1.54,0.059,0.051,0.072,20.5,19.95,20.9,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.29,43.47,49.33,45.34,42.6,48.2,0,0,0,0,0,0,1.01,0,0.083,0.13,0.88,0.12,45.7
-175658400000,1964,6,1963,9,36,7,0.563,0.0835,0.48,25813.9,165.5,165.5,153.7,4,3,3.5714285714285716,931.5,858,995,793.5,720,138,138,138,0,0,0,0.148,0.139,0.161,793.5,720,857,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.422,0.36,0.479,0.322,0.282,0.354,0.014,0.012,0.016,0.99,0.909,1.06,0.044,0.04,0.048,21.38,21.06,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.12,39.88,51.79,43.57,38.91,48.2,0,0,0,0,0,0,0.854,0,0.083,0.15,0.85,0.15,45.9
-175053600000,1964,6,1963,9,37,7,0.477,0.0835,0.394,22254.3,142.1,142.1,132.5,3,3,3,789.3,735.5,845.8,651.3,597.5,138,138,138,0,0,0,0.175,0.163,0.188,651.3,597.5,707.8,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.321,0.29,0.353,0.236,0.2,0.274,0.01,0.0086,0.012,0.793,0.702,0.888,0.035,0.03,0.039,22.15,21.83,22.46,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.06,41.85,48.33,44.16,41.01,47.36,0,0,0,0,0,0,0.736,0,0.083,0.18,0.83,0.17,46.7
-174448800000,1964,6,1963,9,38,7,0.412,0.0835,0.329,18838.9,120.9,120.9,112.1,3,3,3,681.3,643.9,725.1,543.3,505.9,138,138,138,0,0,0,0.203,0.19,0.214,543.3,505.9,587.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.26,0.238,0.285,0.164,0.139,0.193,0.007,0.0059,0.0083,0.611,0.548,0.684,0.026,0.023,0.03,22.76,22.52,22.98,0.95,0.947,0.953,0.973,0.97,0.979,0.925,0.918,0.933,38.4,35.98,41.19,37.38,34.9,40.31,0,0,0,0,0,0,0.623,0,0.083,0.2,0.8,0.2,45.7
-173844000000,1964,6,1963,9,39,7,0.365,0.0727,0.292,16493.2,102.8,102.8,98.17,3,2,2.2857142857142856,603.3,588.3,631.8,483.1,475.3,120.1,113,138,0,0,0,0.199,0.186,0.223,483.1,475.3,493.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.223,0.218,0.232,0.127,0.123,0.132,0.0054,0.0052,0.0056,0.587,0.526,0.624,0.025,0.022,0.026,23.1,23,23.15,0.953,0.946,0.956,0.977,0.97,0.98,0.931,0.917,0.937,47.13,35.18,52.62,44.2,34.12,48.2,0,0,0,0,0,0,0.545,0,0.073,0.2,0.8,0.2,45.2
-173239200000,1964,7,1963,10,40,7,0.336,0.077,0.259,15381.9,96.4,96.4,91.56,2,2,2,555.4,536.9,570.2,428.1,373.9,127.3,113,163,0,0,0,0.23,0.198,0.304,428.1,373.9,457.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.201,0.184,0.21,0.101,0.0755,0.115,0.0042,0.0031,0.0048,0.534,0.455,0.576,0.022,0.019,0.024,23.37,23.26,23.53,0.956,0.952,0.958,0.98,0.978,0.98,0.937,0.931,0.939,46.89,41.05,49.93,45.78,40.16,48.2,0,0,0,0,0,0,0.509,0,0.077,0.23,0.77,0.23,45.8
-172634400000,1964,7,1963,10,41,7,0.311,0.0986,0.212,12625.7,79.06,79.06,75.15,2,2,2,513.8,502.8,531.3,350.8,339.8,163,163,163,0,0,0,0.317,0.307,0.324,350.8,339.8,368.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.176,0.172,0.182,0.0646,0.0594,0.0728,0.0027,0.0025,0.003,0.42,0.404,0.446,0.017,0.017,0.019,23.67,23.56,23.73,0.949,0.947,0.951,0.973,0.971,0.977,0.923,0.919,0.929,38.62,37.45,40.46,37.58,36.34,39.53,0,0,0,0,0,0,0.418,0,0.099,0.32,0.68,0.32,40.6
-172029600000,1964,7,1963,10,42,7,0.295,0.0986,0.196,11656.3,71.43,71.43,69.38,2,2,2,487.1,477.8,496.9,324.1,314.8,163,163,163,0,0,0,0.335,0.328,0.341,324.1,314.8,333.9,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.167,0.164,0.17,0.052,0.0476,0.0566,0.0021,0.002,0.0023,0.38,0.366,0.395,0.016,0.015,0.016,23.83,23.77,23.88,0.945,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.76,34.77,36.82,34.69,33.73,35.71,0,0,0,0,0,0,0.385,0,0.099,0.33,0.66,0.34,39.5
-171424800000,1964,7,1963,10,43,7,0.282,0.0936,0.188,11229.5,69.43,69.43,66.84,2,2,2,466.1,451.8,474.7,311.3,298.1,154.7,134,163,0,0,0,0.332,0.294,0.353,311.3,298.1,322.4,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.162,0.158,0.164,0.046,0.0397,0.0512,0.0019,0.0016,0.0021,0.36,0.341,0.375,0.015,0.014,0.015,23.94,23.9,24,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.912,0.916,34.45,32.97,35.79,33.42,31.98,34.71,0,0,0,0,0,0,0.371,0,0.094,0.33,0.67,0.33,39.8
-170820000000,1964,8,1963,11,44,7,0.265,0.081,0.184,11027.9,67.36,67.36,65.64,2,2,2,438.4,429.8,446.6,304.4,295.8,134,134,134,0,0,0,0.306,0.3,0.312,304.4,295.8,312.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.157,0.154,0.16,0.0427,0.0386,0.0465,0.0017,0.0016,0.0019,0.348,0.335,0.36,0.014,0.014,0.015,24.08,24.03,24.13,0.941,0.94,0.943,0.97,0.97,0.97,0.913,0.912,0.914,33.84,32.89,34.72,32.82,31.9,33.68,0,0,0,0,0,0,0.365,0,0.081,0.31,0.69,0.31,41.6
-170215200000,1964,8,1963,11,45,7,0.256,0.081,0.175,10471.2,63.24,63.24,62.33,2,2,2,422.9,412.3,427.1,288.9,278.3,134,134,134,0,0,0,0.317,0.314,0.325,288.9,278.3,293.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.152,0.148,0.153,0.0354,0.0303,0.0374,0.0014,0.0012,0.0015,0.325,0.309,0.331,0.013,0.013,0.014,24.17,24.15,24.24,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,32.13,30.95,32.6,31.16,30.02,31.62,0,0,0,0,0,0,0.346,0,0.081,0.32,0.68,0.32,40.9
-169610400000,1964,8,1963,11,46,7,0.24,0.0878,0.153,9127.06,58.84,58.84,54.33,2,1,1.8571428571428572,397.6,385.2,406.7,252.4,225.2,145.1,134,160,0,0,0,0.366,0.329,0.415,252.4,225.2,272.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.132,0.146,0.0212,0.0149,0.0277,0.00086,0.0006,0.0011,0.296,0.251,0.393,0.012,0.01,0.016,24.32,24.27,24.38,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.897,0.94,31.8,25.86,51.41,30.61,25.09,48.2,0,0,0,0,0,0,0.302,0,0.087,0.37,0.64,0.36,38
-169005600000,1964,8,1963,11,47,7,0.227,0.0968,0.131,7980.11,48.2,48.2,47.5,1,1,1,376.1,364,385.2,216.1,204,160,160,160,0,0,0,0.426,0.415,0.44,216.1,204,225.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.129,0.124,0.132,0.0141,0.0131,0.0149,0.00057,0.00053,0.0006,0.377,0.355,0.393,0.015,0.014,0.016,24.34,24.28,24.42,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.38,46.7,51.41,47.5,45.76,48.2,0,0,0,0,0,0,0.264,0,0.096,0.43,0.58,0.42,35.2
-168400800000,1964,8,1963,11,48,7,0.216,0.0734,0.142,8582.55,52.78,52.78,51.09,2,1,1.8571428571428572,356.3,351.7,358.7,234.9,198.7,121.4,115,160,0,0,0,0.341,0.321,0.446,234.9,198.7,243.7,990,990,990,965.2,965.2,965.2,24.8,24.8,24.8,0.132,0.123,0.135,0.0157,0.0126,0.0165,0.00063,0.00051,0.00066,0.268,0.25,0.346,0.011,0.01,0.014,24.55,24.46,24.59,0.931,0.925,0.954,0.971,0.97,0.98,0.904,0.897,0.935,29.55,26.4,45.49,28.73,25.61,44.58,0,0,0,0,0,0,0.284,0,0.074,0.34,0.66,0.34,39.7
-167796000000,1964,9,1963,12,49,7,0.205,0.0696,0.136,8170.19,51.22,51.22,48.63,2,1,1.1428571428571428,339.5,330.7,351.7,224.5,215.7,115,115,115,0,0,0,0.339,0.327,0.348,224.5,215.7,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.128,0.125,0.132,0.0148,0.0141,0.0159,0.0006,0.00056,0.00064,0.365,0.25,0.396,0.015,0.01,0.016,24.54,24.49,24.59,0.954,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.73,26.4,52.64,44.97,25.61,48.2,0,0,0,0,0,0,0.27,0,0.069,0.34,0.66,0.34,39.9
-167191200000,1964,9,1963,12,50,7,0.196,0.0696,0.127,7956.7,48.2,48.2,47.36,1,1,1,324.7,321.2,330.7,209.7,206.2,115,115,115,0,0,0,0.354,0.348,0.358,209.7,206.2,215.7,990,990,990,965,965,965.1,25,24.9,25,0.123,0.121,0.125,0.0136,0.0133,0.0141,0.00054,0.00053,0.00056,0.362,0.355,0.373,0.014,0.014,0.015,24.61,24.57,24.64,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.41,47.62,49.78,47.36,46.67,48.2,0,0,0,0,0,0,0.263,0,0.069,0.36,0.65,0.35,40.6
-166586400000,1964,9,1963,12,51,7,0.188,0.0696,0.118,7419.48,45.95,45.95,44.16,1,1,1,310.1,302.6,317.9,195.1,187.6,115,115,115,0,0,0,0.371,0.362,0.38,195.1,187.6,202.9,990,990,990,965,964.9,965,25,25,25.1,0.117,0.115,0.12,0.0123,0.0117,0.013,0.00049,0.00047,0.00052,0.336,0.322,0.35,0.013,0.013,0.014,24.71,24.66,24.76,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.06,43.34,46.89,44.16,42.47,45.95,0,0,0,0,0,0,0.245,0,0.07,0.37,0.63,0.37,39.5
-165981600000,1964,9,1963,12,52,7,0.175,0.0606,0.114,7209.57,45.74,45.74,42.91,1,1,1,289.3,281.5,298.8,189.2,175,100.1,89,115,0,0,0,0.346,0.307,0.397,189.2,175,201,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.117,0.0118,0.0106,0.0128,0.00047,0.00042,0.00051,0.324,0.3,0.344,0.013,0.012,0.014,24.82,24.79,24.85,0.951,0.947,0.955,0.979,0.977,0.98,0.932,0.925,0.936,43.81,40.38,46.68,42.91,39.44,45.74,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
-165376800000,1964,10,1964,1,1,7,0.165,0.0538,0.111,6999.45,43.77,43.77,41.66,1,1,1,272.5,263.1,281.5,183.5,174.1,89,89,89,0,0,0,0.327,0.316,0.338,183.5,174.1,192.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.313,0.296,0.329,0.012,0.012,0.013,24.9,24.85,24.95,0.95,0.947,0.952,0.979,0.977,0.98,0.93,0.925,0.933,42.55,40.33,44.66,41.66,39.39,43.77,0,0,0,0,0,0,0.231,0,0.054,0.33,0.67,0.33,42.4
-164772000000,1964,10,1964,1,2,7,0.159,0.0538,0.105,6587.91,39.39,39.39,39.21,1,1,1,262.4,261.9,263.1,173.4,172.9,89,89,89,0,0,0,0.339,0.338,0.34,173.4,172.9,174.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.107,0.108,0.0105,0.0104,0.0105,0.00042,0.00041,0.00042,0.295,0.294,0.296,0.012,0.012,0.012,24.96,24.95,24.96,0.946,0.946,0.947,0.976,0.976,0.977,0.924,0.924,0.925,40.16,40.04,40.33,39.21,39.08,39.39,0,0,0,0,0,0,0.218,0,0.054,0.34,0.66,0.34,41.4
-164167200000,1964,10,1964,1,3,7,0.16,0.0538,0.107,6705.97,42.54,42.54,39.92,1,1,1,265.3,261.9,276.2,176.3,172.9,89,89,89,0,0,0,0.336,0.322,0.34,176.3,172.9,187.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.113,0.0107,0.0104,0.0117,0.00043,0.00041,0.00046,0.3,0.294,0.319,0.012,0.012,0.013,24.94,24.88,24.96,0.947,0.946,0.951,0.977,0.976,0.98,0.926,0.924,0.932,40.84,40.04,43.41,39.92,39.08,42.54,0,0,0,0,0,0,0.222,0,0.053,0.34,0.67,0.33,41.9
-163562400000,1964,10,1964,1,4,7,0.171,0.0535,0.118,7456.42,45.13,45.13,44.38,1,1,1,283.5,281.5,287.1,195.1,192.5,88.43,85,89,0,0,0,0.312,0.3,0.316,195.1,192.5,198.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0123,0.0121,0.0126,0.00049,0.00048,0.0005,0.333,0.329,0.339,0.013,0.013,0.013,24.83,24.81,24.85,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,45.29,44.66,46.05,44.38,43.77,45.13,0,0,0,0,0,0,0.247,0,0.053,0.31,0.69,0.31,43.6
-162957600000,1964,11,1964,2,5,7,0.176,0.0514,0.124,7850.26,48.2,48.2,46.73,1,1,1,290.5,283.2,298.8,205.5,198.2,85,85,85,0,0,0,0.293,0.284,0.3,205.5,198.2,213.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0132,0.0126,0.0139,0.00053,0.0005,0.00055,0.352,0.339,0.367,0.014,0.013,0.015,24.79,24.74,24.83,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.75,46.05,49.66,46.73,45.13,48.2,0,0,0,0,0,0,0.26,0,0.052,0.29,0.7,0.3,44.6
-162352800000,1964,11,1964,2,6,7,0.191,0.0514,0.14,8463.13,51.43,51.43,50.38,2,1,1.8571428571428572,316.4,305.9,321.2,231.4,220.9,85,85,85,0,0,0,0.269,0.265,0.278,231.4,220.9,236.2,990,990,990,965,964.9,965,25,25,25.1,0.128,0.124,0.129,0.0154,0.0145,0.0158,0.00062,0.00058,0.00063,0.263,0.239,0.379,0.011,0.0095,0.015,24.76,24.69,24.79,0.929,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.74,25.63,51.28,28.63,24.86,48.2,0,0,0,0,0,0,0.28,0,0.051,0.27,0.73,0.27,44.3
-161748000000,1964,11,1964,2,7,7,0.197,0.0514,0.146,8821.01,54.38,54.38,52.51,2,2,2,326,324.1,334.4,241,239.1,85,85,85,0,0,0,0.261,0.254,0.262,241,239.1,249.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.13,0.134,0.0162,0.0161,0.0169,0.00065,0.00064,0.00068,0.253,0.25,0.262,0.01,0.01,0.011,24.72,24.67,24.73,0.926,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,27.06,26.84,28.03,26.25,26.03,27.19,0,0,0,0,0,0,0.292,0,0.051,0.26,0.74,0.26,44.8
-161143200000,1964,11,1964,2,8,7,0.236,0.0514,0.184,11139.3,74.39,74.39,66.31,2,2,2,389.8,343.7,427.1,304.8,258.7,85,85,85,0,0,0,0.22,0.199,0.247,304.8,258.7,342.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.154,0.137,0.167,0.0429,0.0211,0.0605,0.0017,0.00085,0.0025,0.345,0.276,0.401,0.014,0.011,0.016,24.31,24.08,24.61,0.94,0.931,0.947,0.97,0.97,0.972,0.913,0.903,0.921,34.16,29.06,38.26,33.15,28.19,37.2,0,0,0,0,0,0,0.368,0,0.052,0.22,0.78,0.22,47.2
-160538400000,1964,11,1964,2,9,7,0.262,0.0571,0.205,12367.1,79.46,79.46,73.61,2,2,2,433.6,406.7,461.1,339.1,321.7,94.43,85,96,0,0,0,0.218,0.208,0.23,339.1,321.7,365.1,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.167,0.16,0.176,0.0591,0.0508,0.0713,0.0024,0.0021,0.0029,0.397,0.37,0.436,0.016,0.015,0.018,24.05,23.89,24.2,0.947,0.944,0.95,0.972,0.97,0.977,0.92,0.916,0.929,37.86,36.01,40.65,36.81,34.93,39.73,0,0,0,0,0,0,0.409,0,0.057,0.22,0.78,0.22,47.2
-159933600000,1964,12,1964,3,10,7,0.268,0.0581,0.21,12688.7,76.16,76.16,75.53,2,2,2,443.8,442.7,446.6,347.8,346.7,96,96,96,0,0,0,0.216,0.215,0.217,347.8,346.7,350.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.17,0.171,0.0632,0.0626,0.0645,0.0026,0.0026,0.0026,0.41,0.409,0.415,0.017,0.017,0.017,23.99,23.98,24,0.948,0.948,0.948,0.973,0.973,0.974,0.923,0.922,0.924,38.79,38.68,39.09,37.76,37.64,38.08,0,0,0,0,0,0,0.42,0,0.058,0.22,0.78,0.22,47.3
-159328800000,1964,12,1964,3,11,7,0.282,0.0581,0.224,13547.8,83.88,83.88,80.64,2,2,2,466.5,446.6,481.3,370.5,350.6,96,96,96,0,0,0,0.206,0.199,0.215,370.5,350.6,385.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.183,0.0739,0.0645,0.0808,0.003,0.0026,0.0033,0.444,0.415,0.467,0.018,0.017,0.019,23.86,23.77,23.98,0.951,0.948,0.953,0.978,0.974,0.98,0.93,0.924,0.934,41.22,39.09,42.79,40.32,38.08,41.94,0,0,0,0,0,0,0.448,0,0.058,0.21,0.79,0.21,48
-158724000000,1964,12,1964,3,12,7,0.31,0.0581,0.252,15156.3,95.09,95.09,90.22,2,2,2,512.4,490.4,536.9,416.4,394.4,96,96,96,0,0,0,0.187,0.179,0.196,416.4,394.4,440.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.203,0.0956,0.0851,0.107,0.004,0.0035,0.0045,0.513,0.48,0.55,0.021,0.02,0.023,23.58,23.43,23.71,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.03,43.76,48.52,45.11,42.88,47.55,0,0,0,0,0,0,0.501,0,0.058,0.19,0.81,0.19,48.9
-158119200000,1964,12,1964,3,13,7,0.343,0.0632,0.28,16191.2,96.4,96.4,96.38,2,2,2,567.1,542.7,588.3,462.5,446.7,104.6,96,116,0,0,0,0.184,0.167,0.203,462.5,446.7,480.2,990,990,990,966.2,966,966.2,23.8,23.8,24,0.211,0.205,0.218,0.117,0.11,0.126,0.0049,0.0046,0.0053,0.583,0.559,0.61,0.024,0.023,0.026,23.26,23.15,23.4,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.5,49.1,52.22,48.19,48.12,48.2,0,0,0,0,0,0,0.535,0,0.063,0.18,0.82,0.18,47.2
-157514400000,1965,1,1964,4,14,7,0.385,0.0702,0.315,18093.3,114.3,114.3,107.7,3,2,2.857142857142857,637,593.1,667.6,521,477.1,116,116,116,0,0,0,0.182,0.174,0.196,521,477.1,551.6,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.244,0.219,0.261,0.15,0.124,0.169,0.0064,0.0052,0.0072,0.586,0.528,0.621,0.025,0.022,0.027,22.97,22.81,23.12,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.61,35.47,51.73,38.19,34.41,48.2,0,0,0,0,0,0,0.598,0,0.07,0.18,0.82,0.18,47
-156909600000,1965,1,1964,4,15,7,0.435,0.0702,0.365,20898.1,128.5,128.5,124.4,3,3,3,719.1,684.5,741,603.1,568.5,116,116,116,0,0,0,0.161,0.157,0.169,603.1,568.5,625,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.29,0.271,0.303,0.204,0.181,0.218,0.0088,0.0077,0.0094,0.708,0.65,0.745,0.03,0.028,0.032,22.52,22.39,22.71,0.954,0.952,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.35,40.19,43.7,41.46,39.24,42.83,0,0,0,0,0,0,0.691,0,0.07,0.16,0.84,0.16,48
-156304800000,1965,1,1964,4,16,7,0.468,0.0702,0.398,22541.4,138.4,138.4,134.2,3,3,3,773.4,745.4,797.9,657.4,629.4,116,116,116,0,0,0,0.15,0.145,0.156,657.4,629.4,681.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.321,0.305,0.335,0.24,0.221,0.257,0.01,0.0096,0.011,0.8,0.752,0.841,0.035,0.033,0.037,22.21,22.07,22.37,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.64,43.97,47.08,44.73,43.09,46.14,0,0,0,0,0,0,0.745,0,0.07,0.15,0.85,0.15,48.2
-155700000000,1965,1,1964,4,17,7,0.503,0.0702,0.433,23969.3,144.6,144.6,142.7,3,3,3,831.6,797.9,858,715.6,681.9,116,116,116,0,0,0,0.14,0.135,0.145,715.6,681.9,742,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.354,0.335,0.369,0.279,0.257,0.297,0.012,0.011,0.013,0.898,0.841,0.942,0.039,0.037,0.042,21.88,21.73,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.96,47.08,50.42,47.56,46.14,48.2,0,0,0,0,0,0,0.793,0,0.07,0.14,0.86,0.14,47.7
-155095200000,1965,2,1964,5,18,7,0.55,0.0702,0.48,25977.3,161.1,161.1,154.6,4,3,3.7142857142857144,909.7,863.8,941.1,793.7,747.8,116,116,116,0,0,0,0.128,0.123,0.134,793.7,747.8,825.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.414,0.372,0.442,0.323,0.301,0.338,0.014,0.013,0.015,0.971,0.935,1,0.043,0.042,0.045,21.49,21.33,21.69,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.55,39.6,51.17,42.1,38.62,48.2,0,0,0,0,0,0,0.859,0,0.07,0.13,0.87,0.13,47.2
-154490400000,1965,2,1964,5,19,7,0.6,0.0702,0.53,28439.9,172.7,172.7,169.3,4,4,4,992.6,964.9,1015,876.6,848.9,116,116,116,0,0,0,0.117,0.114,0.12,876.6,848.9,898.5,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.489,0.464,0.509,0.363,0.35,0.374,0.016,0.016,0.017,1.09,1.04,1.13,0.049,0.047,0.051,21.04,20.93,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.19,42.11,44.05,42.32,41.27,43.17,0,0,0,0,0,0,0.94,0,0.07,0.12,0.88,0.12,47.4
-153885600000,1965,2,1964,5,20,7,0.653,0.0702,0.583,30624,190.5,190.5,182.3,4,4,4,1080,1035,1140,964.2,919.3,116,116,116,0,0,0,0.108,0.102,0.112,964.2,919.3,1024,990,990,990,968.2,968,968.3,21.8,21.7,22,0.573,0.528,0.639,0.414,0.384,0.477,0.019,0.017,0.022,1.25,1.17,1.4,0.057,0.053,0.065,20.59,20.26,20.82,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.5,44.85,48.6,45.57,43.95,47.63,0,0,0,0,0,0,1.01,0,0.07,0.11,0.89,0.11,46.9
-153280800000,1965,2,1964,5,21,7,0.764,0.0702,0.658,32365.8,192.8,192.8,192.7,4,4,4,1263,1164,1406,1147,1048,116,116,116,58.99,0,189.7,0.0922,0.0825,0.0996,1088,1048,1100,990,990,990,968.7,968.4,969.2,21.3,20.8,21.6,0.758,0.674,0.829,0.622,0.531,0.648,0.029,0.025,0.031,1.68,1.49,1.78,0.079,0.069,0.085,19.59,19.04,20.09,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.87,48.92,50.7,48.16,47.94,48.2,0,0,0,0,0,0,1.07,0,0.106,0.092,0.86,0.14,42.4
-152676000000,1965,3,1964,6,22,7,1.05,0.0968,0.665,30229.1,189,189,179.9,4,4,4,1735,1479,2009,1575,1319,160,160,160,474.5,219.4,748.7,0.0932,0.0797,0.108,1100,1100,1100,990,990,990,970.2,969.4,971.1,19.8,18.9,20.6,0.906,0.858,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.85,1.81,1.87,0.094,0.088,0.099,17.9,17,18.78,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.9,43.48,48.22,44.98,42.61,47.25,0,0,0,0,0,0,1,0,0.385,0.092,0.63,0.37,28.8
-152071200000,1965,3,1964,6,23,7,1.35,0.0968,0.665,27641.8,169.3,169.3,164.5,4,4,4,2237,2054,2398,2077,1894,160,160,160,977.1,793.6,1138,0.0717,0.0667,0.0779,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.45,16.06,16.9,0.946,0.945,0.948,0.98,0.978,0.98,0.927,0.924,0.929,41.99,40.95,43.18,41.13,40.05,42.32,0,0,0,0,0,0,0.914,0,0.685,0.072,0.49,0.51,20.5
-151466400000,1965,3,1964,6,24,7,1.52,0.0968,0.665,26390.4,159.2,159.2,157.1,4,4,4,2510,2434,2565,2350,2274,160,160,160,1250,1174,1305,0.0638,0.0624,0.0657,1100,1100,1100,990,990,990,972.3,972.1,972.5,17.7,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.79,15.66,15.98,0.944,0.944,0.945,0.976,0.976,0.978,0.922,0.921,0.924,40.22,39.86,40.72,39.27,38.89,39.81,0,0,0,0,0,0,0.873,0,0.855,0.064,0.44,0.56,17.4
