datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
42674400000,1971,5,1970,8,32,7,1.04,0.103,0.665,30296.6,182.8,182.8,180.3,4,4,4,1721,1652,1799,1551,1482,170,170,170,451.4,381.7,529.2,0.0988,0.0945,0.103,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.915,0.91,0.921,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.096,17.94,17.68,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,46,45.31,46.62,45.08,44.4,45.69,0,0,0,0,0,0,1,0,0.375,0.099,0.64,0.36,29.1
43279200000,1971,5,1970,8,33,7,0.947,0.103,0.665,31216.4,188,188,185.8,4,4,4,1566,1506,1622,1396,1336,170,170,170,295.6,235.9,351.9,0.109,0.105,0.113,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.891,0.866,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.81,1.85,0.091,0.089,0.092,18.46,18.27,18.68,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.4,46.88,47.97,46.45,45.94,47.01,0,0,0,0,0,0,1.03,0,0.282,0.11,0.7,0.3,33
43884000000,1971,5,1970,8,34,7,0.865,0.103,0.665,32054.3,192.8,192.8,190.8,4,4,4,1431,1364,1492,1261,1194,170,170,170,160.5,94.01,222,0.119,0.114,0.125,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.835,0.807,0.861,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.75,1.81,0.086,0.084,0.088,18.96,18.73,19.2,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.11,49.35,47.7,47.14,48.2,0,0,0,0,0,0,1.06,0,0.2,0.12,0.77,0.23,37.1
44488800000,1971,5,1970,8,35,7,0.775,0.0862,0.665,32390.4,192.8,192.8,192.8,4,4,4,1282,1235,1339,1139,1097,142.6,138,170,39.6,0,74.38,0.111,0.105,0.127,1100,1097,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.778,0.757,0.796,0.647,0.64,0.648,0.03,0.03,0.031,1.73,1.7,1.74,0.081,0.079,0.083,19.49,19.29,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.11,49.59,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.11,0.86,0.14,41.8
45093600000,1971,6,1970,9,36,7,0.704,0.0956,0.608,31182.1,192.8,192.8,185.6,4,4,4,1163,1106,1212,1005,920.7,158.1,138,185,0,0,0,0.137,0.114,0.167,1005,920.7,1074,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.639,0.548,0.724,0.479,0.385,0.59,0.022,0.018,0.028,1.4,1.19,1.61,0.065,0.054,0.075,20.19,19.82,20.58,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.49,44.38,49.84,46.4,43.49,48.2,0,0,0,0,0,0,1.03,0,0.096,0.14,0.86,0.14,44.3
45698400000,1971,6,1970,9,37,7,0.615,0.112,0.503,26826.1,169,169,159.7,4,4,4,1016,975.2,1073,831.1,790.2,185,185,185,0,0,0,0.182,0.172,0.19,831.1,790.2,887.8,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.466,0.429,0.518,0.341,0.321,0.369,0.015,0.014,0.017,1.03,0.959,1.13,0.047,0.043,0.052,21.02,20.74,21.24,0.954,0.953,0.955,0.977,0.974,0.98,0.932,0.928,0.936,40.85,39.2,43.12,39.92,38.19,42.25,0,0,0,0,0,0,0.887,0,0.112,0.18,0.82,0.18,43.6
46303200000,1971,6,1970,9,38,7,0.545,0.112,0.433,23642,144.6,144.6,140.7,3,3,3,901.1,845.8,953.8,716.1,660.8,185,185,185,0,0,0,0.206,0.194,0.219,716.1,660.8,768.8,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.368,0.333,0.409,0.279,0.242,0.311,0.012,0.011,0.014,0.911,0.816,1.01,0.041,0.036,0.045,21.58,21.28,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.31,45.24,51.15,46.91,44.34,48.2,0,0,0,0,0,0,0.782,0,0.112,0.21,0.79,0.21,43.4
46908000000,1971,6,1970,9,39,7,0.471,0.104,0.367,20778.9,129.9,129.9,123.7,3,3,3,778.9,735.5,827.5,606.5,572.5,172.4,163,185,0,0,0,0.221,0.211,0.234,606.5,572.5,642.5,990,990,990,967,966.8,967.2,23,22.8,23.2,0.3,0.279,0.323,0.206,0.183,0.23,0.009,0.0079,0.01,0.722,0.663,0.785,0.031,0.029,0.034,22.26,22.01,22.5,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.11,40.09,44.17,41.23,39.13,43.29,0,0,0,0,0,0,0.687,0,0.104,0.22,0.78,0.22,44.1
47512800000,1971,7,1970,10,40,7,0.415,0.0986,0.316,17972.6,115.3,115.3,107,3,2,2.7142857142857144,686,636.6,725.1,523,473.6,163,163,163,0,0,0,0.238,0.225,0.256,523,473.6,562.1,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.251,0.223,0.273,0.152,0.123,0.176,0.0065,0.0052,0.0076,0.611,0.539,0.645,0.026,0.023,0.028,22.74,22.55,22.95,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,41.88,35.36,51.66,40.25,34.3,48.2,0,0,0,0,0,0,0.594,0,0.099,0.24,0.76,0.24,43.3
48117600000,1971,7,1970,10,41,7,0.368,0.0986,0.269,15766.8,96.4,96.4,93.85,2,2,2,608,588.3,629.7,445,425.3,163,163,163,0,0,0,0.268,0.259,0.277,445,425.3,466.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.203,0.219,0.109,0.0998,0.119,0.0046,0.0042,0.0051,0.562,0.532,0.596,0.024,0.022,0.025,23.11,22.99,23.22,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.25,46.32,50.34,46.93,45.4,48.2,0,0,0,0,0,0,0.521,0,0.099,0.27,0.73,0.27,42.8
48722400000,1971,7,1970,10,42,7,0.34,0.0986,0.241,14380.6,90.79,90.79,85.6,2,2,2,562.2,542.7,588.3,399.2,379.7,163,163,163,0,0,0,0.29,0.277,0.3,399.2,379.7,425.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.193,0.186,0.203,0.0874,0.0782,0.0998,0.0037,0.0033,0.0042,0.493,0.463,0.532,0.021,0.019,0.022,23.38,23.22,23.49,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,43.68,41.65,46.32,42.8,40.8,45.4,0,0,0,0,0,0,0.476,0,0.099,0.29,0.71,0.29,42.3
49327200000,1971,7,1970,10,43,7,0.315,0.0983,0.216,12894.2,80.32,80.32,76.75,2,2,2,520.4,492.5,536.9,357.9,332.5,162.6,160,163,0,0,0,0.313,0.304,0.325,357.9,332.5,373.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.17,0.184,0.0679,0.056,0.0755,0.0028,0.0023,0.0031,0.431,0.393,0.455,0.018,0.016,0.019,23.63,23.53,23.79,0.949,0.946,0.952,0.975,0.97,0.978,0.926,0.917,0.931,39.36,36.69,41.05,38.38,35.59,40.16,0,0,0,0,0,0,0.426,0,0.099,0.31,0.69,0.31,40.9
49932000000,1971,8,1970,11,44,7,0.292,0.0968,0.196,11636.6,71.18,71.18,69.27,2,2,2,483.3,474.7,492.5,323.3,314.7,160,160,160,0,0,0,0.331,0.325,0.337,323.3,314.7,332.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.167,0.164,0.17,0.0516,0.0475,0.056,0.0021,0.002,0.0023,0.379,0.366,0.393,0.016,0.015,0.016,23.85,23.79,23.9,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.917,35.7,34.78,36.69,34.63,33.73,35.59,0,0,0,0,0,0,0.385,0,0.096,0.33,0.67,0.33,39.9
50536800000,1971,8,1970,11,45,7,0.278,0.0968,0.182,10821.1,67.46,67.46,64.41,2,2,2,460.1,446.6,474.7,300.1,286.6,160,160,160,0,0,0,0.348,0.337,0.358,300.1,286.6,314.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.154,0.164,0.0407,0.0343,0.0475,0.0017,0.0014,0.002,0.344,0.324,0.366,0.014,0.013,0.015,23.99,23.9,24.07,0.941,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.2,31.72,34.78,32.21,30.77,33.73,0,0,0,0,0,0,0.358,0,0.096,0.35,0.65,0.35,38.9
51141600000,1971,8,1970,11,46,7,0.263,0.0968,0.166,9906.06,61.54,61.54,58.96,2,2,2,434.6,427.1,446.6,274.6,267.1,160,160,160,0,0,0,0.368,0.358,0.375,274.6,267.1,286.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.147,0.154,0.0286,0.0251,0.0343,0.0012,0.001,0.0014,0.306,0.295,0.324,0.013,0.012,0.013,24.14,24.07,24.18,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,30.39,29.57,31.72,29.48,28.69,30.77,0,0,0,0,0,0,0.328,0,0.097,0.37,0.63,0.37,37.7
51746400000,1971,8,1970,11,47,7,0.25,0.0968,0.153,9129.67,57.37,57.37,54.34,2,2,2,413.1,402.5,427.1,253.1,242.5,160,160,160,0,0,0,0.388,0.375,0.397,253.1,242.5,267.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.147,0.0195,0.0164,0.0251,0.00079,0.00067,0.001,0.275,0.261,0.295,0.011,0.011,0.012,24.27,24.18,24.33,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.01,26.83,29.57,27.17,26.02,28.69,0,0,0,0,0,0,0.302,0,0.097,0.39,0.61,0.39,36.5
52351200000,1971,8,1970,11,48,7,0.235,0.0773,0.158,9473.56,59.46,59.46,56.39,2,2,2,388.9,382.6,396.1,261,234,127.9,115,160,0,0,0,0.328,0.295,0.406,261,234,274.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.142,0.135,0.145,0.0239,0.0156,0.0286,0.00097,0.00064,0.0012,0.284,0.251,0.302,0.012,0.01,0.012,24.37,24.35,24.4,0.932,0.924,0.935,0.97,0.97,0.97,0.904,0.897,0.907,29.07,25.86,30.65,28.2,25.09,29.73,0,0,0,0,0,0,0.313,0,0.077,0.33,0.67,0.33,40.3
52956000000,1971,9,1970,12,49,7,0.224,0.0696,0.154,9293.98,57.19,57.19,55.32,2,2,2,370.3,358.7,379,255.3,243.7,115,115,115,0,0,0,0.311,0.303,0.321,255.3,243.7,264,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.142,0.0199,0.0165,0.0236,0.00081,0.00066,0.00096,0.273,0.258,0.286,0.011,0.01,0.012,24.47,24.42,24.55,0.931,0.927,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.52,27.2,29.48,27.66,26.39,28.59,0,0,0,0,0,0,0.307,0,0.07,0.31,0.69,0.31,41.5
53560800000,1971,9,1970,12,50,7,0.214,0.0696,0.144,8681.61,52.78,52.78,51.68,2,2,2,353.7,347.3,358.7,238.7,232.3,115,115,115,0,0,0,0.325,0.321,0.331,238.7,232.3,243.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.131,0.135,0.016,0.0155,0.0165,0.00065,0.00062,0.00066,0.253,0.245,0.258,0.01,0.0099,0.01,24.58,24.55,24.62,0.926,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.9,26.64,25.91,27.2,25.84,25.13,26.39,0,0,0,0,0,0,0.287,0,0.07,0.33,0.67,0.33,40.6
54165600000,1971,9,1970,12,51,7,0.207,0.0696,0.137,8147.04,50.26,50.26,48.49,2,1,1.1428571428571428,341.6,334.4,347.3,226.6,219.4,115,115,115,0,0,0,0.337,0.331,0.344,226.6,219.4,232.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.129,0.126,0.131,0.015,0.0144,0.0155,0.0006,0.00058,0.00062,0.37,0.245,0.396,0.015,0.0099,0.016,24.52,24.49,24.62,0.954,0.924,0.959,0.979,0.97,0.98,0.933,0.896,0.94,48.26,25.91,52.64,44.9,25.13,48.2,0,0,0,0,0,0,0.269,0,0.07,0.34,0.66,0.34,39.4
54770400000,1971,9,1970,12,52,7,0.195,0.0628,0.132,8144.62,50.5,50.5,48.48,2,1,1.2857142857142858,322.7,313.5,330.7,218.9,209.1,103.9,89,115,0,0,0,0.321,0.277,0.355,218.9,209.1,232.2,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.128,0.0144,0.0135,0.0155,0.00057,0.00054,0.00062,0.333,0.24,0.386,0.013,0.0096,0.015,24.65,24.57,24.77,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.73,25.66,52.05,41.32,24.89,48.2,0,0,0,0,0,0,0.269,0,0.063,0.32,0.68,0.32,41.8
55375200000,1971,10,1971,1,1,7,0.183,0.0538,0.129,8018.05,48.2,48.2,47.73,1,1,1,302.9,294.6,313.5,213.9,205.6,89,89,89,0,0,0,0.294,0.284,0.302,213.9,205.6,224.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.126,0.0139,0.0132,0.0148,0.00056,0.00053,0.00059,0.367,0.352,0.386,0.015,0.014,0.015,24.72,24.65,24.77,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.63,47.73,52.05,47.73,46.78,48.2,0,0,0,0,0,0,0.265,0,0.054,0.29,0.7,0.3,43.8
55980000000,1971,10,1971,1,2,7,0.172,0.0538,0.118,7473.26,45.74,45.74,44.48,1,1,1,284.6,281.5,290,195.6,192.5,89,89,89,0,0,0,0.313,0.307,0.316,195.6,192.5,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.117,0.0124,0.0121,0.0128,0.00049,0.00048,0.00051,0.334,0.329,0.344,0.013,0.013,0.014,24.83,24.8,24.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.39,44.66,46.68,44.48,43.77,45.74,0,0,0,0,0,0,0.247,0,0.054,0.31,0.69,0.31,43.4
56584800000,1971,10,1971,1,3,7,0.169,0.0538,0.115,7284.45,44.18,44.18,43.36,1,1,1,279.7,276.2,283.2,190.7,187.2,89,89,89,0,0,0,0.318,0.314,0.322,190.7,187.2,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.012,0.0117,0.0123,0.00047,0.00046,0.00049,0.326,0.319,0.332,0.013,0.013,0.013,24.86,24.84,24.88,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.24,43.41,45.08,43.36,42.54,44.18,0,0,0,0,0,0,0.241,0,0.054,0.32,0.68,0.32,43.1
57189600000,1971,10,1971,1,4,7,0.176,0.0538,0.123,7751.55,47.73,47.73,46.14,1,1,1,291.8,283.2,298.8,202.8,194.2,89,89,89,0,0,0,0.305,0.298,0.314,202.8,194.2,209.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.121,0.013,0.0123,0.0136,0.00052,0.00049,0.00054,0.347,0.332,0.36,0.014,0.013,0.014,24.79,24.74,24.84,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.08,45.08,48.71,46.14,44.18,47.73,0,0,0,0,0,0,0.256,0,0.053,0.31,0.7,0.3,44
57794400000,1971,11,1971,2,5,7,0.196,0.0514,0.144,8745.82,53.55,53.55,52.06,2,1,1.8571428571428572,323.9,305.9,330.7,238.9,220.9,85,85,85,0,0,0,0.263,0.257,0.278,238.9,220.9,245.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.13,0.124,0.133,0.0161,0.0145,0.0166,0.00064,0.00058,0.00067,0.272,0.25,0.379,0.011,0.01,0.015,24.71,24.69,24.73,0.931,0.926,0.958,0.971,0.97,0.98,0.905,0.898,0.939,30.61,26.84,51.28,29.47,26.03,48.2,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.6
58399200000,1971,11,1971,2,6,7,0.202,0.0514,0.151,9144.87,55.93,55.93,54.43,2,2,2,334.7,327.5,341.6,249.7,242.5,85,85,85,0,0,0,0.254,0.249,0.26,249.7,242.5,256.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.132,0.137,0.0176,0.0164,0.0201,0.00071,0.00066,0.00081,0.263,0.254,0.272,0.011,0.01,0.011,24.66,24.62,24.71,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.06,27.24,28.83,27.22,26.42,27.96,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.3
59004000000,1971,11,1971,2,7,7,0.205,0.0514,0.154,9327.78,58.12,58.12,55.52,2,2,2,339.7,330.7,351.7,254.7,245.7,85,85,85,0,0,0,0.25,0.242,0.257,254.7,245.7,266.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.133,0.14,0.0195,0.0166,0.0249,0.00078,0.00067,0.001,0.27,0.258,0.288,0.011,0.01,0.012,24.63,24.55,24.69,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.62,27.61,29.96,27.76,26.78,29.06,0,0,0,0,0,0,0.308,0,0.051,0.25,0.75,0.25,45.5
59608800000,1971,11,1971,2,8,7,0.226,0.0514,0.175,10585.5,66.28,66.28,63.01,2,2,2,374.4,343.7,389.6,289.4,258.7,85,85,85,0,0,0,0.228,0.218,0.247,289.4,258.7,304.6,990,990,990,965.3,965.1,965.3,24.7,24.7,24.9,0.148,0.137,0.154,0.0356,0.0211,0.0428,0.0014,0.00085,0.0017,0.322,0.276,0.344,0.013,0.011,0.014,24.41,24.31,24.61,0.938,0.931,0.941,0.97,0.97,0.97,0.91,0.903,0.913,32.48,29.06,34.16,31.5,28.19,33.14,0,0,0,0,0,0,0.35,0,0.051,0.23,0.77,0.23,46.8
60213600000,1971,11,1971,2,9,7,0.248,0.0562,0.192,11553,71.75,71.75,68.77,2,2,2,409.7,396.1,427.1,316.8,310.7,92.86,85,96,0,0,0,0.227,0.209,0.236,316.8,310.7,331.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.156,0.164,0.0485,0.0457,0.0553,0.002,0.0019,0.0023,0.364,0.354,0.385,0.015,0.014,0.016,24.19,24.09,24.27,0.943,0.942,0.945,0.97,0.97,0.97,0.915,0.914,0.917,35.45,34.76,36.98,34.38,33.72,35.87,0,0,0,0,0,0,0.382,0,0.056,0.23,0.77,0.23,46.6
60818400000,1971,12,1971,3,10,7,0.253,0.0581,0.195,11756.8,74.32,74.32,69.98,2,2,2,418.6,396.1,438.5,322.6,300.1,96,96,96,0,0,0,0.23,0.219,0.242,322.6,300.1,342.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.153,0.168,0.0513,0.0406,0.0607,0.0021,0.0017,0.0025,0.373,0.339,0.402,0.015,0.014,0.016,24.14,24.02,24.28,0.944,0.94,0.947,0.97,0.97,0.972,0.916,0.912,0.921,36.06,33.6,38.22,34.99,32.59,37.16,0,0,0,0,0,0,0.389,0,0.058,0.23,0.77,0.23,46.5
61423200000,1971,12,1971,3,11,7,0.27,0.0581,0.212,12787.6,77.34,77.34,76.12,2,2,2,446.4,442.7,451.8,350.4,346.7,96,96,96,0,0,0,0.215,0.213,0.217,350.4,346.7,355.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.171,0.17,0.173,0.0644,0.0626,0.0669,0.0026,0.0026,0.0027,0.414,0.409,0.422,0.017,0.017,0.017,23.98,23.94,24,0.948,0.948,0.949,0.974,0.973,0.975,0.924,0.922,0.926,39.07,38.68,39.65,38.06,37.64,38.67,0,0,0,0,0,0,0.423,0,0.058,0.22,0.79,0.21,47.4
62028000000,1971,12,1971,3,12,7,0.295,0.0581,0.237,14314.3,88.3,88.3,85.2,2,2,2,487.8,461.1,502.8,391.8,365.1,96,96,96,0,0,0,0.197,0.191,0.208,391.8,365.1,406.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.176,0.191,0.084,0.0713,0.091,0.0035,0.0029,0.0038,0.476,0.436,0.499,0.02,0.018,0.021,23.73,23.64,23.89,0.954,0.95,0.955,0.98,0.977,0.98,0.934,0.929,0.936,43.49,40.65,45.05,42.6,39.73,44.15,0,0,0,0,0,0,0.473,0,0.058,0.2,0.8,0.2,48.5
62632800000,1971,12,1971,3,13,7,0.329,0.0615,0.268,15851.7,96.4,96.4,94.36,2,2,2,544.3,507,593.1,442.6,411,101.7,96,116,0,0,0,0.187,0.175,0.205,442.6,411,477.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.204,0.192,0.219,0.108,0.093,0.124,0.0045,0.0039,0.0052,0.553,0.505,0.607,0.023,0.021,0.026,23.4,23.12,23.61,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.59,45.48,51.73,47.18,44.57,48.2,0,0,0,0,0,0,0.524,0,0.061,0.19,0.81,0.19,48.2
63237600000,1972,1,1971,4,14,7,0.406,0.0702,0.335,19299.7,118.9,118.9,114.9,3,3,3,670.6,648.5,690.2,554.6,532.5,116,116,116,0,0,0,0.173,0.168,0.179,554.6,532.5,574.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.263,0.25,0.274,0.171,0.157,0.185,0.0073,0.0067,0.0079,0.626,0.589,0.659,0.027,0.025,0.028,22.79,22.68,22.92,0.951,0.949,0.953,0.974,0.971,0.977,0.927,0.922,0.931,39.29,37.87,40.55,38.29,36.79,39.62,0,0,0,0,0,0,0.638,0,0.071,0.17,0.83,0.17,47.5
63842400000,1972,1,1971,4,15,7,0.445,0.0702,0.374,21359.7,132.6,132.6,127.1,3,3,3,735,662,764,619,546,116,116,116,0,0,0,0.158,0.152,0.175,619,546,648,990,990,990,966.8,966.5,967,23.2,23,23.5,0.299,0.258,0.316,0.214,0.166,0.234,0.0093,0.0071,0.01,0.735,0.612,0.784,0.032,0.026,0.034,22.43,22.26,22.84,0.955,0.95,0.956,0.979,0.973,0.98,0.934,0.925,0.937,43.3,38.74,45.09,42.38,37.71,44.18,0,0,0,0,0,0,0.706,0,0.071,0.16,0.84,0.16,48
64447200000,1972,1,1971,4,16,7,0.488,0.0702,0.418,23359.1,144.6,144.6,139,3,3,3,806.4,776.2,863.8,690.4,660.2,116,116,116,0,0,0,0.144,0.134,0.149,690.4,660.2,747.8,990,990,990,967.1,967,967.4,22.9,22.6,23,0.34,0.323,0.373,0.262,0.242,0.301,0.011,0.011,0.013,0.855,0.804,0.953,0.037,0.035,0.042,22.02,21.69,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.53,45.81,50.74,46.35,44.9,48.2,0,0,0,0,0,0,0.772,0,0.07,0.14,0.86,0.14,47.9
65052000000,1972,1,1971,4,17,7,0.505,0.0702,0.435,24086.6,144.6,144.6,143.4,3,3,3,834.9,817.2,858,718.9,701.2,116,116,116,0,0,0,0.139,0.135,0.142,718.9,701.2,742,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.356,0.346,0.369,0.281,0.269,0.297,0.012,0.012,0.013,0.903,0.873,0.942,0.04,0.038,0.042,21.86,21.73,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.15,48.17,50.42,47.79,47.2,48.2,0,0,0,0,0,0,0.797,0,0.07,0.14,0.86,0.14,47.7
65656800000,1972,1,1971,4,18,7,0.519,0.0702,0.449,24292.8,144.6,144.6,144.6,3,3,3,858,858,858,742,742,116,116,116,0,0,0,0.135,0.135,0.135,742,742,742,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.368,0.368,0.369,0.297,0.297,0.297,0.013,0.013,0.013,0.941,0.941,0.942,0.042,0.042,0.042,21.73,21.73,21.73,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.43,50.42,50.43,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.87,0.13,46.8
66261600000,1972,2,1971,5,19,7,0.515,0.0702,0.445,24292.8,144.6,144.6,144.6,3,3,3,851,845.8,858,735,729.8,116,116,116,0,0,0,0.136,0.135,0.137,735,729.8,742,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.364,0.361,0.368,0.292,0.289,0.297,0.013,0.013,0.013,0.929,0.921,0.941,0.041,0.041,0.042,21.77,21.73,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.04,49.76,50.43,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,47.2
66866400000,1972,2,1971,5,20,7,0.514,0.0702,0.444,24292.8,144.6,144.6,144.6,3,3,3,850.1,845.8,858,734.1,729.8,116,116,116,0,0,0,0.136,0.135,0.137,734.1,729.8,742,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.364,0.361,0.368,0.291,0.289,0.297,0.013,0.013,0.013,0.928,0.921,0.941,0.041,0.041,0.042,21.77,21.73,21.8,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.99,49.76,50.43,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,47.3
67471200000,1972,2,1971,5,21,7,0.519,0.052,0.467,24292.8,144.6,144.6,144.6,3,3,3,858,858,858,772,772,86,86,86,0,0,0,0.1,0.1,0.1,772,772,772,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.388,0.388,0.388,0.313,0.313,0.313,0.014,0.014,0.014,0.987,0.987,0.987,0.044,0.044,0.044,21.68,21.68,21.68,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,52.32,52.32,52.32,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,46.8
68076000000,1972,2,1971,5,22,7,0.525,0.0615,0.464,24638.9,159,159,146.7,4,3,3.142857142857143,868.7,858,919.2,767,750,101.7,86,108,0,0,0,0.117,0.1,0.126,767,750,811.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.389,0.375,0.431,0.31,0.302,0.332,0.014,0.013,0.015,0.972,0.957,0.987,0.043,0.042,0.044,21.65,21.44,21.71,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,49.97,40.67,52.32,46.99,39.76,48.2,0,0,0,0,0,0,0.815,0,0.061,0.12,0.88,0.12,46.9
68680800000,1972,3,1971,6,23,7,0.578,0.0653,0.512,27707.3,167.5,167.5,164.9,4,4,4,955.1,919.2,971,847.1,811.2,108,108,108,0,0,0,0.113,0.111,0.117,847.1,811.2,863,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.464,0.431,0.479,0.349,0.332,0.357,0.016,0.015,0.016,1.04,0.979,1.07,0.047,0.044,0.048,21.24,21.15,21.44,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.09,40.67,42.72,41.23,39.76,41.87,0,0,0,0,0,0,0.916,0,0.066,0.11,0.89,0.11,47.9
69285600000,1972,3,1971,6,24,7,0.6,0.0653,0.535,28667.8,172.9,172.9,170.6,4,4,4,991.9,982,1007,883.9,874,108,108,108,0,0,0,0.109,0.107,0.11,883.9,874,898.6,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.498,0.489,0.511,0.367,0.362,0.374,0.017,0.016,0.017,1.11,1.09,1.13,0.05,0.049,0.051,21.03,20.95,21.08,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.53,43.15,44.1,42.66,42.29,43.22,0,0,0,0,0,0,0.948,0,0.065,0.11,0.89,0.11,47.8
69890400000,1972,3,1971,6,25,7,0.635,0.0653,0.57,30145.9,185.5,185.5,179.4,4,4,4,1050,1015,1091,942.3,906.5,108,108,108,0,0,0,0.103,0.099,0.106,942.3,906.5,983.3,990,990,990,968.1,967.9,968.2,21.9,21.8,22.1,0.551,0.519,0.589,0.395,0.378,0.415,0.018,0.017,0.019,1.21,1.14,1.28,0.055,0.052,0.059,20.73,20.53,20.91,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.78,44.41,47.32,44.86,43.52,46.37,0,0,0,0,0,0,0.997,0,0.065,0.1,0.9,0.1,47.5
70495200000,1972,3,1971,6,26,7,0.695,0.0679,0.627,32111,192.8,192.8,191.1,4,4,4,1149,1106,1194,1036,997.7,112.3,108,123,0,0,0,0.0977,0.0928,0.105,1036,997.7,1071,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.662,0.603,0.72,0.506,0.422,0.583,0.023,0.019,0.027,1.46,1.3,1.6,0.067,0.06,0.074,20.18,19.89,20.46,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.96,47.84,49.87,47.78,46.89,48.2,0,0,0,0,0,0,1.06,0,0.068,0.098,0.9,0.1,46.2
71100000000,1972,4,1971,7,27,7,0.782,0.0744,0.664,32363.2,192.8,192.8,192.6,4,4,4,1292,1212,1406,1169,1089,123,123,123,70.84,0,182.7,0.0954,0.0875,0.101,1098,1089,1100,990,990,990,968.8,968.6,969.2,21.2,20.8,21.4,0.79,0.747,0.84,0.644,0.624,0.648,0.03,0.029,0.031,1.73,1.67,1.79,0.082,0.078,0.086,19.45,19.03,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.94,48.89,50.65,48.16,47.92,48.2,0,0,0,0,0,0,1.07,0,0.118,0.095,0.85,0.15,41.4
71704800000,1972,4,1971,7,28,7,0.931,0.0744,0.665,31362.2,190.2,190.2,186.7,4,4,4,1540,1445,1600,1417,1322,123,123,123,316.6,222.3,377.4,0.08,0.0769,0.0851,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.891,0.856,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.85,0.09,0.087,0.092,18.55,18.34,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.62,47.06,48.51,46.67,46.12,47.54,0,0,0,0,0,0,1.04,0,0.266,0.08,0.71,0.29,33.7
72309600000,1972,4,1971,7,29,7,1.02,0.0744,0.665,30459.9,183.4,183.4,181.3,4,4,4,1693,1634,1744,1570,1511,123,123,123,470.2,410.7,521,0.0727,0.0705,0.0753,1100,1100,1100,990,990,990,970.1,969.9,970.3,19.9,19.7,20.1,0.914,0.91,0.918,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.03,17.86,18.23,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.25,45.8,46.77,45.33,44.89,45.84,0,0,0,0,0,0,1.01,0,0.355,0.073,0.65,0.35,29.9
72914400000,1972,4,1971,7,30,7,1.11,0.0744,0.665,29665.5,178.9,178.9,176.6,4,4,4,1828,1761,1856,1705,1638,123,123,123,605,538,632.6,0.0673,0.0663,0.0698,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.58,17.49,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.05,44.8,45.65,44.15,43.9,44.74,0,0,0,0,0,0,0.981,0,0.445,0.067,0.6,0.4,26.7
73519200000,1972,5,1971,8,31,7,1.11,0.103,0.665,29576.4,177.2,177.2,176,4,4,4,1843,1812,1856,1673,1642,170,170,170,573.3,541.7,585.6,0.0922,0.0916,0.0938,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.097,0.096,0.097,17.53,17.49,17.64,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.91,44.8,45.19,44.01,43.9,44.29,0,0,0,0,0,0,0.978,0,0.445,0.093,0.6,0.4,26.6
74124000000,1972,5,1971,8,32,7,1.05,0.103,0.665,30166.8,180.4,180.4,179.6,4,4,4,1744,1721,1775,1574,1551,170,170,170,473.7,450.5,505,0.0975,0.0958,0.0988,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.917,0.915,0.92,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.095,17.86,17.76,17.94,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.53,46.02,44.89,44.61,45.1,0,0,0,0,0,0,0.998,0,0.385,0.098,0.63,0.37,28.7
74728800000,1972,5,1971,8,33,7,1,0.11,0.665,30657.7,184.6,184.6,182.5,4,4,4,1660,1600,1721,1478,1347,181.9,170,253,377.9,247.4,450.5,0.11,0.0988,0.158,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.909,0.898,0.915,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.093,0.091,0.094,18.14,17.94,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.55,46.02,47.09,45.62,45.1,46.15,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
75333600000,1972,5,1971,8,34,7,0.941,0.153,0.665,31293.3,188.2,188.2,186.3,4,4,4,1556,1506,1596,1303,1253,253,253,253,203.4,152.9,243.4,0.163,0.158,0.168,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.876,0.854,0.897,0.648,0.648,0.648,0.032,0.032,0.032,1.82,1.8,1.85,0.09,0.088,0.091,18.51,18.36,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,47.12,48.01,46.57,46.18,47.05,0,0,0,0,0,0,1.03,0,0.276,0.16,0.71,0.29,33.3
75938400000,1972,5,1971,8,35,7,0.869,0.13,0.665,32020.2,192.8,192.8,190.6,4,4,4,1437,1364,1492,1223,1179,214.1,185,253,122.8,79.01,160.3,0.149,0.128,0.171,1100,1100,1100,990,990,990,969.3,969,969.5,20.7,20.5,21,0.835,0.812,0.848,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.76,1.8,0.086,0.084,0.087,18.94,18.75,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.64,48.14,49.33,47.65,47.18,48.2,0,0,0,0,0,0,1.06,0,0.204,0.15,0.77,0.23,36.8
76543200000,1972,6,1971,9,36,7,0.788,0.112,0.66,32376.1,192.8,192.8,192.7,4,4,4,1303,1246,1364,1118,1061,185,185,185,27.93,0,79.01,0.142,0.136,0.149,1091,1061,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.777,0.721,0.812,0.627,0.559,0.648,0.03,0.026,0.031,1.7,1.57,1.76,0.08,0.074,0.084,19.44,19.19,19.76,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.57,49.03,50.08,48.18,48.05,48.2,0,0,0,0,0,0,1.07,0,0.128,0.14,0.84,0.16,41.1
77148000000,1972,6,1971,9,37,7,0.719,0.112,0.607,31138.4,191.7,191.7,185.3,4,4,4,1189,1123,1241,1004,938.2,185,185,185,0,0,0,0.156,0.149,0.165,1004,938.2,1056,990,990,990,968.5,968.3,968.7,21.5,21.3,21.7,0.642,0.564,0.714,0.459,0.393,0.548,0.021,0.018,0.026,1.38,1.22,1.55,0.064,0.056,0.073,20.13,19.79,20.5,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.28,45.03,48.9,46.34,44.13,47.92,0,0,0,0,0,0,1.03,0,0.112,0.16,0.84,0.16,43.3
77752800000,1972,6,1971,9,38,7,0.623,0.112,0.511,27204.5,169,169,161.9,4,4,4,1029,982,1073,844.4,797,185,185,185,0,0,0,0.18,0.172,0.188,844.4,797,887.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.478,0.435,0.518,0.348,0.325,0.369,0.016,0.015,0.017,1.05,0.971,1.13,0.048,0.044,0.052,20.96,20.74,21.2,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.38,39.48,43.12,40.48,38.49,42.25,0,0,0,0,0,0,0.9,0,0.112,0.18,0.82,0.18,43.7
78357600000,1972,6,1971,9,39,7,0.532,0.108,0.424,23348.4,152.8,152.8,139,4,3,3.142857142857143,879.7,797.9,975.2,701,634.9,178.7,163,185,0,0,0,0.203,0.19,0.217,701,634.9,790.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.36,0.315,0.429,0.268,0.225,0.321,0.012,0.0098,0.014,0.873,0.768,0.984,0.039,0.034,0.044,21.71,21.24,22.14,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.938,45.63,39.2,50.48,44.51,38.19,48.2,0,0,0,0,0,0,0.772,0,0.108,0.2,0.8,0.2,43.9
78962400000,1972,7,1971,10,40,7,0.435,0.0986,0.336,19172.1,124.6,124.6,114.1,3,3,3,719.1,662,772.5,556.1,499,163,163,163,0,0,0,0.227,0.211,0.246,556.1,499,609.5,990,990,990,966.8,966.5,967,23.2,23,23.5,0.27,0.237,0.3,0.172,0.135,0.208,0.0074,0.0057,0.009,0.635,0.539,0.725,0.027,0.023,0.032,22.59,22.29,22.91,0.951,0.946,0.955,0.974,0.97,0.98,0.927,0.918,0.936,39.03,35.36,42.38,38.04,34.3,41.54,0,0,0,0,0,0,0.634,0,0.099,0.23,0.77,0.23,44.1
79567200000,1972,7,1971,10,41,7,0.373,0.0986,0.275,15901.4,96.4,96.4,94.65,2,2,2,616.9,588.3,643.9,453.9,425.3,163,163,163,0,0,0,0.265,0.253,0.277,453.9,425.3,480.9,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.214,0.203,0.227,0.113,0.0998,0.126,0.0048,0.0042,0.0054,0.576,0.532,0.62,0.024,0.022,0.026,23.06,22.9,23.22,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.1,46.32,51.66,47.33,45.4,48.2,0,0,0,0,0,0,0.526,0,0.098,0.26,0.74,0.26,42.6
80172000000,1972,7,1971,10,42,7,0.338,0.0986,0.239,14243.2,90.79,90.79,84.78,2,2,2,558.4,531.3,588.3,395.4,368.3,163,163,163,0,0,0,0.292,0.277,0.307,395.4,368.3,425.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.182,0.203,0.0856,0.0728,0.0998,0.0036,0.003,0.0042,0.487,0.446,0.532,0.02,0.019,0.022,23.4,23.22,23.56,0.954,0.951,0.957,0.98,0.977,0.98,0.934,0.929,0.937,43.28,40.46,46.32,42.39,39.53,45.4,0,0,0,0,0,0,0.471,0,0.099,0.29,0.71,0.29,42.1
80776800000,1972,7,1971,10,43,7,0.305,0.0986,0.207,12305.9,75.52,75.52,73.25,2,2,2,505.1,490.4,515.4,342.1,327.4,163,163,163,0,0,0,0.323,0.316,0.332,342.1,327.4,352.4,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.168,0.177,0.0605,0.0535,0.0653,0.0025,0.0022,0.0027,0.407,0.385,0.423,0.017,0.016,0.018,23.72,23.66,23.81,0.947,0.945,0.949,0.972,0.97,0.973,0.92,0.917,0.924,37.69,36.12,38.79,36.62,35.03,37.76,0,0,0,0,0,0,0.407,0,0.098,0.32,0.68,0.32,40.3
81381600000,1972,7,1971,10,44,7,0.287,0.0835,0.204,12167.5,74.82,74.82,72.43,2,2,2,474.8,461.1,485.3,336.7,322.3,138.1,134,163,0,0,0,0.291,0.278,0.336,336.7,322.3,347.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.169,0.165,0.173,0.0579,0.0511,0.0629,0.0024,0.0021,0.0026,0.397,0.377,0.412,0.016,0.016,0.017,23.87,23.82,23.94,0.946,0.944,0.948,0.971,0.97,0.973,0.919,0.916,0.922,37.29,35.57,38.46,36.21,34.51,37.41,0,0,0,0,0,0,0.402,0,0.083,0.29,0.71,0.29,42.4
81986400000,1972,8,1971,11,45,7,0.268,0.0878,0.18,10743.3,68.45,68.45,63.95,2,2,2,442.3,429.8,451.8,297.2,269.8,145.1,134,160,0,0,0,0.329,0.297,0.372,297.2,269.8,317.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.156,0.148,0.162,0.0393,0.0263,0.049,0.0016,0.0011,0.002,0.338,0.299,0.368,0.014,0.012,0.015,24.07,24,24.17,0.94,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.915,32.96,29.87,35.28,31.97,28.97,34.22,0,0,0,0,0,0,0.355,0,0.088,0.33,0.67,0.33,40.1
82591200000,1972,8,1971,11,46,7,0.253,0.0968,0.156,9300.49,57.37,57.37,55.36,2,2,2,417.8,406.7,427.1,257.8,246.7,160,160,160,0,0,0,0.383,0.375,0.393,257.8,246.7,267.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.14,0.147,0.021,0.0167,0.0251,0.00086,0.00068,0.001,0.281,0.265,0.295,0.011,0.011,0.012,24.24,24.18,24.3,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,28.54,27.3,29.57,27.68,26.49,28.69,0,0,0,0,0,0,0.308,0,0.097,0.38,0.62,0.38,36.8
83196000000,1972,8,1971,11,47,7,0.238,0.0968,0.141,8387.62,52.04,52.04,49.93,2,1,1.5714285714285714,393.2,382.6,402.5,233.2,222.6,160,160,160,0,0,0,0.407,0.397,0.418,233.2,222.6,242.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.131,0.138,0.0156,0.0147,0.0164,0.00063,0.00059,0.00067,0.316,0.251,0.401,0.013,0.01,0.016,24.32,24.25,24.38,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.17,25.86,52.3,35.29,25.09,48.2,0,0,0,0,0,0,0.277,0,0.097,0.41,0.59,0.41,35.2
83800800000,1972,8,1971,11,48,7,0.221,0.0851,0.136,8335.64,53.96,53.96,49.62,2,1,1.4285714285714286,366.1,354,379,225.4,204,140.7,115,160,0,0,0,0.383,0.316,0.44,225.4,204,249,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.124,0.136,0.0149,0.0131,0.0169,0.0006,0.00053,0.00068,0.322,0.253,0.382,0.013,0.01,0.015,24.45,24.32,24.58,0.944,0.926,0.958,0.976,0.97,0.98,0.921,0.898,0.939,39.32,26.67,50.04,38.3,25.87,48.2,0,0,0,0,0,0,0.276,0,0.085,0.39,0.62,0.38,37.7
84405600000,1972,9,1971,12,49,7,0.209,0.0696,0.139,8341.66,51.22,51.22,49.65,2,1,1.5714285714285714,345.5,337.2,351.7,230.5,222.2,115,115,115,0,0,0,0.333,0.327,0.341,230.5,222.2,236.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.127,0.132,0.0153,0.0146,0.0159,0.00062,0.00059,0.00064,0.308,0.245,0.392,0.012,0.0099,0.016,24.56,24.5,24.62,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,37.18,25.91,52.19,35.15,25.13,48.2,0,0,0,0,0,0,0.276,0,0.07,0.33,0.67,0.33,39.9
85010400000,1972,9,1971,12,50,7,0.202,0.0696,0.132,8091.72,48.2,48.2,48.17,1,1,1,333.2,327.5,337.2,218.2,212.5,115,115,115,0,0,0,0.345,0.341,0.351,218.2,212.5,222.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.124,0.127,0.0143,0.0138,0.0146,0.00057,0.00055,0.00059,0.377,0.367,0.384,0.015,0.015,0.015,24.56,24.53,24.6,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.939,50.35,49.06,51.24,48.17,48.08,48.2,0,0,0,0,0,0,0.268,0,0.07,0.34,0.65,0.35,40.1
85615200000,1972,9,1971,12,51,7,0.189,0.0696,0.119,7493.1,47.31,47.31,44.6,1,1,1,312,302.6,324.1,197,187.6,115,115,115,0,0,0,0.369,0.355,0.38,197,187.6,209.1,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0125,0.0117,0.0135,0.0005,0.00047,0.00054,0.339,0.322,0.361,0.014,0.013,0.014,24.7,24.62,24.76,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.51,43.34,48.27,44.6,42.47,47.31,0,0,0,0,0,0,0.248,0,0.07,0.37,0.63,0.37,39.6
86220000000,1972,9,1971,12,52,7,0.182,0.0673,0.114,7198.61,47.73,47.73,42.85,1,1,1,300.5,298.8,302.6,189.2,183.8,111.3,89,115,0,0,0,0.37,0.298,0.385,189.2,183.8,209.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.115,0.113,0.121,0.0118,0.0114,0.0136,0.00047,0.00045,0.00054,0.325,0.316,0.36,0.013,0.013,0.014,24.77,24.74,24.79,0.951,0.95,0.957,0.98,0.98,0.98,0.932,0.931,0.937,43.72,42.45,48.71,42.85,41.6,47.73,0,0,0,0,0,0,0.238,0,0.068,0.37,0.63,0.37,39.6
86824800000,1972,10,1972,1,1,7,0.174,0.0538,0.12,7586.18,46.78,46.78,45.16,1,1,1,287.5,281.5,294.6,198.5,192.5,89,89,89,0,0,0,0.31,0.302,0.316,198.5,192.5,205.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.119,0.0126,0.0121,0.0132,0.0005,0.00048,0.00053,0.34,0.329,0.352,0.014,0.013,0.014,24.81,24.77,24.85,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.08,44.66,47.73,45.16,43.77,46.78,0,0,0,0,0,0,0.251,0,0.054,0.31,0.69,0.31,43.6
87429600000,1972,10,1972,1,2,7,0.17,0.0538,0.116,7343.33,44.18,44.18,43.71,1,1,1,281.2,276.2,283.2,192.2,187.2,89,89,89,0,0,0,0.317,0.314,0.322,192.2,187.2,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.0121,0.0117,0.0123,0.00048,0.00046,0.00049,0.328,0.319,0.332,0.013,0.013,0.013,24.85,24.84,24.88,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.6,43.41,45.08,43.71,42.54,44.18,0,0,0,0,0,0,0.243,0,0.054,0.32,0.68,0.32,43.2
88034400000,1972,10,1972,1,3,7,0.169,0.0538,0.115,7284.45,44.18,44.18,43.36,1,1,1,279.7,276.2,283.2,190.7,187.2,89,89,89,0,0,0,0.318,0.314,0.322,190.7,187.2,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.012,0.0117,0.0123,0.00047,0.00046,0.00049,0.326,0.319,0.332,0.013,0.013,0.013,24.86,24.84,24.88,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,44.24,43.41,45.08,43.36,42.54,44.18,0,0,0,0,0,0,0.241,0,0.054,0.32,0.68,0.32,43.1
88639200000,1972,10,1972,1,4,7,0.175,0.0538,0.121,7652.96,45.74,45.74,45.55,1,1,1,289.2,287.1,290,200.2,198.1,89,89,89,0,0,0,0.308,0.307,0.31,200.2,198.1,201,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.116,0.117,0.0128,0.0126,0.0128,0.00051,0.0005,0.00051,0.343,0.339,0.344,0.014,0.013,0.014,24.8,24.8,24.81,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.48,46,46.68,45.55,45.08,45.74,0,0,0,0,0,0,0.253,0,0.054,0.31,0.69,0.31,43.7
89244000000,1972,10,1972,1,5,7,0.176,0.0521,0.124,7821.64,47.71,47.71,46.56,1,1,1,290.7,290,294.6,204.5,201,86.14,85,89,0,0,0,0.296,0.289,0.307,204.5,201,209.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.117,0.12,0.0131,0.0128,0.0136,0.00052,0.00051,0.00054,0.35,0.344,0.359,0.014,0.014,0.014,24.79,24.76,24.8,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.51,46.68,48.68,46.56,45.74,47.71,0,0,0,0,0,0,0.259,0,0.052,0.3,0.7,0.3,44.4
89848800000,1972,11,1972,2,6,7,0.183,0.0514,0.131,8085.85,48.2,48.2,48.13,1,1,1,302.4,294.6,310.1,217.4,209.6,85,85,85,0,0,0,0.281,0.274,0.289,217.4,209.6,225.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0142,0.0136,0.0149,0.00057,0.00054,0.00059,0.373,0.359,0.387,0.015,0.014,0.015,24.71,24.66,24.76,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.47,48.68,52.22,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.052,0.28,0.72,0.28,44.2
90453600000,1972,11,1972,2,7,7,0.194,0.0514,0.143,8642.76,52.06,52.06,51.45,2,2,2,321.3,313.5,324.1,236.3,228.5,85,85,85,0,0,0,0.265,0.262,0.271,236.3,228.5,239.1,990,990,990,965,965,965,25,25,25,0.13,0.127,0.13,0.0158,0.0152,0.0161,0.00063,0.00061,0.00064,0.247,0.239,0.25,0.0099,0.0095,0.01,24.75,24.73,24.79,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.895,0.898,26.52,25.63,26.84,25.72,24.86,26.03,0,0,0,0,0,0,0.286,0,0.051,0.26,0.74,0.26,44.6
91058400000,1972,11,1972,2,8,7,0.193,0.0514,0.141,8517.38,52.06,52.06,50.7,2,1,1.8571428571428572,318.4,310.1,324.1,233.4,225.1,85,85,85,0,0,0,0.267,0.262,0.274,233.4,225.1,239.1,990,990,990,965,965,965,25,25,25,0.128,0.126,0.13,0.0156,0.0149,0.0161,0.00062,0.00059,0.00064,0.266,0.239,0.387,0.011,0.0095,0.015,24.74,24.66,24.79,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.04,25.63,52.22,28.79,24.86,48.2,0,0,0,0,0,0,0.282,0,0.052,0.27,0.73,0.27,44.1
91663200000,1972,11,1972,2,9,7,0.198,0.0514,0.146,8837.16,55.93,55.93,52.6,2,1,1.7142857142857142,326.9,305.9,341.6,241.9,220.9,85,85,85,0,0,0,0.26,0.249,0.278,241.9,220.9,256.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.124,0.136,0.0172,0.0145,0.0201,0.00069,0.00058,0.00081,0.297,0.247,0.387,0.012,0.0099,0.015,24.67,24.62,24.75,0.937,0.925,0.959,0.973,0.97,0.98,0.912,0.897,0.94,34.8,26.51,52.22,33.19,25.71,48.2,0,0,0,0,0,0,0.292,0,0.052,0.26,0.74,0.26,44.6
92268000000,1972,12,1972,3,10,7,0.216,0.0514,0.165,9961.86,61.71,61.71,59.3,2,2,2,357.1,343.7,368.3,272.1,258.7,85,85,85,0,0,0,0.238,0.231,0.247,272.1,258.7,283.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.142,0.137,0.146,0.0275,0.0211,0.0327,0.0011,0.00085,0.0013,0.295,0.275,0.312,0.012,0.011,0.013,24.52,24.45,24.61,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,30.57,29.07,31.81,29.65,28.19,30.85,0,0,0,0,0,0,0.329,0,0.051,0.24,0.76,0.24,46.1
92872800000,1972,12,1972,3,11,7,0.223,0.0514,0.171,10364,69.01,69.01,61.69,2,2,2,368.3,354,402.5,283.3,269,85,85,85,0,0,0,0.231,0.211,0.24,283.3,269,317.5,990,990,990,965.2,965.2,965.4,24.8,24.6,24.8,0.146,0.141,0.158,0.0327,0.026,0.0489,0.0013,0.001,0.002,0.312,0.291,0.364,0.013,0.012,0.015,24.45,24.23,24.54,0.936,0.933,0.943,0.97,0.97,0.97,0.908,0.905,0.915,31.8,30.21,35.57,30.85,29.31,34.51,0,0,0,0,0,0,0.343,0,0.052,0.23,0.77,0.23,46.5
93477600000,1972,12,1972,3,12,7,0.25,0.0514,0.198,11971.2,72.34,72.34,71.26,2,2,2,413.1,412.3,418.2,328.1,327.3,85,85,85,0,0,0,0.206,0.203,0.206,328.1,327.3,333.2,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.162,0.161,0.163,0.0539,0.0535,0.0563,0.0022,0.0022,0.0023,0.379,0.378,0.387,0.015,0.015,0.016,24.16,24.13,24.17,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.916,0.917,36.73,36.64,37.28,35.63,35.54,36.17,0,0,0,0,0,0,0.396,0,0.052,0.21,0.79,0.21,47.9
94082400000,1972,12,1972,3,13,7,0.274,0.0514,0.223,13457.4,93.21,93.21,80.1,2,2,2,453.1,427.1,515.4,368.1,342.1,85,85,85,0,0,0,0.188,0.165,0.199,368.1,342.1,430.4,990,990,990,965.6,965.5,965.9,24.4,24.1,24.5,0.176,0.167,0.198,0.0727,0.0605,0.102,0.003,0.0025,0.0042,0.439,0.4,0.533,0.018,0.016,0.022,23.92,23.55,24.08,0.95,0.947,0.957,0.976,0.972,0.98,0.928,0.921,0.938,41.02,38.26,47.56,40.05,37.2,46.61,0,0,0,0,0,0,0.445,0,0.051,0.19,0.81,0.19,49.1
94687200000,1973,1,1972,4,14,7,0.278,0.0611,0.217,13118.9,82.04,82.04,78.09,2,2,2,460.4,446.6,477.8,359.4,345.6,101,101,101,0,0,0,0.22,0.211,0.226,359.4,345.6,376.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.174,0.169,0.18,0.0686,0.0621,0.0769,0.0028,0.0025,0.0032,0.427,0.407,0.454,0.018,0.017,0.019,23.9,23.8,23.98,0.95,0.948,0.952,0.976,0.973,0.98,0.927,0.922,0.933,40,38.52,41.86,39.04,37.47,41.02,0,0,0,0,0,0,0.434,0,0.061,0.22,0.78,0.22,47.2
95292000000,1973,1,1972,4,15,7,0.299,0.0518,0.247,14918.8,95.61,95.61,88.8,2,2,2,494.2,481.3,515.4,408.7,380.3,85.57,74,101,0,0,0,0.174,0.144,0.21,408.7,380.3,441.4,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.19,0.181,0.201,0.0919,0.0785,0.107,0.0038,0.0032,0.0045,0.5,0.459,0.549,0.021,0.019,0.023,23.68,23.53,23.78,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,45.31,42.22,48.78,44.4,41.38,47.8,0,0,0,0,0,0,0.493,0,0.052,0.17,0.83,0.17,49.9
95896800000,1973,1,1972,4,16,7,0.352,0.0448,0.307,17823.2,116.1,116.1,106.1,3,2,2.5714285714285716,582.2,525.1,629.7,508.2,451.1,74,74,74,0,0,0,0.128,0.118,0.141,508.2,451.1,555.7,990,990,990,966.2,966,966.4,23.8,23.6,24,0.232,0.204,0.258,0.144,0.112,0.172,0.006,0.0047,0.0073,0.592,0.532,0.622,0.025,0.022,0.026,23.19,22.96,23.47,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,43.95,36.16,51.89,42.25,35.08,48.2,0,0,0,0,0,0,0.589,0,0.045,0.13,0.87,0.13,50.6
96501600000,1973,1,1972,4,17,7,0.381,0.0448,0.336,19499.2,116.1,116.1,116.1,3,3,3,629.7,629.7,629.7,555.7,555.7,74,74,74,0,0,0,0.118,0.118,0.118,555.7,555.7,555.7,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.258,0.258,0.258,0.172,0.172,0.172,0.0073,0.0073,0.0073,0.622,0.622,0.622,0.026,0.026,0.026,22.96,22.96,22.96,0.951,0.951,0.951,0.975,0.975,0.975,0.928,0.928,0.928,39.67,39.67,39.67,38.69,38.69,38.69,0,0,0,0,0,0,0.645,0,0.045,0.12,0.88,0.12,51.2
97106400000,1973,1,1972,4,18,7,0.395,0.0489,0.346,20028.4,124.4,124.4,119.2,3,3,3,652.7,636.6,684.5,571.9,557.9,80.86,74,86,0,0,0,0.124,0.115,0.134,571.9,557.9,598.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.268,0.26,0.283,0.183,0.174,0.201,0.0078,0.0074,0.0086,0.65,0.627,0.696,0.028,0.027,0.03,22.84,22.67,22.92,0.952,0.951,0.954,0.977,0.975,0.98,0.931,0.928,0.935,40.66,39.73,42.32,39.74,38.75,41.48,0,0,0,0,0,0,0.662,0,0.049,0.12,0.88,0.12,50.7
97711200000,1973,2,1972,5,19,7,0.417,0.052,0.365,21068.9,129.2,129.2,125.4,3,3,3,689.9,684.5,710.9,603.9,598.5,86,86,86,0,0,0,0.125,0.121,0.126,603.9,598.5,624.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.286,0.283,0.298,0.204,0.201,0.218,0.0088,0.0086,0.0094,0.705,0.696,0.74,0.03,0.03,0.032,22.64,22.52,22.67,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.66,42.32,43.95,41.8,41.48,43.07,0,0,0,0,0,0,0.697,0,0.052,0.12,0.88,0.12,50.5
98316000000,1973,2,1972,5,20,7,0.459,0.052,0.407,23134,138.6,138.6,137.7,3,3,3,759.1,729.9,764,673.1,643.9,86,86,86,0,0,0,0.113,0.113,0.118,673.1,643.9,678,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.309,0.328,0.251,0.231,0.254,0.011,0.01,0.011,0.822,0.772,0.83,0.036,0.033,0.036,22.24,22.21,22.41,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.84,45.1,47.13,45.9,44.19,46.19,0,0,0,0,0,0,0.765,0,0.052,0.11,0.89,0.11,50.4
98920800000,1973,2,1972,5,21,7,0.48,0.052,0.428,23915.1,144.6,144.6,142.4,3,3,3,794,764,817.2,708,678,86,86,86,0,0,0,0.108,0.105,0.113,708,678,731.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.328,0.359,0.274,0.254,0.289,0.012,0.011,0.013,0.88,0.83,0.92,0.038,0.036,0.04,22.04,21.91,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.82,47.13,50.12,47.45,46.19,48.2,0,0,0,0,0,0,0.791,0,0.052,0.11,0.89,0.11,49.8
99525600000,1973,2,1972,5,22,7,0.494,0.0596,0.435,24152,144.6,144.6,143.8,3,3,3,817.2,817.2,817.2,718.6,709.2,98.57,86,108,0,0,0,0.121,0.105,0.132,718.6,709.2,731.2,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.354,0.351,0.359,0.281,0.275,0.289,0.012,0.012,0.013,0.901,0.887,0.92,0.039,0.039,0.04,21.93,21.91,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.3,48.68,50.12,47.92,47.71,48.2,0,0,0,0,0,0,0.799,0,0.059,0.12,0.88,0.12,48.9
100130400000,1973,3,1972,6,23,7,0.513,0.0653,0.448,24292.8,144.6,144.6,144.6,3,3,3,848.4,827.5,858,740.4,719.5,108,108,108,0,0,0,0.127,0.126,0.131,740.4,719.5,750,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.369,0.356,0.375,0.296,0.282,0.302,0.013,0.012,0.013,0.94,0.904,0.957,0.041,0.04,0.042,21.77,21.71,21.89,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.41,49.26,50.93,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,47.4
100735200000,1973,3,1972,6,24,7,0.54,0.0653,0.475,25529.5,159,159,152,4,3,3.5714285714285716,892.7,863.8,919.2,784.7,755.8,108,108,108,0,0,0,0.121,0.117,0.125,784.7,755.8,811.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.407,0.381,0.431,0.319,0.305,0.332,0.014,0.013,0.015,0.969,0.934,0.98,0.043,0.041,0.044,21.56,21.44,21.68,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,45.12,39.6,51.66,43.15,38.61,48.2,0,0,0,0,0,0,0.844,0,0.065,0.12,0.88,0.12,47.3
101340000000,1973,3,1972,6,25,7,0.581,0.0562,0.525,28352.7,173.1,173.1,168.8,4,4,4,961.5,928.7,982,868.5,820.7,93,87,108,0,0,0,0.0969,0.0886,0.116,868.5,820.7,895,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.48,0.44,0.503,0.359,0.336,0.372,0.016,0.015,0.017,1.07,0.996,1.12,0.048,0.044,0.05,21.18,21.05,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,43.06,41.05,44.15,42.19,40.16,43.26,0,0,0,0,0,0,0.938,0,0.056,0.097,0.9,0.1,48.8
101944800000,1973,3,1972,6,26,7,0.619,0.0539,0.565,30042.4,182.2,182.2,178.8,4,4,4,1023,995,1047,934.3,908,89.14,87,102,0,0,0,0.0871,0.0834,0.0974,934.3,908,956.8,990,990,990,968,967.9,968,22,22,22.1,0.539,0.514,0.559,0.391,0.378,0.402,0.018,0.017,0.018,1.19,1.14,1.23,0.054,0.052,0.056,20.84,20.74,20.98,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.62,44.63,46.49,44.71,43.74,45.56,0,0,0,0,0,0,0.993,0,0.054,0.087,0.91,0.09,48.5
102549600000,1973,4,1972,7,27,7,0.658,0.0617,0.596,31234.5,191,191,185.9,4,4,4,1088,1055,1127,986.1,953.1,102,102,102,0,0,0,0.0938,0.0905,0.0967,986.1,953.1,1025,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.595,0.561,0.643,0.424,0.4,0.479,0.019,0.018,0.022,1.29,1.23,1.41,0.059,0.056,0.065,20.53,20.3,20.7,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.43,46.23,48.72,46.48,45.31,47.75,0,0,0,0,0,0,1.03,0,0.062,0.094,0.91,0.09,47.5
103154400000,1973,4,1972,7,28,7,0.702,0.0617,0.64,32384.5,192.8,192.8,192.8,4,4,4,1160,1140,1175,1058,1038,102,102,102,0,0,0,0.0879,0.0868,0.0895,1058,1038,1073,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.691,0.662,0.714,0.554,0.509,0.588,0.026,0.023,0.027,1.54,1.46,1.6,0.071,0.067,0.074,20.06,19.95,20.2,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,49.7,49.12,50.14,48.19,48.14,48.2,0,0,0,0,0,0,1.07,0,0.062,0.088,0.91,0.09,46.1
103759200000,1973,4,1972,7,29,7,0.726,0.0617,0.662,32390.4,192.8,192.8,192.8,4,4,4,1200,1175,1212,1098,1073,102,102,102,3.247,0,10.22,0.085,0.0841,0.0868,1094,1073,1100,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.746,0.714,0.757,0.635,0.588,0.648,0.03,0.027,0.03,1.68,1.6,1.7,0.078,0.074,0.08,19.79,19.73,19.95,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.69,50.14,50.85,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.064,0.085,0.91,0.09,44.6
104364000000,1973,4,1972,7,30,7,0.741,0.0617,0.665,32390.4,192.8,192.8,192.8,4,4,4,1224,1212,1241,1122,1110,102,102,102,22.44,10.22,38.73,0.0833,0.0822,0.0841,1100,1100,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.762,0.757,0.769,0.648,0.648,0.648,0.03,0.03,0.03,1.71,1.7,1.72,0.08,0.08,0.08,19.68,19.63,19.73,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.66,50.5,50.77,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.076,0.083,0.9,0.1,43.7
104968800000,1973,4,1972,7,31,7,0.745,0.0969,0.645,32292.9,192.8,192.8,192.2,4,4,4,1232,1212,1241,1071,1042,160.3,102,170,5.532,0,38.73,0.13,0.0822,0.14,1066,1042,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.718,0.683,0.769,0.571,0.518,0.648,0.027,0.024,0.03,1.58,1.49,1.72,0.074,0.069,0.08,19.79,19.63,19.94,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.36,48.67,50.5,48.05,47.69,48.2,0,0,0,0,0,0,1.07,0,0.1,0.13,0.87,0.13,43.3
105573600000,1973,5,1972,8,32,7,0.729,0.103,0.626,31914.3,190.8,190.8,190,4,4,4,1205,1200,1212,1035,1030,170,170,170,0,0,0,0.141,0.14,0.142,1035,1030,1042,990,990,990,968.5,968.5,968.6,21.5,21.4,21.5,0.672,0.665,0.683,0.502,0.49,0.518,0.023,0.023,0.024,1.46,1.44,1.49,0.068,0.067,0.069,19.99,19.94,20.03,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,48.46,48.31,48.67,47.49,47.34,47.69,0,0,0,0,0,0,1.06,0,0.103,0.14,0.86,0.14,43.8
106178400000,1973,5,1972,8,33,7,0.702,0.103,0.599,30980.9,187.9,187.9,184.4,4,4,4,1160,1127,1187,990,956.8,170,170,170,0,0,0,0.147,0.143,0.151,990,956.8,1017,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.609,0.574,0.646,0.424,0.402,0.461,0.02,0.019,0.021,1.31,1.24,1.39,0.061,0.057,0.065,20.29,20.12,20.46,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.04,45.85,47.93,46.1,44.94,46.97,0,0,0,0,0,0,1.02,0,0.103,0.15,0.85,0.15,44.1
