datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
106783200000,1973,5,1972,8,34,7,0.631,0.103,0.528,28069.8,176.7,176.7,167.1,4,4,4,1044,987.8,1106,873.6,817.8,170,170,170,0,0,0,0.163,0.154,0.172,873.6,817.8,935.7,990,990,990,968,967.9,968.2,22,21.8,22.1,0.498,0.447,0.554,0.362,0.335,0.392,0.016,0.015,0.018,1.1,1,1.2,0.05,0.045,0.055,20.87,20.56,21.15,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.65,40.43,45.07,41.77,39.5,44.16,0,0,0,0,0,0,0.928,0,0.103,0.16,0.84,0.16,44.5
107388000000,1973,5,1972,8,35,7,0.557,0.0945,0.463,24563.7,155.9,155.9,146.2,4,3,3.142857142857143,921.7,871.9,975.2,765.4,733.9,156.3,138,170,0,0,0,0.169,0.153,0.183,765.4,733.9,805.2,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.397,0.368,0.435,0.309,0.291,0.329,0.014,0.013,0.015,0.978,0.932,1.02,0.044,0.041,0.046,21.44,21.22,21.68,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,49.36,39.93,52.09,46.88,38.97,48.2,0,0,0,0,0,0,0.812,0,0.094,0.17,0.83,0.17,44.1
107992800000,1973,6,1972,9,36,7,0.483,0.0835,0.4,22539.6,143,143,134.2,3,3,3,799.1,745.4,851.4,661.1,607.4,138,138,138,0,0,0,0.173,0.162,0.185,661.1,607.4,713.4,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.327,0.296,0.356,0.243,0.207,0.278,0.011,0.0089,0.012,0.809,0.719,0.897,0.035,0.031,0.04,22.09,21.8,22.4,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.63,42.46,48.64,44.72,41.61,47.66,0,0,0,0,0,0,0.745,0,0.083,0.17,0.83,0.17,46.7
108597600000,1973,6,1972,9,37,7,0.409,0.0593,0.35,20137.5,130.1,130.1,119.9,3,3,3,676.4,619.8,729.9,578.4,521.8,98,98,98,0,0,0,0.145,0.134,0.158,578.4,521.8,631.9,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.275,0.243,0.305,0.187,0.15,0.223,0.008,0.0063,0.0096,0.665,0.57,0.755,0.028,0.024,0.033,22.73,22.43,23.05,0.952,0.948,0.956,0.976,0.97,0.98,0.93,0.92,0.937,40.91,37.29,44.27,39.96,36.18,43.38,0,0,0,0,0,0,0.666,0,0.059,0.14,0.86,0.14,49.2
109202400000,1973,6,1972,9,38,7,0.329,0.0731,0.256,15073.4,103.4,103.4,89.72,3,2,2.142857142857143,543.9,512.2,593.1,423,374.2,120.9,98,138,0,0,0,0.224,0.165,0.269,423,374.2,495.1,990,990,990,966,965.9,966.3,24,23.7,24.1,0.2,0.183,0.228,0.0987,0.0756,0.133,0.0041,0.0031,0.0056,0.511,0.453,0.608,0.021,0.019,0.026,23.44,23.2,23.64,0.953,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.77,35.52,52.01,42.4,34.45,48.2,0,0,0,0,0,0,0.498,0,0.073,0.22,0.78,0.22,45.8
109807200000,1973,6,1972,9,39,7,0.297,0.0813,0.216,12920.2,79.64,79.64,76.91,2,2,2,491,477.8,507,356.6,343.3,134.4,113,138,0,0,0,0.274,0.236,0.287,356.6,343.3,369,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.176,0.172,0.181,0.0673,0.061,0.0732,0.0028,0.0025,0.003,0.427,0.407,0.446,0.018,0.017,0.018,23.76,23.67,23.83,0.949,0.947,0.951,0.975,0.972,0.978,0.925,0.921,0.93,39.44,38,40.73,38.45,36.92,39.82,0,0,0,0,0,0,0.427,0,0.081,0.27,0.73,0.27,43.5
110412000000,1973,7,1972,10,40,7,0.276,0.0683,0.208,12497.4,78.4,78.4,74.39,2,2,2,456.9,438.5,474.7,343.9,325.5,113,113,113,0,0,0,0.247,0.238,0.258,343.9,325.5,361.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.17,0.164,0.177,0.0613,0.0526,0.0697,0.0025,0.0022,0.0029,0.406,0.379,0.433,0.017,0.016,0.018,23.94,23.83,24.05,0.947,0.945,0.95,0.973,0.97,0.976,0.921,0.916,0.928,38.24,36.26,40.15,37.19,35.17,39.2,0,0,0,0,0,0,0.413,0,0.068,0.25,0.75,0.25,45.3
111016800000,1973,7,1972,10,41,7,0.255,0.0683,0.187,11245.3,69.62,69.62,66.94,2,2,2,422.4,406.7,435.1,309.4,293.7,113,113,113,0,0,0,0.268,0.26,0.278,309.4,293.7,322.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.158,0.153,0.163,0.045,0.0376,0.051,0.0018,0.0015,0.0021,0.354,0.331,0.374,0.014,0.013,0.015,24.14,24.07,24.24,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.5,32.78,35.89,33.47,31.8,34.81,0,0,0,0,0,0,0.372,0,0.068,0.27,0.73,0.27,44.1
111621600000,1973,7,1972,10,42,7,0.237,0.0683,0.168,10130.5,62.7,62.7,60.3,2,2,2,391.4,382.6,402.5,278.4,269.6,113,113,113,0,0,0,0.289,0.281,0.295,278.4,269.6,289.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.144,0.151,0.0304,0.0262,0.0357,0.0012,0.0011,0.0014,0.308,0.295,0.325,0.012,0.012,0.013,24.34,24.26,24.39,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,31.08,30.11,32.32,30.15,29.21,31.35,0,0,0,0,0,0,0.335,0,0.069,0.29,0.71,0.29,42.7
112226400000,1973,7,1972,10,43,7,0.226,0.0683,0.158,9507.36,58.42,58.42,56.59,2,2,2,374.1,364,382.6,261.1,251,113,113,113,0,0,0,0.302,0.295,0.31,261.1,251,269.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.138,0.144,0.0222,0.0175,0.0262,0.0009,0.00071,0.0011,0.282,0.267,0.295,0.011,0.011,0.012,24.45,24.39,24.51,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,29.17,28.05,30.11,28.3,27.21,29.21,0,0,0,0,0,0,0.314,0,0.068,0.3,0.7,0.3,42.1
112831200000,1973,7,1972,10,44,7,0.212,0.0614,0.151,9107.37,55.88,55.88,54.21,2,2,2,351.1,343.7,358.7,249.5,245.7,101.6,97,113,0,0,0,0.289,0.274,0.315,249.5,245.7,257,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.135,0.138,0.0176,0.0166,0.0203,0.00071,0.00067,0.00082,0.265,0.26,0.274,0.011,0.01,0.011,24.58,24.55,24.62,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,27.94,27.44,28.81,27.11,26.62,27.94,0,0,0,0,0,0,0.301,0,0.061,0.29,0.71,0.29,43
113436000000,1973,8,1972,11,45,7,0.204,0.0587,0.146,8785.33,53.64,53.64,52.29,2,2,2,337.6,330.7,343.7,240.6,233.7,97,97,97,0,0,0,0.287,0.282,0.293,240.6,233.7,246.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.132,0.13,0.135,0.0162,0.0156,0.0167,0.00065,0.00063,0.00067,0.254,0.246,0.26,0.01,0.0099,0.01,24.66,24.62,24.7,0.926,0.924,0.928,0.97,0.97,0.97,0.899,0.896,0.9,26.96,26.16,27.65,26.15,25.38,26.82,0,0,0,0,0,0,0.291,0,0.058,0.29,0.72,0.28,43.1
114040800000,1973,8,1972,11,46,7,0.195,0.0587,0.136,8186.28,50.05,50.05,48.73,2,1,1.2857142857142858,321.8,313.5,327.5,224.8,216.5,97,97,97,0,0,0,0.302,0.296,0.309,224.8,216.5,230.5,990,990,990,965,965,965,25,25,25,0.127,0.124,0.129,0.0149,0.0142,0.0153,0.00059,0.00057,0.00061,0.343,0.242,0.392,0.014,0.0097,0.016,24.65,24.59,24.72,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.15,25.8,52.5,41.58,25.02,48.2,0,0,0,0,0,0,0.271,0,0.059,0.3,0.7,0.3,42
114645600000,1973,8,1972,11,47,7,0.182,0.0587,0.123,7768.73,48.2,48.2,46.24,1,1,1,300.7,290,310.1,203.7,193,97,97,97,0,0,0,0.323,0.313,0.334,203.7,193,213.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0131,0.0122,0.0139,0.00052,0.00048,0.00055,0.35,0.331,0.367,0.014,0.013,0.015,24.74,24.68,24.81,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,47.21,44.73,49.36,46.24,43.84,48.2,0,0,0,0,0,0,0.257,0,0.059,0.32,0.68,0.32,42.7
115250400000,1973,8,1972,11,48,7,0.168,0.0545,0.114,7163.37,45.7,45.7,42.64,1,1,1,277.9,273.3,287.1,187.7,176.3,90.14,73,97,0,0,0,0.324,0.267,0.355,187.7,176.3,200.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0117,0.0107,0.0128,0.00046,0.00043,0.00051,0.321,0.301,0.341,0.013,0.012,0.014,24.87,24.83,24.91,0.951,0.947,0.955,0.979,0.978,0.98,0.931,0.926,0.936,43.54,40.79,46.63,42.64,39.88,45.7,0,0,0,0,0,0,0.237,0,0.054,0.32,0.68,0.32,42.6
115855200000,1973,9,1972,12,49,7,0.161,0.0442,0.117,7384.47,45.7,45.7,43.96,1,1,1,265.8,256.9,273.3,192.8,183.9,73,73,73,0,0,0,0.275,0.267,0.284,192.8,183.9,200.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0121,0.0114,0.0128,0.00048,0.00045,0.00051,0.328,0.312,0.341,0.013,0.012,0.014,24.91,24.87,24.96,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.85,42.74,46.63,43.96,41.89,45.7,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.9
116460000000,1973,9,1972,12,50,7,0.153,0.0581,0.0946,5897.43,41.89,41.89,35.1,1,1,1,252.5,246.5,256.9,156.4,146.5,96.14,73,100,0,0,0,0.381,0.284,0.406,156.4,146.5,183.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0985,0.11,0.00904,0.0082,0.0114,0.00036,0.00032,0.00045,0.264,0.247,0.312,0.01,0.0098,0.012,25.03,24.96,25.07,0.941,0.938,0.95,0.971,0.97,0.98,0.914,0.909,0.931,36.13,33.78,42.74,35.1,32.77,41.89,0,0,0,0,0,0,0.195,0,0.0584,0.38,0.62,0.38,38.5
117064800000,1973,9,1972,12,51,7,0.143,0.0605,0.083,5148.51,32.77,32.77,30.65,1,1,1,237.2,231.5,246.5,137.2,131.5,100,100,100,0,0,0,0.422,0.406,0.432,137.2,131.5,146.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0952,0.0932,0.0985,0.00741,0.00693,0.0082,0.00029,0.00027,0.00032,0.23,0.22,0.247,0.0091,0.0087,0.0098,25.15,25.07,25.19,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,31.59,30.26,33.78,30.65,29.35,32.77,0,0,0,0,0,0,0.17,0,0.06,0.42,0.58,0.42,36
117669600000,1973,9,1972,12,52,7,0.139,0.0605,0.0786,4869,29.35,29.35,28.98,1,1,1,229.9,228.7,231.5,129.9,128.7,100,100,100,0,0,0,0.435,0.432,0.437,129.9,128.7,131.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0927,0.0922,0.0932,0.00679,0.00669,0.00693,0.00027,0.00026,0.00027,0.217,0.215,0.22,0.0085,0.0085,0.0087,25.2,25.19,25.21,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,29.88,29.59,30.26,28.98,28.71,29.35,0,0,0,0,0,0,0.161,0,0.0604,0.44,0.57,0.43,35
118274400000,1973,10,1973,1,1,7,0.132,0.0484,0.0831,5180.98,32.19,32.19,30.84,1,1,1,217.4,208.1,223.4,137.4,128.1,80,80,80,0,0,0,0.368,0.358,0.385,137.4,128.1,143.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0906,0.096,0.00743,0.00663,0.00793,0.00029,0.00026,0.00031,0.229,0.213,0.24,0.009,0.0083,0.0094,25.27,25.22,25.34,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.902,0.908,31.79,29.58,33.19,30.84,28.7,32.19,0,0,0,0,0,0,0.171,0,0.0489,0.37,0.63,0.37,39.2
118879200000,1973,10,1973,1,2,7,0.139,0.0484,0.091,5684.04,36.55,36.55,33.83,1,1,1,230.5,213,242.4,150.5,133,80,80,80,0,0,0,0.348,0.33,0.376,150.5,133,162.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0985,0.0924,0.103,0.00854,0.00706,0.00955,0.00034,0.00028,0.00038,0.253,0.222,0.274,0.0099,0.0087,0.011,25.16,25.07,25.3,0.938,0.932,0.943,0.97,0.97,0.971,0.911,0.904,0.915,34.86,30.75,37.65,33.83,29.83,36.55,0,0,0,0,0,0,0.188,0,0.048,0.35,0.65,0.35,40.9
119484000000,1973,10,1973,1,3,7,0.143,0.0484,0.0945,5900.98,36.55,36.55,35.12,1,1,1,236.2,231.5,242.4,156.2,151.5,80,80,80,0,0,0,0.339,0.33,0.346,156.2,151.5,162.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0989,0.103,0.00903,0.00863,0.00955,0.00036,0.00034,0.00038,0.263,0.255,0.274,0.01,0.01,0.011,25.12,25.07,25.16,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.21,35.11,37.65,35.12,34.06,36.55,0,0,0,0,0,0,0.195,0,0.0485,0.34,0.66,0.34,41.3
120088800000,1973,10,1973,1,4,7,0.142,0.0484,0.0939,5865.94,36.55,36.55,34.92,1,1,1,235.3,231.5,242.4,155.3,151.5,80,80,80,0,0,0,0.34,0.33,0.346,155.3,151.5,162.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.103,0.00895,0.00863,0.00955,0.00035,0.00034,0.00038,0.261,0.255,0.274,0.01,0.01,0.011,25.13,25.07,25.16,0.941,0.939,0.943,0.97,0.97,0.971,0.912,0.911,0.915,35.99,35.11,37.65,34.92,34.06,36.55,0,0,0,0,0,0,0.194,0,0.0481,0.34,0.66,0.34,41.3
120693600000,1973,10,1973,1,5,7,0.152,0.0467,0.106,6649.65,40.87,40.87,39.58,1,1,1,251.7,246.5,254.6,174.5,166.5,77.14,75,80,0,0,0,0.307,0.295,0.325,174.5,166.5,179.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.108,0.0106,0.0099,0.011,0.00042,0.00039,0.00044,0.295,0.281,0.304,0.012,0.011,0.012,25,24.98,25.04,0.947,0.944,0.948,0.977,0.973,0.98,0.925,0.919,0.929,40.51,38.61,41.71,39.58,37.57,40.87,0,0,0,0,0,0,0.22,0,0.046,0.31,0.7,0.3,43.7
121298400000,1973,11,1973,2,6,7,0.151,0.0454,0.106,6686.96,40.87,40.87,39.8,1,1,1,250.4,246.5,254.6,175.4,171.5,75,75,75,0,0,0,0.3,0.295,0.304,175.4,171.5,179.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.0107,0.0103,0.011,0.00042,0.00041,0.00044,0.296,0.29,0.304,0.012,0.011,0.012,25,24.98,25.03,0.947,0.946,0.948,0.978,0.976,0.98,0.926,0.923,0.929,40.72,39.82,41.71,39.8,38.85,40.87,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.3
121903200000,1973,11,1973,2,7,7,0.162,0.0454,0.117,7344.35,48.2,48.2,43.72,1,1,1,268,256.9,294.6,193,181.9,75,75,75,0,0,0,0.28,0.255,0.292,193,181.9,219.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.109,0.122,0.0122,0.0112,0.0144,0.00048,0.00044,0.00057,0.328,0.308,0.376,0.013,0.012,0.015,24.9,24.75,24.96,0.952,0.949,0.958,0.98,0.98,0.98,0.933,0.93,0.939,44.88,42.26,51.07,43.72,41.41,48.2,0,0,0,0,0,0,0.243,0,0.045,0.28,0.72,0.28,45.3
122508000000,1973,11,1973,2,8,7,0.183,0.0497,0.133,8097.6,48.2,48.2,48.2,1,1,1,302.8,290,310.1,220.6,215,82.14,75,85,0,0,0,0.271,0.251,0.281,220.6,215,225.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.126,0.0145,0.014,0.0149,0.00058,0.00056,0.00059,0.378,0.367,0.387,0.015,0.015,0.015,24.71,24.66,24.77,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.23,50.01,52.22,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.05,0.27,0.73,0.27,44.2
123112800000,1973,11,1973,2,9,7,0.195,0.0514,0.144,8703.31,54.38,54.38,51.81,2,2,2,322.9,313.5,334.4,237.9,228.5,85,85,85,0,0,0,0.263,0.254,0.271,237.9,228.5,249.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.134,0.016,0.0152,0.0169,0.00064,0.00061,0.00068,0.249,0.239,0.262,0.01,0.0095,0.01,24.74,24.67,24.79,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.7,25.63,28.03,25.9,24.86,27.19,0,0,0,0,0,0,0.288,0,0.051,0.26,0.74,0.26,44.6
123717600000,1973,12,1973,3,10,7,0.231,0.0514,0.179,10836.6,71.08,71.08,64.5,2,2,2,381.4,358.7,412.3,296.4,273.7,85,85,85,0,0,0,0.223,0.206,0.237,296.4,273.7,327.3,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.15,0.142,0.161,0.0389,0.0282,0.0535,0.0016,0.0011,0.0022,0.332,0.298,0.378,0.013,0.012,0.015,24.36,24.17,24.51,0.939,0.935,0.945,0.97,0.97,0.97,0.911,0.906,0.916,33.25,30.74,36.64,32.25,29.81,35.54,0,0,0,0,0,0,0.358,0,0.052,0.22,0.77,0.23,46.9
124322400000,1973,12,1973,3,11,7,0.266,0.0571,0.209,12617.7,78.4,78.4,75.11,2,2,2,440.1,412.3,456.4,345.7,316.3,94.43,85,96,0,0,0,0.215,0.206,0.233,345.7,316.3,360.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.159,0.174,0.0622,0.0483,0.0691,0.0025,0.002,0.0028,0.407,0.363,0.429,0.017,0.015,0.018,24.01,23.92,24.18,0.948,0.943,0.95,0.974,0.97,0.976,0.923,0.915,0.927,38.56,35.36,40.15,37.55,34.3,39.2,0,0,0,0,0,0,0.417,0,0.057,0.21,0.79,0.21,47.4
124927200000,1973,12,1973,3,12,7,0.364,0.0581,0.306,17781,112.5,112.5,105.8,3,2,2.7142857142857144,601.4,536.9,636.6,505.4,440.9,96,96,96,0,0,0,0.16,0.151,0.179,505.4,440.9,540.6,990,990,990,966.3,966,966.4,23.7,23.6,24,0.234,0.203,0.252,0.142,0.107,0.162,0.006,0.0045,0.0069,0.574,0.528,0.6,0.024,0.022,0.025,23.13,22.95,23.43,0.951,0.946,0.958,0.974,0.97,0.98,0.927,0.918,0.939,41.03,35.66,50.23,39.84,34.59,48.2,0,0,0,0,0,0,0.588,0,0.058,0.16,0.84,0.16,48.8
125532000000,1973,12,1973,3,13,7,0.463,0.0581,0.405,22660.8,154.4,154.4,134.9,4,3,3.142857142857143,765.2,643.9,878.6,669.2,547.9,96,96,96,0,0,0,0.127,0.109,0.149,669.2,547.9,782.6,990,990,990,967,966.5,967.4,23,22.6,23.5,0.328,0.257,0.402,0.247,0.167,0.318,0.011,0.0071,0.014,0.805,0.613,0.983,0.035,0.026,0.043,22.23,21.66,22.91,0.955,0.951,0.957,0.978,0.974,0.98,0.934,0.926,0.938,44.47,39.01,52,43.12,37.99,48.2,0,0,0,0,0,0,0.749,0,0.058,0.13,0.87,0.13,48.9
126136800000,1973,12,1973,3,14,7,0.574,0.0726,0.501,27138,163.5,163.5,161.5,4,4,4,948.6,883.7,964.9,828.6,787.7,120,96,124,0,0,0,0.126,0.109,0.13,828.6,787.7,840.9,990,990,990,967.7,967.4,967.8,22.3,22.2,22.6,0.449,0.406,0.461,0.34,0.32,0.346,0.015,0.014,0.016,1.01,0.935,1.03,0.045,0.041,0.046,21.29,21.21,21.63,0.954,0.953,0.954,0.979,0.976,0.98,0.934,0.93,0.935,41.26,39.81,41.72,40.38,38.84,40.88,0,0,0,0,0,0,0.897,0,0.073,0.13,0.87,0.13,47.3
126741600000,1974,1,1973,4,15,7,0.566,0.075,0.491,26442,166.2,166.2,157.4,4,3,3.7142857142857144,936.5,863.8,982,812.5,739.8,124,124,124,0,0,0,0.133,0.126,0.144,812.5,739.8,858,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.435,0.37,0.477,0.332,0.295,0.354,0.015,0.013,0.016,1.01,0.938,1.06,0.045,0.042,0.048,21.35,21.11,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.22,39.51,51.77,42.79,38.52,48.2,0,0,0,0,0,0,0.874,0,0.075,0.13,0.87,0.13,46.7
127346400000,1974,1,1973,4,16,7,0.523,0.075,0.448,24520.6,154.1,154.1,146,4,3,3.142857142857143,864.6,851.4,910,740.6,727.4,124,124,124,0,0,0,0.144,0.136,0.146,740.6,727.4,786,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.373,0.363,0.411,0.295,0.287,0.319,0.013,0.013,0.014,0.931,0.919,0.968,0.041,0.041,0.043,21.71,21.52,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.37,39.51,51.02,46.82,38.52,48.2,0,0,0,0,0,0,0.811,0,0.075,0.14,0.86,0.14,46.9
127951200000,1974,1,1973,4,17,7,0.544,0.0702,0.474,25351.6,163.3,163.3,150.9,4,3,3.4285714285714284,899.7,871.9,953.8,783.7,755.9,116,116,116,0,0,0,0.129,0.122,0.133,783.7,755.9,837.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.406,0.381,0.456,0.318,0.305,0.344,0.014,0.013,0.015,0.979,0.936,1.03,0.044,0.042,0.046,21.52,21.26,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.84,39.6,51.79,44.61,38.62,48.2,0,0,0,0,0,0,0.838,0,0.07,0.13,0.87,0.13,46.6
128556000000,1974,1,1973,4,18,7,0.643,0.0759,0.567,29930.4,188.5,188.5,178.2,4,4,4,1064,964.9,1123,938.1,848.9,125.4,116,138,0,0,0,0.118,0.103,0.126,938.1,848.9,1007,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.55,0.466,0.617,0.395,0.35,0.439,0.018,0.016,0.02,1.2,1.04,1.34,0.055,0.047,0.062,20.7,20.38,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.45,42.11,48.08,44.54,41.26,47.12,0,0,0,0,0,0,0.99,0,0.076,0.12,0.88,0.12,46.5
129160800000,1974,2,1973,5,19,7,0.813,0.0835,0.662,32237.6,192.8,192.8,191.9,4,4,4,1344,1200,1435,1206,1062,138,138,138,111.8,0,196.7,0.103,0.0962,0.115,1095,1062,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.798,0.703,0.841,0.636,0.562,0.648,0.03,0.026,0.031,1.73,1.56,1.79,0.082,0.073,0.086,19.28,18.94,19.91,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.32,48.64,50.48,47.97,47.67,48.2,0,0,0,0,0,0,1.07,0,0.151,0.1,0.81,0.19,39.7
129765600000,1974,2,1973,5,20,7,0.968,0.0835,0.665,31023.7,190.3,190.3,184.7,4,4,4,1600,1445,1839,1462,1307,138,138,138,361.7,207.3,601,0.0867,0.075,0.0955,1100,1100,1100,990,990,990,969.8,969.3,970.6,20.2,19.4,20.7,0.89,0.846,0.922,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.087,0.096,18.36,17.55,18.9,0.952,0.95,0.952,0.98,0.98,0.98,0.933,0.931,0.933,47.11,44.96,48.54,46.17,44.06,47.57,0,0,0,0,0,0,1.03,0,0.303,0.086,0.69,0.31,32
130370400000,1974,2,1973,5,21,7,1.32,0.0835,0.665,27939.8,175.6,175.6,166.3,4,4,4,2175,1856,2445,2037,1718,138,138,138,936.5,617.6,1207,0.0639,0.0564,0.0744,1100,1100,1100,990,990,990,971.5,970.6,972.2,18.5,17.8,19.4,0.926,0.923,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.62,15.95,17.5,0.947,0.945,0.95,0.979,0.977,0.98,0.927,0.923,0.931,42.45,40.64,44.81,41.58,39.73,43.91,0,0,0,0,0,0,0.924,0,0.655,0.063,0.5,0.5,21.2
130975200000,1974,2,1973,5,22,7,1.62,0.102,0.665,25570.9,157.5,157.5,152.2,4,4,4,2686,2496,2830,2517,2358,169.3,138,211,1417,1258,1519,0.0626,0.051,0.0766,1100,1100,1100,990,990,990,972.8,972.3,973.1,17.2,16.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.02,15.83,0.942,0.941,0.944,0.974,0.972,0.977,0.918,0.915,0.922,39.07,38.13,40.31,38.05,37.06,39.37,0,0,0,0,0,0,0.846,0,0.955,0.063,0.41,0.59,15.8
131580000000,1974,3,1973,6,23,7,1.72,0.128,0.665,24869.4,149.5,149.5,148,4,4,4,2837,2785,2854,2626,2574,211,211,211,1526,1474,1543,0.0744,0.0739,0.0758,1100,1100,1100,990,990,990,973.1,973,973.2,16.9,16.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15,14.96,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.08,37.97,38.42,37.01,36.89,37.37,0,0,0,0,0,0,0.822,0,1.055,0.074,0.39,0.61,14.5
132184800000,1974,3,1973,6,24,7,1.64,0.128,0.665,25437.6,154,154,151.4,4,4,4,2715,2623,2770,2504,2412,211,211,211,1404,1312,1459,0.0777,0.0762,0.0804,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.3,15.17,15.52,0.942,0.942,0.943,0.974,0.973,0.975,0.917,0.916,0.919,38.88,38.52,39.48,37.85,37.47,38.49,0,0,0,0,0,0,0.841,0,0.975,0.078,0.41,0.59,15.5
132789600000,1974,3,1973,6,25,7,1.51,0.11,0.665,26418.3,158.9,158.9,157.3,4,4,4,2504,2445,2608,2323,2285,181.9,160,211,1223,1185,1297,0.0725,0.0641,0.0845,1100,1100,1100,990,990,990,972.3,972.2,972.6,17.7,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.81,15.56,15.95,0.944,0.943,0.945,0.977,0.975,0.977,0.922,0.92,0.923,40.26,39.58,40.64,39.31,38.59,39.73,0,0,0,0,0,0,0.874,0,0.845,0.073,0.44,0.56,17.5
133394400000,1974,3,1973,6,26,7,1.43,0.0968,0.665,27055.3,161.8,161.8,161,4,4,4,2368,2340,2404,2208,2180,160,160,160,1108,1080,1144,0.0676,0.0666,0.0684,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.05,16.2,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,41.15,40.91,41.32,40.26,40.01,40.45,0,0,0,0,0,0,0.895,0,0.765,0.068,0.47,0.53,18.9
133999200000,1974,4,1973,7,27,7,1.39,0.116,0.665,27350.4,163.2,163.2,162.8,4,4,4,2304,2291,2329,2113,2100,191,191,191,1013,1000,1038,0.0829,0.082,0.0834,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.23,16.32,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.926,0.927,41.56,41.4,41.64,40.7,40.53,40.79,0,0,0,0,0,0,0.904,0,0.725,0.083,0.48,0.52,19.7
134604000000,1974,4,1973,7,28,7,1.39,0.116,0.665,27397.9,163.8,163.8,163.1,4,4,4,2294,2267,2321,2103,2076,191,191,191,1003,975.8,1030,0.0833,0.0823,0.0843,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.25,16.38,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.62,41.45,41.8,40.77,40.58,40.96,0,0,0,0,0,0,0.906,0,0.725,0.083,0.48,0.52,19.7
135208800000,1974,4,1973,7,29,7,1.39,0.116,0.665,27399.6,163.2,163.2,163.1,4,4,4,2294,2291,2300,2103,2100,191,191,191,1003,1000,1009,0.0833,0.083,0.0834,1100,1100,1100,990,990,990,971.8,971.8,971.8,18.2,18.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.32,16.3,16.32,0.946,0.946,0.946,0.98,0.979,0.98,0.927,0.926,0.927,41.63,41.58,41.64,40.77,40.73,40.79,0,0,0,0,0,0,0.906,0,0.725,0.083,0.48,0.52,19.7
135813600000,1974,4,1973,7,30,7,1.45,0.116,0.665,26956.1,162.3,162.3,160.5,4,4,4,2389,2321,2445,2198,2130,191,191,191,1098,1030,1154,0.08,0.0781,0.0823,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.95,16.25,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.01,40.64,41.45,40.11,39.73,40.58,0,0,0,0,0,0,0.891,0,0.785,0.08,0.46,0.54,18.6
136418400000,1974,4,1973,7,31,7,1.51,0.142,0.665,26446.3,158.9,158.9,157.4,4,4,4,2498,2445,2529,2263,2234,235.3,191,253,1163,1134,1176,0.0941,0.0775,0.102,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.82,15.75,15.95,0.944,0.944,0.945,0.977,0.976,0.977,0.922,0.922,0.923,40.3,40.09,40.64,39.35,39.14,39.73,0,0,0,0,0,0,0.875,0,0.845,0.094,0.44,0.56,17.5
137023200000,1974,5,1973,8,32,7,1.5,0.153,0.665,26529.3,158.9,158.9,157.9,4,4,4,2481,2445,2529,2228,2192,253,253,253,1128,1092,1176,0.102,0.1,0.103,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.87,15.75,15.95,0.944,0.944,0.945,0.977,0.976,0.977,0.923,0.922,0.923,40.41,40.09,40.64,39.48,39.14,39.73,0,0,0,0,0,0,0.877,0,0.835,0.1,0.44,0.56,17.7
137628000000,1974,5,1973,8,33,7,1.42,0.153,0.665,27119.6,163.2,163.2,161.4,4,4,4,2354,2291,2424,2101,2038,253,253,253,1001,938.3,1071,0.108,0.104,0.11,1100,1100,1100,990,990,990,972,971.8,972.1,18,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16,16.32,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.24,40.78,41.64,40.36,39.87,40.79,0,0,0,0,0,0,0.897,0,0.755,0.11,0.47,0.53,19.1
138232800000,1974,5,1973,8,34,7,1.31,0.153,0.665,27942.8,169.9,169.9,166.3,4,4,4,2169,2030,2291,1916,1777,253,253,253,816.3,677.5,938.3,0.117,0.11,0.125,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.62,16.32,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.43,41.64,43.33,41.58,40.79,42.47,0,0,0,0,0,0,0.924,0,0.645,0.12,0.51,0.49,21.3
138837600000,1974,5,1973,8,35,7,1.13,0.141,0.665,29443.1,179.6,179.6,175.3,4,4,4,1867,1744,1974,1634,1559,233.6,185,253,533.5,458.7,621.1,0.125,0.104,0.14,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.923,0.916,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.86,1.87,0.097,0.094,0.099,17.46,17.11,17.86,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.71,43.76,45.81,43.81,42.89,44.89,0,0,0,0,0,0,0.974,0,0.465,0.12,0.59,0.41,26.1
139442400000,1974,6,1973,9,36,7,0.967,0.112,0.665,31011.7,188,188,184.6,4,4,4,1600,1506,1700,1415,1321,185,185,185,314.6,220.9,415,0.116,0.109,0.123,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.899,0.872,0.912,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.86,0.091,0.089,0.094,18.35,18.01,18.68,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.09,46.2,47.96,46.15,45.28,47,0,0,0,0,0,0,1.03,0,0.302,0.12,0.69,0.31,32.1
140047200000,1974,6,1973,9,37,7,0.831,0.112,0.663,32174.1,192.8,192.8,191.5,4,4,4,1374,1259,1479,1189,1074,185,185,185,93.19,0,194.4,0.135,0.125,0.147,1096,1074,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.813,0.741,0.861,0.64,0.589,0.648,0.031,0.028,0.031,1.75,1.62,1.81,0.084,0.076,0.088,19.17,18.77,19.66,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.09,48.21,49.93,47.88,47.25,48.2,0,0,0,0,0,0,1.06,0,0.168,0.13,0.8,0.2,38.7
140652000000,1974,6,1973,9,38,7,0.699,0.112,0.588,30385.6,191,191,180.9,4,4,4,1156,1055,1235,971.4,870.1,185,185,185,0,0,0,0.16,0.15,0.175,971.4,870.1,1050,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.607,0.502,0.705,0.429,0.36,0.535,0.02,0.016,0.025,1.3,1.1,1.53,0.06,0.05,0.072,20.3,19.83,20.83,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.14,42.41,48.72,45.22,41.57,47.75,0,0,0,0,0,0,1,0,0.111,0.16,0.84,0.16,43.5
141256800000,1974,6,1973,9,39,7,0.57,0.112,0.458,24822.8,169.8,169.8,147.8,4,3,3.4285714285714284,942.7,837.3,1078,757.7,652.3,185,185,185,0,0,0,0.198,0.172,0.221,757.7,652.3,892.9,990,990,990,967.7,967.2,968.1,22.3,21.9,22.8,0.406,0.328,0.523,0.3,0.237,0.371,0.013,0.01,0.017,0.949,0.801,1.14,0.043,0.035,0.052,21.39,20.72,21.95,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.67,39.2,50.48,43.54,38.19,48.2,0,0,0,0,0,0,0.821,0,0.112,0.2,0.8,0.2,43.5
141861600000,1974,7,1973,10,40,7,0.443,0.0986,0.344,19577.2,129.1,129.1,116.5,3,3,3,731.8,667.6,797.9,568.8,504.6,163,163,163,0,0,0,0.224,0.204,0.244,568.8,504.6,634.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.277,0.241,0.315,0.181,0.138,0.225,0.0078,0.0059,0.0098,0.656,0.548,0.768,0.028,0.023,0.034,22.52,22.14,22.88,0.952,0.947,0.956,0.975,0.97,0.98,0.928,0.918,0.936,39.82,35.74,43.91,38.84,34.66,43.03,0,0,0,0,0,0,0.647,0,0.099,0.22,0.78,0.22,44.2
142466400000,1974,7,1973,10,41,7,0.366,0.0986,0.268,15588.5,96.4,96.4,92.79,2,2,2,605.6,570.2,648.5,442.6,407.2,163,163,163,0,0,0,0.27,0.251,0.286,442.6,407.2,485.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.21,0.196,0.23,0.108,0.0912,0.128,0.0046,0.0038,0.0055,0.559,0.505,0.628,0.024,0.021,0.027,23.12,22.88,23.33,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.98,44.5,52.07,46.39,43.61,48.2,0,0,0,0,0,0,0.515,0,0.098,0.27,0.73,0.27,42.6
143071200000,1974,7,1973,10,42,7,0.321,0.0986,0.222,13238.3,85.49,85.49,78.8,2,2,2,530.3,507,561.5,367.3,344,163,163,163,0,0,0,0.308,0.29,0.321,367.3,344,398.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.193,0.0724,0.0614,0.0871,0.003,0.0025,0.0036,0.445,0.41,0.492,0.019,0.017,0.021,23.57,23.38,23.71,0.951,0.948,0.955,0.976,0.971,0.98,0.928,0.921,0.936,40.36,37.9,43.62,39.4,36.82,42.74,0,0,0,0,0,0,0.438,0,0.099,0.31,0.69,0.31,41.2
143676000000,1974,7,1973,10,43,7,0.292,0.0986,0.194,11514,71.43,71.43,68.54,2,2,2,483,469.1,496.9,320,306.1,163,163,163,0,0,0,0.338,0.328,0.347,320,306.1,333.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.165,0.161,0.17,0.05,0.0435,0.0566,0.0021,0.0018,0.0023,0.374,0.353,0.395,0.015,0.015,0.016,23.85,23.77,23.94,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.33,33.84,36.82,34.27,32.82,35.71,0,0,0,0,0,0,0.381,0,0.098,0.34,0.66,0.34,39.4
144280800000,1974,7,1973,10,44,7,0.269,0.0886,0.181,10813.7,67.36,67.36,64.37,2,2,2,445.5,429.8,461.1,299.1,288.8,146.4,134,163,0,0,0,0.328,0.3,0.361,299.1,288.8,312.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.157,0.154,0.16,0.0402,0.0353,0.0465,0.0016,0.0014,0.0019,0.341,0.327,0.36,0.014,0.013,0.015,24.05,23.98,24.13,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,33.18,31.94,34.72,32.18,30.98,33.68,0,0,0,0,0,0,0.358,0,0.088,0.33,0.67,0.33,40.2
144885600000,1974,8,1973,11,45,7,0.252,0.081,0.171,10255.1,63.81,63.81,61.04,2,2,2,416.9,402.5,429.8,282.9,268.5,134,134,134,0,0,0,0.322,0.312,0.333,282.9,268.5,295.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.15,0.145,0.154,0.0325,0.0257,0.0386,0.0013,0.001,0.0016,0.316,0.294,0.335,0.013,0.012,0.014,24.21,24.13,24.29,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,31.47,29.87,32.89,30.52,28.97,31.9,0,0,0,0,0,0,0.339,0,0.081,0.32,0.68,0.32,40.7
145490400000,1974,8,1973,11,46,7,0.233,0.081,0.152,9138.74,56.56,56.56,54.4,2,2,2,386,379,396.1,252,245,134,134,134,0,0,0,0.347,0.338,0.354,252,245,262.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.142,0.0185,0.0166,0.0227,0.00075,0.00067,0.00092,0.27,0.261,0.285,0.011,0.011,0.012,24.4,24.33,24.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.04,27.25,29.16,27.2,26.43,28.28,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.2
146095200000,1974,8,1973,11,47,7,0.22,0.081,0.139,8386.72,52.87,52.87,49.92,2,1,1.4285714285714286,363.8,343.7,379,229.8,209.7,134,134,134,0,0,0,0.369,0.354,0.39,229.8,209.7,245,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.124,0.136,0.0153,0.0136,0.0166,0.00062,0.00055,0.00067,0.329,0.257,0.4,0.013,0.01,0.016,24.45,24.38,24.52,0.945,0.927,0.959,0.976,0.97,0.98,0.922,0.899,0.94,40.41,26.8,52.69,38.65,26,48.2,0,0,0,0,0,0,0.277,0,0.081,0.37,0.63,0.37,38.1
146700000000,1974,8,1973,11,48,7,0.207,0.0781,0.129,8007.9,50.88,50.88,47.67,2,1,1.1428571428571428,341.9,334.4,347.3,212.7,203.2,129.1,100,134,0,0,0,0.378,0.299,0.397,212.7,203.2,234.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.125,0.122,0.13,0.0138,0.013,0.0157,0.00056,0.00052,0.00063,0.346,0.246,0.37,0.014,0.0099,0.015,24.55,24.49,24.68,0.952,0.924,0.957,0.979,0.97,0.98,0.931,0.897,0.938,44.97,26.23,49.04,44.03,25.44,48.06,0,0,0,0,0,0,0.265,0,0.078,0.38,0.62,0.38,38.7
147304800000,1974,9,1973,12,49,7,0.199,0.0605,0.138,8231.66,50.06,50.06,49,2,1,1.4285714285714286,328.4,324.1,330.7,228.4,224.1,100,100,100,0,0,0,0.305,0.302,0.309,228.4,224.1,230.7,990,990,990,965,965,965.1,25,24.9,25,0.127,0.126,0.128,0.0152,0.0148,0.0154,0.00061,0.00059,0.00062,0.327,0.242,0.392,0.013,0.0097,0.016,24.63,24.57,24.7,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.99,25.81,52.57,38.27,25.03,48.2,0,0,0,0,0,0,0.272,0,0.061,0.3,0.69,0.31,41.4
147909600000,1974,9,1973,12,50,7,0.189,0.067,0.122,7647.93,48.2,48.2,45.52,1,1,1,313,305.9,321.2,202.3,190.9,110.7,100,115,0,0,0,0.354,0.311,0.376,202.3,190.9,221.2,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.125,0.0129,0.012,0.0146,0.00052,0.00048,0.00058,0.348,0.328,0.381,0.014,0.013,0.015,24.69,24.61,24.74,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.77,44.11,51.17,45.52,43.22,48.2,0,0,0,0,0,0,0.253,0,0.067,0.35,0.65,0.35,40.5
148514400000,1974,9,1973,12,51,7,0.175,0.0696,0.105,6569.34,41.6,41.6,39.1,1,1,1,288.7,281.5,298.8,173.7,166.5,115,115,115,0,0,0,0.399,0.385,0.409,173.7,166.5,183.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.0105,0.0099,0.0114,0.00042,0.00039,0.00045,0.297,0.284,0.316,0.012,0.011,0.013,24.85,24.79,24.89,0.947,0.944,0.95,0.976,0.973,0.98,0.924,0.918,0.931,40.06,38.37,42.45,39.1,37.32,41.6,0,0,0,0,0,0,0.217,0,0.07,0.4,0.6,0.4,37.5
149119200000,1974,9,1973,12,52,7,0.161,0.0696,0.0919,5701.6,37.32,37.32,33.94,1,1,1,267,259.4,281.5,152,144.4,115,115,115,0,0,0,0.431,0.409,0.443,152,144.4,166.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.102,0.0995,0.107,0.00867,0.00802,0.0099,0.00034,0.00032,0.00039,0.259,0.245,0.284,0.01,0.0097,0.011,24.97,24.89,25.02,0.94,0.937,0.944,0.97,0.97,0.973,0.912,0.909,0.918,34.97,33.18,38.37,33.94,32.19,37.32,0,0,0,0,0,0,0.189,0,0.0691,0.43,0.57,0.43,35.4
149724000000,1974,9,1973,12,53,7,0.15,0.0561,0.0942,5870.33,38.46,38.46,34.94,1,1,1,248.4,236.2,259.4,155.7,144.4,92.71,89,115,0,0,0,0.373,0.343,0.443,155.7,144.4,170.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0984,0.107,0.00898,0.00802,0.0102,0.00035,0.00032,0.00041,0.263,0.245,0.289,0.01,0.0097,0.011,25.05,24.97,25.13,0.941,0.937,0.945,0.971,0.97,0.975,0.913,0.909,0.922,35.98,33.18,39.45,34.94,32.19,38.46,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
150328800000,1974,10,1974,1,1,7,0.142,0.0515,0.0905,5645.74,35.11,35.11,33.61,1,1,1,234.9,231.5,236.2,149.7,147.2,85.14,80,89,0,0,0,0.362,0.339,0.377,149.7,147.2,156.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0989,0.0984,0.101,0.00848,0.00826,0.00903,0.00033,0.00033,0.00036,0.252,0.248,0.263,0.0099,0.0098,0.01,25.14,25.12,25.16,0.939,0.938,0.941,0.97,0.97,0.97,0.91,0.91,0.913,34.64,34.02,36.2,33.61,33,35.11,0,0,0,0,0,0,0.187,0,0.0515,0.36,0.64,0.36,39.8
150933600000,1974,10,1974,1,2,7,0.134,0.0484,0.0853,5318.36,33.34,33.34,31.66,1,1,1,221,216.8,228.3,141,136.8,80,80,80,0,0,0,0.362,0.35,0.369,141,136.8,148.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0937,0.0978,0.00774,0.00737,0.00836,0.0003,0.00029,0.00033,0.236,0.228,0.249,0.0093,0.0089,0.0098,25.24,25.18,25.27,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.64,31.63,34.37,31.66,30.68,33.34,0,0,0,0,0,0,0.176,0,0.0487,0.36,0.64,0.36,39.7
151538400000,1974,10,1974,1,3,7,0.139,0.0484,0.0902,5631.67,34.76,34.76,33.52,1,1,1,229.2,216.8,234.6,149.2,136.8,80,80,80,0,0,0,0.349,0.341,0.369,149.2,136.8,154.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0981,0.0937,0.1,0.00843,0.00737,0.00889,0.00033,0.00029,0.00035,0.25,0.228,0.26,0.0098,0.0089,0.01,25.17,25.13,25.27,0.938,0.933,0.94,0.97,0.97,0.97,0.91,0.905,0.912,34.56,31.63,35.83,33.52,30.68,34.76,0,0,0,0,0,0,0.186,0,0.0488,0.35,0.65,0.35,40.5
152143200000,1974,10,1974,1,4,7,0.146,0.0471,0.0993,6220.66,38.85,38.85,37.03,1,1,1,242,236.2,246.5,164.1,156.2,77.86,75,80,0,0,0,0.322,0.304,0.339,164.1,156.2,171.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.0097,0.00903,0.0103,0.00038,0.00036,0.00041,0.277,0.263,0.29,0.011,0.01,0.011,25.07,25.03,25.12,0.943,0.941,0.946,0.973,0.97,0.976,0.917,0.913,0.923,38.07,36.2,39.82,37.03,35.11,38.85,0,0,0,0,0,0,0.206,0,0.0467,0.32,0.68,0.32,42.6
152748000000,1974,11,1974,2,5,7,0.156,0.0454,0.111,6996.88,43.52,43.52,41.65,1,1,1,258,246.5,266,183,171.5,75,75,75,0,0,0,0.291,0.282,0.304,183,171.5,191,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.0113,0.0103,0.012,0.00045,0.00041,0.00047,0.31,0.29,0.324,0.012,0.011,0.013,24.96,24.91,25.03,0.949,0.946,0.952,0.979,0.976,0.98,0.93,0.923,0.933,42.52,39.82,44.41,41.65,38.85,43.52,0,0,0,0,0,0,0.231,0,0.045,0.29,0.71,0.29,44.9
153352800000,1974,11,1974,2,6,7,0.171,0.0514,0.12,7576.03,46.02,46.02,45.1,1,1,1,283.1,281.5,287.1,198.1,196.5,85,85,85,0,0,0,0.3,0.296,0.302,198.1,196.5,202.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.117,0.0126,0.0124,0.0129,0.0005,0.00049,0.00051,0.339,0.336,0.346,0.013,0.013,0.014,24.83,24.81,24.84,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.02,45.64,46.96,45.1,44.72,46.02,0,0,0,0,0,0,0.251,0,0.051,0.3,0.7,0.3,44.3
153957600000,1974,11,1974,2,7,7,0.182,0.0514,0.131,8097.6,48.2,48.2,48.2,1,1,1,301.4,298.8,305.9,216.4,213.8,85,85,85,0,0,0,0.282,0.278,0.284,216.4,213.8,220.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.122,0.122,0.124,0.0141,0.0139,0.0145,0.00056,0.00055,0.00058,0.371,0.367,0.379,0.015,0.015,0.015,24.72,24.69,24.74,0.958,0.957,0.958,0.98,0.98,0.98,0.939,0.938,0.939,50.24,49.66,51.28,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.051,0.28,0.72,0.28,44.5
154562400000,1974,11,1974,2,8,7,0.19,0.0514,0.139,8355.45,53.56,53.56,49.73,2,1,1.4285714285714286,314.3,305.9,330.7,229.3,220.9,85,85,85,0,0,0,0.271,0.257,0.278,229.3,220.9,245.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.132,0.0152,0.0145,0.0166,0.00061,0.00058,0.00067,0.326,0.239,0.387,0.013,0.0095,0.015,24.7,24.66,24.79,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,41.01,25.63,52.22,38.64,24.86,48.2,0,0,0,0,0,0,0.276,0,0.051,0.27,0.73,0.27,44
155167200000,1974,12,1974,3,9,7,0.267,0.0514,0.215,13020.9,89.52,89.52,77.51,2,2,2,441,394,496.9,356,309,85,85,85,0,0,0,0.194,0.171,0.216,356,309,411.9,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.155,0.191,0.067,0.0449,0.0934,0.0027,0.0018,0.0039,0.421,0.351,0.505,0.017,0.014,0.021,23.99,23.66,24.28,0.949,0.942,0.956,0.975,0.97,0.98,0.925,0.914,0.937,39.74,34.65,45.67,38.75,33.61,44.76,0,0,0,0,0,0,0.431,0,0.052,0.19,0.81,0.19,48.8
155772000000,1974,12,1974,3,10,7,0.307,0.0562,0.251,15116.9,92.58,92.58,89.98,2,2,2,507.8,496.9,515.4,414.9,400.9,92.86,85,96,0,0,0,0.183,0.166,0.193,414.9,400.9,427.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.193,0.189,0.197,0.0948,0.0882,0.101,0.0039,0.0037,0.0042,0.511,0.49,0.528,0.021,0.02,0.022,23.6,23.56,23.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.91,44.45,47.23,44.99,43.56,46.29,0,0,0,0,0,0,0.5,0,0.056,0.18,0.82,0.18,49.2
156376800000,1974,12,1974,3,11,7,0.331,0.0581,0.273,16072.4,96.4,96.4,95.67,2,2,2,548,525.1,566.7,452,429.1,96,96,96,0,0,0,0.175,0.169,0.183,452,429.1,470.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.199,0.213,0.112,0.102,0.121,0.0047,0.0042,0.0051,0.567,0.532,0.595,0.024,0.022,0.025,23.37,23.26,23.5,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.57,47.33,51.34,47.83,46.38,48.2,0,0,0,0,0,0,0.531,0,0.058,0.18,0.82,0.18,48.6
156981600000,1974,12,1974,3,12,7,0.376,0.0581,0.318,18360.5,111.5,111.5,109.3,3,3,3,621.1,606.9,631.8,525.1,510.9,96,96,96,0,0,0,0.155,0.152,0.158,525.1,510.9,535.8,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.244,0.236,0.25,0.152,0.142,0.159,0.0064,0.006,0.0067,0.574,0.55,0.592,0.024,0.023,0.025,23.04,22.98,23.12,0.949,0.947,0.95,0.971,0.97,0.972,0.921,0.919,0.923,37.52,36.59,38.23,36.43,35.49,37.16,0,0,0,0,0,0,0.607,0,0.058,0.15,0.85,0.15,48.8
157586400000,1974,12,1974,3,13,7,0.403,0.0667,0.336,19347.8,118.9,118.9,115.2,3,3,3,665.6,643.9,690.2,555.3,534.5,110.3,96,116,0,0,0,0.166,0.148,0.178,555.3,534.5,574.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.262,0.251,0.274,0.172,0.158,0.185,0.0073,0.0067,0.0079,0.627,0.592,0.659,0.027,0.025,0.028,22.81,22.68,22.91,0.951,0.95,0.953,0.975,0.972,0.977,0.927,0.923,0.931,39.38,38,40.55,38.39,36.93,39.62,0,0,0,0,0,0,0.64,0,0.067,0.17,0.83,0.17,48
158191200000,1975,1,1974,4,14,7,0.459,0.0702,0.388,22077.1,142.1,142.1,131.4,3,3,3,758.2,725.1,820,642.2,609.1,116,116,116,0,0,0,0.153,0.141,0.16,642.2,609.1,704,990,990,990,966.9,966.8,967.2,23.1,22.8,23.2,0.312,0.294,0.348,0.23,0.208,0.271,0.01,0.009,0.012,0.774,0.718,0.878,0.034,0.031,0.038,22.29,21.94,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.936,0.938,44.7,42.73,48.32,43.8,41.88,47.36,0,0,0,0,0,0,0.73,0,0.071,0.15,0.85,0.15,48.1
158796000000,1975,1,1974,4,15,7,0.547,0.0702,0.477,25515.6,170.5,170.5,151.9,4,3,3.2857142857142856,904.3,863.8,1001,788.3,747.8,116,116,116,0,0,0,0.129,0.116,0.134,788.3,747.8,884.9,990,990,990,967.5,967.4,967.9,22.5,22.1,22.6,0.41,0.373,0.499,0.32,0.301,0.367,0.014,0.013,0.017,0.999,0.953,1.11,0.044,0.042,0.05,21.48,20.99,21.69,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.75,43.27,51.52,46.58,42.41,48.2,0,0,0,0,0,0,0.844,0,0.07,0.13,0.87,0.13,46.6
159400800000,1975,1,1974,4,16,7,0.656,0.0702,0.586,30704,192.3,192.3,182.8,4,4,4,1084,1001,1155,968.5,884.9,116,116,116,0,0,0,0.107,0.1,0.116,968.5,884.9,1039,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.581,0.499,0.664,0.422,0.367,0.511,0.019,0.017,0.024,1.27,1.11,1.46,0.058,0.05,0.068,20.56,20.15,20.99,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.62,43.5,49.05,45.69,42.63,48.07,0,0,0,0,0,0,1.02,0,0.07,0.11,0.89,0.11,46.8
160005600000,1975,1,1974,4,17,7,0.797,0.0791,0.663,32275.8,192.8,192.8,192.1,4,4,4,1318,1194,1506,1187,1078,130.9,116,168,89.88,0,237.9,0.0989,0.085,0.123,1097,1078,1100,990,990,990,968.9,968.5,969.5,21.1,20.5,21.5,0.79,0.72,0.869,0.641,0.599,0.648,0.03,0.028,0.032,1.73,1.61,1.82,0.082,0.075,0.089,19.37,18.68,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.66,47.97,50.57,48.03,47.01,48.2,0,0,0,0,0,0,1.07,0,0.134,0.099,0.83,0.17,40.5
160610400000,1975,2,1974,5,18,7,1.21,0.102,0.665,28847.3,182.5,182.5,171.7,4,4,4,1999,1661,2398,1831,1493,168,168,168,730.9,392.6,1130,0.0855,0.0701,0.101,1100,1100,1100,990,990,990,971,970,972.1,19,17.9,20,0.922,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.86,1.87,0.099,0.093,0.1,17.13,16.06,18.14,0.948,0.945,0.951,0.98,0.978,0.98,0.929,0.924,0.932,43.82,40.95,46.54,42.93,40.05,45.61,0,0,0,0,0,0,0.954,0,0.545,0.084,0.55,0.45,23.8
161215200000,1975,2,1974,5,19,7,1.61,0.102,0.665,25646.8,158.2,158.2,152.7,4,4,4,2670,2471,2845,2502,2303,168,168,168,1402,1203,1577,0.0631,0.0591,0.068,1100,1100,1100,990,990,990,972.7,972.2,973.1,17.3,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.41,14.99,15.89,0.943,0.941,0.945,0.974,0.972,0.977,0.918,0.914,0.923,39.17,38.03,40.48,38.16,36.96,39.55,0,0,0,0,0,0,0.848,0,0.945,0.063,0.41,0.59,15.9
161820000000,1975,2,1974,5,20,7,1.88,0.102,0.665,23699.6,147.6,147.6,141.1,4,4,4,3103,2854,3302,2935,2686,168,168,168,1835,1586,2034,0.0543,0.0509,0.0589,1100,1100,1100,990,990,990,973.7,973.2,974.2,16.3,15.8,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.38,13.93,14.96,0.937,0.935,0.941,0.97,0.97,0.972,0.909,0.907,0.914,36.35,35.1,37.97,35.27,34.05,36.89,0,0,0,0,0,0,0.784,0,1.215,0.054,0.35,0.65,12.6
162424800000,1975,2,1974,5,21,7,1.99,0.109,0.665,22931.9,137.2,137.2,136.5,4,4,4,3288,3258,3334,3107,3047,180.3,168,211,2007,1947,2066,0.0549,0.0504,0.0648,1100,1100,1100,990,990,990,974.2,974.1,974.3,15.8,15.7,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.96,13.86,14.02,0.935,0.934,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.18,34.91,35.35,34.12,33.86,34.29,0,0,0,0,0,0,0.758,0,1.325,0.055,0.33,0.67,11.5
163029600000,1975,3,1974,6,22,7,1.95,0.128,0.665,23202.5,139,139,138.1,4,4,4,3216,3177,3258,3005,2966,211,211,211,1905,1866,1947,0.0656,0.0648,0.0664,1100,1100,1100,990,990,990,974,973.9,974.1,16,15.9,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.11,14.02,14.19,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.6,35.35,35.83,34.53,34.29,34.75,0,0,0,0,0,0,0.767,0,1.285,0.066,0.34,0.66,11.9
163634400000,1975,3,1974,6,23,7,2.17,0.128,0.665,21826.4,136.2,136.2,129.9,4,4,4,3580,3302,3721,3369,3091,211,211,211,2269,1991,2410,0.059,0.0567,0.0639,1100,1100,1100,990,990,990,974.8,974.2,975.1,15.2,14.9,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.34,13.04,13.93,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,33.48,32.67,35.1,32.48,31.69,34.05,0,0,0,0,0,0,0.722,0,1.505,0.059,0.31,0.69,10.1
164239200000,1975,3,1974,6,24,7,2.6,0.128,0.665,19179,123.1,123.1,114.2,4,4,4,4302,3879,4776,4091,3668,211,211,211,2991,2568,3465,0.0493,0.0442,0.0544,1100,1100,1100,990,990,990,976.2,975.4,977.1,13.8,12.9,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.044,0.05,1.87,1.87,1.87,0.14,0.13,0.15,11.9,11.02,12.7,0.919,0.91,0.926,0.97,0.97,0.97,0.891,0.883,0.899,29.49,27.07,31.73,28.54,25.78,30.78,0,0,0,0,0,0,0.634,0,1.935,0.049,0.26,0.74,7.38
164844000000,1975,3,1974,6,25,7,3.13,0.128,0.665,15218.8,99.63,99.63,90.59,4,4,4,5173,4872,5397,4962,4661,211,211,211,3862,3561,4086,0.0408,0.0391,0.0433,1100,1100,1100,990.02,990,990.04,977.8,977.3,978.1,12.2,11.9,12.7,0.918,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.38,10.06,10.85,0.887,0.875,0.904,0.97,0.97,0.97,0.861,0.849,0.877,24.86,23.75,26.47,22.65,21.11,24.91,0,0,0,0,0,0,0.503,0,2.465,0.041,0.21,0.79,4.86
165448800000,1975,3,1974,6,26,7,3.33,0.18,0.665,0,0,0,0,4,4,4,5501,5451,5518,5203,5176,298.4,211,313,4103,4076,4140,0.0542,0.0387,0.057,1100,1100,1100,990.05,990.04,990.05,978.3,978.2,978.3,11.8,11.7,11.8,0.909,0.908,0.91,0.648,0.648,0.648,0.055,0.055,0.055,1.86,1.86,1.86,0.16,0.16,0.16,9.908,9.884,9.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.665,0.054,0.2,0.8,0
166053600000,1975,4,1974,7,27,7,3.26,0.189,0.665,10258.1,88.25,88.25,61.06,4,4,4,5393,5253,5489,5080,4940,313,313,313,3980,3840,4076,0.0581,0.057,0.0596,1100,1100,1100,990.04,990.03,990.05,978.1,977.9,978.3,11.9,11.8,12.1,0.912,0.909,0.916,0.648,0.648,0.648,0.054,0.053,0.055,1.86,1.86,1.86,0.16,0.15,0.16,10.06,9.927,10.26,0.627,0,0.883,0.693,0,0.97,0.608,0,0.856,17.1,0,24.44,15.27,0,22.06,0,0,2,0,0,0.286,0.339,0.286,2.595,0.058,0.2,0.8,3.15
166658400000,1975,4,1974,7,28,7,3,0.189,0.665,16268.9,108.9,108.9,96.84,4,4,4,4965,4578,5234,4652,4265,313,313,313,3552,3165,3821,0.0632,0.0598,0.0684,1100,1100,1100,990.01,990,990.03,977.4,976.7,977.9,12.6,12.2,13.3,0.922,0.917,0.926,0.648,0.648,0.648,0.052,0.049,0.053,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.29,11.39,0.898,0.884,0.914,0.97,0.97,0.97,0.871,0.857,0.886,25.96,24.53,28.07,24.21,22.19,27.23,0,0,0,0,0,0,0.538,0,2.335,0.063,0.22,0.78,5.42
167263200000,1975,4,1974,7,29,7,2.53,0.189,0.665,19606.7,120.9,120.9,116.7,4,4,4,4185,3974,4445,3872,3661,313,313,313,2772,2561,3032,0.0749,0.0704,0.0788,1100,1100,1100,990,990,990,976,975.6,976.5,14,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.63,12.5,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,30.08,28.74,31.17,29.18,27.88,30.23,0,0,0,0,0,0,0.648,0,1.865,0.075,0.26,0.74,7.75
167868000000,1975,4,1974,7,30,7,2.27,0.181,0.665,21196.4,131.3,131.3,126.2,4,4,4,3745,3517,3928,3446,3228,299.3,289,313,2346,2128,2515,0.0799,0.0772,0.0822,1100,1100,1100,990,990,990,975.1,974.7,975.5,14.9,14.5,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.99,12.6,13.47,0.928,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,32.52,31.44,33.85,31.54,30.5,32.83,0,0,0,0,0,0,0.701,0,1.605,0.08,0.29,0.71,9.34
168472800000,1975,5,1974,8,31,7,1.97,0.175,0.665,23085.8,142.5,142.5,137.4,4,4,4,3250,3038,3405,2961,2749,289,289,289,1861,1649,2016,0.0891,0.0849,0.0951,1100,1100,1100,990,990,990,974.1,973.6,974.4,15.9,15.6,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.71,14.52,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,35.42,34.5,36.74,34.35,33.46,35.64,0,0,0,0,0,0,0.763,0,1.305,0.089,0.34,0.66,11.7
169077600000,1975,5,1974,8,32,7,1.76,0.175,0.665,24564.7,151.6,151.6,146.2,4,4,4,2902,2707,3008,2613,2418,289,289,289,1513,1318,1619,0.0997,0.0961,0.107,1100,1100,1100,990,990,990,973.3,972.8,973.5,16.7,16.5,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.59,15.32,0.94,0.939,0.942,0.971,0.97,0.974,0.913,0.91,0.918,37.64,36.94,38.93,36.55,35.83,37.91,0,0,0,0,0,0,0.812,0,1.095,0.099,0.38,0.62,14
169682400000,1975,5,1974,8,33,7,1.51,0.175,0.665,26473,160.9,160.9,157.6,4,4,4,2493,2373,2637,2204,2084,289,289,289,1104,983.7,1248,0.116,0.11,0.122,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.84,15.49,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.33,39.39,41.12,39.39,38.39,40.23,0,0,0,0,0,0,0.875,0,0.845,0.12,0.44,0.56,17.5
170287200000,1975,5,1974,8,34,7,1.32,0.169,0.665,27873.3,174,174,165.9,4,4,4,2189,1902,2340,1909,1676,280,226,289,809,575.9,951.4,0.128,0.119,0.138,1100,1100,1100,990,990,990,971.5,970.8,971.9,18.5,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.58,16.2,17.34,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.34,41.32,44.39,41.48,40.45,43.5,0,0,0,0,0,0,0.922,0,0.655,0.13,0.5,0.5,21.1
