datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
235000800000,1977,6,1976,9,37,7,0.961,0.137,0.665,31090.1,188.6,188.6,185.1,4,4,4,1588,1492,1689,1362,1266,226,226,226,262.4,166,362.9,0.143,0.134,0.151,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.89,0.859,0.911,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.81,1.86,0.091,0.088,0.093,18.39,18.05,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.21,46.3,48.11,46.26,45.38,47.15,0,0,0,0,0,0,1.03,0,0.296,0.14,0.69,0.31,32.4
235605600000,1977,6,1976,9,38,7,0.808,0.137,0.647,31913.6,192.8,192.8,190,4,4,4,1336,1235,1475,1110,1009,226,226,226,40.07,0,149.3,0.17,0.153,0.183,1070,1009,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.762,0.655,0.852,0.58,0.442,0.648,0.028,0.021,0.031,1.64,1.38,1.8,0.078,0.065,0.087,19.41,18.8,19.98,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.51,47.2,49.36,47.49,46.25,48.2,0,0,0,0,0,0,1.06,0,0.161,0.17,0.8,0.2,39.5
236210400000,1977,6,1976,9,39,7,0.68,0.13,0.55,28774.1,181.1,181.1,171.3,4,4,4,1124,1044,1204,909.5,844.8,214.4,199,226,0,0,0,0.191,0.182,0.201,909.5,844.8,978.3,990,990,990,968.3,968,968.5,21.7,21.5,22,0.542,0.479,0.611,0.379,0.348,0.412,0.017,0.016,0.019,1.17,1.05,1.3,0.054,0.048,0.06,20.54,20.16,20.91,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,43.7,41.31,46.19,42.82,40.44,45.26,0,0,0,0,0,0,0.952,0,0.13,0.19,0.81,0.19,42.3
236815200000,1977,7,1976,10,40,7,0.576,0.12,0.455,24493.7,156.7,156.7,145.8,4,3,3.2857142857142856,951.8,878.6,1015,752.8,679.6,199,199,199,0,0,0,0.21,0.196,0.227,752.8,679.6,815.5,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.398,0.344,0.452,0.3,0.255,0.334,0.013,0.011,0.015,0.952,0.847,1.02,0.043,0.038,0.046,21.34,21.05,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.37,39.33,51.4,44.91,38.33,48.2,0,0,0,0,0,0,0.81,0,0.121,0.21,0.79,0.21,42.5
237420000000,1977,7,1976,10,41,7,0.497,0.12,0.377,21160.7,134.7,134.7,126,3,3,3,822.3,772.5,871.9,623.3,573.5,199,199,199,0,0,0,0.242,0.228,0.258,623.3,573.5,672.9,990,990,990,967.2,967,967.4,22.8,22.6,23,0.312,0.284,0.34,0.217,0.184,0.25,0.0095,0.008,0.011,0.752,0.668,0.836,0.033,0.029,0.037,22.06,21.78,22.34,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.929,0.937,42.89,39.89,45.82,41.99,38.92,44.91,0,0,0,0,0,0,0.7,0,0.12,0.24,0.76,0.24,42.6
238024800000,1977,7,1976,10,42,7,0.433,0.12,0.312,17628.8,115.1,115.1,104.9,3,2,2.7142857142857144,715.3,674.1,764,516.3,475.1,199,199,199,0,0,0,0.279,0.26,0.295,516.3,475.1,565,990,990,990,966.8,966.6,967,23.2,23,23.4,0.251,0.228,0.279,0.147,0.123,0.178,0.0063,0.0053,0.0077,0.604,0.544,0.654,0.026,0.023,0.028,22.63,22.39,22.79,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.2,35.18,51.75,39.57,34.12,48.2,0,0,0,0,0,0,0.583,0,0.121,0.28,0.72,0.28,40.7
238629600000,1977,7,1976,10,43,7,0.382,0.12,0.261,15336,96.4,96.4,91.29,2,2,2,630.8,606.9,662,431.8,407.9,199,199,199,0,0,0,0.316,0.301,0.328,431.8,407.9,463,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.199,0.221,0.103,0.0916,0.118,0.0044,0.0039,0.005,0.544,0.508,0.593,0.023,0.021,0.025,23.03,22.86,23.16,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.64,44.27,49.68,45.64,43.38,48.2,0,0,0,0,0,0,0.507,0,0.121,0.31,0.68,0.32,40.1
239234400000,1977,8,1976,11,44,7,0.35,0.0968,0.253,15040.5,95.09,95.09,89.53,2,2,2,578.7,554.6,606.9,418.7,394.6,160,160,160,0,0,0,0.277,0.264,0.288,418.7,394.6,446.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.192,0.21,0.0966,0.0853,0.11,0.0041,0.0036,0.0046,0.522,0.486,0.564,0.022,0.02,0.024,23.27,23.11,23.42,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.68,43.24,48.51,44.76,42.38,47.54,0,0,0,0,0,0,0.497,0,0.097,0.28,0.72,0.28,43
239839200000,1977,8,1976,11,45,7,0.32,0.0968,0.223,13316.2,83.44,83.44,79.26,2,2,2,529,507,548.2,369,347,160,160,160,0,0,0,0.303,0.292,0.316,369,347,388.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.175,0.189,0.0732,0.0628,0.0822,0.003,0.0026,0.0034,0.448,0.414,0.476,0.019,0.017,0.02,23.57,23.46,23.7,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.922,0.934,40.56,38.24,42.57,39.63,37.18,41.72,0,0,0,0,0,0,0.44,0,0.097,0.3,0.7,0.3,41.6
240444000000,1977,8,1976,11,46,7,0.297,0.0968,0.2,11909.8,73.41,73.41,70.89,2,2,2,491.1,477.8,502.8,331.1,317.8,160,160,160,0,0,0,0.326,0.318,0.335,331.1,317.8,342.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.165,0.173,0.0553,0.049,0.0608,0.0023,0.002,0.0025,0.391,0.371,0.408,0.016,0.015,0.017,23.8,23.73,23.88,0.946,0.944,0.947,0.97,0.97,0.971,0.917,0.915,0.92,36.54,35.11,37.79,35.45,34.06,36.7,0,0,0,0,0,0,0.394,0,0.097,0.33,0.67,0.33,40.1
241048800000,1977,8,1976,11,47,7,0.279,0.0968,0.182,10861.1,67.46,67.46,64.65,2,2,2,461.2,446.6,474.7,301.2,286.6,160,160,160,0,0,0,0.347,0.337,0.358,301.2,286.6,314.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.159,0.154,0.164,0.0412,0.0343,0.0475,0.0017,0.0014,0.002,0.346,0.324,0.366,0.014,0.013,0.015,23.98,23.9,24.07,0.941,0.938,0.943,0.97,0.97,0.97,0.913,0.91,0.915,33.32,31.72,34.78,32.32,30.77,33.73,0,0,0,0,0,0,0.359,0,0.097,0.35,0.65,0.35,38.9
241653600000,1977,8,1976,11,48,7,0.262,0.0812,0.181,10832.8,69.17,69.17,64.48,2,2,2,433.3,418.2,446.6,299,278.5,134.3,115,160,0,0,0,0.309,0.264,0.365,299,278.5,320.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.156,0.151,0.162,0.0401,0.0305,0.0501,0.0016,0.0012,0.002,0.34,0.312,0.37,0.014,0.013,0.015,24.11,24.07,24.17,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.24,30.83,35.66,32.24,29.91,34.59,0,0,0,0,0,0,0.358,0,0.081,0.31,0.69,0.31,41.3
242258400000,1977,9,1976,12,49,7,0.243,0.0701,0.173,10397.5,64.35,64.35,61.89,2,2,2,401.8,394,412.3,285.9,273,115.9,115,121,0,0,0,0.288,0.279,0.307,285.9,273,297.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.15,0.146,0.154,0.0339,0.0279,0.0393,0.0014,0.0011,0.0016,0.319,0.3,0.336,0.013,0.012,0.014,24.27,24.21,24.33,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,31.9,30.44,33.17,30.94,29.53,32.17,0,0,0,0,0,0,0.344,0,0.07,0.29,0.71,0.29,42.8
242863200000,1977,9,1976,12,50,7,0.229,0.0732,0.156,9386.31,58.1,58.1,55.87,2,2,2,379.2,364,389.6,258.2,243,121,121,121,0,0,0,0.319,0.311,0.332,258.2,243,268.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.135,0.144,0.0213,0.0164,0.0258,0.00086,0.00066,0.001,0.278,0.258,0.294,0.011,0.01,0.012,24.43,24.36,24.52,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,28.8,27.1,29.95,27.94,26.28,29.05,0,0,0,0,0,0,0.31,0,0.073,0.32,0.68,0.32,41
243468000000,1977,9,1976,12,51,7,0.213,0.0706,0.142,8554.35,51.74,51.74,50.92,2,2,2,352.1,347.3,358.7,235.4,232.3,116.7,115,121,0,0,0,0.331,0.325,0.342,235.4,232.3,239,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.131,0.133,0.0158,0.0155,0.0161,0.00063,0.00062,0.00065,0.249,0.245,0.253,0.01,0.0099,0.01,24.59,24.55,24.62,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,26.25,25.91,26.67,25.46,25.13,25.87,0,0,0,0,0,0,0.283,0,0.071,0.33,0.67,0.33,40.2
244072800000,1977,9,1976,12,52,7,0.205,0.0651,0.14,8349.09,53.44,53.44,49.7,2,1,1.2857142857142858,338.6,334.4,343.7,231,222.2,107.6,89,115,0,0,0,0.317,0.266,0.341,231,222.2,245.4,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.13,0.127,0.133,0.0154,0.0146,0.0166,0.00062,0.00059,0.00067,0.352,0.258,0.396,0.014,0.01,0.016,24.56,24.49,24.67,0.95,0.928,0.959,0.977,0.97,0.98,0.928,0.9,0.94,44.94,27.55,52.64,42.06,26.72,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,40.7
244677600000,1977,10,1977,1,1,7,0.199,0.0538,0.145,8791.49,53.44,53.44,52.33,2,2,2,329.4,327.5,334.4,240.4,238.5,89,89,89,0,0,0,0.27,0.266,0.272,240.4,238.5,245.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.131,0.133,0.0162,0.016,0.0166,0.00065,0.00064,0.00067,0.252,0.25,0.258,0.01,0.01,0.01,24.7,24.67,24.71,0.926,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,26.97,26.76,27.55,26.17,25.95,26.72,0,0,0,0,0,0,0.291,0,0.054,0.27,0.73,0.27,44.2
245282400000,1977,10,1977,1,2,7,0.193,0.058,0.135,8186.6,51.91,51.91,48.73,2,1,1.1428571428571428,319.8,310.1,327.5,223.9,213.1,95.86,89,97,0,0,0,0.3,0.272,0.313,223.9,213.1,238.5,990,990,990,965,965,965,25,25,25,0.127,0.123,0.131,0.0148,0.0139,0.016,0.00059,0.00055,0.00064,0.363,0.25,0.392,0.015,0.01,0.016,24.64,24.59,24.71,0.954,0.926,0.959,0.979,0.97,0.98,0.933,0.898,0.94,47.76,26.76,52.5,45.02,25.95,48.2,0,0,0,0,0,0,0.271,0,0.058,0.3,0.7,0.3,42.4
245887200000,1977,10,1977,1,3,7,0.181,0.0587,0.122,7723.18,46.72,46.72,45.97,1,1,1,299.3,294.6,302.6,202.3,197.6,97,97,97,0,0,0,0.324,0.321,0.329,202.3,197.6,205.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.118,0.12,0.0129,0.0125,0.0132,0.00052,0.0005,0.00053,0.348,0.339,0.354,0.014,0.014,0.014,24.75,24.73,24.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.91,45.81,47.67,45.97,44.9,46.72,0,0,0,0,0,0,0.255,0,0.059,0.32,0.67,0.33,42.7
246492000000,1977,10,1977,1,4,7,0.174,0.0587,0.115,7261.3,44.9,44.9,43.22,1,1,1,287.3,283.2,294.6,190.3,186.2,97,97,97,0,0,0,0.338,0.329,0.342,190.3,186.2,197.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.114,0.118,0.0119,0.0116,0.0125,0.00047,0.00046,0.0005,0.326,0.319,0.339,0.013,0.013,0.014,24.82,24.78,24.85,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.1,43.13,45.81,43.22,42.27,44.9,0,0,0,0,0,0,0.24,0,0.059,0.34,0.66,0.34,41.7
247096800000,1977,10,1977,1,5,7,0.171,0.0524,0.118,7484.06,45.13,45.13,44.55,1,1,1,282.5,281.5,283.2,195.8,186.2,86.71,85,97,0,0,0,0.307,0.3,0.342,195.8,186.2,198.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0124,0.0116,0.0126,0.00049,0.00046,0.0005,0.335,0.319,0.339,0.013,0.013,0.013,24.84,24.83,24.85,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,45.46,43.13,46.05,44.55,42.27,45.13,0,0,0,0,0,0,0.247,0,0.053,0.31,0.69,0.31,43.8
247701600000,1977,11,1977,2,6,7,0.167,0.0514,0.116,7334.43,44.72,44.72,43.66,1,1,1,276.9,273.3,281.5,191.9,188.3,85,85,85,0,0,0,0.307,0.302,0.311,191.9,188.3,196.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.113,0.115,0.0121,0.0118,0.0124,0.00048,0.00047,0.00049,0.327,0.321,0.336,0.013,0.013,0.013,24.87,24.84,24.89,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.935,44.55,43.71,45.64,43.66,42.83,44.72,0,0,0,0,0,0,0.243,0,0.051,0.31,0.69,0.31,43.9
248306400000,1977,11,1977,2,7,7,0.184,0.0514,0.133,8097.54,53.55,53.55,48.2,2,1,1.2857142857142858,304.3,276.2,330.7,219.3,191.2,85,85,85,0,0,0,0.28,0.257,0.308,219.3,191.2,245.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.124,0.114,0.133,0.0144,0.012,0.0166,0.00057,0.00048,0.00067,0.331,0.239,0.387,0.013,0.0095,0.015,24.74,24.66,24.87,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.79,25.63,52.22,40.82,24.86,48.2,0,0,0,0,0,0,0.268,0,0.051,0.28,0.72,0.28,44
248911200000,1977,11,1977,2,8,7,0.203,0.0514,0.152,9207.87,54.98,54.98,54.81,2,2,2,336.4,334.4,337.2,251.4,249.4,85,85,85,0,0,0,0.253,0.252,0.254,251.4,249.4,252.2,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.135,0.134,0.135,0.0177,0.0169,0.018,0.00071,0.00068,0.00072,0.265,0.262,0.266,0.011,0.011,0.011,24.65,24.65,24.67,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,28.25,28.03,28.34,27.4,27.19,27.49,0,0,0,0,0,0,0.304,0,0.051,0.25,0.75,0.25,45.4
249516000000,1977,11,1977,2,9,7,0.211,0.0552,0.156,9407.3,58.28,58.28,56,2,2,2,348.5,337.2,364,257.2,251.3,91.29,85,96,0,0,0,0.262,0.247,0.276,257.2,251.3,268,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.135,0.142,0.0204,0.0176,0.0255,0.00082,0.00071,0.001,0.274,0.266,0.291,0.011,0.011,0.012,24.58,24.49,24.65,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,28.86,28.18,30.04,28,27.34,29.14,0,0,0,0,0,0,0.311,0,0.055,0.26,0.74,0.26,44.6
250120800000,1977,12,1977,3,10,7,0.251,0.0581,0.193,11622,73.53,73.53,69.18,2,2,2,414.9,385.2,435.1,318.9,289.2,96,96,96,0,0,0,0.232,0.221,0.249,318.9,289.2,339.1,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.16,0.149,0.167,0.0495,0.0355,0.059,0.002,0.0014,0.0024,0.367,0.322,0.397,0.015,0.013,0.016,24.17,24.04,24.35,0.943,0.938,0.947,0.97,0.97,0.971,0.915,0.91,0.92,35.64,32.39,37.85,34.59,31.42,36.76,0,0,0,0,0,0,0.384,0,0.058,0.23,0.77,0.23,46.3
250725600000,1977,12,1977,3,11,7,0.332,0.0581,0.274,16163.2,114,114,96.21,3,2,2.4285714285714284,549.3,446.6,643.9,453.3,350.6,96,96,96,0,0,0,0.178,0.149,0.215,453.3,350.6,547.9,990,990,990,966.1,965.6,966.5,23.9,23.5,24.4,0.212,0.171,0.257,0.115,0.0645,0.167,0.0048,0.0026,0.0071,0.525,0.415,0.613,0.022,0.017,0.026,23.41,22.91,23.98,0.952,0.945,0.958,0.976,0.97,0.98,0.928,0.917,0.939,41.35,35.35,49.64,40.3,34.29,48.2,0,0,0,0,0,0,0.534,0,0.058,0.17,0.83,0.17,48.7
251330400000,1977,12,1977,3,12,7,0.394,0.0611,0.333,19238.6,117.2,117.2,114.5,3,3,3,652.1,643.9,667.6,551.1,545.5,101,96,103,0,0,0,0.155,0.149,0.159,551.1,545.5,564.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.26,0.257,0.268,0.169,0.165,0.178,0.0072,0.007,0.0076,0.619,0.61,0.643,0.026,0.026,0.027,22.87,22.79,22.91,0.951,0.95,0.952,0.974,0.973,0.976,0.926,0.925,0.929,39.18,38.8,40.03,38.17,37.77,39.08,0,0,0,0,0,0,0.636,0,0.061,0.16,0.85,0.15,48.8
251935200000,1977,12,1977,3,13,7,0.456,0.0634,0.392,22246.1,157.4,157.4,132.4,4,3,3.142857142857143,753.7,674.1,919.2,648.9,571.1,104.9,103,116,0,0,0,0.14,0.126,0.153,648.9,571.1,803.2,990,990,990,966.9,966.6,967.6,23.1,22.4,23.4,0.319,0.272,0.424,0.233,0.183,0.328,0.01,0.0078,0.015,0.773,0.654,0.965,0.034,0.028,0.043,22.31,21.46,22.75,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.17,40.29,47.5,42.27,39.35,46.55,0,0,0,0,0,0,0.736,0,0.064,0.14,0.86,0.14,48.8
252540000000,1978,1,1977,4,14,7,0.559,0.0702,0.488,26053.2,177.1,177.1,155.1,4,3,3.4285714285714284,923.5,845.8,1044,807.5,729.8,116,116,116,0,0,0,0.126,0.111,0.137,807.5,729.8,927.8,990,990,990,967.6,967.3,968,22.4,22,22.7,0.429,0.362,0.538,0.329,0.289,0.388,0.015,0.013,0.018,1.02,0.922,1.18,0.046,0.041,0.054,21.39,20.78,21.8,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,47.74,41.26,52.27,45.66,40.39,48.2,0,0,0,0,0,0,0.862,0,0.071,0.13,0.87,0.13,46.6
253144800000,1978,1,1977,4,15,7,0.563,0.0702,0.493,26570.4,163.3,163.3,158.2,4,3,3.857142857142857,930.7,893,953.8,814.7,777,116,116,116,0,0,0,0.125,0.122,0.13,814.7,777,837.8,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.435,0.4,0.456,0.333,0.315,0.344,0.015,0.014,0.015,0.997,0.949,1.03,0.045,0.042,0.046,21.38,21.26,21.53,0.954,0.953,0.956,0.978,0.976,0.98,0.934,0.93,0.937,42.61,39.91,52.27,41.26,38.95,48.2,0,0,0,0,0,0,0.879,0,0.07,0.12,0.88,0.12,47.2
253749600000,1978,1,1977,4,16,7,0.605,0.0702,0.535,28626.8,177.1,177.1,170.4,4,4,4,1000,964.9,1044,884,848.9,116,116,116,0,0,0,0.116,0.111,0.12,884,848.9,927.8,990,990,990,967.9,967.8,968,22.1,22,22.2,0.498,0.466,0.538,0.367,0.35,0.388,0.017,0.016,0.018,1.11,1.04,1.18,0.05,0.047,0.054,21,20.78,21.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,43.47,42.11,45.17,42.6,41.26,44.27,0,0,0,0,0,0,0.947,0,0.07,0.12,0.88,0.12,47.3
254354400000,1978,1,1977,4,17,7,0.662,0.0702,0.591,30960.9,190.5,190.5,184.3,4,4,4,1094,1078,1140,977.8,961.9,116,116,116,0,0,0,0.106,0.102,0.108,977.8,961.9,1024,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.587,0.569,0.642,0.421,0.405,0.477,0.019,0.019,0.022,1.28,1.24,1.4,0.059,0.057,0.065,20.53,20.26,20.61,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.01,46.46,48.6,46.07,45.53,47.62,0,0,0,0,0,0,1.02,0,0.071,0.11,0.89,0.11,46.8
254959200000,1978,1,1977,4,18,7,0.709,0.0797,0.629,32046.6,192.8,192.8,190.8,4,4,4,1172,1127,1235,1040,1011,131.7,116,138,0,0,0,0.112,0.102,0.119,1040,1011,1097,990,990,990,968.4,968.3,968.6,21.6,21.4,21.7,0.669,0.622,0.754,0.513,0.447,0.64,0.024,0.021,0.03,1.47,1.35,1.69,0.068,0.062,0.079,20.09,19.67,20.35,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,48.91,48.19,50.46,47.69,47.23,48.2,0,0,0,0,0,0,1.06,0,0.08,0.11,0.89,0.11,45.2
255564000000,1978,2,1977,5,19,7,0.775,0.0835,0.663,32390.4,192.8,192.8,192.8,4,4,4,1282,1212,1364,1144,1074,138,138,138,47.24,0,126,0.108,0.101,0.114,1096,1074,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.773,0.721,0.811,0.64,0.59,0.648,0.03,0.028,0.031,1.71,1.61,1.76,0.081,0.075,0.084,19.5,19.2,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50,49.33,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.11,0.86,0.14,41.8
256168800000,1978,2,1977,5,20,7,0.902,0.0835,0.665,31680.2,191.8,191.8,188.6,4,4,4,1491,1406,1590,1353,1268,138,138,138,253.1,167.7,352.2,0.0927,0.0868,0.0982,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.864,0.829,0.896,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.78,1.84,0.088,0.085,0.091,18.73,18.38,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.18,48.92,47.14,46.23,47.95,0,0,0,0,0,0,1.05,0,0.237,0.093,0.74,0.26,35.1
256773600000,1978,2,1977,5,21,7,1.03,0.0835,0.665,30390.7,184.7,184.7,180.9,4,4,4,1706,1596,1942,1568,1458,138,138,138,468.1,358.4,704.4,0.0812,0.071,0.0864,1100,1100,1100,990,990,990,970.2,969.8,970.9,19.8,19.1,20.2,0.909,0.897,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.091,0.098,17.99,17.21,18.36,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.15,44.04,47.12,45.22,43.16,46.18,0,0,0,0,0,0,1,0,0.365,0.081,0.65,0.35,29.5
257378400000,1978,2,1977,5,22,7,1.31,0.115,0.665,27981.8,172.6,172.6,166.6,4,4,4,2162,1942,2340,1972,1804,190.1,138,211,871.6,704.4,1029,0.0875,0.0683,0.101,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.64,16.2,17.21,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.5,41.32,44.04,41.64,40.45,43.16,0,0,0,0,0,0,0.925,0,0.645,0.088,0.51,0.49,21.4
257983200000,1978,3,1977,6,23,7,1.54,0.128,0.665,26258.8,160.9,160.9,156.3,4,4,4,2539,2373,2720,2328,2162,211,211,211,1228,1062,1409,0.0833,0.0776,0.0889,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.73,15.29,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.917,0.925,40.03,38.84,41.12,39.08,37.82,40.23,0,0,0,0,0,0,0.868,0,0.875,0.083,0.43,0.57,17.1
258588000000,1978,3,1977,6,24,7,1.97,0.128,0.665,23111.8,147.6,147.6,137.6,4,4,4,3254,2854,3740,3043,2643,211,211,211,1943,1543,2429,0.0653,0.0564,0.0739,1100,1100,1100,990,990,990,974.1,973.2,975.1,15.9,14.9,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.05,13,14.96,0.935,0.929,0.941,0.97,0.97,0.972,0.907,0.901,0.914,35.45,32.56,37.97,34.39,31.59,36.89,0,0,0,0,0,0,0.764,0,1.305,0.065,0.34,0.66,11.7
259192800000,1978,3,1977,6,25,7,2.75,0.128,0.665,18078.8,122,122,107.6,4,4,4,4549,3928,5045,4338,3717,211,211,211,3238,2617,3734,0.0467,0.0418,0.0537,1100,1100,1100,990,990,990.01,976.7,975.5,977.6,13.3,12.4,14.5,0.926,0.922,0.926,0.648,0.648,0.648,0.049,0.045,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.45,10.56,12.6,0.911,0.894,0.925,0.97,0.97,0.97,0.884,0.867,0.898,28.16,25.46,31.44,26.9,23.48,30.5,0,0,0,0,0,0,0.598,0,2.085,0.047,0.24,0.76,6.57
259797600000,1978,3,1977,6,26,7,3.26,0.136,0.665,8439.05,91.14,91.14,50.23,4,4,4,5384,5145,5575,5159,4934,224.1,211,257,4059,3834,4218,0.0416,0.0384,0.0463,1100,1100,1100,990.04,990.02,990.05,978.1,977.7,978.4,11.9,11.7,12.3,0.912,0.906,0.919,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.08,9.803,10.42,0.504,0,0.889,0.554,0,0.97,0.489,0,0.862,13.93,0,24.96,12.56,0,22.79,0,0,3,0,0,0.429,0.279,0.429,2.595,0.042,0.2,0.8,2.59
260402400000,1978,4,1977,7,27,7,3.49,0.155,0.665,0,0,0,0,4,4,4,5776,5622,5948,5519,5365,257,257,257,4419,4265,4591,0.0445,0.0432,0.0457,1100,1100,1100,990.07,990.06,990.08,978.7,978.5,979,11.4,11.1,11.6,0.9,0.895,0.905,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.517,9.271,9.736,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.825,0.044,0.19,0.81,0
261007200000,1978,4,1977,7,28,7,3.78,0.184,0.665,0,0,0,0,4,4,4,6244,6084,6342,5939,5827,305,257,313,4839,4727,4929,0.0488,0.0422,0.0508,1100,1100,1100,990.11,990.09,990.12,979.4,979.2,979.5,10.8,10.6,10.9,0.886,0.883,0.891,0.648,0.648,0.648,0.06,0.059,0.061,1.83,1.83,1.84,0.17,0.17,0.17,8.921,8.81,9.102,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.115,0.049,0.18,0.82,0
261612000000,1978,4,1977,7,29,7,3.8,0.189,0.665,0,0,0,0,4,4,4,6281,6215,6342,5968,5902,313,313,313,4868,4802,4929,0.0498,0.0494,0.0504,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.5,10.7,10.6,10.8,0.885,0.883,0.887,0.648,0.648,0.648,0.06,0.06,0.061,1.83,1.83,1.83,0.17,0.17,0.17,8.879,8.81,8.953,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.135,0.05,0.18,0.82,0
262216800000,1978,4,1977,7,30,7,3.61,0.189,0.665,0,0,0,0,4,4,4,5967,5740,6157,5654,5427,313,313,313,4554,4327,4744,0.0525,0.0508,0.0545,1100,1100,1100,990.09,990.07,990.1,979,978.6,979.2,11.1,10.9,11.4,0.894,0.889,0.901,0.648,0.648,0.648,0.058,0.057,0.06,1.84,1.84,1.85,0.17,0.16,0.17,9.256,9.02,9.567,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.052,0.18,0.82,0
262821600000,1978,5,1977,8,31,7,3.39,0.184,0.665,0,0,0,0,4,4,4,5610,5451,5725,5306,5147,304,304,304,4206,4047,4321,0.0542,0.0531,0.0558,1100,1100,1100,990.06,990.04,990.07,978.4,978.2,978.6,11.6,11.4,11.8,0.905,0.902,0.91,0.648,0.648,0.648,0.056,0.055,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.754,9.589,9.98,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.725,0.054,0.2,0.8,0
263426400000,1978,5,1977,8,32,7,3.12,0.184,0.665,15305.6,98.98,98.98,91.11,4,4,4,5152,4890,5378,4848,4586,304,304,304,3748,3486,3974,0.0591,0.0565,0.0622,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.919,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.41,10.08,10.82,0.888,0.876,0.903,0.97,0.97,0.97,0.862,0.85,0.876,24.95,23.84,26.35,22.78,21.24,24.74,0,0,0,0,0,0,0.506,0,2.455,0.059,0.21,0.79,4.91
264031200000,1978,5,1977,8,33,7,2.75,0.184,0.665,18273.2,114.9,114.9,108.8,4,4,4,4554,4272,4836,4250,3968,304,304,304,3150,2868,3432,0.0669,0.0629,0.0712,1100,1100,1100,990,990,990,976.7,976.2,977.2,13.3,12.8,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.43,10.92,11.95,0.914,0.907,0.919,0.97,0.97,0.97,0.887,0.88,0.892,28.18,26.7,29.63,27.19,25.24,28.74,0,0,0,0,0,0,0.604,0,2.085,0.067,0.24,0.76,6.64
264636000000,1978,5,1977,8,34,7,2.35,0.184,0.665,20698.2,130.4,130.4,123.2,4,4,4,3879,3558,4155,3575,3254,304,304,304,2475,2154,2751,0.0786,0.0732,0.0854,1100,1100,1100,990,990,990,975.4,974.7,976,14.6,14,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.71,12.16,13.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.894,0.903,31.75,30.23,33.61,30.8,29.32,32.6,0,0,0,0,0,0,0.684,0,1.685,0.078,0.28,0.72,8.81
265240800000,1978,5,1977,8,35,7,2.02,0.169,0.665,22743.3,139.6,139.6,135.4,4,4,4,3338,3153,3479,3059,2893,278.9,260,304,1959,1793,2075,0.0835,0.0772,0.0893,1100,1100,1100,990,990,990,974.3,973.9,974.6,15.7,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.85,13.55,14.24,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,34.89,34.07,35.97,33.84,33.05,34.89,0,0,0,0,0,0,0.752,0,1.355,0.084,0.33,0.67,11.3
265845600000,1978,6,1977,9,36,7,1.74,0.157,0.665,24698.3,152,152,147,4,4,4,2874,2693,3032,2614,2433,260,260,260,1514,1333,1672,0.0906,0.0857,0.0965,1100,1100,1100,990,990,990,973.2,972.8,973.6,16.8,16.4,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.92,14.53,15.35,0.94,0.938,0.942,0.972,0.97,0.974,0.914,0.91,0.918,37.83,36.77,39.02,36.75,35.67,38,0,0,0,0,0,0,0.817,0,1.075,0.09,0.38,0.62,14.2
266450400000,1978,6,1977,9,37,7,1.49,0.157,0.665,26626,162.3,162.3,158.5,4,4,4,2460,2321,2623,2200,2061,260,260,260,1100,961.1,1263,0.106,0.0991,0.112,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.92,15.52,16.25,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.919,0.926,40.55,39.48,41.45,39.62,38.49,40.58,0,0,0,0,0,0,0.88,0,0.825,0.11,0.45,0.55,17.9
267055200000,1978,6,1977,9,38,7,1.28,0.157,0.665,28148.1,172.2,172.2,167.5,4,4,4,2124,1956,2291,1864,1696,260,260,260,763.6,595.6,931.3,0.123,0.113,0.133,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.73,16.32,17.17,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.74,41.64,43.92,41.89,40.79,43.04,0,0,0,0,0,0,0.931,0,0.615,0.12,0.52,0.48,22
267660000000,1978,6,1977,9,39,7,1.07,0.151,0.665,30012.1,182.7,182.7,178.6,4,4,4,1769,1652,1902,1520,1428,249.7,224,260,419.7,327.7,541.9,0.141,0.134,0.151,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.919,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.78,17.34,18.17,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.932,45.57,44.39,46.62,44.66,43.5,45.69,0,0,0,0,0,0,0.992,0,0.405,0.14,0.62,0.38,28
268264800000,1978,7,1977,10,40,7,0.901,0.135,0.665,31693.8,192.8,192.8,188.7,4,4,4,1491,1379,1596,1267,1155,224,224,224,166.6,55,272.4,0.151,0.14,0.162,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.856,0.809,0.902,0.648,0.648,0.648,0.032,0.031,0.032,1.8,1.76,1.85,0.088,0.084,0.092,18.74,18.35,19.15,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.11,49.21,47.16,46.17,48.2,0,0,0,0,0,0,1.05,0,0.236,0.15,0.74,0.26,35.2
268869600000,1978,7,1977,10,41,7,0.76,0.135,0.623,31387.6,192.8,192.8,186.8,4,4,4,1257,1194,1339,1033,970,224,224,224,2.191,0,15.34,0.179,0.167,0.188,1031,970,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.686,0.598,0.793,0.505,0.408,0.648,0.024,0.019,0.031,1.48,1.28,1.74,0.069,0.059,0.083,19.82,19.29,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.76,45.92,49.6,46.71,45,48.2,0,0,0,0,0,0,1.04,0,0.137,0.18,0.82,0.18,41.3
269474400000,1978,7,1977,10,42,7,0.664,0.135,0.529,27810.7,177.3,177.3,165.5,4,4,4,1099,1035,1175,874.5,811.3,224,224,224,0,0,0,0.204,0.191,0.216,874.5,811.3,951.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.51,0.453,0.581,0.362,0.332,0.399,0.017,0.015,0.019,1.11,1,1.24,0.051,0.045,0.058,20.68,20.31,20.99,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.29,39.79,45.23,41.38,38.82,44.33,0,0,0,0,0,0,0.92,0,0.135,0.2,0.8,0.2,41.9
270079200000,1978,7,1977,10,43,7,0.58,0.135,0.444,23777.5,144.6,144.6,141.5,3,3,3,958.5,893,1015,734.5,669,224,224,224,0,0,0,0.234,0.221,0.251,734.5,669,790.5,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.387,0.341,0.434,0.29,0.248,0.322,0.013,0.011,0.015,0.948,0.832,1.05,0.043,0.037,0.047,21.32,21.01,21.7,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.94,45.38,51.92,47.18,44.47,48.2,0,0,0,0,0,0,0.786,0,0.136,0.23,0.77,0.23,41
270684000000,1978,7,1977,10,44,7,0.513,0.109,0.404,22583.6,139.7,139.7,134.4,3,3,3,848.8,817.2,878.6,668.5,644.2,180.3,173,224,0,0,0,0.212,0.198,0.255,668.5,644.2,698.9,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.336,0.322,0.353,0.248,0.231,0.268,0.011,0.01,0.012,0.827,0.785,0.877,0.036,0.034,0.039,21.88,21.74,22.05,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.72,44.37,47.51,44.81,43.49,46.56,0,0,0,0,0,0,0.747,0,0.109,0.21,0.79,0.21,44
271288800000,1978,8,1977,11,45,7,0.465,0.105,0.36,20439.2,127.1,127.1,121.7,3,3,3,768.5,735.5,797.9,595.5,562.5,173,173,173,0,0,0,0.225,0.217,0.235,595.5,562.5,624.9,990,990,990,967,966.8,967.1,23,22.9,23.2,0.294,0.275,0.311,0.199,0.177,0.218,0.0086,0.0076,0.0095,0.703,0.647,0.753,0.031,0.028,0.033,22.32,22.16,22.51,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.927,0.936,41.44,39.38,43.23,40.55,38.39,42.36,0,0,0,0,0,0,0.676,0,0.105,0.23,0.77,0.23,44
271893600000,1978,8,1977,11,46,7,0.42,0.105,0.315,17886.8,114,114,106.5,3,2,2.857142857142857,694.6,662,729.9,521.6,489,173,173,173,0,0,0,0.249,0.237,0.261,521.6,489,556.9,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.252,0.233,0.272,0.15,0.13,0.173,0.0064,0.0055,0.0075,0.595,0.534,0.638,0.026,0.023,0.028,22.73,22.54,22.9,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,39.28,35.01,52.3,37.78,33.96,48.2,0,0,0,0,0,0,0.591,0,0.105,0.25,0.75,0.25,42.6
272498400000,1978,8,1977,11,47,7,0.381,0.105,0.276,16021.8,96.4,96.4,95.37,2,2,2,629.6,606.9,650.5,456.6,433.9,173,173,173,0,0,0,0.275,0.266,0.285,456.6,433.9,477.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.216,0.207,0.227,0.115,0.104,0.124,0.0049,0.0044,0.0053,0.581,0.546,0.616,0.025,0.023,0.026,23,22.88,23.13,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.29,47.1,51.25,47.68,46.15,48.2,0,0,0,0,0,0,0.53,0,0.105,0.28,0.72,0.28,42.1
273103200000,1978,8,1977,11,48,7,0.351,0.0912,0.26,15416.8,96.25,96.25,91.77,2,2,2,579.8,561.5,599.5,429.1,403.2,150.7,121,173,0,0,0,0.259,0.212,0.3,429.1,403.2,449.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.203,0.196,0.208,0.102,0.0893,0.111,0.0043,0.0038,0.0047,0.537,0.5,0.565,0.023,0.021,0.024,23.25,23.17,23.32,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.82,44.01,49.11,45.88,43.13,48.12,0,0,0,0,0,0,0.51,0,0.091,0.26,0.74,0.26,43.9
273708000000,1978,9,1977,12,49,7,0.329,0.0732,0.256,15321.5,94.54,94.54,91.2,2,2,2,544.6,531.3,561.5,423.6,410.3,121,121,121,0,0,0,0.222,0.215,0.228,423.6,410.3,440.5,990,990,990,966.1,966,966.1,23.9,23.9,24,0.199,0.194,0.205,0.0989,0.0926,0.107,0.0041,0.0039,0.0045,0.526,0.506,0.551,0.022,0.021,0.023,23.42,23.32,23.5,0.956,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.938,46.53,45.18,48.24,45.6,44.28,47.27,0,0,0,0,0,0,0.507,0,0.073,0.22,0.78,0.22,46.6
274312800000,1978,9,1977,12,50,7,0.307,0.0732,0.233,14034.2,87.33,87.33,83.54,2,2,2,506.8,492.5,525.1,385.8,371.5,121,121,121,0,0,0,0.239,0.23,0.246,385.8,371.5,404.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.18,0.192,0.0811,0.0744,0.0897,0.0034,0.0031,0.0037,0.469,0.448,0.497,0.019,0.019,0.021,23.65,23.54,23.74,0.953,0.951,0.955,0.98,0.978,0.98,0.934,0.931,0.936,42.64,41.14,44.56,41.77,40.25,43.67,0,0,0,0,0,0,0.464,0,0.074,0.24,0.76,0.24,45.7
274917600000,1978,9,1977,12,51,7,0.29,0.0732,0.217,13046.8,80.01,80.01,77.66,2,2,2,480,469.1,490.4,359,348.1,121,121,121,0,0,0,0.252,0.247,0.258,359,348.1,369.4,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.176,0.172,0.18,0.0684,0.0633,0.0733,0.0028,0.0026,0.003,0.429,0.413,0.445,0.018,0.017,0.018,23.81,23.75,23.88,0.95,0.948,0.951,0.976,0.973,0.978,0.926,0.923,0.93,39.8,38.64,40.91,38.83,37.6,40,0,0,0,0,0,0,0.431,0,0.073,0.25,0.75,0.25,45
275522400000,1978,9,1977,12,52,7,0.274,0.0711,0.203,12168,75.21,75.21,72.43,2,2,2,452.9,442.7,469.1,335.3,321.7,117.6,97,121,0,0,0,0.26,0.219,0.273,335.3,321.7,348.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.163,0.172,0.0573,0.0508,0.0633,0.0024,0.0021,0.0026,0.394,0.373,0.413,0.016,0.015,0.017,23.97,23.88,24.03,0.946,0.944,0.948,0.971,0.97,0.973,0.919,0.916,0.923,37.29,35.8,38.64,36.21,34.72,37.6,0,0,0,0,0,0,0.402,0,0.071,0.26,0.74,0.26,44.4
276127200000,1978,10,1978,1,1,7,0.265,0.0587,0.206,12406.7,75.91,75.91,73.85,2,2,2,437.5,429.8,446.6,340.5,332.8,97,97,97,0,0,0,0.222,0.217,0.226,340.5,332.8,349.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.168,0.165,0.171,0.0597,0.0561,0.064,0.0024,0.0023,0.0026,0.4,0.389,0.414,0.016,0.016,0.017,24.03,23.98,24.08,0.947,0.946,0.948,0.972,0.97,0.974,0.92,0.917,0.924,38,37.16,38.98,36.92,36.04,37.96,0,0,0,0,0,0,0.41,0,0.059,0.22,0.78,0.22,46.8
276732000000,1978,10,1978,1,2,7,0.255,0.0587,0.197,11843.7,72.08,72.08,70.5,2,2,2,422.3,418.2,429.8,325.3,321.2,97,97,97,0,0,0,0.23,0.226,0.232,325.3,321.2,332.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.163,0.161,0.165,0.0525,0.0506,0.0561,0.0021,0.0021,0.0023,0.377,0.371,0.389,0.015,0.015,0.016,24.12,24.08,24.15,0.944,0.944,0.946,0.97,0.97,0.97,0.916,0.916,0.917,36.34,35.9,37.16,35.25,34.82,36.04,0,0,0,0,0,0,0.392,0,0.058,0.23,0.77,0.23,46.4
277336800000,1978,10,1978,1,3,7,0.246,0.0587,0.187,11278.6,68.38,68.38,67.13,2,2,2,406.4,396.1,412.3,309.4,299.1,97,97,97,0,0,0,0.239,0.235,0.245,309.4,299.1,315.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.153,0.159,0.045,0.0402,0.0478,0.0018,0.0016,0.0019,0.353,0.338,0.362,0.014,0.014,0.015,24.22,24.18,24.28,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.61,33.48,35.25,33.57,32.48,34.19,0,0,0,0,0,0,0.373,0,0.059,0.24,0.76,0.24,45.8
277941600000,1978,10,1978,1,4,7,0.252,0.0587,0.193,11622.5,72.08,72.08,69.18,2,2,2,416.1,396.1,429.8,319.1,299.1,97,97,97,0,0,0,0.233,0.226,0.245,319.1,299.1,332.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.16,0.153,0.165,0.0496,0.0402,0.0561,0.002,0.0016,0.0023,0.368,0.338,0.389,0.015,0.014,0.016,24.16,24.08,24.28,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.917,35.66,33.48,37.16,34.59,32.48,36.04,0,0,0,0,0,0,0.384,0,0.059,0.23,0.77,0.23,46.1
278546400000,1978,10,1978,1,5,7,0.277,0.0565,0.221,13328.4,85.6,85.6,79.34,2,2,2,458.2,438.5,485.3,364.7,341.5,93.43,92,97,0,0,0,0.204,0.19,0.221,364.7,341.5,393.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.176,0.168,0.186,0.0712,0.0602,0.0846,0.0029,0.0025,0.0035,0.436,0.402,0.479,0.018,0.016,0.02,23.9,23.74,24.03,0.95,0.947,0.954,0.976,0.972,0.98,0.928,0.921,0.935,40.62,38.1,43.68,39.67,37.04,42.8,0,0,0,0,0,0,0.441,0,0.056,0.2,0.8,0.2,48.1
279151200000,1978,11,1978,2,6,7,0.308,0.0556,0.253,15214.5,93.62,93.62,90.56,2,2,2,509.8,496.9,525.1,417.8,404.9,92,92,92,0,0,0,0.181,0.175,0.185,417.8,404.9,433.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.19,0.2,0.0962,0.0901,0.103,0.004,0.0037,0.0043,0.516,0.496,0.539,0.021,0.021,0.022,23.59,23.5,23.67,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.21,44.89,47.77,45.28,43.99,46.81,0,0,0,0,0,0,0.503,0,0.055,0.18,0.82,0.18,49.4
279756000000,1978,11,1978,2,7,7,0.325,0.0556,0.269,15987.2,96.4,96.4,95.16,2,2,2,536.9,525.1,554.6,444.9,433.1,92,92,92,0,0,0,0.171,0.166,0.175,444.9,433.1,462.6,990,990,990,966,966,966.1,24,23.9,24,0.205,0.2,0.211,0.109,0.103,0.117,0.0045,0.0043,0.0049,0.556,0.539,0.583,0.023,0.022,0.024,23.43,23.32,23.5,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.93,47.77,50.64,47.58,46.81,48.2,0,0,0,0,0,0,0.529,0,0.056,0.17,0.83,0.17,49.2
280360800000,1978,11,1978,2,8,7,0.351,0.0556,0.295,16847,105.9,105.9,100.3,3,2,2.4285714285714284,579.6,561.5,599.5,487.6,469.5,92,92,92,0,0,0,0.159,0.153,0.164,487.6,469.5,507.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.213,0.234,0.13,0.121,0.14,0.0054,0.0051,0.0059,0.575,0.534,0.608,0.024,0.023,0.025,23.22,23.16,23.28,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.938,45.08,35.96,52.07,42.61,34.88,48.2,0,0,0,0,0,0,0.557,0,0.056,0.16,0.84,0.16,48
280965600000,1978,11,1978,2,9,7,0.38,0.0585,0.321,18578.9,116.1,116.1,110.6,3,3,3,628.2,599.5,662,531.5,507.5,96.71,92,103,0,0,0,0.154,0.146,0.162,531.5,507.5,559,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.234,0.265,0.156,0.14,0.174,0.0066,0.0059,0.0074,0.586,0.545,0.633,0.025,0.023,0.027,23,22.82,23.16,0.949,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.928,37.93,36.38,39.67,36.86,35.29,38.69,0,0,0,0,0,0,0.614,0,0.059,0.15,0.84,0.16,48.9
281570400000,1978,12,1978,3,10,7,0.433,0.0623,0.37,21251.9,128.3,128.3,126.5,3,3,3,715.2,704.7,725.1,612.2,601.7,103,103,103,0,0,0,0.144,0.142,0.146,612.2,601.7,622.1,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.295,0.289,0.3,0.21,0.203,0.217,0.009,0.0087,0.0093,0.723,0.705,0.739,0.031,0.03,0.032,22.52,22.46,22.58,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.03,42.38,43.63,42.17,41.54,42.76,0,0,0,0,0,0,0.703,0,0.063,0.14,0.85,0.15,49.1
282175200000,1978,12,1978,3,11,7,0.442,0.0623,0.38,21745,130.1,130.1,129.4,3,3,3,731.6,725.1,735.5,628.6,622.1,103,103,103,0,0,0,0.141,0.14,0.142,628.6,622.1,632.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.304,0.3,0.306,0.221,0.217,0.223,0.0095,0.0093,0.0097,0.75,0.739,0.757,0.032,0.032,0.033,22.42,22.4,22.46,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.03,43.63,44.26,43.14,42.76,43.38,0,0,0,0,0,0,0.719,0,0.062,0.14,0.86,0.14,49.2
282780000000,1978,12,1978,3,12,7,0.454,0.0623,0.392,22330.8,136.6,136.6,132.9,3,3,3,751.3,735.5,772.5,648.3,632.5,103,103,103,0,0,0,0.137,0.133,0.14,648.3,632.5,669.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.306,0.327,0.234,0.223,0.248,0.01,0.0097,0.011,0.784,0.757,0.819,0.034,0.033,0.036,22.31,22.19,22.4,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.21,44.26,46.48,44.31,43.38,45.55,0,0,0,0,0,0,0.738,0,0.062,0.14,0.86,0.14,49.2
283384800000,1978,12,1978,3,13,7,0.48,0.0623,0.418,23562.1,144.6,144.6,140.3,3,3,3,794,772.5,820,691,669.5,103,103,103,0,0,0,0.13,0.126,0.133,691,669.5,717,990,990,990,967.1,967,967.2,22.9,22.8,23,0.34,0.327,0.354,0.263,0.248,0.28,0.011,0.011,0.012,0.856,0.819,0.9,0.037,0.036,0.039,22.07,21.92,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.7,46.48,49.17,46.75,45.55,48.18,0,0,0,0,0,0,0.779,0,0.062,0.13,0.87,0.13,49.1
283989600000,1979,1,1978,4,14,7,0.508,0.075,0.433,23999.9,144.6,144.6,142.9,3,3,3,839.7,820,863.8,715.7,696,124,124,124,0,0,0,0.148,0.144,0.151,715.7,696,739.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.356,0.345,0.37,0.279,0.266,0.295,0.012,0.012,0.013,0.9,0.866,0.94,0.04,0.038,0.042,21.84,21.7,21.95,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.89,47.8,50.23,47.62,46.84,48.2,0,0,0,0,0,0,0.794,0,0.075,0.15,0.85,0.15,47.2
284594400000,1979,1,1978,4,15,7,0.546,0.0722,0.474,25443.2,157.4,157.4,151.4,4,3,3.5714285714285716,902.3,871.9,919.2,782.9,747.9,119.4,116,124,0,0,0,0.132,0.126,0.142,782.9,747.9,803.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.407,0.376,0.424,0.318,0.301,0.328,0.014,0.013,0.015,0.967,0.949,1.01,0.043,0.042,0.045,21.52,21.46,21.66,0.955,0.953,0.957,0.978,0.976,0.98,0.934,0.93,0.938,44.95,39.91,52.27,43.03,38.95,48.2,0,0,0,0,0,0,0.841,0,0.072,0.13,0.87,0.13,46.6
285199200000,1979,1,1978,4,16,7,0.582,0.0702,0.512,27636.9,169.6,169.6,164.5,4,4,4,962.3,928.7,995,846.3,812.7,116,116,116,0,0,0,0.121,0.117,0.125,846.3,812.7,879,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.464,0.433,0.493,0.349,0.332,0.364,0.016,0.015,0.016,1.04,0.982,1.1,0.047,0.044,0.05,21.21,21.02,21.4,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42,40.67,43.27,41.13,39.75,42.41,0,0,0,0,0,0,0.914,0,0.07,0.12,0.88,0.12,47.5
285804000000,1979,1,1978,4,17,7,0.626,0.0702,0.556,29529.7,181.4,181.4,175.8,4,4,4,1035,1001,1073,919.4,884.9,116,116,116,0,0,0,0.112,0.108,0.116,919.4,884.9,956.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.53,0.499,0.565,0.384,0.367,0.402,0.017,0.017,0.018,1.17,1.11,1.23,0.053,0.05,0.056,20.82,20.64,20.99,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.84,43.5,46.27,43.94,42.63,45.34,0,0,0,0,0,0,0.977,0,0.07,0.11,0.89,0.11,47.2
286408800000,1979,1,1978,4,18,7,0.701,0.0778,0.623,32026.5,192.8,192.8,190.6,4,4,4,1159,1123,1200,1031,1007,128.6,116,138,0,0,0,0.111,0.101,0.119,1031,1007,1062,990,990,990,968.4,968.3,968.5,21.6,21.5,21.7,0.654,0.617,0.703,0.492,0.439,0.562,0.023,0.02,0.026,1.43,1.34,1.56,0.066,0.062,0.073,20.17,19.91,20.38,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.68,48.08,49.5,47.66,47.12,48.2,0,0,0,0,0,0,1.06,0,0.078,0.11,0.89,0.11,45.7
287013600000,1979,2,1978,5,19,7,0.755,0.0835,0.661,32390.4,192.8,192.8,192.8,4,4,4,1249,1204,1302,1111,1066,138,138,138,17.65,0,63.77,0.111,0.106,0.115,1093,1066,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.756,0.709,0.785,0.632,0.572,0.648,0.03,0.027,0.031,1.69,1.57,1.73,0.079,0.073,0.082,19.63,19.42,19.88,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,50.19,49.63,50.53,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.11,0.88,0.12,42.9
287618400000,1979,2,1978,5,20,7,0.857,0.0835,0.665,32066.8,192.8,192.8,190.9,4,4,4,1416,1323,1546,1278,1185,138,138,138,178.2,84.67,308.4,0.0977,0.0892,0.104,1100,1100,1100,990,990,990,969.2,968.9,969.6,20.8,20.4,21.1,0.834,0.794,0.889,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.74,1.84,0.086,0.083,0.09,19,18.53,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,47.57,49.74,47.72,46.62,48.2,0,0,0,0,0,0,1.06,0,0.192,0.097,0.78,0.22,37.4
288223200000,1979,2,1978,5,21,7,1.03,0.0835,0.665,30384,184.7,184.7,180.9,4,4,4,1707,1596,1812,1569,1458,138,138,138,469.2,358.4,573.7,0.081,0.0762,0.0864,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.91,0.897,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.84,1.87,0.094,0.091,0.096,17.99,17.64,18.36,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.14,45.2,47.12,45.21,44.3,46.18,0,0,0,0,0,0,1,0,0.365,0.081,0.65,0.35,29.5
288828000000,1979,2,1978,5,22,7,1.2,0.109,0.665,28827.9,176,176,171.6,4,4,4,1982,1847,2138,1802,1709,179.7,138,211,701.9,608.6,826.8,0.0901,0.0715,0.107,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.923,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.11,16.69,17.53,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.77,42.64,44.89,42.9,41.79,43.99,0,0,0,0,0,0,0.953,0,0.535,0.091,0.55,0.45,24
289432800000,1979,3,1978,6,23,7,1.4,0.128,0.665,27262.6,166.3,166.3,162.3,4,4,4,2322,2173,2464,2111,1962,211,211,211,1011,861.6,1153,0.091,0.0856,0.0971,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.91,16.61,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.44,40.52,42.41,40.57,39.59,41.56,0,0,0,0,0,0,0.902,0,0.735,0.091,0.48,0.52,19.5
290037600000,1979,3,1978,6,24,7,1.64,0.128,0.665,25469.4,157.5,157.5,151.6,4,4,4,2708,2496,2934,2497,2285,211,211,211,1397,1185,1623,0.0781,0.0719,0.0845,1100,1100,1100,990,990,990,972.8,972.3,973.4,17.2,16.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.32,14.77,15.83,0.942,0.94,0.944,0.974,0.971,0.977,0.917,0.912,0.922,38.92,37.44,40.31,37.9,36.33,39.37,0,0,0,0,0,0,0.842,0,0.975,0.078,0.41,0.59,15.5
290642400000,1979,3,1978,6,25,7,1.92,0.128,0.665,23389.6,144,144,139.2,4,4,4,3174,2982,3334,2963,2771,211,211,211,1863,1671,2023,0.0666,0.0633,0.0708,1100,1100,1100,990,990,990,973.9,973.5,974.3,16.1,15.7,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.21,13.86,14.66,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.88,34.91,37.11,34.81,33.86,36,0,0,0,0,0,0,0.773,0,1.255,0.067,0.35,0.65,12.2
291247200000,1979,3,1978,6,26,7,2.13,0.132,0.665,22069,134.4,134.4,131.4,4,4,4,3516,3379,3721,3298,3168,217.6,211,257,2198,2068,2364,0.0618,0.0584,0.0691,1100,1100,1100,990,990,990,974.7,974.4,975.1,15.3,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.47,13.04,13.76,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,33.86,32.67,34.65,32.84,31.69,33.61,0,0,0,0,0,0,0.73,0,1.465,0.062,0.31,0.69,10.4
291852000000,1979,4,1978,7,27,7,2.44,0.155,0.665,20156.4,125.9,125.9,120,4,4,4,4030,3758,4428,3773,3501,257,257,257,2673,2401,3071,0.0639,0.058,0.0684,1100,1100,1100,990,990,990,975.7,975.2,976.5,14.3,13.5,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.41,11.66,12.96,0.924,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,30.92,28.83,32.45,29.99,27.96,31.48,0,0,0,0,0,0,0.667,0,1.775,0.064,0.27,0.73,8.26
292456800000,1979,4,1978,7,28,7,3.07,0.155,0.665,15721.5,107,107,93.58,4,4,4,5078,4658,5378,4821,4401,257,257,257,3721,3301,4021,0.0507,0.0478,0.0552,1100,1100,1100,990.02,990,990.04,977.6,976.9,978.1,12.4,11.9,13.1,0.92,0.912,0.926,0.648,0.648,0.648,0.052,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.16,10.54,10.08,11.24,0.892,0.876,0.912,0.97,0.97,0.97,0.865,0.85,0.885,25.37,23.84,27.66,23.4,21.24,26.75,0,0,0,0,0,0,0.52,0,2.405,0.05,0.22,0.78,5.12
293061600000,1979,4,1978,7,29,7,3.2,0.165,0.665,14637,92.31,92.31,87.13,4,4,4,5296,5103,5397,5023,4790,273,257,313,3923,3690,4040,0.0516,0.0476,0.0613,1100,1100,1100,990.03,990.01,990.04,978,977.7,978.1,12.1,11.9,12.3,0.915,0.912,0.921,0.648,0.648,0.648,0.054,0.052,0.054,1.86,1.86,1.87,0.15,0.15,0.16,10.2,10.06,10.48,0.881,0.875,0.891,0.97,0.97,0.97,0.854,0.849,0.864,24.23,23.75,25.17,21.78,21.11,23.08,0,0,0,0,0,0,0.484,0,2.535,0.052,0.21,0.79,4.57
293666400000,1979,4,1978,7,30,7,2.86,0.189,0.665,17418.7,111.9,111.9,103.7,4,4,4,4734,4428,5045,4421,4115,313,313,313,3321,3015,3632,0.0662,0.062,0.0707,1100,1100,1100,990,990,990.01,977,976.5,977.6,13,12.4,13.5,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.048,0.052,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.56,11.66,0.908,0.894,0.917,0.97,0.97,0.97,0.881,0.867,0.889,27.2,25.46,28.83,25.92,23.48,27.96,0,0,0,0,0,0,0.576,0,2.195,0.066,0.23,0.77,6.09
294271200000,1979,4,1978,7,31,7,2.43,0.185,0.665,20156,124.5,124.5,120,4,4,4,4026,3818,4241,3721,3514,305.3,304,313,2621,2414,2828,0.0759,0.0732,0.0796,1100,1100,1100,990,990,990,975.7,975.3,976.1,14.3,13.9,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.41,12,12.83,0.924,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.9,30.92,29.79,32.1,29.99,28.89,31.14,0,0,0,0,0,0,0.667,0,1.765,0.076,0.27,0.73,8.29
294876000000,1979,5,1978,8,32,7,2.09,0.18,0.665,22270.5,137.5,137.5,132.6,4,4,4,3463,3242,3653,3165,2953,297.6,289,304,2065,1853,2249,0.086,0.0832,0.0892,1100,1100,1100,990,990,990,974.5,974.1,974.9,15.5,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.18,14.05,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,34.17,33.06,35.45,33.14,32.07,34.38,0,0,0,0,0,0,0.736,0,1.425,0.086,0.32,0.68,10.7
295480800000,1979,5,1978,8,33,7,1.8,0.175,0.665,24211.1,149.5,149.5,144.1,4,4,4,2982,2785,3200,2693,2496,289,289,289,1593,1396,1811,0.0971,0.0903,0.104,1100,1100,1100,990,990,990,973.5,973,974,16.5,16,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.66,14.14,15.13,0.939,0.936,0.942,0.971,0.97,0.973,0.911,0.908,0.916,37.12,35.69,38.42,36.03,34.62,37.37,0,0,0,0,0,0,0.801,0,1.135,0.097,0.37,0.63,13.5
296085600000,1979,5,1978,8,34,7,1.53,0.175,0.665,26295.9,160.9,160.9,156.5,4,4,4,2531,2373,2707,2242,2084,289,289,289,1142,983.7,1318,0.114,0.107,0.122,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.74,15.32,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.08,38.93,41.12,39.13,37.91,40.23,0,0,0,0,0,0,0.87,0,0.865,0.11,0.43,0.57,17.2
296690400000,1979,5,1978,8,35,7,1.32,0.158,0.665,27851.3,170.1,170.1,165.8,4,4,4,2190,2021,2340,1928,1795,262,226,289,827.7,694.8,951.4,0.119,0.105,0.132,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.2,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.3,41.32,43.4,41.45,40.45,42.53,0,0,0,0,0,0,0.921,0,0.655,0.12,0.5,0.5,21.1
297295200000,1979,6,1978,9,36,7,1.11,0.137,0.665,29660.9,181.1,181.1,176.6,4,4,4,1830,1700,1995,1604,1474,226,226,226,504.2,374,668.5,0.124,0.113,0.133,1100,1100,1100,990,990,990,970.6,970.1,971.1,19.4,18.9,19.9,0.92,0.912,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.096,0.094,0.099,17.58,17.04,18.01,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.04,43.58,46.21,44.14,42.71,45.28,0,0,0,0,0,0,0.981,0,0.445,0.12,0.6,0.4,26.7
297900000000,1979,6,1978,9,37,7,0.932,0.137,0.665,31379.7,190.7,190.7,186.8,4,4,4,1541,1435,1652,1315,1209,226,226,226,214.8,108.7,325.7,0.147,0.137,0.158,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.876,0.835,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.78,1.86,0.09,0.086,0.093,18.56,18.17,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.65,46.63,48.66,46.7,45.69,47.69,0,0,0,0,0,0,1.04,0,0.267,0.15,0.71,0.29,33.7
298504800000,1979,6,1978,9,38,7,0.781,0.137,0.638,31795.8,192.8,192.8,189.3,4,4,4,1291,1212,1379,1065,986.2,226,226,226,9.478,0,53,0.175,0.164,0.186,1056,986.2,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.728,0.623,0.812,0.552,0.416,0.648,0.026,0.019,0.031,1.57,1.31,1.76,0.074,0.061,0.084,19.61,19.15,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.4,46.46,49.59,47.32,45.53,48.2,0,0,0,0,0,0,1.05,0,0.143,0.18,0.82,0.18,40.7
299109600000,1979,6,1978,9,39,7,0.677,0.134,0.543,28438.4,179.6,179.6,169.3,4,4,4,1120,1047,1194,898,832.6,222.1,199,226,0,0,0,0.199,0.189,0.213,898,832.6,968,990,990,990,968.3,968,968.5,21.7,21.5,22,0.533,0.474,0.598,0.374,0.342,0.408,0.017,0.016,0.019,1.15,1.04,1.27,0.053,0.047,0.059,20.57,20.22,20.89,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.2,40.64,45.82,42.32,39.72,44.91,0,0,0,0,0,0,0.94,0,0.134,0.2,0.8,0.2,42
