datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
363823200000,1981,7,1980,10,41,7,0.4,0.12,0.279,16087.5,102.4,102.4,95.76,3,2,2.142857142857143,661.1,629.7,698.6,462.1,430.7,199,199,199,0,0,0,0.301,0.285,0.316,462.1,430.7,499.6,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.221,0.207,0.242,0.117,0.102,0.135,0.005,0.0043,0.0058,0.577,0.542,0.632,0.025,0.023,0.027,22.88,22.73,23.04,0.956,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47,35.18,51.75,45.44,34.12,48.2,0,0,0,0,0,0,0.532,0,0.121,0.3,0.7,0.3,40.2
364428000000,1981,7,1980,10,42,7,0.358,0.12,0.238,14073.5,87.79,87.79,83.77,2,2,2,592.3,570.2,612.2,393.3,371.2,199,199,199,0,0,0,0.336,0.325,0.349,393.3,371.2,413.2,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.194,0.186,0.201,0.0847,0.0742,0.094,0.0036,0.0031,0.004,0.486,0.453,0.516,0.02,0.019,0.022,23.25,23.14,23.38,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,42.77,40.48,44.79,41.89,39.55,43.9,0,0,0,0,0,0,0.465,0,0.12,0.34,0.66,0.34,39.3
365032800000,1981,7,1980,10,43,7,0.333,0.114,0.22,13032.6,82.3,82.3,77.57,2,2,2,551.3,536.9,566.7,363.4,349.2,187.9,160,199,0,0,0,0.34,0.295,0.363,363.4,349.2,382.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.182,0.178,0.188,0.0705,0.0638,0.0796,0.0029,0.0027,0.0033,0.441,0.42,0.468,0.018,0.018,0.02,23.48,23.4,23.52,0.95,0.948,0.953,0.975,0.972,0.98,0.927,0.922,0.934,39.76,38.19,41.99,38.79,37.12,41.15,0,0,0,0,0,0,0.431,0,0.113,0.34,0.66,0.34,39.1
365637600000,1981,8,1980,11,44,7,0.308,0.0968,0.212,12611.3,79.78,79.78,75.07,2,2,2,510,490.4,531.3,350,330.4,160,160,160,0,0,0,0.314,0.301,0.326,350,330.4,371.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.169,0.183,0.0642,0.0549,0.0742,0.0027,0.0023,0.0031,0.419,0.389,0.451,0.017,0.016,0.019,23.69,23.56,23.8,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.917,0.93,38.55,36.46,40.8,37.53,35.37,39.89,0,0,0,0,0,0,0.417,0,0.096,0.31,0.69,0.31,40.9
366242400000,1981,8,1980,11,45,7,0.286,0.0968,0.19,11288.7,69.67,69.67,67.19,2,2,2,473.4,456.4,485.3,313.4,296.4,160,160,160,0,0,0,0.338,0.33,0.351,313.4,296.4,325.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.167,0.0469,0.0389,0.0525,0.0019,0.0016,0.0022,0.364,0.339,0.382,0.015,0.014,0.016,23.91,23.83,24.01,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.916,34.64,32.81,35.91,33.6,31.82,34.84,0,0,0,0,0,0,0.373,0,0.096,0.34,0.66,0.34,39.5
366847200000,1981,8,1980,11,46,7,0.263,0.0968,0.166,9915.65,62.65,62.65,59.02,2,2,2,434.8,412.3,451.8,274.8,252.3,160,160,160,0,0,0,0.368,0.354,0.388,274.8,252.3,291.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.142,0.155,0.0287,0.0181,0.0367,0.0012,0.00074,0.0015,0.306,0.272,0.332,0.013,0.011,0.014,24.14,24.04,24.27,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,30.42,27.93,32.29,29.51,27.09,31.32,0,0,0,0,0,0,0.328,0,0.097,0.37,0.63,0.37,37.7
367452000000,1981,8,1980,11,47,7,0.248,0.0968,0.152,9052.2,54.19,54.19,53.88,2,2,2,410.9,402.5,412.3,250.9,242.5,160,160,160,0,0,0,0.389,0.388,0.397,250.9,242.5,252.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.141,0.138,0.142,0.0178,0.0164,0.0181,0.00073,0.00067,0.00074,0.271,0.261,0.272,0.011,0.011,0.011,24.28,24.27,24.33,0.93,0.927,0.93,0.97,0.97,0.97,0.902,0.899,0.902,27.77,26.83,27.93,26.94,26.02,27.09,0,0,0,0,0,0,0.299,0,0.096,0.39,0.61,0.39,36.5
368056800000,1981,8,1980,11,48,7,0.237,0.0734,0.163,9800.54,60.86,60.86,58.34,2,2,2,391.1,385.2,402.5,269.7,242.5,121.4,115,160,0,0,0,0.31,0.29,0.397,269.7,242.5,281.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.144,0.138,0.148,0.0267,0.0164,0.0317,0.0011,0.00067,0.0013,0.296,0.261,0.312,0.012,0.011,0.013,24.35,24.31,24.38,0.934,0.927,0.936,0.97,0.97,0.97,0.906,0.899,0.908,30.07,26.83,31.37,29.17,26.02,30.43,0,0,0,0,0,0,0.324,0,0.074,0.31,0.69,0.31,41.4
368661600000,1981,9,1980,12,49,7,0.225,0.0696,0.155,9346.24,58.52,58.52,55.63,2,2,2,371.8,354,385.2,256.8,239,115,115,115,0,0,0,0.31,0.299,0.325,256.8,239,270.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.144,0.0212,0.0161,0.0265,0.00086,0.00065,0.0011,0.276,0.253,0.295,0.011,0.01,0.012,24.46,24.38,24.58,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.68,26.67,30.17,27.82,25.87,29.26,0,0,0,0,0,0,0.309,0,0.07,0.31,0.69,0.31,41.5
369266400000,1981,9,1980,12,50,7,0.209,0.0696,0.139,8374.14,51.74,51.74,49.85,2,1,1.5714285714285714,345.7,327.5,354,230.7,212.5,115,115,115,0,0,0,0.333,0.325,0.351,230.7,212.5,239,990,990,990,965.1,965,965.2,24.9,24.8,25,0.13,0.124,0.133,0.0154,0.0138,0.0161,0.00062,0.00055,0.00065,0.308,0.245,0.396,0.012,0.0099,0.016,24.56,24.49,24.62,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.939,37.1,25.91,52.64,35.24,25.13,48.2,0,0,0,0,0,0,0.277,0,0.07,0.33,0.67,0.33,40.1
369871200000,1981,9,1980,12,51,7,0.191,0.0696,0.121,7635.68,47.31,47.31,45.45,1,1,1,315.8,305.9,324.1,200.8,190.9,115,115,115,0,0,0,0.364,0.355,0.376,200.8,190.9,209.1,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.122,0.0128,0.012,0.0135,0.00051,0.00048,0.00054,0.346,0.328,0.361,0.014,0.013,0.014,24.68,24.62,24.74,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.38,44.11,48.27,45.45,43.22,47.31,0,0,0,0,0,0,0.253,0,0.07,0.36,0.63,0.37,40
370476000000,1981,9,1980,12,52,7,0.175,0.0606,0.114,7202.65,45.08,45.08,42.87,1,1,1,289.1,283.2,302.6,189,175,100.1,89,115,0,0,0,0.346,0.31,0.397,189,175,198.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.116,0.0118,0.0106,0.0126,0.00047,0.00042,0.0005,0.324,0.3,0.339,0.013,0.012,0.013,24.82,24.76,24.84,0.951,0.947,0.954,0.979,0.977,0.98,0.932,0.925,0.935,43.77,40.38,46,42.87,39.44,45.08,0,0,0,0,0,0,0.238,0,0.061,0.35,0.65,0.35,41.2
371080800000,1981,10,1981,1,1,7,0.165,0.0538,0.111,7024.45,44.18,44.18,41.81,1,1,1,273.1,266,283.2,184.1,177,89,89,89,0,0,0,0.326,0.314,0.335,184.1,177,194.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.115,0.0114,0.0108,0.0123,0.00045,0.00043,0.00049,0.314,0.301,0.332,0.012,0.012,0.013,24.89,24.84,24.94,0.95,0.948,0.953,0.979,0.978,0.98,0.93,0.927,0.934,42.7,41,45.08,41.81,40.11,44.18,0,0,0,0,0,0,0.232,0,0.054,0.33,0.67,0.33,42.6
371685600000,1981,10,1981,1,2,7,0.161,0.0538,0.107,6737.83,40.11,40.11,40.11,1,1,1,266,266,266,177,177,89,89,89,0,0,0,0.335,0.335,0.335,177,177,177,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.109,0.109,0.0108,0.0108,0.0108,0.00043,0.00043,0.00043,0.301,0.301,0.301,0.012,0.012,0.012,24.94,24.94,24.94,0.948,0.948,0.948,0.978,0.978,0.978,0.927,0.927,0.927,41,41,41,40.11,40.11,40.11,0,0,0,0,0,0,0.223,0,0.054,0.33,0.66,0.34,41.8
372290400000,1981,10,1981,1,3,7,0.158,0.0538,0.104,6545.38,40.11,40.11,38.96,1,1,1,261.4,256.9,266,172.4,167.9,89,89,89,0,0,0,0.341,0.335,0.346,172.4,167.9,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.109,0.0104,0.01,0.0108,0.00041,0.0004,0.00043,0.293,0.285,0.301,0.012,0.011,0.012,24.96,24.94,24.99,0.946,0.945,0.948,0.976,0.974,0.978,0.923,0.92,0.927,39.92,38.86,41,38.96,37.84,40.11,0,0,0,0,0,0,0.216,0,0.054,0.34,0.66,0.34,41.4
372895200000,1981,10,1981,1,4,7,0.152,0.0535,0.0986,6157.09,37.26,37.26,36.65,1,1,1,251.5,250.3,254.6,163.1,161.3,88.43,85,89,0,0,0,0.352,0.34,0.356,163.1,161.3,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.103,0.105,0.00961,0.00946,0.00982,0.00038,0.00037,0.00039,0.276,0.273,0.281,0.011,0.011,0.011,25.02,25,25.03,0.943,0.943,0.944,0.971,0.97,0.972,0.916,0.915,0.918,37.74,37.31,38.32,36.65,36.2,37.26,0,0,0,0,0,0,0.204,0,0.0534,0.35,0.65,0.35,40.5
373500000000,1981,11,1981,2,5,7,0.155,0.0514,0.104,6511.24,40.43,40.43,38.76,1,1,1,256.4,246.5,263.1,171.4,161.5,85,85,85,0,0,0,0.332,0.323,0.345,171.4,161.5,178.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.103,0.109,0.0103,0.00948,0.0109,0.00041,0.00037,0.00043,0.291,0.273,0.303,0.012,0.011,0.012,24.98,24.94,25.05,0.946,0.943,0.948,0.975,0.97,0.979,0.923,0.915,0.928,39.73,37.4,41.3,38.76,36.29,40.43,0,0,0,0,0,0,0.215,0,0.051,0.33,0.67,0.33,42
374104800000,1981,11,1981,2,6,7,0.167,0.0514,0.115,7281.01,46.02,46.02,43.34,1,1,1,275.5,263.1,287.1,190.5,178.1,85,85,85,0,0,0,0.309,0.296,0.323,190.5,178.1,202.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.117,0.0119,0.0109,0.0129,0.00047,0.00043,0.00051,0.325,0.303,0.346,0.013,0.012,0.014,24.87,24.81,24.94,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.928,0.936,44.23,41.3,46.96,43.34,40.43,46.02,0,0,0,0,0,0,0.241,0,0.052,0.31,0.69,0.31,43.6
374709600000,1981,11,1981,2,7,7,0.173,0.0514,0.122,7699.04,46.68,46.68,45.83,1,1,1,286.3,283.2,290,201.3,198.2,85,85,85,0,0,0,0.297,0.293,0.3,201.3,198.2,205,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.0129,0.0126,0.0132,0.00051,0.0005,0.00052,0.344,0.339,0.351,0.014,0.013,0.014,24.81,24.79,24.83,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.76,46.05,47.63,45.83,45.13,46.68,0,0,0,0,0,0,0.255,0,0.051,0.3,0.71,0.29,44.5
375314400000,1981,11,1981,2,8,7,0.184,0.0514,0.133,8085.85,48.2,48.2,48.13,1,1,1,304.6,294.6,310.1,219.6,209.6,85,85,85,0,0,0,0.279,0.274,0.289,219.6,209.6,225.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.126,0.0144,0.0136,0.0149,0.00057,0.00054,0.00059,0.377,0.359,0.387,0.015,0.014,0.015,24.7,24.66,24.76,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.97,48.68,52.22,48.13,47.71,48.2,0,0,0,0,0,0,0.267,0,0.051,0.28,0.72,0.28,43.9
375919200000,1981,11,1981,2,9,7,0.197,0.0514,0.146,8804.03,54.38,54.38,52.4,2,1,1.8571428571428572,326,310.1,334.4,241,225.1,85,85,85,0,0,0,0.261,0.254,0.274,241,225.1,249.4,990,990,990,965,965,965.1,25,24.9,25,0.131,0.126,0.134,0.0162,0.0149,0.0169,0.00065,0.00059,0.00068,0.274,0.243,0.387,0.011,0.0097,0.015,24.7,24.66,24.77,0.932,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.94,30.92,26.14,52.22,29.65,25.35,48.2,0,0,0,0,0,0,0.291,0,0.051,0.26,0.74,0.26,44.7
376524000000,1981,12,1981,3,10,7,0.221,0.0514,0.169,10239.1,66.28,66.28,60.95,2,2,2,364.8,337.2,389.6,279.8,252.2,85,85,85,0,0,0,0.234,0.218,0.252,279.8,252.2,304.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.145,0.135,0.153,0.0311,0.018,0.0428,0.0013,0.00072,0.0017,0.307,0.266,0.344,0.012,0.011,0.014,24.47,24.31,24.65,0.936,0.93,0.941,0.97,0.97,0.97,0.908,0.902,0.913,31.42,28.34,34.16,30.47,27.49,33.14,0,0,0,0,0,0,0.339,0,0.052,0.23,0.76,0.24,46.3
377128800000,1981,12,1981,3,11,7,0.238,0.0514,0.186,11265.9,69.01,69.01,67.06,2,2,2,393.3,389.6,402.5,308.3,304.6,85,85,85,0,0,0,0.216,0.211,0.218,308.3,304.6,317.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.155,0.153,0.158,0.0445,0.0428,0.0489,0.0018,0.0017,0.002,0.35,0.344,0.364,0.014,0.014,0.015,24.28,24.23,24.31,0.942,0.941,0.943,0.97,0.97,0.97,0.913,0.913,0.915,34.57,34.16,35.57,33.53,33.14,34.51,0,0,0,0,0,0,0.373,0,0.052,0.22,0.78,0.22,47.3
377733600000,1981,12,1981,3,12,7,0.242,0.0514,0.19,11496.2,69.01,69.01,68.43,2,2,2,399.8,396.1,402.5,314.8,311.1,85,85,85,0,0,0,0.213,0.211,0.215,314.8,311.1,317.5,990,990,990,965.4,965.4,965.4,24.6,24.6,24.6,0.157,0.156,0.158,0.0476,0.0458,0.0489,0.0019,0.0019,0.002,0.359,0.354,0.364,0.015,0.014,0.015,24.24,24.23,24.27,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,35.27,34.87,35.57,34.21,33.83,34.51,0,0,0,0,0,0,0.38,0,0.052,0.21,0.79,0.21,47.5
378338400000,1981,12,1981,3,13,7,0.247,0.0486,0.199,12022.9,77.08,77.08,71.56,2,2,2,409.2,402.5,427.1,328.9,317.5,80.29,74,85,0,0,0,0.196,0.173,0.211,328.9,317.5,353.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.162,0.158,0.17,0.0543,0.0489,0.0657,0.0022,0.002,0.0027,0.38,0.364,0.416,0.015,0.015,0.017,24.18,24.06,24.23,0.945,0.943,0.949,0.971,0.97,0.975,0.918,0.915,0.925,36.85,35.57,39.53,35.78,34.51,38.54,0,0,0,0,0,0,0.398,0,0.048,0.2,0.81,0.19,48.7
378943200000,1982,1,1981,4,14,7,0.268,0.0448,0.224,13579.3,82.66,82.66,80.83,2,2,2,443.6,435.1,451.8,369.6,361.1,74,74,74,0,0,0,0.167,0.164,0.17,369.6,361.1,377.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.175,0.172,0.178,0.0734,0.0694,0.0773,0.003,0.0028,0.0032,0.441,0.428,0.453,0.018,0.018,0.019,23.96,23.91,24.01,0.951,0.95,0.952,0.979,0.977,0.98,0.931,0.928,0.933,41.3,40.39,42.18,40.41,39.45,41.33,0,0,0,0,0,0,0.449,0,0.044,0.17,0.84,0.16,50.7
379548000000,1982,1,1981,4,15,7,0.292,0.0448,0.247,14953,93.94,93.94,89.01,2,2,2,482.6,456.4,507,408.6,382.4,74,74,74,0,0,0,0.154,0.146,0.162,408.6,382.4,433,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.18,0.198,0.0918,0.0795,0.103,0.0038,0.0033,0.0043,0.499,0.46,0.536,0.021,0.019,0.022,23.73,23.58,23.89,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.41,42.67,47.93,44.5,41.82,46.97,0,0,0,0,0,0,0.494,0,0.045,0.15,0.85,0.15,51.2
380152800000,1982,1,1981,4,16,7,0.321,0.0448,0.276,16141.9,96.4,96.4,96.08,2,2,2,530.2,512.2,548.2,456.2,438.2,74,74,74,0,0,0,0.14,0.135,0.144,456.2,438.2,474.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.2,0.212,0.114,0.106,0.123,0.0048,0.0044,0.0051,0.571,0.544,0.598,0.024,0.023,0.025,23.44,23.34,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.2,48.45,51.89,48.04,47.49,48.2,0,0,0,0,0,0,0.534,0,0.045,0.14,0.86,0.14,50.3
380757600000,1982,1,1981,4,17,7,0.345,0.0448,0.301,17317,108.5,108.5,103.1,3,2,2.7142857142857144,571,548.2,593.1,497,474.2,74,74,74,0,0,0,0.13,0.125,0.135,497,474.2,519.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.224,0.212,0.237,0.135,0.123,0.148,0.0056,0.0051,0.0062,0.556,0.518,0.608,0.023,0.022,0.025,23.27,23.17,23.34,0.949,0.945,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.86,35.53,52.48,38.95,34.46,48.2,0,0,0,0,0,0,0.573,0,0.044,0.13,0.87,0.13,50.2
381362400000,1982,2,1981,5,18,7,0.37,0.052,0.318,18394,111.3,111.3,109.5,3,3,3,611,599.5,619.8,525,513.5,86,86,86,0,0,0,0.141,0.139,0.143,525,513.5,533.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.241,0.235,0.246,0.152,0.144,0.158,0.0064,0.0061,0.0067,0.572,0.552,0.587,0.024,0.023,0.025,23.08,23.03,23.15,0.949,0.948,0.949,0.971,0.97,0.972,0.921,0.919,0.923,37.59,36.82,38.16,36.5,35.72,37.1,0,0,0,0,0,0,0.608,0,0.052,0.14,0.86,0.14,49.7
381967200000,1982,2,1981,5,19,7,0.396,0.052,0.344,19907.3,120,120,118.5,3,3,3,654.8,648.5,662,568.8,562.5,86,86,86,0,0,0,0.131,0.13,0.133,568.8,562.5,576,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.266,0.263,0.27,0.181,0.177,0.186,0.0077,0.0075,0.0079,0.646,0.635,0.658,0.028,0.027,0.028,22.83,22.79,22.87,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.929,0.932,40.43,40.02,40.89,39.5,39.06,39.99,0,0,0,0,0,0,0.658,0,0.052,0.13,0.87,0.13,50.3
382572000000,1982,2,1981,5,20,7,0.414,0.0507,0.363,20963.7,130,130,124.8,3,3,3,684.5,662,698.6,600.7,576,83.86,71,86,0,0,0,0.123,0.102,0.13,600.7,576,627.6,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.284,0.27,0.299,0.202,0.186,0.22,0.0087,0.0079,0.0095,0.699,0.658,0.744,0.03,0.028,0.032,22.66,22.56,22.79,0.954,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.936,42.46,40.89,44.23,41.59,39.99,43.35,0,0,0,0,0,0,0.693,0,0.051,0.12,0.88,0.12,50.6
383176800000,1982,2,1981,5,21,7,0.437,0.0429,0.394,22576.7,138.3,138.3,134.4,3,3,3,723,698.6,745.4,652,627.6,71,71,71,0,0,0,0.0983,0.0953,0.102,652,627.6,674.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.312,0.299,0.325,0.237,0.22,0.251,0.01,0.0095,0.011,0.785,0.744,0.823,0.034,0.032,0.036,22.42,22.3,22.56,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.71,44.23,47.05,44.8,43.35,46.11,0,0,0,0,0,0,0.747,0,0.043,0.098,0.9,0.1,51.7
383781600000,1982,3,1981,6,22,7,0.463,0.0526,0.41,23280.1,140.4,140.4,138.6,3,3,3,765.4,745.4,776.2,678.4,658.4,87,87,87,0,0,0,0.114,0.112,0.117,678.4,658.4,689.2,990,990,990,967,966.9,967,23,23,23.1,0.33,0.318,0.336,0.254,0.241,0.261,0.011,0.01,0.011,0.832,0.798,0.85,0.036,0.035,0.037,22.21,22.15,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.13,45.96,47.75,46.19,45.04,46.8,0,0,0,0,0,0,0.77,0,0.053,0.11,0.89,0.11,50.3
384386400000,1982,3,1981,6,23,7,0.484,0.0526,0.431,24111.9,144.6,144.6,143.5,3,3,3,800.4,782.3,820,713.4,695.3,87,87,87,0,0,0,0.109,0.106,0.111,713.4,695.3,733,990,990,990,967.1,967,967.2,22.9,22.8,23,0.35,0.339,0.361,0.278,0.265,0.291,0.012,0.012,0.013,0.891,0.86,0.924,0.039,0.037,0.04,22.01,21.9,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.11,48.1,50.21,47.84,47.14,48.2,0,0,0,0,0,0,0.797,0,0.053,0.11,0.89,0.11,49.8
384991200000,1982,3,1981,6,24,7,0.509,0.0526,0.457,24292.8,144.6,144.6,144.6,3,3,3,841.9,827.5,851.4,754.9,740.5,87,87,87,0,0,0,0.103,0.102,0.105,754.9,740.5,764.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.375,0.365,0.383,0.304,0.296,0.309,0.013,0.013,0.014,0.96,0.936,0.976,0.042,0.041,0.043,21.77,21.72,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.4,50.62,51.9,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,47.7
385596000000,1982,3,1981,6,25,7,0.545,0.0526,0.492,26912.1,166.8,166.8,160.2,4,4,4,901.2,863.8,941.1,814.2,776.8,87,87,87,0,0,0,0.0966,0.0924,0.101,814.2,776.8,854.1,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.429,0.394,0.465,0.333,0.315,0.352,0.015,0.014,0.016,0.979,0.914,1.05,0.044,0.04,0.047,21.52,21.29,21.73,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,40.96,39.42,42.56,40.05,38.43,41.71,0,0,0,0,0,0,0.89,0,0.053,0.097,0.9,0.1,49.4
386200800000,1982,3,1981,6,26,7,0.612,0.0578,0.555,29571.6,181.2,181.2,176,4,4,4,1012,964.9,1055,916.9,877.9,95.57,87,102,0,0,0,0.0943,0.0874,0.101,916.9,877.9,953.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.526,0.487,0.561,0.383,0.364,0.4,0.017,0.016,0.018,1.16,1.09,1.23,0.053,0.049,0.056,20.91,20.7,21.15,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.9,43.49,46.23,44.01,42.62,45.31,0,0,0,0,0,0,0.978,0,0.057,0.094,0.91,0.09,48.3
386805600000,1982,4,1981,7,27,7,0.727,0.0617,0.651,32286.9,192.8,192.8,192.2,4,4,4,1202,1106,1284,1100,1004,102,102,102,24.54,0,82.31,0.0851,0.0794,0.0923,1076,1004,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.727,0.612,0.787,0.593,0.431,0.648,0.028,0.02,0.031,1.62,1.32,1.74,0.075,0.061,0.082,19.85,19.47,20.44,0.955,0.954,0.956,0.98,0.98,0.98,0.935,0.935,0.937,49.94,48.08,50.81,48.05,47.12,48.2,0,0,0,0,0,0,1.07,0,0.076,0.085,0.9,0.1,44.4
387410400000,1982,4,1981,7,28,7,0.822,0.0617,0.665,32358.5,192.8,192.8,192.6,4,4,4,1359,1312,1388,1257,1210,102,102,102,157.4,110.4,185.6,0.0751,0.0735,0.0777,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.819,0.799,0.831,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.75,1.78,0.084,0.083,0.085,19.2,19.1,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.35,49.08,49.81,48.15,48.1,48.2,0,0,0,0,0,0,1.07,0,0.157,0.075,0.81,0.19,39.4
388015200000,1982,4,1981,7,29,7,0.833,0.0708,0.665,32231.3,192.8,192.8,191.9,4,4,4,1377,1312,1435,1260,1189,117,102,123,159.7,89.38,217.2,0.0852,0.0719,0.0937,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.827,0.8,0.852,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.083,0.087,19.14,18.93,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.18,48.61,49.81,47.96,47.64,48.2,0,0,0,0,0,0,1.07,0,0.168,0.085,0.8,0.2,38.7
388620000000,1982,4,1981,7,30,7,0.779,0.0825,0.665,32390.4,192.8,192.8,192.8,4,4,4,1288,1276,1312,1152,1114,136.4,123,170,51.93,14.31,89.38,0.106,0.0937,0.132,1100,1100,1100,990,990,990,968.8,968.8,968.9,21.2,21.1,21.2,0.786,0.773,0.8,0.648,0.648,0.648,0.031,0.031,0.031,1.73,1.72,1.75,0.082,0.081,0.083,19.46,19.37,19.5,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.81,50.16,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.114,0.11,0.85,0.15,41.6
389224800000,1982,5,1981,8,31,7,0.746,0.103,0.642,32200.6,192.8,192.8,191.7,4,4,4,1234,1204,1284,1064,1034,170,170,170,2.044,0,14.31,0.138,0.132,0.141,1062,1034,1100,990,990,990,968.6,968.5,968.8,21.4,21.2,21.5,0.713,0.671,0.773,0.563,0.5,0.648,0.026,0.023,0.031,1.57,1.46,1.72,0.073,0.068,0.081,19.8,19.49,20,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.2,48.44,50.12,47.92,47.47,48.2,0,0,0,0,0,0,1.06,0,0.104,0.14,0.86,0.14,43.2
389829600000,1982,5,1981,8,32,7,0.707,0.103,0.604,31164.9,188.7,188.7,185.5,4,4,4,1168,1155,1194,998.3,985.3,170,170,170,0,0,0,0.146,0.142,0.147,998.3,985.3,1024,990,990,990,968.4,968.4,968.5,21.6,21.5,21.6,0.619,0.6,0.656,0.434,0.416,0.477,0.02,0.019,0.022,1.33,1.29,1.42,0.062,0.06,0.066,20.24,20.07,20.32,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.32,46.9,48.14,46.38,45.97,47.17,0,0,0,0,0,0,1.03,0,0.103,0.15,0.85,0.15,44.1
390434400000,1982,5,1981,8,33,7,0.67,0.103,0.568,29738.5,182.7,182.7,177,4,4,4,1108,1073,1147,938.3,902.8,170,170,170,0,0,0,0.153,0.148,0.158,938.3,902.8,977.3,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.557,0.524,0.593,0.393,0.376,0.412,0.018,0.017,0.019,1.21,1.15,1.28,0.056,0.052,0.059,20.55,20.36,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.16,43.82,46.61,44.25,42.94,45.68,0,0,0,0,0,0,0.983,0,0.102,0.15,0.85,0.15,44.4
391039200000,1982,5,1981,8,34,7,0.629,0.103,0.526,27987.9,171.8,171.8,166.6,4,4,4,1040,1015,1073,869.7,844.5,170,170,170,0,0,0,0.164,0.158,0.168,869.7,844.5,902.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.494,0.471,0.524,0.36,0.348,0.376,0.016,0.016,0.017,1.09,1.05,1.15,0.05,0.047,0.052,20.89,20.72,21.01,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.51,41.5,43.82,41.65,40.64,42.94,0,0,0,0,0,0,0.926,0,0.103,0.16,0.84,0.16,44.5
391644000000,1982,5,1981,8,35,7,0.587,0.0862,0.501,26992.2,166.4,166.4,160.7,4,4,4,970.9,928.7,1015,828.3,790.7,142.6,138,170,0,0,0,0.147,0.138,0.168,828.3,790.7,862.9,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.453,0.418,0.484,0.34,0.322,0.357,0.015,0.014,0.016,1.02,0.949,1.07,0.046,0.042,0.049,21.2,21.01,21.44,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.06,39.6,42.46,40.17,38.61,41.61,0,0,0,0,0,0,0.893,0,0.086,0.15,0.85,0.15,46
392248800000,1982,6,1981,9,36,7,0.513,0.0835,0.43,23692.1,144.6,144.6,141,3,3,3,848.3,790.3,902.5,710.3,652.3,138,138,138,0,0,0,0.163,0.153,0.175,710.3,652.3,764.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.356,0.322,0.394,0.275,0.237,0.309,0.012,0.01,0.014,0.893,0.794,0.987,0.039,0.035,0.044,21.81,21.5,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.44,45.15,51.4,47.01,44.25,48.2,0,0,0,0,0,0,0.783,0,0.083,0.16,0.84,0.16,46.2
392853600000,1982,6,1981,9,37,7,0.438,0.0835,0.354,20203.7,132.7,132.7,120.3,3,3,3,723.4,662,790.3,585.4,524,138,138,138,0,0,0,0.191,0.175,0.208,585.4,524,652.3,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.284,0.249,0.322,0.192,0.151,0.237,0.0083,0.0064,0.01,0.682,0.578,0.794,0.029,0.025,0.035,22.52,22.14,22.87,0.953,0.949,0.956,0.976,0.97,0.98,0.93,0.92,0.937,41.04,37.17,45.15,40.09,36.05,44.25,0,0,0,0,0,0,0.668,0,0.084,0.19,0.81,0.19,46.1
393458400000,1982,6,1981,9,38,7,0.367,0.0835,0.284,16426.6,105.6,105.6,97.78,3,2,2.2857142857142856,607.3,570.2,648.5,469.3,432.2,138,138,138,0,0,0,0.228,0.213,0.242,469.3,432.2,510.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.22,0.203,0.241,0.121,0.103,0.142,0.0051,0.0043,0.006,0.567,0.535,0.619,0.024,0.023,0.026,23.11,22.95,23.29,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.58,35.5,51.96,43.92,34.43,48.2,0,0,0,0,0,0,0.543,0,0.083,0.23,0.77,0.23,44.8
394063200000,1982,6,1981,9,39,7,0.326,0.0748,0.251,15046.2,91.9,91.9,89.56,2,2,2,539.3,512.2,566.7,415.6,399.2,123.7,113,138,0,0,0,0.229,0.21,0.252,415.6,399.2,428.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.196,0.19,0.202,0.0951,0.0874,0.101,0.004,0.0036,0.0042,0.515,0.489,0.535,0.021,0.02,0.022,23.46,23.31,23.61,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,44.12,46.89,44.78,43.24,45.95,0,0,0,0,0,0,0.498,0,0.075,0.23,0.77,0.23,46.2
394668000000,1982,7,1981,10,40,7,0.298,0.0683,0.23,13840.6,84.54,84.54,82.38,2,2,2,492.6,481.3,502.8,379.6,368.3,113,113,113,0,0,0,0.229,0.225,0.235,379.6,368.3,389.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.183,0.179,0.187,0.0782,0.0728,0.083,0.0032,0.003,0.0034,0.46,0.443,0.475,0.019,0.018,0.02,23.72,23.66,23.79,0.952,0.951,0.954,0.98,0.978,0.98,0.933,0.93,0.935,42.05,40.85,43.13,41.19,39.95,42.27,0,0,0,0,0,0,0.458,0,0.068,0.23,0.77,0.23,46.4
395272800000,1982,7,1981,10,41,7,0.28,0.0683,0.212,12726.4,79.89,79.89,75.75,2,2,2,463,446.6,481.3,350,333.6,113,113,113,0,0,0,0.244,0.235,0.253,350,333.6,368.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.172,0.167,0.179,0.0642,0.0564,0.0728,0.0026,0.0023,0.003,0.415,0.391,0.443,0.017,0.016,0.018,23.9,23.79,24,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.918,0.93,38.9,37.13,40.85,37.88,36.02,39.95,0,0,0,0,0,0,0.421,0,0.068,0.24,0.76,0.24,45.5
395877600000,1982,7,1981,10,42,7,0.263,0.0683,0.195,11691.6,72.04,72.04,69.59,2,2,2,435,422.2,446.6,322,309.2,113,113,113,0,0,0,0.26,0.253,0.268,322,309.2,333.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.167,0.051,0.0449,0.0564,0.0021,0.0018,0.0023,0.373,0.354,0.391,0.015,0.014,0.016,24.07,24,24.15,0.944,0.942,0.946,0.97,0.97,0.97,0.916,0.914,0.918,35.87,34.49,37.13,34.8,33.45,36.02,0,0,0,0,0,0,0.387,0,0.068,0.26,0.74,0.26,44.5
396482400000,1982,7,1981,10,43,7,0.247,0.0702,0.176,10606.7,66.91,66.91,63.14,2,2,2,407.7,396.1,422.2,291.7,262.1,116,113,134,0,0,0,0.285,0.268,0.338,291.7,262.1,309.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.152,0.142,0.158,0.0367,0.0227,0.0449,0.0015,0.00092,0.0018,0.328,0.285,0.354,0.013,0.012,0.014,24.24,24.15,24.33,0.939,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,32.54,29.16,34.49,31.57,28.28,33.45,0,0,0,0,0,0,0.351,0,0.071,0.28,0.71,0.29,42.9
397087200000,1982,8,1981,11,44,7,0.233,0.081,0.152,9122.17,56.12,56.12,54.3,2,2,2,385.6,379,394,251.6,245,134,134,134,0,0,0,0.348,0.34,0.354,251.6,245,260,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.136,0.142,0.0184,0.0166,0.0217,0.00074,0.00067,0.00088,0.269,0.261,0.282,0.011,0.011,0.011,24.4,24.35,24.44,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,27.99,27.25,28.93,27.15,26.43,28.06,0,0,0,0,0,0,0.302,0,0.081,0.35,0.65,0.35,39.2
397692000000,1982,8,1981,11,45,7,0.218,0.081,0.137,8243.91,52,52,49.07,2,1,1.2857142857142858,361.1,354,375.1,227.1,220,134,134,134,0,0,0,0.371,0.357,0.379,227.1,220,241.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.128,0.135,0.0151,0.0144,0.0162,0.00061,0.00058,0.00066,0.349,0.249,0.4,0.014,0.01,0.016,24.45,24.38,24.51,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,44.1,26.03,52.69,41.75,25.25,48.2,0,0,0,0,0,0,0.273,0,0.081,0.37,0.63,0.37,37.8
398296800000,1982,8,1981,11,46,7,0.209,0.081,0.128,7973.64,48.2,48.2,47.46,1,1,1,345.7,337.2,351.7,211.7,203.2,134,134,134,0,0,0,0.388,0.381,0.397,211.7,203.2,217.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.122,0.127,0.0137,0.013,0.0143,0.00055,0.00052,0.00057,0.367,0.352,0.377,0.015,0.014,0.015,24.5,24.46,24.56,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.67,46.76,50.02,47.46,45.83,48.2,0,0,0,0,0,0,0.264,0,0.081,0.39,0.61,0.39,38.2
398901600000,1982,8,1981,11,47,7,0.198,0.081,0.117,7312.1,45.21,45.21,43.52,1,1,1,327,324.1,334.4,193,190.1,134,134,134,0,0,0,0.41,0.401,0.414,193,190.1,200.4,990,990,990,965,965,965.1,25,24.9,25,0.118,0.117,0.121,0.0122,0.0119,0.0128,0.00049,0.00048,0.00051,0.333,0.328,0.347,0.013,0.013,0.014,24.63,24.58,24.65,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,44.41,43.73,46.13,43.52,42.86,45.21,0,0,0,0,0,0,0.242,0,0.081,0.41,0.59,0.41,36.9
399506400000,1982,8,1981,11,48,7,0.193,0.0664,0.126,7809.87,48.2,48.2,46.49,1,1,1,318.5,313.5,321.2,208.8,187.2,109.7,100,134,0,0,0,0.344,0.311,0.417,208.8,187.2,221.2,990,990,990,965,965,965,25,25,25,0.121,0.116,0.125,0.0135,0.0117,0.0146,0.00054,0.00047,0.00058,0.359,0.323,0.381,0.014,0.013,0.015,24.65,24.61,24.67,0.956,0.951,0.958,0.98,0.98,0.98,0.937,0.932,0.939,48.26,43.07,51.17,46.49,42.21,48.2,0,0,0,0,0,0,0.258,0,0.067,0.34,0.65,0.35,40.5
400111200000,1982,9,1981,12,49,7,0.178,0.0605,0.117,7403.34,47.68,47.68,44.07,1,1,1,294.1,283.2,310.1,194.1,183.2,100,100,100,0,0,0,0.34,0.323,0.353,194.1,183.2,210.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.115,0.111,0.121,0.0123,0.0113,0.0136,0.00049,0.00045,0.00054,0.332,0.313,0.361,0.013,0.012,0.014,24.79,24.69,24.85,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.937,44.97,42.41,48.65,44.07,41.56,47.68,0,0,0,0,0,0,0.245,0,0.061,0.34,0.66,0.34,41.6
400716000000,1982,9,1981,12,50,7,0.166,0.0605,0.106,6654.73,41.15,41.15,39.61,1,1,1,275.3,273.3,281.5,175.3,173.3,100,100,100,0,0,0,0.363,0.355,0.366,175.3,173.3,181.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.111,0.0106,0.0105,0.0112,0.00042,0.00042,0.00044,0.298,0.295,0.31,0.012,0.012,0.012,24.9,24.86,24.91,0.947,0.946,0.949,0.977,0.976,0.98,0.925,0.924,0.93,40.54,40.07,41.99,39.61,39.12,41.15,0,0,0,0,0,0,0.22,0,0.06,0.36,0.64,0.36,40.1
401320800000,1982,9,1981,12,51,7,0.16,0.0605,0.0995,6204.79,39.12,39.12,36.93,1,1,1,264.4,256.9,273.3,164.4,156.9,100,100,100,0,0,0,0.378,0.366,0.389,164.4,156.9,173.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00973,0.00909,0.0105,0.00039,0.00036,0.00042,0.279,0.266,0.295,0.011,0.011,0.012,24.96,24.91,25.01,0.944,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.99,36.22,40.07,36.93,35.13,39.12,0,0,0,0,0,0,0.205,0,0.0605,0.38,0.62,0.38,38.8
401925600000,1982,9,1981,12,52,7,0.153,0.0553,0.098,6130.88,40.78,40.78,36.49,1,1,1,253.4,242.4,259.4,162,142.4,91.43,80,100,0,0,0,0.362,0.308,0.413,162,142.4,179.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.0971,0.109,0.00952,0.00785,0.011,0.00038,0.00031,0.00044,0.274,0.24,0.304,0.011,0.0095,0.012,25.02,24.96,25.11,0.943,0.936,0.948,0.974,0.97,0.98,0.918,0.908,0.929,37.46,32.81,41.63,36.49,31.83,40.78,0,0,0,0,0,0,0.203,0,0.055,0.36,0.64,0.36,40.1
402530400000,1982,10,1982,1,1,7,0.164,0.0484,0.115,7283.57,44.69,44.69,43.35,1,1,1,270.4,261.9,276.2,190.4,181.9,80,80,80,0,0,0,0.296,0.29,0.306,190.4,181.9,196.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.115,0.0119,0.0112,0.0124,0.00047,0.00044,0.00049,0.324,0.309,0.334,0.013,0.012,0.013,24.89,24.86,24.94,0.952,0.949,0.953,0.98,0.98,0.98,0.933,0.93,0.934,44.24,42.22,45.6,43.35,41.38,44.69,0,0,0,0,0,0,0.241,0,0.049,0.3,0.7,0.3,44.4
403135200000,1982,10,1982,1,2,7,0.159,0.0538,0.105,6594.02,42.54,42.54,39.25,1,1,1,262.6,256.9,276.2,173.6,167.9,89,89,89,0,0,0,0.339,0.322,0.346,173.6,167.9,187.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.113,0.0105,0.01,0.0117,0.00042,0.0004,0.00046,0.295,0.285,0.319,0.012,0.011,0.013,24.95,24.88,24.99,0.946,0.945,0.951,0.976,0.974,0.98,0.924,0.92,0.932,40.21,38.86,43.41,39.25,37.84,42.54,0,0,0,0,0,0,0.218,0,0.054,0.34,0.66,0.34,41.5
403740000000,1982,10,1982,1,3,7,0.157,0.0538,0.104,6497.16,40.85,40.85,38.67,1,1,1,260.2,254.6,268.9,171.2,165.6,89,89,89,0,0,0,0.342,0.331,0.35,171.2,165.6,179.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0103,0.00982,0.011,0.00041,0.00039,0.00044,0.291,0.281,0.306,0.012,0.011,0.012,24.97,24.92,25,0.946,0.944,0.948,0.975,0.972,0.98,0.922,0.918,0.929,39.65,38.32,41.7,38.67,37.26,40.85,0,0,0,0,0,0,0.215,0,0.053,0.34,0.66,0.34,41.4
404344800000,1982,10,1982,1,4,7,0.171,0.0538,0.117,7398.44,45.74,45.74,44.04,1,1,1,282.6,273.3,290,193.6,184.3,89,89,89,0,0,0,0.315,0.307,0.326,193.6,184.3,201,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0122,0.0114,0.0128,0.00049,0.00045,0.00051,0.331,0.314,0.344,0.013,0.012,0.014,24.84,24.8,24.89,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.94,42.73,46.68,44.04,41.88,45.74,0,0,0,0,0,0,0.245,0,0.054,0.31,0.68,0.32,43.3
404949600000,1982,11,1982,2,5,7,0.175,0.0514,0.123,7810.28,46.68,46.68,46.49,1,1,1,289.2,287.1,290,204.2,202.1,85,85,85,0,0,0,0.294,0.293,0.296,204.2,202.1,205,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.118,0.0131,0.0129,0.0132,0.00052,0.00051,0.00052,0.349,0.346,0.351,0.014,0.014,0.014,24.79,24.79,24.81,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.44,46.96,47.63,46.49,46.02,46.68,0,0,0,0,0,0,0.258,0,0.052,0.29,0.7,0.3,44.6
405554400000,1982,11,1982,2,6,7,0.185,0.0514,0.133,8158.98,49.72,49.72,48.57,2,1,1.2857142857142858,305.6,294.6,313.5,220.6,209.6,85,85,85,0,0,0,0.278,0.271,0.289,220.6,209.6,228.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.12,0.127,0.0145,0.0136,0.0152,0.00058,0.00054,0.00061,0.335,0.239,0.387,0.013,0.0095,0.015,24.74,24.66,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.37,25.63,52.22,41.46,24.86,48.2,0,0,0,0,0,0,0.27,0,0.052,0.28,0.72,0.28,44.1
406159200000,1982,11,1982,2,7,7,0.208,0.0514,0.157,9497.77,60.78,60.78,56.53,2,2,2,344.5,317.9,364,259.5,232.9,85,85,85,0,0,0,0.247,0.234,0.267,259.5,232.9,279,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.128,0.145,0.0228,0.0156,0.0307,0.00092,0.00062,0.0012,0.278,0.244,0.306,0.011,0.0097,0.012,24.6,24.47,24.77,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.896,0.908,29.14,26.14,31.33,28.27,25.35,30.39,0,0,0,0,0,0,0.314,0,0.051,0.25,0.75,0.25,45.7
406764000000,1982,11,1982,2,8,7,0.241,0.0514,0.19,11452.7,73.26,73.26,68.17,2,2,2,398.5,368.3,422.2,313.5,283.3,85,85,85,0,0,0,0.214,0.201,0.231,313.5,283.3,337.2,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.157,0.146,0.165,0.047,0.0327,0.0582,0.0019,0.0013,0.0024,0.358,0.313,0.393,0.015,0.013,0.016,24.25,24.11,24.45,0.942,0.937,0.946,0.97,0.97,0.971,0.914,0.909,0.919,35.13,31.81,37.72,34.09,30.85,36.63,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.5
407368800000,1982,11,1982,2,9,7,0.28,0.0562,0.224,13554.1,84.71,84.71,80.68,2,2,2,463.5,427.1,485.3,370.6,342.1,92.86,85,96,0,0,0,0.2,0.194,0.21,370.6,342.1,389.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.167,0.185,0.0739,0.0605,0.0827,0.003,0.0025,0.0034,0.444,0.401,0.473,0.018,0.016,0.02,23.87,23.74,24.08,0.951,0.947,0.954,0.978,0.972,0.98,0.93,0.921,0.935,41.26,38.26,43.22,40.34,37.2,42.35,0,0,0,0,0,0,0.448,0,0.056,0.2,0.8,0.2,48.4
407973600000,1982,12,1982,3,10,7,0.306,0.0581,0.248,14940.1,92.76,92.76,88.93,2,2,2,506,492.5,525.1,410,396.5,96,96,96,0,0,0,0.19,0.183,0.195,410,396.5,429.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.187,0.199,0.0925,0.0862,0.102,0.0038,0.0036,0.0042,0.504,0.483,0.532,0.021,0.02,0.022,23.62,23.5,23.7,0.956,0.955,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.37,43.99,47.33,44.46,43.11,46.38,0,0,0,0,0,0,0.494,0,0.058,0.19,0.81,0.19,48.8
408578400000,1982,12,1982,3,11,7,0.327,0.0581,0.269,15956.1,96.4,96.4,94.98,2,2,2,540.5,525.1,561.5,444.5,429.1,96,96,96,0,0,0,0.178,0.171,0.183,444.5,429.1,465.5,990,990,990,966,966,966.1,24,23.9,24,0.204,0.199,0.211,0.109,0.102,0.119,0.0045,0.0042,0.005,0.555,0.532,0.587,0.023,0.022,0.025,23.41,23.29,23.5,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.85,47.33,50.87,47.49,46.38,48.2,0,0,0,0,0,0,0.528,0,0.058,0.18,0.82,0.18,48.8
409183200000,1982,12,1982,3,12,7,0.355,0.0581,0.297,17005.6,106.5,106.5,101.2,3,2,2.5714285714285716,586.8,566.7,606.9,490.8,470.7,96,96,96,0,0,0,0.164,0.158,0.169,490.8,470.7,510.9,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.224,0.213,0.236,0.131,0.121,0.142,0.0055,0.0051,0.006,0.565,0.52,0.61,0.024,0.022,0.026,23.2,23.12,23.26,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.937,42.76,35.35,52.22,40.63,34.29,48.2,0,0,0,0,0,0,0.562,0,0.058,0.16,0.84,0.16,47.9
409788000000,1982,12,1982,3,13,7,0.381,0.0615,0.319,18428,112.5,112.5,109.7,3,3,3,629.3,606.9,643.9,527.6,510.9,101.7,96,116,0,0,0,0.161,0.151,0.18,527.6,510.9,540.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.246,0.236,0.252,0.153,0.142,0.162,0.0065,0.006,0.0069,0.579,0.55,0.6,0.025,0.023,0.025,23,22.94,23.12,0.949,0.947,0.95,0.971,0.97,0.973,0.922,0.919,0.924,37.65,36.59,38.53,36.56,35.49,37.49,0,0,0,0,0,0,0.609,0,0.062,0.16,0.84,0.16,48.4
410392800000,1983,1,1982,4,14,7,0.409,0.0702,0.338,19467.6,118.9,118.9,115.9,3,3,3,675.5,648.5,690.2,559.5,532.5,116,116,116,0,0,0,0.172,0.168,0.179,559.5,532.5,574.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.265,0.25,0.274,0.175,0.157,0.185,0.0075,0.0067,0.0079,0.634,0.589,0.659,0.027,0.025,0.028,22.76,22.68,22.92,0.951,0.949,0.953,0.975,0.971,0.977,0.928,0.922,0.931,39.61,37.87,40.55,38.63,36.79,39.62,0,0,0,0,0,0,0.644,0,0.071,0.17,0.83,0.17,47.6
410997600000,1983,1,1982,4,15,7,0.449,0.0702,0.378,21605.9,134,134,128.6,3,3,3,741.7,725.1,772.5,625.7,609.1,116,116,116,0,0,0,0.156,0.15,0.16,625.7,609.1,656.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.294,0.321,0.219,0.208,0.24,0.0095,0.009,0.01,0.746,0.718,0.798,0.032,0.031,0.035,22.39,22.21,22.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.74,42.73,45.59,42.87,41.88,44.68,0,0,0,0,0,0,0.714,0,0.071,0.16,0.84,0.16,48.1
411602400000,1983,1,1982,4,16,7,0.466,0.0702,0.396,22468,134,134,133.7,3,3,3,770.7,768.4,772.5,654.7,652.4,116,116,116,0,0,0,0.151,0.15,0.151,654.7,652.4,656.5,990,990,990,967,967,967,23,23,23,0.32,0.318,0.321,0.238,0.237,0.24,0.01,0.01,0.01,0.795,0.791,0.798,0.035,0.034,0.035,22.22,22.21,22.24,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.49,45.35,45.59,44.58,44.44,44.68,0,0,0,0,0,0,0.743,0,0.07,0.15,0.85,0.15,48.2
412207200000,1983,1,1982,4,17,7,0.478,0.0702,0.408,23033.1,139.5,139.5,137.1,3,3,3,790.2,776.2,804.6,674.2,660.2,116,116,116,0,0,0,0.147,0.144,0.149,674.2,660.2,688.6,990,990,990,967.1,967,967.1,22.9,22.9,23,0.331,0.323,0.339,0.251,0.242,0.261,0.011,0.011,0.011,0.828,0.804,0.852,0.036,0.035,0.037,22.11,22.03,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.63,45.81,47.46,45.7,44.9,46.51,0,0,0,0,0,0,0.762,0,0.07,0.15,0.85,0.15,48.2
412812000000,1983,1,1982,4,18,7,0.504,0.0702,0.433,24125.9,144.6,144.6,143.6,3,3,3,832.6,817.2,845.8,716.6,701.2,116,116,116,0,0,0,0.139,0.137,0.142,716.6,701.2,729.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.354,0.346,0.361,0.28,0.269,0.289,0.012,0.012,0.013,0.898,0.873,0.921,0.039,0.038,0.041,21.87,21.8,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.02,48.17,49.76,47.87,47.2,48.2,0,0,0,0,0,0,0.798,0,0.071,0.14,0.86,0.14,47.9
413416800000,1983,2,1982,5,19,7,0.519,0.0702,0.449,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,871.9,741.9,735.4,116,116,116,0,0,0,0.135,0.133,0.136,741.9,735.4,755.9,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.368,0.364,0.379,0.296,0.292,0.305,0.013,0.013,0.013,0.941,0.93,0.965,0.042,0.041,0.043,21.73,21.65,21.76,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.42,50.06,51.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.87,0.13,46.8
414021600000,1983,2,1982,5,20,7,0.526,0.0702,0.456,24292.8,144.6,144.6,144.6,3,3,3,869.6,863.8,871.9,753.6,747.8,116,116,116,0,0,0,0.133,0.133,0.134,753.6,747.8,755.9,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.377,0.372,0.379,0.304,0.301,0.305,0.013,0.013,0.013,0.961,0.951,0.965,0.042,0.042,0.043,21.66,21.65,21.69,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,51.05,50.75,51.17,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.13,0.87,0.13,46.2
414626400000,1983,2,1982,5,21,7,0.539,0.0702,0.469,25105.8,157.4,157.4,149.4,4,3,3.4285714285714284,892,863.8,919.2,776,747.8,116,116,116,0,0,0,0.13,0.126,0.134,776,747.8,803.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.397,0.372,0.422,0.315,0.301,0.328,0.014,0.013,0.015,0.964,0.935,1,0.043,0.042,0.044,21.57,21.46,21.69,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.54,39.6,52.28,44.25,38.62,48.2,0,0,0,0,0,0,0.83,0,0.07,0.13,0.87,0.13,46.6
415231200000,1983,2,1982,5,22,7,0.577,0.066,0.511,27650.3,167.5,167.5,164.6,4,4,4,954,941.1,971,844.8,825.1,109.1,108,116,0,0,0,0.114,0.111,0.123,844.8,825.1,863,990,990,990,967.7,967.7,967.8,22.3,22.2,22.3,0.462,0.442,0.479,0.348,0.338,0.357,0.016,0.015,0.016,1.04,1,1.07,0.047,0.045,0.048,21.25,21.15,21.33,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42,41.17,42.72,41.15,40.29,41.87,0,0,0,0,0,0,0.914,0,0.066,0.11,0.89,0.11,47.9
415836000000,1983,3,1982,6,23,7,0.611,0.0653,0.546,29147.6,177.2,177.2,173.5,4,4,4,1011,975.2,1035,902.7,867.2,108,108,108,0,0,0,0.107,0.104,0.111,902.7,867.2,927.3,990,990,990,967.9,967.8,968,22.1,22,22.2,0.515,0.483,0.538,0.376,0.359,0.388,0.017,0.016,0.018,1.14,1.08,1.18,0.052,0.048,0.054,20.93,20.81,21.12,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.26,42.89,45.21,43.37,42.03,44.3,0,0,0,0,0,0,0.964,0,0.065,0.11,0.89,0.11,47.7
416440800000,1983,3,1982,6,24,7,0.645,0.0653,0.58,30562.6,183.5,183.5,181.9,4,4,4,1067,1044,1078,959,935.8,108,108,108,0,0,0,0.101,0.1,0.103,959,935.8,969.9,990,990,990,968.1,968,968.1,21.9,21.9,22,0.567,0.545,0.577,0.403,0.392,0.408,0.018,0.018,0.019,1.24,1.2,1.25,0.056,0.054,0.057,20.65,20.6,20.77,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.41,45.53,46.82,45.48,44.62,45.88,0,0,0,0,0,0,1.01,0,0.065,0.1,0.9,0.1,47.4
417045600000,1983,3,1982,6,25,7,0.663,0.0653,0.598,31262,191.7,191.7,186.1,4,4,4,1096,1078,1140,988.4,969.9,108,108,108,0,0,0,0.0985,0.0947,0.1,988.4,969.9,1032,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.596,0.577,0.653,0.425,0.408,0.495,0.02,0.019,0.023,1.3,1.25,1.43,0.06,0.057,0.066,20.5,20.22,20.6,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.47,46.82,48.9,46.52,45.88,47.92,0,0,0,0,0,0,1.03,0,0.065,0.098,0.9,0.1,47.2
417650400000,1983,3,1982,6,26,7,0.68,0.0692,0.61,31707.8,189.7,189.7,188.7,4,4,4,1124,1123,1127,1009,1000,114.4,108,123,0,0,0,0.102,0.0962,0.11,1009,1000,1015,990,990,990,968.3,968.3,968.3,21.7,21.7,21.7,0.624,0.617,0.628,0.444,0.423,0.457,0.02,0.019,0.021,1.35,1.32,1.37,0.062,0.061,0.063,20.36,20.34,20.39,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,48.15,47.79,48.39,47.18,46.83,47.42,0,0,0,0,0,0,1.05,0,0.07,0.1,0.9,0.1,46.6
418255200000,1983,4,1982,7,27,7,0.657,0.0744,0.583,30583.2,184.9,184.9,182,4,4,4,1086,1073,1106,963.2,949.8,123,123,123,0,0,0,0.113,0.111,0.115,963.2,949.8,982.7,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.577,0.565,0.595,0.405,0.399,0.415,0.019,0.018,0.019,1.25,1.23,1.28,0.057,0.056,0.059,20.58,20.48,20.64,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.937,46.44,45.94,47.16,45.51,45.02,46.22,0,0,0,0,0,0,1.01,0,0.074,0.11,0.89,0.11,46.5
418860000000,1983,4,1982,7,28,7,0.644,0.0617,0.582,30682.7,183.8,183.8,182.6,4,4,4,1065,1059,1073,962.7,956.6,102,102,102,0,0,0,0.0958,0.0951,0.0964,962.7,956.6,970.8,990,990,990,968.1,968.1,968.1,21.9,21.9,21.9,0.57,0.564,0.577,0.405,0.402,0.409,0.018,0.018,0.019,1.24,1.23,1.26,0.057,0.056,0.057,20.65,20.61,20.68,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.59,46.36,46.9,45.66,45.43,45.96,0,0,0,0,0,0,1.01,0,0.062,0.096,0.9,0.1,47.6
419464800000,1983,4,1982,7,29,7,0.658,0.0617,0.596,31228.2,190.6,190.6,185.9,4,4,4,1087,1073,1123,985.5,970.8,102,102,102,0,0,0,0.0938,0.0908,0.0951,985.5,970.8,1021,990,990,990,968.2,968.1,968.3,21.8,21.7,21.9,0.593,0.577,0.637,0.421,0.409,0.471,0.019,0.019,0.022,1.29,1.26,1.39,0.059,0.057,0.064,20.54,20.32,20.61,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.42,46.9,48.61,46.47,45.96,47.64,0,0,0,0,0,0,1.03,0,0.062,0.094,0.91,0.09,47.5
420069600000,1983,4,1982,7,30,7,0.654,0.0637,0.59,30987.3,186.5,186.5,184.4,4,4,4,1081,1073,1091,975.7,947.8,105.3,102,125,0,0,0,0.0974,0.0935,0.117,975.7,947.8,989.3,990,990,990,968.2,968.1,968.2,21.8,21.8,21.9,0.582,0.557,0.594,0.411,0.398,0.418,0.019,0.018,0.019,1.27,1.22,1.29,0.058,0.056,0.059,20.58,20.52,20.65,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.05,45.86,47.58,46.11,44.95,46.63,0,0,0,0,0,0,1.02,0,0.064,0.097,0.9,0.1,47.4
420674400000,1983,5,1982,8,31,7,0.641,0.0756,0.566,29897.9,179.8,179.8,178,4,4,4,1061,1047,1073,935.5,922.3,125,125,125,0,0,0,0.118,0.117,0.119,935.5,922.3,947.8,990,990,990,968.1,968,968.1,21.9,21.9,22,0.546,0.534,0.557,0.392,0.385,0.398,0.018,0.018,0.018,1.2,1.17,1.22,0.055,0.053,0.056,20.71,20.65,20.78,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.4,44.9,45.86,44.49,44,44.95,0,0,0,0,0,0,0.989,0,0.075,0.12,0.88,0.12,46.6
421279200000,1983,5,1982,8,32,7,0.62,0.0756,0.544,28994.1,176,176,172.6,4,4,4,1025,1001,1047,900,875.9,125,125,125,0,0,0,0.122,0.119,0.125,900,875.9,922.3,990,990,990,968,967.9,968,22,22,22.1,0.514,0.492,0.534,0.375,0.363,0.385,0.017,0.016,0.018,1.13,1.09,1.17,0.052,0.049,0.053,20.89,20.78,21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.03,43.08,44.9,43.15,42.22,44,0,0,0,0,0,0,0.959,0,0.076,0.12,0.88,0.12,46.8
421884000000,1983,5,1982,8,33,7,0.584,0.0756,0.508,27422,166.9,166.9,163.2,4,4,4,964.9,941.1,987.8,839.9,816.1,125,125,125,0,0,0,0.13,0.127,0.133,839.9,816.1,862.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.459,0.437,0.479,0.346,0.334,0.357,0.016,0.015,0.016,1.03,0.989,1.07,0.046,0.044,0.048,21.21,21.08,21.35,0.954,0.954,0.955,0.979,0.978,0.98,0.934,0.932,0.936,41.67,40.73,42.57,40.81,39.82,41.72,0,0,0,0,0,0,0.907,0,0.076,0.13,0.87,0.13,47
422488800000,1983,5,1982,8,34,7,0.533,0.0756,0.457,24838.9,158.3,158.3,147.9,4,3,3.2857142857142856,880.6,834.5,935.5,755.6,709.5,125,125,125,0,0,0,0.142,0.134,0.15,755.6,709.5,810.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.385,0.351,0.432,0.302,0.275,0.331,0.013,0.012,0.015,0.944,0.888,0.988,0.042,0.039,0.044,21.63,21.38,21.87,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.23,39.85,51.72,45.55,38.88,48.2,0,0,0,0,0,0,0.821,0,0.076,0.14,0.86,0.14,46.6
423093600000,1983,5,1982,8,35,7,0.465,0.0639,0.401,22748.6,139.9,139.9,135.4,3,3,3,768.8,725.1,817.2,663.1,627.1,105.7,98,125,0,0,0,0.137,0.125,0.157,663.1,627.1,692.2,990,990,990,967,966.8,967.2,23,22.8,23.2,0.324,0.303,0.341,0.244,0.22,0.263,0.011,0.0095,0.012,0.809,0.747,0.859,0.035,0.032,0.038,22.22,21.97,22.45,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.06,43.97,47.58,45.14,43.1,46.63,0,0,0,0,0,0,0.752,0,0.064,0.14,0.86,0.14,48.9
423698400000,1983,6,1982,9,36,7,0.39,0.0593,0.331,19116.7,125.6,125.6,113.8,3,3,3,645.4,599.5,704.7,547.4,501.5,98,98,98,0,0,0,0.152,0.139,0.163,547.4,501.5,606.7,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.257,0.231,0.291,0.167,0.136,0.206,0.0071,0.0057,0.0089,0.613,0.536,0.713,0.026,0.023,0.031,22.91,22.57,23.17,0.95,0.946,0.955,0.974,0.97,0.98,0.926,0.918,0.936,38.93,35.94,42.73,37.93,34.86,41.88,0,0,0,0,0,0,0.632,0,0.059,0.15,0.85,0.15,49
424303200000,1983,6,1982,9,37,7,0.33,0.0593,0.271,16014.6,102.4,102.4,95.33,3,2,2.142857142857143,546.3,515.4,588.3,448.3,417.4,98,98,98,0,0,0,0.18,0.167,0.19,448.3,417.4,490.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.207,0.195,0.225,0.111,0.096,0.13,0.0046,0.004,0.0055,0.547,0.515,0.592,0.023,0.021,0.025,23.4,23.23,23.57,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.6,35.2,51.14,45.22,34.14,48.2,0,0,0,0,0,0,0.53,0,0.059,0.18,0.82,0.18,48.5
424908000000,1983,6,1982,9,38,7,0.296,0.0593,0.237,14299.9,88.71,88.71,85.12,2,2,2,489.5,474.7,507,391.5,376.7,98,98,98,0,0,0,0.2,0.193,0.206,391.5,376.7,409,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.186,0.181,0.192,0.0838,0.0768,0.0921,0.0035,0.0032,0.0038,0.477,0.454,0.503,0.02,0.019,0.021,23.72,23.62,23.81,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,43.43,41.86,45.26,42.56,41.03,44.35,0,0,0,0,0,0,0.473,0,0.059,0.2,0.8,0.2,48.3
425512800000,1983,6,1982,9,39,7,0.276,0.0569,0.219,13212.6,80.79,80.79,78.65,2,2,2,455.5,442.7,469.1,361.4,353.7,94.14,89,98,0,0,0,0.207,0.197,0.215,361.4,353.7,371.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.172,0.179,0.0696,0.066,0.0742,0.0029,0.0027,0.0031,0.431,0.419,0.446,0.018,0.017,0.018,23.92,23.84,23.99,0.95,0.949,0.951,0.977,0.975,0.979,0.928,0.925,0.931,40.27,39.48,41.27,39.32,38.49,40.4,0,0,0,0,0,0,0.437,0,0.057,0.21,0.79,0.21,47.9
426117600000,1983,7,1982,10,40,7,0.258,0.0538,0.204,12332.1,76.02,76.02,73.41,2,2,2,427,418.2,438.5,338,329.2,89,89,89,0,0,0,0.208,0.203,0.213,338,329.2,349.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.163,0.171,0.0585,0.0544,0.064,0.0024,0.0022,0.0026,0.396,0.382,0.413,0.016,0.016,0.017,24.08,24.01,24.14,0.946,0.945,0.948,0.971,0.97,0.974,0.919,0.917,0.924,37.78,36.82,39.03,36.7,35.72,38.01,0,0,0,0,0,0,0.408,0,0.054,0.21,0.79,0.21,47.8
426722400000,1983,7,1982,10,41,7,0.244,0.0683,0.176,10565.2,66.06,66.06,62.89,2,2,2,403.4,394,418.2,290.4,281,113,113,113,0,0,0,0.28,0.27,0.287,290.4,281,305.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.148,0.157,0.0361,0.0316,0.0431,0.0015,0.0013,0.0018,0.326,0.312,0.348,0.013,0.013,0.014,24.26,24.17,24.32,0.938,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,32.42,31.38,34.05,31.44,30.44,33.03,0,0,0,0,0,0,0.349,0,0.068,0.28,0.72,0.28,43.3
427327200000,1983,7,1982,10,42,7,0.23,0.0683,0.161,9712.46,58.97,58.97,57.81,2,2,2,379.8,375.1,385.2,266.8,262.1,113,113,113,0,0,0,0.298,0.293,0.301,266.8,262.1,272.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.143,0.141,0.145,0.0249,0.0227,0.0275,0.001,0.00092,0.0011,0.291,0.284,0.299,0.012,0.011,0.012,24.41,24.38,24.44,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,29.8,29.28,30.4,28.91,28.4,29.49,0,0,0,0,0,0,0.321,0,0.069,0.3,0.7,0.3,42.2
