datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
427932000000,1983,7,1982,10,43,7,0.215,0.0683,0.147,8854.79,55.34,55.34,52.71,2,2,2,356.3,343.7,368.3,243.3,230.7,113,113,113,0,0,0,0.317,0.307,0.329,243.3,230.7,255.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.13,0.139,0.0168,0.0154,0.0195,0.00068,0.00062,0.00079,0.258,0.244,0.273,0.01,0.0098,0.011,24.56,24.49,24.64,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.17,25.73,28.53,26.35,24.96,27.67,0,0,0,0,0,0,0.293,0,0.068,0.32,0.68,0.32,41.2
428536800000,1983,8,1982,11,44,7,0.205,0.0587,0.146,8814.8,53.16,53.16,52.47,2,2,2,338.4,337.2,341.6,241.4,240.2,97,97,97,0,0,0,0.287,0.284,0.288,241.4,240.2,244.6,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.133,0.132,0.134,0.0163,0.0162,0.0165,0.00065,0.00065,0.00066,0.254,0.253,0.258,0.01,0.01,0.01,24.65,24.63,24.66,0.927,0.926,0.928,0.97,0.97,0.97,0.899,0.898,0.9,27.05,26.9,27.4,26.23,26.1,26.58,0,0,0,0,0,0,0.291,0,0.059,0.29,0.71,0.29,43
429141600000,1983,8,1982,11,45,7,0.199,0.0587,0.14,8409.54,51.57,51.57,50.06,2,1,1.7142857142857142,329,324.1,334.4,232,227.1,97,97,97,0,0,0,0.295,0.29,0.299,232,227.1,237.4,990,990,990,965,965,965.1,25,24.9,25,0.129,0.128,0.131,0.0155,0.015,0.0159,0.00062,0.0006,0.00064,0.288,0.242,0.392,0.012,0.0097,0.016,24.67,24.59,24.72,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.7,25.8,52.5,31.91,25.02,48.2,0,0,0,0,0,0,0.278,0,0.059,0.29,0.7,0.3,42.3
429746400000,1983,8,1982,11,46,7,0.19,0.0587,0.132,8079.69,48.2,48.2,48.09,1,1,1,315,305.9,317.9,218,208.9,97,97,97,0,0,0,0.308,0.305,0.317,218,208.9,220.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.126,0.0143,0.0135,0.0145,0.00057,0.00054,0.00058,0.375,0.359,0.381,0.015,0.014,0.015,24.65,24.63,24.71,0.958,0.956,0.958,0.98,0.98,0.98,0.939,0.937,0.939,50.47,48.42,51.15,48.09,47.45,48.2,0,0,0,0,0,0,0.267,0,0.058,0.31,0.69,0.31,42.5
430351200000,1983,8,1982,11,47,7,0.179,0.0587,0.12,7564.07,46.72,46.72,45.02,1,1,1,295.2,287.1,302.6,198.2,190.1,97,97,97,0,0,0,0.329,0.321,0.338,198.2,190.1,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0126,0.0119,0.0132,0.0005,0.00047,0.00053,0.34,0.326,0.353,0.014,0.013,0.014,24.78,24.73,24.83,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.94,44.05,47.67,45.02,43.17,46.72,0,0,0,0,0,0,0.25,0,0.059,0.33,0.67,0.33,42.3
430956000000,1983,8,1982,11,48,7,0.169,0.0504,0.119,7527.79,47.55,47.55,44.81,1,1,1,280.1,273.3,287.1,196.8,186.2,83.29,73,97,0,0,0,0.297,0.259,0.342,196.8,186.2,208.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0125,0.0116,0.0135,0.0005,0.00046,0.00054,0.336,0.319,0.356,0.013,0.013,0.014,24.84,24.82,24.87,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.72,43.13,48.52,44.81,42.27,47.55,0,0,0,0,0,0,0.249,0,0.05,0.3,0.7,0.3,44.5
431560800000,1983,9,1982,12,49,7,0.161,0.0465,0.115,7256.97,45.7,45.7,43.2,1,1,1,266.7,261.9,273.3,189.8,161.9,76.86,73,100,0,0,0,0.289,0.267,0.382,189.8,161.9,200.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.104,0.116,0.0119,0.00951,0.0128,0.00047,0.00038,0.00051,0.323,0.274,0.341,0.013,0.011,0.014,24.91,24.87,24.98,0.952,0.943,0.955,0.979,0.97,0.98,0.931,0.915,0.936,44.13,37.38,46.63,43.2,36.28,45.7,0,0,0,0,0,0,0.24,0,0.046,0.29,0.71,0.29,45.1
432165600000,1983,9,1982,12,50,7,0.151,0.0605,0.0902,5606.54,36.28,36.28,33.37,1,1,1,249.2,239.5,261.9,149.2,139.5,100,100,100,0,0,0,0.402,0.382,0.417,149.2,139.5,161.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0995,0.0961,0.104,0.00843,0.00761,0.00951,0.00033,0.0003,0.00038,0.252,0.235,0.274,0.0099,0.0092,0.011,25.06,24.98,25.13,0.938,0.935,0.943,0.97,0.97,0.97,0.91,0.907,0.915,34.4,32.14,37.38,33.37,31.18,36.28,0,0,0,0,0,0,0.185,0,0.0608,0.4,0.6,0.4,37.1
432770400000,1983,9,1982,12,51,7,0.142,0.0605,0.0813,5042.2,31.18,31.18,30.01,1,1,1,234.4,228.3,239.5,134.4,128.3,100,100,100,0,0,0,0.427,0.417,0.438,134.4,128.3,139.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0943,0.0921,0.0961,0.00718,0.00666,0.00761,0.00028,0.00026,0.0003,0.225,0.215,0.235,0.0089,0.0084,0.0092,25.17,25.13,25.22,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.94,29.52,32.14,30.01,28.63,31.18,0,0,0,0,0,0,0.167,0,0.0607,0.43,0.57,0.43,35.5
433375200000,1983,9,1982,12,52,7,0.135,0.057,0.0775,4811.16,30.68,30.68,28.64,1,1,1,222.5,216.8,225.8,128.2,120.7,94.29,80,100,0,0,0,0.423,0.369,0.453,128.2,120.7,136.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0917,0.0894,0.0937,0.00665,0.00601,0.00737,0.00026,0.00024,0.00029,0.214,0.201,0.228,0.0084,0.0079,0.0089,25.25,25.24,25.27,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.52,27.7,31.63,28.64,26.87,30.68,0,0,0,0,0,0,0.159,0,0.0575,0.42,0.57,0.43,35.6
433980000000,1983,10,1983,1,1,7,0.129,0.0484,0.0809,5039.84,30.68,30.68,30,1,1,1,213.8,211.9,216.8,133.8,131.9,80,80,80,0,0,0,0.374,0.369,0.378,133.8,131.9,136.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0926,0.092,0.0937,0.00712,0.00696,0.00737,0.00028,0.00027,0.00029,0.223,0.219,0.228,0.0087,0.0086,0.0089,25.29,25.27,25.31,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.93,30.48,31.63,30,29.57,30.68,0,0,0,0,0,0,0.167,0,0.0481,0.38,0.63,0.37,39.1
434584800000,1983,10,1983,1,2,7,0.132,0.0484,0.0837,5220.51,31.6,31.6,31.07,1,1,1,218.5,216.8,220.7,138.5,136.8,80,80,80,0,0,0,0.366,0.362,0.369,138.5,136.8,140.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0943,0.0937,0.0951,0.00752,0.00737,0.00771,0.0003,0.00029,0.0003,0.231,0.228,0.235,0.0091,0.0089,0.0092,25.26,25.24,25.27,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.04,31.63,32.57,31.07,30.68,31.6,0,0,0,0,0,0,0.173,0,0.0483,0.37,0.63,0.37,39.5
435189600000,1983,10,1983,1,3,7,0.136,0.0484,0.0875,5461.96,33.34,33.34,32.51,1,1,1,224.7,220.7,228.3,144.7,140.7,80,80,80,0,0,0,0.356,0.35,0.362,144.7,140.7,148.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0965,0.0951,0.0978,0.00805,0.00771,0.00836,0.00032,0.0003,0.00033,0.242,0.235,0.249,0.0095,0.0092,0.0098,25.21,25.18,25.24,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,33.52,32.57,34.37,32.51,31.6,33.34,0,0,0,0,0,0,0.181,0,0.0485,0.36,0.64,0.36,40.2
435794400000,1983,10,1983,1,4,7,0.142,0.0484,0.0933,5825.99,36.55,36.55,34.68,1,1,1,234.2,228.3,242.4,154.2,148.3,80,80,80,0,0,0,0.342,0.33,0.35,154.2,148.3,162.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0978,0.103,0.00886,0.00836,0.00955,0.00035,0.00033,0.00038,0.259,0.249,0.274,0.01,0.0098,0.011,25.14,25.07,25.18,0.94,0.938,0.943,0.97,0.97,0.971,0.912,0.91,0.915,35.75,34.37,37.65,34.68,33.34,36.55,0,0,0,0,0,0,0.193,0,0.0487,0.34,0.66,0.34,41
436399200000,1983,10,1983,1,5,7,0.152,0.0458,0.106,6687.57,40.87,40.87,39.81,1,1,1,251.1,242.4,254.6,175.4,162.4,75.71,75,80,0,0,0,0.302,0.295,0.33,175.4,162.4,179.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.103,0.108,0.0107,0.00955,0.011,0.00042,0.00038,0.00044,0.297,0.274,0.304,0.012,0.011,0.012,25,24.98,25.07,0.947,0.943,0.948,0.978,0.971,0.98,0.926,0.915,0.929,40.72,37.65,41.71,39.81,36.55,40.87,0,0,0,0,0,0,0.221,0,0.046,0.3,0.7,0.3,44
437004000000,1983,11,1983,2,6,7,0.154,0.0454,0.108,6852.7,41.41,41.41,40.79,1,1,1,254.3,250.3,256.9,179.3,175.3,75,75,75,0,0,0,0.295,0.292,0.3,179.3,175.3,181.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.011,0.0106,0.0112,0.00043,0.00042,0.00044,0.304,0.296,0.308,0.012,0.012,0.012,24.98,24.96,25,0.948,0.947,0.949,0.979,0.978,0.98,0.929,0.926,0.93,41.65,40.7,42.26,40.79,39.78,41.41,0,0,0,0,0,0,0.227,0,0.046,0.29,0.7,0.3,44.5
437608800000,1983,11,1983,2,7,7,0.158,0.0454,0.113,7148.55,43.52,43.52,42.55,1,1,1,261.8,259.4,266,186.8,184.4,75,75,75,0,0,0,0.287,0.282,0.289,186.8,184.4,191,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.0116,0.0114,0.012,0.00046,0.00045,0.00047,0.317,0.313,0.324,0.013,0.012,0.013,24.94,24.91,24.95,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.42,42.85,44.41,42.55,41.99,43.52,0,0,0,0,0,0,0.236,0,0.045,0.29,0.72,0.28,45.2
438213600000,1983,11,1983,2,8,7,0.175,0.0454,0.129,8016.34,49.63,49.63,47.72,2,1,1.1428571428571428,288.5,273.3,302.6,213.5,198.3,75,75,75,0,0,0,0.26,0.248,0.274,213.5,198.3,227.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.115,0.125,0.0139,0.0126,0.0151,0.00055,0.0005,0.0006,0.343,0.236,0.376,0.014,0.0094,0.015,24.8,24.75,24.87,0.952,0.922,0.958,0.979,0.97,0.98,0.931,0.895,0.939,45.77,25.58,51.07,44.17,24.82,48.2,0,0,0,0,0,0,0.265,0,0.046,0.26,0.74,0.26,45.8
438818400000,1983,11,1983,2,9,7,0.187,0.0488,0.139,8386.6,50.71,50.71,49.92,2,1,1.8571428571428572,309.8,305.9,317.9,229.1,220.9,80.71,75,85,0,0,0,0.26,0.245,0.278,229.1,220.9,232.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.126,0.124,0.128,0.0152,0.0145,0.0156,0.00061,0.00058,0.00062,0.26,0.238,0.379,0.01,0.0095,0.015,24.79,24.69,24.83,0.928,0.923,0.958,0.971,0.97,0.98,0.902,0.895,0.939,29.51,25.63,51.28,28.4,24.86,48.2,0,0,0,0,0,0,0.277,0,0.048,0.26,0.74,0.26,44.8
439423200000,1983,12,1983,3,10,7,0.198,0.0514,0.147,8879.47,57.17,57.17,52.85,2,2,2,327.6,317.9,347.3,242.6,232.9,85,85,85,0,0,0,0.26,0.245,0.267,242.6,232.9,262.3,990,990,990,965,965,965.1,25,24.9,25,0.131,0.128,0.138,0.0172,0.0156,0.0228,0.00069,0.00062,0.00092,0.255,0.243,0.281,0.01,0.0097,0.011,24.71,24.58,24.77,0.927,0.924,0.932,0.97,0.97,0.97,0.899,0.896,0.904,27.24,26.14,29.47,26.43,25.35,28.59,0,0,0,0,0,0,0.294,0,0.051,0.26,0.74,0.26,44.8
440028000000,1983,12,1983,3,11,7,0.254,0.0514,0.203,12257.7,87.18,87.18,72.96,2,2,2,420,341.6,485.3,335,256.6,85,85,85,0,0,0,0.206,0.175,0.249,335,256.6,400.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.164,0.136,0.187,0.0571,0.0201,0.0879,0.0023,0.00081,0.0036,0.39,0.272,0.488,0.016,0.011,0.02,24.13,23.73,24.62,0.945,0.931,0.955,0.974,0.97,0.98,0.921,0.903,0.936,37.42,28.83,44.48,36.48,27.96,43.59,0,0,0,0,0,0,0.405,0,0.051,0.2,0.8,0.2,48.3
440632800000,1983,12,1983,3,12,7,0.265,0.0562,0.209,12601.6,76.21,76.21,75.01,2,2,2,438.2,435.1,446.6,345.3,339.1,92.86,85,96,0,0,0,0.212,0.195,0.221,345.3,339.1,350.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.167,0.171,0.062,0.059,0.0645,0.0025,0.0024,0.0026,0.406,0.397,0.415,0.017,0.016,0.017,24.02,23.98,24.04,0.948,0.947,0.948,0.973,0.971,0.974,0.922,0.92,0.924,38.55,37.85,39.12,37.5,36.76,38.11,0,0,0,0,0,0,0.417,0,0.056,0.21,0.79,0.21,47.6
441237600000,1983,12,1983,3,13,7,0.283,0.0585,0.224,13561,84.71,84.71,80.72,2,2,2,467.7,446.6,485.3,371,350.6,96.71,96,101,0,0,0,0.207,0.198,0.215,371,350.6,389.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.171,0.185,0.0741,0.0645,0.0827,0.0031,0.0026,0.0034,0.445,0.415,0.473,0.018,0.017,0.02,23.85,23.74,23.98,0.951,0.948,0.954,0.978,0.974,0.98,0.93,0.924,0.935,41.26,39.09,43.22,40.36,38.08,42.35,0,0,0,0,0,0,0.448,0,0.059,0.21,0.79,0.21,47.9
441842400000,1984,1,1983,4,14,7,0.305,0.0611,0.244,14727.8,89.1,89.1,87.67,2,2,2,505.1,492.5,512.2,404.1,391.5,101,101,101,0,0,0,0.2,0.197,0.205,404.1,391.5,411.2,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.189,0.185,0.192,0.0897,0.0838,0.0931,0.0037,0.0035,0.0039,0.494,0.476,0.505,0.02,0.02,0.021,23.63,23.59,23.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.73,43.42,45.46,43.83,42.55,44.55,0,0,0,0,0,0,0.487,0,0.061,0.2,0.8,0.2,48.3
442447200000,1984,1,1983,4,15,7,0.318,0.0611,0.257,15449.8,94.01,94.01,91.96,2,2,2,526.6,515.4,536.9,425.6,414.4,101,101,101,0,0,0,0.192,0.188,0.196,425.6,414.4,435.9,990,990,990,966,965.9,966,24,24,24.1,0.197,0.193,0.201,0.0999,0.0946,0.105,0.0042,0.0039,0.0044,0.527,0.51,0.542,0.022,0.021,0.023,23.5,23.44,23.57,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.92,45.78,47.96,45.98,44.87,47.01,0,0,0,0,0,0,0.511,0,0.061,0.19,0.81,0.19,48.6
443052000000,1984,1,1983,4,16,7,0.342,0.0564,0.285,16643.9,107.6,107.6,99.07,3,2,2.2857142857142856,565.3,536.9,588.3,472,435.9,93.29,74,101,0,0,0,0.166,0.126,0.188,472,435.9,514.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.215,0.201,0.234,0.123,0.105,0.145,0.0051,0.0044,0.0061,0.566,0.542,0.601,0.024,0.023,0.025,23.29,23.2,23.44,0.954,0.948,0.958,0.977,0.97,0.98,0.933,0.919,0.939,46.15,36.96,51.71,44.41,35.86,48.2,0,0,0,0,0,0,0.55,0,0.057,0.16,0.83,0.17,48.7
443656800000,1984,1,1983,4,17,7,0.383,0.0448,0.338,19619.7,122.7,122.7,116.8,3,3,3,633.2,599.5,662,559.2,525.5,74,74,74,0,0,0,0.117,0.112,0.123,559.2,525.5,588,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.26,0.24,0.276,0.175,0.152,0.194,0.0074,0.0064,0.0083,0.628,0.571,0.677,0.027,0.024,0.029,22.94,22.78,23.13,0.951,0.949,0.954,0.976,0.971,0.98,0.928,0.921,0.934,39.89,37.7,41.75,38.93,36.61,40.9,0,0,0,0,0,0,0.649,0,0.045,0.12,0.88,0.12,51.2
444261600000,1984,1,1983,4,18,7,0.414,0.0499,0.364,21036.9,128.1,128.1,125.2,3,3,3,685.2,662,704.7,602.6,588,82.57,74,86,0,0,0,0.12,0.111,0.128,602.6,588,618.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.285,0.276,0.295,0.204,0.194,0.214,0.0087,0.0083,0.0092,0.702,0.677,0.73,0.03,0.029,0.031,22.66,22.55,22.78,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.6,41.66,43.57,41.74,40.81,42.69,0,0,0,0,0,0,0.696,0,0.05,0.12,0.88,0.12,50.8
444866400000,1984,2,1983,5,19,7,0.445,0.052,0.393,22452.3,138.6,138.6,133.6,3,3,3,735.9,710.9,764,649.9,624.9,86,86,86,0,0,0,0.117,0.113,0.121,649.9,624.9,678,990,990,990,966.8,966.7,967,23.2,23,23.3,0.312,0.298,0.328,0.235,0.218,0.254,0.01,0.0094,0.011,0.782,0.74,0.83,0.034,0.032,0.036,22.37,22.21,22.52,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.46,43.95,47.13,44.55,43.07,46.19,0,0,0,0,0,0,0.742,0,0.052,0.12,0.88,0.12,50.5
445471200000,1984,2,1983,5,20,7,0.47,0.052,0.418,23643,142.9,142.9,140.7,3,3,3,777.1,764,790.3,691.1,678,86,86,86,0,0,0,0.111,0.109,0.113,691.1,678,704.3,990,990,990,967,967,967.1,23,22.9,23,0.336,0.328,0.343,0.263,0.254,0.271,0.011,0.011,0.012,0.852,0.83,0.874,0.037,0.036,0.038,22.14,22.06,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.87,47.13,48.61,46.91,46.19,47.64,0,0,0,0,0,0,0.782,0,0.052,0.11,0.89,0.11,50.3
446076000000,1984,2,1983,5,21,7,0.501,0.052,0.449,24283,144.6,144.6,144.5,3,3,3,829.2,797.9,851.4,743.2,711.9,86,86,86,0,0,0,0.104,0.101,0.108,743.2,711.9,765.4,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.366,0.348,0.382,0.297,0.277,0.309,0.013,0.012,0.014,0.939,0.887,0.976,0.041,0.039,0.043,21.84,21.72,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.77,49.04,51.97,48.18,48.06,48.2,0,0,0,0,0,0,0.803,0,0.052,0.1,0.9,0.1,48.5
446680800000,1984,2,1983,5,22,7,0.539,0.0596,0.479,26048.1,160.6,160.6,155,4,3,3.857142857142857,891,851.4,928.7,792.4,765.4,98.57,86,108,0,0,0,0.11,0.0979,0.121,792.4,765.4,820.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.411,0.382,0.44,0.323,0.309,0.336,0.014,0.014,0.015,0.956,0.914,0.996,0.042,0.04,0.044,21.58,21.39,21.73,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,41.84,39.47,51.97,40.48,38.48,48.2,0,0,0,0,0,0,0.861,0,0.06,0.11,0.89,0.11,48.3
447285600000,1984,3,1983,6,23,7,0.609,0.0653,0.544,29048.5,185.5,185.5,172.9,4,4,4,1008,928.7,1091,899.5,820.7,108,108,108,0,0,0,0.107,0.099,0.116,899.5,820.7,983.3,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.512,0.44,0.589,0.374,0.336,0.415,0.017,0.015,0.019,1.13,0.996,1.28,0.051,0.044,0.059,20.96,20.53,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,44.12,41.05,47.32,43.23,40.16,46.37,0,0,0,0,0,0,0.961,0,0.065,0.11,0.89,0.11,47.7
447890400000,1984,3,1983,6,24,7,0.742,0.0653,0.654,32325.8,192.8,192.8,192.4,4,4,4,1226,1127,1302,1118,1019,108,108,108,37.13,0,93.77,0.0883,0.083,0.0958,1081,1019,1100,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.74,0.634,0.792,0.605,0.465,0.648,0.028,0.021,0.031,1.64,1.38,1.74,0.077,0.064,0.082,19.75,19.41,20.32,0.954,0.954,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.93,48.5,50.6,48.1,47.53,48.2,0,0,0,0,0,0,1.07,0,0.088,0.088,0.88,0.12,43.6
448495200000,1984,3,1983,6,25,7,0.93,0.0653,0.665,31339.8,192.8,192.8,186.5,4,4,4,1538,1312,1700,1430,1204,108,108,108,329.7,104.4,492,0.0708,0.0635,0.0823,1100,1100,1100,990,990,990,969.6,968.9,970.1,20.4,19.9,21.1,0.876,0.797,0.913,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.74,1.86,0.09,0.083,0.094,18.57,18.01,19.37,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.68,46.2,49.82,46.64,45.28,48.2,0,0,0,0,0,0,1.04,0,0.265,0.07,0.72,0.28,33.7
449100000000,1984,3,1983,6,26,7,1.07,0.0666,0.665,30027,179.6,179.6,178.7,4,4,4,1767,1744,1780,1657,1636,110.1,108,123,557.2,536,567,0.0623,0.0608,0.0691,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.919,0.917,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.095,0.095,17.78,17.74,17.86,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.6,45.48,45.81,44.68,44.57,44.89,0,0,0,0,0,0,0.993,0,0.405,0.062,0.62,0.38,28.1
449704800000,1984,4,1983,7,27,7,1.06,0.0744,0.665,30108.3,179.9,179.9,179.2,4,4,4,1753,1734,1780,1630,1611,123,123,123,530.2,511.3,557,0.0702,0.0691,0.0709,1100,1100,1100,990,990,990,970.3,970.2,970.4,19.7,19.6,19.8,0.919,0.917,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.83,17.74,17.89,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.72,45.48,45.89,44.8,44.57,44.97,0,0,0,0,0,0,0.996,0,0.395,0.07,0.63,0.37,28.4
450309600000,1984,4,1983,7,28,7,1.02,0.0744,0.665,30484.2,182.1,182.1,181.5,4,4,4,1689,1669,1721,1566,1546,123,123,123,466.4,446.3,497.5,0.0728,0.0715,0.0737,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.914,0.912,0.916,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.86,0.094,0.093,0.094,18.04,17.94,18.11,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.29,46.01,46.46,45.36,45.09,45.54,0,0,0,0,0,0,1.01,0,0.355,0.073,0.65,0.35,29.9
450914400000,1984,4,1983,7,29,7,0.991,0.0744,0.665,30774.5,184.6,184.6,183.2,4,4,4,1639,1596,1689,1516,1473,123,123,123,415.7,373.4,465.9,0.0751,0.0728,0.0771,1100,1100,1100,990,990,990,969.9,969.8,970.1,20.1,19.9,20.2,0.91,0.907,0.914,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.093,0.092,0.094,18.21,18.04,18.35,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.73,46.29,47.1,45.8,45.37,46.16,0,0,0,0,0,0,1.02,0,0.326,0.075,0.67,0.33,31.1
451519200000,1984,4,1983,7,30,7,0.934,0.0744,0.665,31325.1,187.9,187.9,186.5,4,4,4,1544,1506,1596,1421,1383,123,123,123,321.3,282.9,373.4,0.0797,0.0771,0.0817,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.897,0.882,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.091,0.089,0.092,18.53,18.35,18.67,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.57,47.1,47.93,46.61,46.16,46.97,0,0,0,0,0,0,1.04,0,0.269,0.08,0.71,0.29,33.5
452124000000,1984,4,1983,7,31,7,0.877,0.0988,0.665,31944.8,192.5,192.5,190.1,4,4,4,1450,1388,1506,1286,1218,163.3,123,170,186.3,117.6,282.9,0.113,0.0817,0.123,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.845,0.817,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.76,1.83,0.087,0.085,0.089,18.89,18.67,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.93,49.12,47.54,46.97,48.13,0,0,0,0,0,0,1.06,0,0.212,0.11,0.76,0.24,36.4
452728800000,1984,5,1983,8,32,7,0.796,0.103,0.665,32390.4,192.8,192.8,192.8,4,4,4,1317,1284,1379,1147,1114,170,170,170,46.95,14.31,109,0.129,0.123,0.132,1100,1100,1100,990,990,990,968.9,968.8,969.1,21.1,20.9,21.2,0.787,0.773,0.813,0.648,0.648,0.648,0.031,0.031,0.031,1.74,1.72,1.76,0.082,0.081,0.084,19.37,19.15,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.8,49.2,50.12,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.131,0.13,0.84,0.16,40.7
453333600000,1984,5,1983,8,33,7,0.739,0.103,0.636,32036.5,192.8,192.8,190.7,4,4,4,1221,1175,1267,1051,1005,170,170,170,0,0,0,0.139,0.134,0.145,1051,1005,1097,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.696,0.629,0.763,0.538,0.435,0.641,0.025,0.02,0.03,1.52,1.34,1.7,0.071,0.062,0.08,19.88,19.56,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.9,47.58,50.17,47.67,46.63,48.2,0,0,0,0,0,0,1.06,0,0.103,0.14,0.86,0.14,43.4
453938400000,1984,5,1983,8,34,7,0.668,0.103,0.566,29648.7,185.1,185.1,176.5,4,4,4,1105,1055,1164,935.1,885.1,170,170,170,0,0,0,0.154,0.146,0.161,935.1,885.1,994.1,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.555,0.508,0.612,0.392,0.367,0.42,0.018,0.017,0.019,1.2,1.12,1.31,0.055,0.051,0.061,20.57,20.27,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.02,43.12,47.21,44.12,42.26,46.27,0,0,0,0,0,0,0.98,0,0.102,0.15,0.85,0.15,44.4
454543200000,1984,5,1983,8,35,7,0.574,0.0945,0.479,25653,164.5,164.5,152.7,4,3,3.5714285714285716,948.8,863.8,1026,792.5,725.8,156.3,138,170,0,0,0,0.164,0.149,0.178,792.5,725.8,856.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.423,0.363,0.482,0.322,0.286,0.353,0.014,0.013,0.016,0.99,0.918,1.07,0.044,0.041,0.048,21.32,20.95,21.73,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.97,39.6,52.09,43.34,38.61,48.2,0,0,0,0,0,0,0.848,0,0.095,0.16,0.83,0.17,44.7
455148000000,1984,6,1983,9,36,7,0.458,0.0835,0.375,21252.3,140.7,140.7,126.5,3,3,3,757.5,667.6,837.3,619.5,529.6,138,138,138,0,0,0,0.183,0.165,0.207,619.5,529.6,699.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.303,0.252,0.348,0.215,0.155,0.268,0.0093,0.0066,0.012,0.739,0.588,0.874,0.032,0.025,0.038,22.33,21.88,22.84,0.954,0.949,0.957,0.978,0.971,0.98,0.933,0.921,0.938,43.11,37.54,47.86,42.17,36.44,46.9,0,0,0,0,0,0,0.703,0,0.083,0.18,0.82,0.18,46.4
455752800000,1984,6,1983,9,37,7,0.357,0.0593,0.298,17386.5,117.2,117.2,103.5,3,2,2.5714285714285716,590.6,531.3,662,492.6,433.3,98,98,98,0,0,0,0.167,0.148,0.184,492.6,433.3,564,990,990,990,966.2,966,966.5,23.8,23.5,24,0.229,0.201,0.267,0.135,0.103,0.178,0.0057,0.0043,0.0076,0.571,0.519,0.641,0.024,0.022,0.027,23.18,22.81,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.52,35.2,50.66,41.3,34.14,48.2,0,0,0,0,0,0,0.575,0,0.059,0.17,0.83,0.17,48.7
456357600000,1984,6,1983,9,38,7,0.299,0.0593,0.24,14482.8,92.32,92.32,86.21,2,2,2,495,469.1,525.1,397,371.1,98,98,98,0,0,0,0.198,0.187,0.209,397,371.1,427.1,990,990,990,965.8,965.7,966,24.2,24,24.3,0.188,0.179,0.199,0.0864,0.0742,0.101,0.0036,0.0031,0.0042,0.485,0.446,0.53,0.02,0.018,0.022,23.69,23.51,23.84,0.954,0.951,0.957,0.98,0.979,0.98,0.935,0.931,0.938,43.99,41.27,47.1,43.1,40.4,46.16,0,0,0,0,0,0,0.479,0,0.059,0.2,0.8,0.2,48.4
456962400000,1984,6,1983,9,39,7,0.269,0.0585,0.21,12683.5,80.79,80.79,75.5,2,2,2,444.5,427.1,469.1,347.8,337.1,96.71,89,98,0,0,0,0.218,0.208,0.225,347.8,337.1,371.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.167,0.179,0.0631,0.0581,0.0742,0.0026,0.0024,0.0031,0.411,0.395,0.446,0.017,0.016,0.018,23.99,23.84,24.08,0.948,0.946,0.951,0.973,0.971,0.979,0.923,0.919,0.931,38.78,37.62,41.27,37.75,36.52,40.4,0,0,0,0,0,0,0.419,0,0.059,0.22,0.78,0.22,47.2
457567200000,1984,7,1983,10,40,7,0.246,0.0538,0.192,11607.3,72.29,72.29,69.09,2,2,2,407.1,394,422.2,318.1,305,89,89,89,0,0,0,0.219,0.211,0.226,318.1,305,333.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.155,0.165,0.0492,0.043,0.0563,0.002,0.0017,0.0023,0.366,0.346,0.388,0.015,0.014,0.016,24.2,24.11,24.28,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.913,0.917,35.61,34.18,37.26,34.55,33.16,36.14,0,0,0,0,0,0,0.384,0,0.054,0.22,0.78,0.22,47.2
458172000000,1984,7,1983,10,41,7,0.228,0.0538,0.174,10540.8,66.32,66.32,62.74,2,2,2,377.4,364,394,288.4,275,89,89,89,0,0,0,0.236,0.226,0.244,288.4,275,305,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.144,0.155,0.0351,0.0288,0.043,0.0014,0.0012,0.0017,0.321,0.301,0.346,0.013,0.012,0.014,24.39,24.28,24.48,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.34,30.86,34.18,31.37,29.93,33.16,0,0,0,0,0,0,0.349,0,0.054,0.24,0.76,0.24,46.2
458776800000,1984,7,1983,10,42,7,0.213,0.0538,0.159,9602.58,58.71,58.71,57.16,2,2,2,351.5,347.3,358.7,262.5,258.3,89,89,89,0,0,0,0.253,0.248,0.256,262.5,258.3,269.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.138,0.142,0.0229,0.0209,0.0263,0.00092,0.00084,0.0011,0.282,0.276,0.293,0.011,0.011,0.012,24.56,24.51,24.59,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,29.46,29,30.27,28.58,28.13,29.36,0,0,0,0,0,0,0.318,0,0.054,0.25,0.75,0.25,45.1
459381600000,1984,7,1983,10,43,7,0.202,0.0538,0.148,8948.84,55.48,55.48,53.27,2,2,2,333.7,324.1,343.7,244.7,235.1,89,89,89,0,0,0,0.267,0.259,0.275,244.7,235.1,254.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.13,0.137,0.0169,0.0157,0.0192,0.00068,0.00063,0.00077,0.258,0.247,0.271,0.01,0.0099,0.011,24.67,24.61,24.73,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.46,26.36,28.6,26.63,25.57,27.74,0,0,0,0,0,0,0.296,0,0.054,0.27,0.73,0.27,44.3
459986400000,1984,7,1983,10,44,7,0.192,0.0486,0.143,8658.42,53.29,53.29,51.54,2,2,2,316.9,305.9,324.1,236.5,228.9,80.43,77,89,0,0,0,0.254,0.24,0.277,236.5,228.9,244.2,990,990,990,965,964.9,965,25,25,25.1,0.13,0.127,0.132,0.0159,0.0152,0.0165,0.00063,0.00061,0.00066,0.248,0.239,0.256,0.0099,0.0095,0.01,24.77,24.73,24.83,0.925,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.9,26.57,25.72,27.47,25.77,24.95,26.65,0,0,0,0,0,0,0.286,0,0.049,0.25,0.74,0.26,45.1
460591200000,1984,8,1983,11,45,7,0.18,0.05,0.13,7953.6,49.89,49.89,47.34,2,1,1.2857142857142858,297.8,287.1,305.9,215,190.1,82.71,77,97,0,0,0,0.279,0.252,0.338,215,190.1,228.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.115,0.127,0.014,0.0119,0.0152,0.00056,0.00047,0.00061,0.325,0.239,0.388,0.013,0.0095,0.015,24.78,24.7,24.83,0.946,0.923,0.959,0.977,0.97,0.98,0.925,0.895,0.94,42.09,25.72,52.42,40.22,24.95,48.2,0,0,0,0,0,0,0.263,0,0.05,0.28,0.72,0.28,44.2
461196000000,1984,8,1983,11,46,7,0.169,0.0587,0.11,6958.83,43.17,43.17,41.42,1,1,1,279.7,273.3,287.1,182.7,176.3,97,97,97,0,0,0,0.347,0.338,0.355,182.7,176.3,190.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.115,0.0113,0.0107,0.0119,0.00045,0.00043,0.00047,0.312,0.301,0.326,0.012,0.012,0.013,24.87,24.83,24.91,0.949,0.947,0.952,0.979,0.978,0.98,0.93,0.926,0.933,42.3,40.79,44.05,41.42,39.88,43.17,0,0,0,0,0,0,0.23,0,0.059,0.35,0.65,0.35,41.2
461800800000,1984,8,1983,11,47,7,0.161,0.0587,0.102,6386.54,38.79,38.79,38.02,1,1,1,265.8,261.9,268.9,168.8,164.9,97,97,97,0,0,0,0.365,0.361,0.37,168.8,164.9,171.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.108,0.0101,0.00976,0.0104,0.0004,0.00039,0.00041,0.288,0.281,0.293,0.011,0.011,0.012,24.95,24.93,24.97,0.945,0.944,0.946,0.974,0.972,0.976,0.92,0.917,0.923,39.03,38.1,39.76,38.02,37.04,38.79,0,0,0,0,0,0,0.211,0,0.059,0.36,0.63,0.37,39.7
462405600000,1984,8,1983,11,48,7,0.154,0.0545,0.1,6251.65,40.3,40.3,37.21,1,1,1,255.4,250.3,261.9,165.3,157.6,90.14,73,97,0,0,0,0.352,0.292,0.381,165.3,157.6,177.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.0098,0.00914,0.0108,0.00039,0.00036,0.00043,0.281,0.268,0.3,0.011,0.011,0.012,25,24.97,25.01,0.944,0.941,0.948,0.973,0.97,0.979,0.918,0.913,0.927,38.24,36.39,41.18,37.21,35.3,40.3,0,0,0,0,0,0,0.207,0,0.054,0.35,0.65,0.35,40.6
463010400000,1984,9,1983,12,49,7,0.147,0.0442,0.102,6439.48,39.36,39.36,38.33,1,1,1,242.3,239.5,246.5,169.3,166.5,73,73,73,0,0,0,0.301,0.296,0.305,169.3,166.5,173.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.104,0.106,0.0101,0.00991,0.0105,0.0004,0.00039,0.00041,0.286,0.281,0.294,0.011,0.011,0.012,25.06,25.03,25.08,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.919,0.924,39.33,38.67,40.3,38.33,37.64,39.36,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.8
463615200000,1984,9,1983,12,50,7,0.139,0.0442,0.095,5943.27,36.81,36.81,35.38,1,1,1,230,225.8,236.2,157,152.8,73,73,73,0,0,0,0.317,0.309,0.323,157,152.8,163.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.099,0.103,0.0091,0.00874,0.00962,0.00036,0.00034,0.00038,0.264,0.257,0.275,0.01,0.01,0.011,25.16,25.11,25.19,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.46,35.47,37.89,35.38,34.41,36.81,0,0,0,0,0,0,0.197,0,0.044,0.32,0.68,0.32,42.8
464220000000,1984,9,1983,12,51,7,0.135,0.0442,0.0909,5684.71,34.41,34.41,33.84,1,1,1,223.3,220.7,225.8,150.3,147.7,73,73,73,0,0,0,0.327,0.323,0.331,150.3,147.7,152.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0981,0.0972,0.099,0.00853,0.00831,0.00874,0.00033,0.00033,0.00034,0.252,0.247,0.257,0.0099,0.0097,0.01,25.21,25.19,25.23,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.88,34.28,35.47,33.84,33.25,34.41,0,0,0,0,0,0,0.188,0,0.0441,0.33,0.67,0.33,42.1
464824800000,1984,9,1983,12,52,7,0.131,0.0442,0.0865,5402.09,33.25,33.25,32.16,1,1,1,216,211.9,220.7,143,138.9,73,73,73,0,0,0,0.338,0.331,0.345,143,138.9,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0941,0.0972,0.0079,0.00755,0.00831,0.00031,0.0003,0.00033,0.239,0.232,0.247,0.0094,0.0091,0.0097,25.27,25.23,25.3,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.15,32.18,34.28,32.16,31.21,33.25,0,0,0,0,0,0,0.179,0,0.0445,0.34,0.66,0.34,41.2
465429600000,1984,10,1984,1,1,7,0.126,0.0351,0.0909,5701.52,34.76,34.76,33.94,1,1,1,208.2,203.9,211.9,150.2,145.9,58,58,58,0,0,0,0.279,0.274,0.284,150.2,145.9,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0967,0.0951,0.098,0.00852,0.00815,0.00883,0.00033,0.00032,0.00035,0.251,0.243,0.257,0.0098,0.0095,0.01,25.3,25.27,25.33,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.99,33.96,35.84,33.94,32.94,34.76,0,0,0,0,0,0,0.189,0,0.0351,0.28,0.72,0.28,45.3
466034400000,1984,10,1984,1,2,7,0.123,0.0351,0.0877,5501.62,32.94,32.94,32.75,1,1,1,203.1,201.4,203.9,145.1,143.4,58,58,58,0,0,0,0.286,0.284,0.288,145.1,143.4,145.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0943,0.0951,0.00808,0.00794,0.00815,0.00032,0.00031,0.00032,0.241,0.238,0.243,0.0094,0.0093,0.0095,25.34,25.33,25.35,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.76,33.38,33.96,32.75,32.37,32.94,0,0,0,0,0,0,0.182,0,0.0353,0.29,0.71,0.29,44.7
466639200000,1984,10,1984,1,3,7,0.124,0.037,0.0868,5439.77,33.41,33.41,32.38,1,1,1,204.7,201.4,205.9,143.5,125.9,61.14,58,80,0,0,0,0.299,0.282,0.388,143.5,125.9,147.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0899,0.0959,0.00795,0.00645,0.00832,0.00031,0.00025,0.00033,0.239,0.209,0.246,0.0093,0.0082,0.0096,25.33,25.32,25.36,0.936,0.929,0.938,0.97,0.97,0.97,0.908,0.901,0.91,33.38,29.09,34.44,32.38,28.22,33.41,0,0,0,0,0,0,0.18,0,0.0372,0.3,0.7,0.3,43.9
467244000000,1984,10,1984,1,4,7,0.134,0.0484,0.086,5361.46,33.41,33.41,31.91,1,1,1,222.1,205.9,228.7,142.1,125.9,80,80,80,0,0,0,0.361,0.35,0.388,142.1,125.9,148.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0899,0.0979,0.00783,0.00645,0.00839,0.00031,0.00025,0.00033,0.238,0.209,0.249,0.0093,0.0082,0.0098,25.23,25.18,25.36,0.936,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,32.9,29.09,34.45,31.91,28.22,33.41,0,0,0,0,0,0,0.177,0,0.048,0.36,0.64,0.36,40
467848800000,1984,10,1984,1,5,7,0.137,0.0467,0.0904,5644.37,33.94,33.94,33.6,1,1,1,226.5,225.8,228.3,149.4,145.8,77.14,75,80,0,0,0,0.341,0.332,0.354,149.4,145.8,150.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0969,0.0979,0.00845,0.00814,0.00857,0.00033,0.00032,0.00034,0.25,0.244,0.253,0.0098,0.0096,0.0099,25.19,25.18,25.2,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.64,33.77,34.99,33.6,32.76,33.94,0,0,0,0,0,0,0.187,0,0.0466,0.34,0.66,0.34,41.2
468453600000,1984,11,1984,2,6,7,0.139,0.0454,0.0934,5839.39,35.23,35.23,34.76,1,1,1,229.4,225.8,231.5,154.4,150.8,75,75,75,0,0,0,0.327,0.324,0.332,154.4,150.8,156.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0992,0.0979,0.0999,0.00888,0.00857,0.00905,0.00035,0.00034,0.00036,0.259,0.253,0.263,0.01,0.0099,0.01,25.16,25.15,25.19,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.83,34.99,36.32,34.76,33.94,35.23,0,0,0,0,0,0,0.193,0,0.0456,0.33,0.67,0.33,42
469058400000,1984,11,1984,2,7,7,0.155,0.0454,0.11,6916.64,47.48,47.48,41.17,1,1,1,256.4,231.5,283.2,181.4,156.5,75,75,75,0,0,0,0.294,0.265,0.324,181.4,156.5,208.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.109,0.0999,0.118,0.0112,0.00905,0.0134,0.00044,0.00036,0.00053,0.307,0.263,0.355,0.012,0.01,0.014,24.98,24.81,25.15,0.948,0.941,0.956,0.977,0.97,0.98,0.926,0.913,0.937,42.14,36.32,48.45,41.17,35.23,47.48,0,0,0,0,0,0,0.229,0,0.045,0.29,0.71,0.29,44.6
469663200000,1984,11,1984,2,8,7,0.174,0.0454,0.129,8063.01,48.2,48.2,47.99,1,1,1,288.1,283.2,294.6,213.1,208.2,75,75,75,0,0,0,0.26,0.255,0.265,213.1,208.2,219.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.118,0.122,0.0139,0.0134,0.0144,0.00055,0.00053,0.00057,0.364,0.355,0.376,0.014,0.014,0.015,24.78,24.75,24.81,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.58,48.45,51.07,47.99,47.48,48.2,0,0,0,0,0,0,0.267,0,0.045,0.26,0.74,0.26,46.3
470268000000,1984,11,1984,2,9,7,0.183,0.0471,0.136,8235.71,50.36,50.36,49.02,2,1,1.4285714285714286,302.8,294.6,305.9,225,219.6,77.86,75,85,0,0,0,0.257,0.245,0.278,225,219.6,230.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.124,0.122,0.126,0.0149,0.0144,0.0154,0.00059,0.00057,0.00061,0.319,0.236,0.383,0.013,0.0094,0.015,24.77,24.69,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.45,25.58,52.04,38.28,24.82,48.2,0,0,0,0,0,0,0.272,0,0.047,0.26,0.74,0.26,45
470872800000,1984,12,1984,3,10,7,0.19,0.0514,0.139,8411.67,53.56,53.56,50.07,2,1,1.4285714285714286,314.7,305.9,330.7,229.7,220.9,85,85,85,0,0,0,0.27,0.257,0.278,229.7,220.9,245.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.124,0.132,0.0153,0.0145,0.0166,0.00061,0.00058,0.00067,0.325,0.25,0.379,0.013,0.01,0.015,24.7,24.69,24.73,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.91,26.84,51.28,38.81,26.03,48.2,0,0,0,0,0,0,0.278,0,0.051,0.27,0.73,0.27,44.3
471477600000,1984,12,1984,3,11,7,0.211,0.0514,0.16,9658.76,69.01,69.01,57.49,2,2,2,349,324.1,402.5,264,239.1,85,85,85,0,0,0,0.245,0.211,0.262,264,239.1,317.5,990,990,990,965.1,965,965.4,24.9,24.6,25,0.139,0.13,0.158,0.0253,0.0161,0.0489,0.001,0.00064,0.002,0.285,0.25,0.364,0.011,0.01,0.015,24.57,24.23,24.73,0.932,0.926,0.943,0.97,0.97,0.97,0.904,0.898,0.915,29.64,26.84,35.57,28.75,26.03,34.51,0,0,0,0,0,0,0.319,0,0.051,0.24,0.76,0.24,45.8
472082400000,1984,12,1984,3,12,7,0.256,0.0514,0.204,12322,75,75,73.35,2,2,2,422.5,412.3,429.8,337.5,327.3,85,85,85,0,0,0,0.201,0.198,0.206,337.5,327.3,344.8,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.165,0.161,0.167,0.0583,0.0535,0.0617,0.0024,0.0022,0.0025,0.394,0.378,0.404,0.016,0.015,0.017,24.11,24.06,24.17,0.946,0.945,0.948,0.971,0.97,0.973,0.919,0.916,0.922,37.75,36.64,38.54,36.67,35.54,37.5,0,0,0,0,0,0,0.407,0,0.052,0.2,0.8,0.2,48.1
472687200000,1984,12,1984,3,13,7,0.269,0.0514,0.218,13173.6,80.02,80.02,78.41,2,2,2,444.7,435.1,451.8,359.7,350.1,85,85,85,0,0,0,0.191,0.188,0.195,359.7,350.1,366.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.173,0.169,0.175,0.0688,0.0642,0.0721,0.0028,0.0026,0.003,0.427,0.412,0.437,0.017,0.017,0.018,23.97,23.93,24.03,0.95,0.948,0.951,0.976,0.974,0.978,0.927,0.924,0.93,40.16,39.12,40.91,39.21,38.11,40.01,0,0,0,0,0,0,0.436,0,0.051,0.19,0.81,0.19,49
473292000000,1984,12,1984,3,14,7,0.286,0.0597,0.227,13707.6,83.59,83.59,81.59,2,2,2,473.7,451.8,485.3,374.9,360.1,98.71,85,101,0,0,0,0.208,0.188,0.219,374.9,360.1,384.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.174,0.182,0.076,0.069,0.0804,0.0031,0.0028,0.0033,0.451,0.428,0.465,0.019,0.018,0.019,23.82,23.75,23.93,0.952,0.95,0.953,0.979,0.976,0.98,0.932,0.927,0.934,41.68,40.08,42.65,40.8,39.12,41.8,0,0,0,0,0,0,0.453,0,0.059,0.21,0.79,0.21,47.9
473896800000,1985,1,1984,4,15,7,0.307,0.0541,0.253,15118.6,96.4,96.4,89.99,2,2,2,508.3,490.4,548.2,418.9,389.4,89.43,74,101,0,0,0,0.177,0.135,0.206,418.9,389.4,474.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.194,0.184,0.212,0.0967,0.0828,0.123,0.004,0.0034,0.0051,0.516,0.472,0.598,0.021,0.02,0.025,23.6,23.34,23.72,0.955,0.954,0.958,0.98,0.98,0.98,0.936,0.935,0.939,46.3,43.19,51.89,45,42.32,48.2,0,0,0,0,0,0,0.5,0,0.054,0.18,0.82,0.18,49.2
474501600000,1985,1,1984,4,16,7,0.338,0.0448,0.293,16798.4,107.6,107.6,99.99,3,2,2.4285714285714284,559.2,548.2,588.3,485.2,474.2,74,74,74,0,0,0,0.132,0.126,0.135,485.2,474.2,514.3,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.218,0.212,0.234,0.128,0.123,0.145,0.0054,0.0051,0.0061,0.568,0.518,0.598,0.024,0.022,0.025,23.32,23.2,23.34,0.952,0.945,0.956,0.976,0.97,0.98,0.929,0.917,0.937,45.08,35.53,51.89,42.51,34.46,48.2,0,0,0,0,0,0,0.556,0,0.045,0.13,0.87,0.13,49.7
475106400000,1985,1,1984,4,17,7,0.392,0.0448,0.347,20114.5,130.5,130.5,119.7,3,3,3,648.6,570.2,704.7,574.6,496.2,74,74,74,0,0,0,0.115,0.105,0.13,574.6,496.2,630.7,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.268,0.224,0.3,0.185,0.133,0.222,0.0079,0.0056,0.0095,0.654,0.523,0.749,0.028,0.022,0.032,22.85,22.53,23.31,0.952,0.946,0.956,0.977,0.97,0.98,0.93,0.917,0.937,40.85,35.76,44.4,39.91,34.69,43.51,0,0,0,0,0,0,0.665,0,0.045,0.11,0.89,0.11,51.3
475711200000,1985,1,1984,4,18,7,0.471,0.0556,0.416,23501.3,143.9,143.9,139.9,3,3,3,779.2,725.1,820,687.2,651.1,92,74,116,0,0,0,0.117,0.0946,0.145,687.2,651.1,708.3,990,990,990,967,966.8,967.2,23,22.8,23.2,0.334,0.312,0.346,0.26,0.236,0.274,0.011,0.01,0.012,0.846,0.783,0.88,0.037,0.034,0.038,22.14,21.94,22.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.58,45.63,48.95,46.63,44.72,47.97,0,0,0,0,0,0,0.777,0,0.055,0.12,0.88,0.12,49.9
476316000000,1985,2,1984,5,19,7,0.505,0.0702,0.435,24254.8,144.6,144.6,144.4,3,3,3,835.1,827.5,837.3,719.1,711.5,116,116,116,0,0,0,0.139,0.139,0.14,719.1,711.5,721.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.355,0.351,0.356,0.281,0.276,0.283,0.012,0.012,0.012,0.903,0.89,0.906,0.04,0.039,0.04,21.86,21.84,21.9,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.17,48.74,49.29,48.12,47.77,48.2,0,0,0,0,0,0,0.802,0,0.07,0.14,0.86,0.14,48
476920800000,1985,2,1984,5,20,7,0.498,0.0702,0.428,23962.8,144.5,144.5,142.6,3,3,3,823.4,817.2,834.5,707.4,701.2,116,116,116,0,0,0,0.141,0.139,0.142,707.4,701.2,718.5,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.348,0.345,0.355,0.274,0.269,0.281,0.012,0.012,0.012,0.883,0.872,0.902,0.039,0.038,0.04,21.92,21.86,21.96,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.52,48.17,49.13,47.55,47.2,48.15,0,0,0,0,0,0,0.792,0,0.07,0.14,0.86,0.14,48.1
477525600000,1985,2,1984,5,21,7,0.504,0.0598,0.444,24197.7,144.6,144.6,144,3,3,3,833,820,837.3,734.2,704,98.86,86,116,0,0,0,0.119,0.103,0.141,734.2,704,751.3,990,990,990,967.2,967.2,967.2,22.8,22.8,22.8,0.362,0.346,0.37,0.291,0.271,0.303,0.013,0.012,0.013,0.926,0.877,0.953,0.041,0.038,0.042,21.84,21.8,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.16,48.33,51.23,48.01,47.36,48.2,0,0,0,0,0,0,0.8,0,0.06,0.12,0.88,0.12,48
478130400000,1985,2,1984,5,22,7,0.523,0.0577,0.465,24516.7,153.9,153.9,145.9,4,3,3.142857142857143,864,845.8,878.6,768.6,759.8,95.43,86,108,0,0,0,0.11,0.0996,0.124,768.6,759.8,777.8,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.388,0.377,0.394,0.311,0.307,0.315,0.014,0.014,0.014,0.972,0.914,0.992,0.043,0.04,0.044,21.67,21.59,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.937,50.16,39.47,52.32,46.81,38.48,48.2,0,0,0,0,0,0,0.811,0,0.058,0.11,0.89,0.11,46.9
478735200000,1985,3,1984,6,23,7,0.556,0.0653,0.49,26285.4,167.5,167.5,156.5,4,3,3.7142857142857144,918.9,883.7,971,810.9,775.7,108,108,108,0,0,0,0.118,0.111,0.122,810.9,775.7,863,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.431,0.399,0.479,0.331,0.314,0.357,0.015,0.014,0.016,1,0.934,1.07,0.045,0.041,0.048,21.42,21.15,21.59,0.954,0.953,0.956,0.979,0.975,0.98,0.934,0.929,0.937,44.37,39.6,52.29,42.56,38.61,48.2,0,0,0,0,0,0,0.869,0,0.066,0.12,0.88,0.12,47.3
479340000000,1985,3,1984,6,24,7,0.62,0.0653,0.555,29517.7,180.2,180.2,175.7,4,4,4,1025,982,1055,917.4,874,108,108,108,0,0,0,0.105,0.102,0.11,917.4,874,947.1,990,990,990,968,967.8,968.1,22,21.9,22.2,0.529,0.489,0.556,0.383,0.362,0.397,0.017,0.016,0.018,1.16,1.09,1.22,0.053,0.049,0.055,20.86,20.71,21.08,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.82,43.15,45.96,43.93,42.29,45.04,0,0,0,0,0,0,0.976,0,0.065,0.11,0.9,0.1,47.6
479944800000,1985,3,1984,6,25,7,0.69,0.0653,0.624,31996.9,192.8,192.8,190.5,4,4,4,1140,1091,1187,1032,983.3,108,108,108,0,0,0,0.0948,0.091,0.099,1032,983.3,1079,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.654,0.589,0.722,0.5,0.415,0.601,0.023,0.019,0.028,1.44,1.28,1.62,0.067,0.059,0.075,20.22,19.89,20.53,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.87,47.32,50.25,47.61,46.37,48.2,0,0,0,0,0,0,1.06,0,0.066,0.095,0.9,0.1,46.4
480549600000,1985,3,1984,6,26,7,0.745,0.0653,0.664,32390.4,192.8,192.8,192.8,4,4,4,1232,1200,1259,1124,1092,108,108,108,25.74,0,50.85,0.0877,0.0858,0.09,1098,1092,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.761,0.741,0.774,0.644,0.63,0.648,0.03,0.029,0.03,1.7,1.67,1.72,0.08,0.078,0.081,19.67,19.56,19.8,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,50.53,50.33,50.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.081,0.088,0.89,0.11,43.5
481154400000,1985,4,1984,7,27,7,0.829,0.0744,0.665,32234.4,192.8,192.8,191.9,4,4,4,1370,1276,1463,1247,1153,123,123,123,147.3,52.72,239.9,0.0899,0.0841,0.0964,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.825,0.785,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.73,1.81,0.085,0.082,0.088,19.16,18.82,19.5,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.34,50.16,47.97,47.38,48.2,0,0,0,0,0,0,1.07,0,0.164,0.09,0.8,0.2,38.9
481759200000,1985,4,1984,7,28,7,0.951,0.0744,0.665,31166.3,188.4,188.4,185.5,4,4,4,1572,1492,1634,1449,1369,123,123,123,348.9,269,410.7,0.0783,0.0753,0.0824,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.899,0.876,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.82,1.86,0.091,0.089,0.092,18.44,18.23,18.72,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.32,46.77,48.06,46.38,45.84,47.1,0,0,0,0,0,0,1.03,0,0.286,0.078,0.7,0.3,32.8
482364000000,1985,4,1984,7,29,7,1.02,0.0744,0.665,30483.7,182.7,182.7,181.5,4,4,4,1689,1652,1744,1566,1529,123,123,123,466.1,428.7,521,0.0729,0.0705,0.0745,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.914,0.911,0.918,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.095,18.04,17.86,18.17,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.29,45.8,46.62,45.36,44.89,45.69,0,0,0,0,0,0,1.01,0,0.355,0.073,0.65,0.35,29.9
482968800000,1985,4,1984,7,30,7,1.09,0.0744,0.665,29783.5,178.9,178.9,177.3,4,4,4,1808,1761,1856,1685,1638,123,123,123,585,538,632.6,0.0681,0.0663,0.0698,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.923,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.65,17.49,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.23,44.8,45.65,44.32,43.9,44.74,0,0,0,0,0,0,0.985,0,0.425,0.068,0.61,0.39,27.3
483573600000,1985,4,1984,7,31,7,1.15,0.0947,0.665,29264.6,174.8,174.8,174.2,4,4,4,1897,1879,1930,1740,1718,156.6,123,170,640.3,618.1,665.1,0.0825,0.0651,0.09,1100,1100,1100,990,990,990,970.8,970.7,970.9,19.2,19.1,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.25,17.42,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.44,44.14,44.59,43.55,43.26,43.7,0,0,0,0,0,0,0.968,0,0.485,0.082,0.58,0.42,25.4
484178400000,1985,5,1984,8,32,7,1.15,0.103,0.665,29280.8,174.5,174.5,174.3,4,4,4,1894,1888,1902,1724,1718,170,170,170,624,618.1,631.9,0.0898,0.0894,0.09,1100,1100,1100,990,990,990,970.8,970.7,970.8,19.2,19.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.34,17.39,0.949,0.949,0.949,0.98,0.98,0.98,0.93,0.93,0.93,44.46,44.39,44.51,43.57,43.5,43.62,0,0,0,0,0,0,0.968,0,0.485,0.09,0.58,0.42,25.5
484783200000,1985,5,1984,8,33,7,1.1,0.103,0.665,29765.1,179.6,179.6,177.2,4,4,4,1812,1744,1888,1642,1574,170,170,170,541.6,474,618.1,0.0939,0.09,0.0975,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.64,17.39,17.86,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.2,44.51,45.8,44.29,43.62,44.89,0,0,0,0,0,0,0.984,0,0.435,0.094,0.6,0.4,27.1
485388000000,1985,5,1984,8,34,7,0.996,0.146,0.665,30736.9,185,185,183,4,4,4,1647,1590,1734,1406,1337,241.1,170,253,306.1,237.2,464.3,0.147,0.098,0.159,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.904,0.892,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.092,0.091,0.094,18.19,17.89,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.67,45.89,47.19,45.74,44.97,46.24,0,0,0,0,0,0,1.02,0,0.331,0.15,0.67,0.33,30.9
485992800000,1985,5,1984,8,35,7,0.897,0.141,0.665,31749.8,192.5,192.5,189,4,4,4,1483,1388,1571,1250,1192,233.6,185,253,149.6,92.29,218.2,0.157,0.13,0.175,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.849,0.822,0.881,0.648,0.648,0.648,0.032,0.031,0.032,1.8,1.77,1.83,0.087,0.085,0.09,18.77,18.46,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.21,47.38,49.1,47.25,46.43,48.12,0,0,0,0,0,0,1.05,0,0.232,0.16,0.74,0.26,35.4
486597600000,1985,6,1984,9,36,7,0.776,0.112,0.653,32316.5,192.8,192.8,192.4,4,4,4,1284,1235,1364,1099,1050,185,185,185,18.65,0,79.01,0.144,0.136,0.15,1080,1050,1100,990,990,990,968.8,968.6,969,21.2,21,21.4,0.758,0.705,0.812,0.603,0.535,0.648,0.028,0.025,0.031,1.66,1.53,1.76,0.078,0.072,0.084,19.55,19.19,19.83,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.38,48.72,49.93,48.09,47.75,48.2,0,0,0,0,0,0,1.07,0,0.123,0.14,0.84,0.16,41.6
487202400000,1985,6,1984,9,37,7,0.678,0.112,0.566,29536.1,187.6,187.6,175.8,4,4,4,1120,1026,1204,935.5,841.2,185,185,185,0,0,0,0.166,0.154,0.18,935.5,841.2,1019,990,990,990,968.3,968,968.5,21.7,21.5,22,0.566,0.475,0.661,0.397,0.346,0.466,0.018,0.016,0.022,1.22,1.05,1.41,0.056,0.048,0.066,20.5,20.05,20.97,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.86,41.26,47.85,43.95,40.38,46.89,0,0,0,0,0,0,0.977,0,0.112,0.17,0.83,0.17,43.6
487807200000,1985,6,1984,9,38,7,0.552,0.112,0.44,24008.9,157.1,157.1,142.9,4,3,3.2857142857142856,912.1,827.5,1001,727.1,642.5,185,185,185,0,0,0,0.204,0.185,0.224,727.1,642.5,815.9,990,990,990,967.5,967.2,967.9,22.5,22.1,22.8,0.38,0.323,0.452,0.284,0.23,0.334,0.013,0.01,0.015,0.907,0.785,1,0.04,0.034,0.045,21.54,21.09,22.01,0.955,0.953,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.08,39.2,50.48,43.95,38.19,48.2,0,0,0,0,0,0,0.794,0,0.112,0.2,0.8,0.2,43.5
488412000000,1985,6,1984,9,39,7,0.435,0.112,0.323,18312.1,124.7,124.7,109,3,2,2.7142857142857144,719,648.5,797.9,534,463.5,185,185,185,0,0,0,0.259,0.232,0.285,534,463.5,612.9,990,990,990,966.8,966.5,967.1,23.2,22.9,23.5,0.261,0.221,0.306,0.159,0.118,0.21,0.0069,0.005,0.0092,0.634,0.567,0.735,0.027,0.024,0.032,22.59,22.17,22.91,0.953,0.948,0.957,0.976,0.97,0.98,0.93,0.919,0.938,42.36,36.18,51.61,40.92,35.09,48.2,0,0,0,0,0,0,0.606,0,0.112,0.26,0.74,0.26,42.1
489016800000,1985,7,1984,10,40,7,0.35,0.0986,0.252,14865.5,96.4,96.4,88.48,2,2,2,579.1,536.9,631.8,416.1,373.9,163,163,163,0,0,0,0.282,0.258,0.304,416.1,373.9,468.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.2,0.184,0.22,0.0954,0.0755,0.12,0.004,0.0031,0.0051,0.518,0.455,0.599,0.022,0.019,0.025,23.28,22.97,23.53,0.955,0.952,0.958,0.98,0.978,0.98,0.936,0.931,0.939,45.35,41.05,50.54,44.24,40.16,48.2,0,0,0,0,0,0,0.492,0,0.098,0.28,0.72,0.28,42.5
489621600000,1985,7,1984,10,41,7,0.303,0.0813,0.222,13307.6,84.54,84.54,79.21,2,2,2,501.3,481.3,525.1,366.9,344,134.4,113,163,0,0,0,0.267,0.225,0.321,366.9,344,389.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.174,0.187,0.0722,0.0614,0.083,0.003,0.0025,0.0034,0.442,0.41,0.475,0.018,0.017,0.02,23.7,23.6,23.79,0.951,0.948,0.954,0.977,0.971,0.98,0.929,0.921,0.935,40.54,37.9,43.13,39.61,36.82,42.27,0,0,0,0,0,0,0.44,0,0.081,0.27,0.73,0.27,43.9
490226400000,1985,7,1984,10,42,7,0.277,0.0683,0.209,12529.8,79.11,79.11,74.58,2,2,2,457.8,446.6,477.8,344.8,333.6,113,113,113,0,0,0,0.247,0.236,0.253,344.8,333.6,364.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.171,0.167,0.178,0.0618,0.0564,0.0712,0.0025,0.0023,0.0029,0.408,0.391,0.438,0.017,0.016,0.018,23.93,23.81,24,0.948,0.946,0.95,0.972,0.97,0.977,0.922,0.918,0.929,38.34,37.13,40.48,37.29,36.02,39.56,0,0,0,0,0,0,0.414,0,0.068,0.25,0.75,0.25,45.2
490831200000,1985,7,1984,10,43,7,0.257,0.0683,0.189,11346.4,71.23,71.23,67.54,2,2,2,425.2,412.3,442.7,312.2,299.3,113,113,113,0,0,0,0.266,0.255,0.274,312.2,299.3,329.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.159,0.155,0.165,0.0464,0.0403,0.0546,0.0019,0.0016,0.0022,0.359,0.339,0.385,0.015,0.014,0.016,24.13,24.02,24.21,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.81,33.4,36.71,33.77,32.4,35.61,0,0,0,0,0,0,0.375,0,0.068,0.27,0.74,0.26,44.1
