datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
491436000000,1985,7,1984,10,44,7,0.236,0.0756,0.16,9638.79,62.7,62.7,57.37,2,2,2,390.4,382.6,402.5,265.4,248.6,125,113,134,0,0,0,0.321,0.281,0.35,265.4,248.6,289.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.143,0.138,0.151,0.0244,0.0169,0.0357,0.00099,0.00068,0.0014,0.289,0.265,0.325,0.012,0.011,0.013,24.36,24.26,24.42,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.91,29.57,27.66,32.32,28.69,26.83,31.35,0,0,0,0,0,0,0.319,0,0.076,0.32,0.68,0.32,40.8
492040800000,1985,8,1984,11,45,7,0.218,0.081,0.137,8261.45,52.87,52.87,49.18,2,1,1.2857142857142858,359.8,347.3,379,225.8,213.3,134,134,134,0,0,0,0.373,0.354,0.386,225.8,213.3,245,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.125,0.136,0.0149,0.0139,0.0166,0.0006,0.00056,0.00067,0.346,0.249,0.4,0.014,0.01,0.016,24.46,24.38,24.51,0.949,0.924,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.73,26.03,52.69,41.79,25.25,48.2,0,0,0,0,0,0,0.273,0,0.081,0.37,0.63,0.37,37.9
492645600000,1985,8,1984,11,46,7,0.202,0.081,0.121,7602.27,47.26,47.26,45.25,1,1,1,334.7,327.5,343.7,200.7,193.5,134,134,134,0,0,0,0.401,0.39,0.409,200.7,193.5,209.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.124,0.0128,0.0122,0.0136,0.00051,0.00049,0.00055,0.347,0.334,0.363,0.014,0.013,0.015,24.58,24.52,24.63,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.18,44.54,48.22,45.25,43.65,47.26,0,0,0,0,0,0,0.251,0,0.081,0.4,0.6,0.4,37.6
493250400000,1985,8,1984,11,47,7,0.193,0.081,0.112,7010.21,42.86,42.86,41.73,1,1,1,319.1,313.5,324.1,185.1,179.5,134,134,134,0,0,0,0.42,0.414,0.427,185.1,179.5,190.1,990,990,990,965,965,965,25,25,25,0.115,0.113,0.117,0.0115,0.011,0.0119,0.00046,0.00044,0.00048,0.319,0.309,0.328,0.013,0.012,0.013,24.69,24.65,24.72,0.95,0.949,0.952,0.98,0.979,0.98,0.931,0.928,0.933,42.59,41.29,43.73,41.73,40.41,42.86,0,0,0,0,0,0,0.232,0,0.081,0.42,0.58,0.42,36.3
493855200000,1985,8,1984,11,48,7,0.18,0.0781,0.102,6344.05,43.13,43.13,37.76,1,1,1,297.7,290,310.1,168.6,156,129.1,100,134,0,0,0,0.434,0.345,0.462,168.6,156,190,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.105,0.114,0.0101,0.00901,0.0119,0.0004,0.00036,0.00047,0.289,0.267,0.325,0.012,0.011,0.013,24.82,24.75,24.87,0.945,0.941,0.952,0.973,0.97,0.98,0.92,0.913,0.933,38.79,35.82,44.01,37.76,34.75,43.13,0,0,0,0,0,0,0.21,0,0.078,0.43,0.57,0.43,35.2
494460000000,1985,9,1984,12,49,7,0.167,0.0605,0.106,6674.93,41.56,41.56,39.73,1,1,1,275.8,266,283.2,175.8,166,100,100,100,0,0,0,0.363,0.353,0.376,175.8,166,183.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.105,0.111,0.0107,0.00986,0.0113,0.00042,0.00039,0.00045,0.299,0.282,0.313,0.012,0.011,0.012,24.9,24.85,24.95,0.947,0.944,0.95,0.977,0.972,0.98,0.926,0.918,0.931,40.66,38.34,42.41,39.73,37.29,41.56,0,0,0,0,0,0,0.221,0,0.061,0.36,0.63,0.37,40
495064800000,1985,9,1984,12,50,7,0.157,0.0605,0.096,5976.88,37.29,37.29,35.58,1,1,1,258.8,254.6,266,158.8,154.6,100,100,100,0,0,0,0.387,0.376,0.393,158.8,154.6,166,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.105,0.00925,0.00889,0.00986,0.00037,0.00035,0.00039,0.269,0.261,0.282,0.011,0.01,0.011,25,24.95,25.02,0.942,0.941,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.66,35.67,38.34,35.58,34.6,37.29,0,0,0,0,0,0,0.198,0,0.061,0.39,0.61,0.39,38.1
495669600000,1985,9,1984,12,51,7,0.147,0.0605,0.0861,5343.18,33.63,33.63,31.8,1,1,1,242.3,234.6,250.3,142.3,134.6,100,100,100,0,0,0,0.413,0.4,0.426,142.3,134.6,150.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.097,0.0943,0.0999,0.00784,0.00719,0.00852,0.00031,0.00028,0.00034,0.239,0.226,0.254,0.0094,0.0089,0.01,25.11,25.05,25.17,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.79,30.99,34.67,31.8,30.06,33.63,0,0,0,0,0,0,0.177,0,0.0609,0.41,0.59,0.41,36.3
496274400000,1985,9,1984,12,52,7,0.139,0.0605,0.0782,4849.38,30.06,30.06,28.87,1,1,1,229.4,225.8,234.6,129.4,125.8,100,100,100,0,0,0,0.436,0.426,0.443,129.4,125.8,134.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0925,0.0912,0.0943,0.00675,0.00644,0.00719,0.00027,0.00025,0.00028,0.216,0.21,0.226,0.0085,0.0083,0.0089,25.21,25.17,25.24,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,29.76,28.92,30.99,28.87,28.06,30.06,0,0,0,0,0,0,0.16,0,0.0608,0.44,0.56,0.44,34.9
496879200000,1985,9,1984,12,53,7,0.135,0.0501,0.0852,5307.41,32.76,32.76,31.59,1,1,1,223.7,220.7,225.8,140.8,125.8,82.86,80,100,0,0,0,0.37,0.354,0.443,140.8,125.8,145.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0953,0.0912,0.0969,0.00772,0.00644,0.00814,0.0003,0.00025,0.00032,0.236,0.21,0.244,0.0093,0.0083,0.0096,25.22,25.2,25.24,0.935,0.929,0.937,0.97,0.97,0.97,0.907,0.901,0.909,32.57,28.92,33.77,31.59,28.06,32.76,0,0,0,0,0,0,0.176,0,0.0498,0.37,0.63,0.37,39.3
497484000000,1985,10,1985,1,1,7,0.127,0.0484,0.0791,4926.53,29.83,29.83,29.32,1,1,1,210.8,205.9,213,130.8,125.9,80,80,80,0,0,0,0.38,0.376,0.388,130.8,125.9,133,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0899,0.0924,0.00687,0.00645,0.00706,0.00027,0.00025,0.00028,0.218,0.209,0.222,0.0085,0.0082,0.0087,25.32,25.3,25.36,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.23,29.09,30.75,29.32,28.22,29.83,0,0,0,0,0,0,0.163,0,0.0479,0.38,0.62,0.38,38.8
498088800000,1985,10,1985,1,2,7,0.124,0.0484,0.0758,4714.02,29.57,29.57,28.06,1,1,1,205.3,203.8,211.9,125.3,123.8,80,80,80,0,0,0,0.39,0.378,0.393,125.3,123.8,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0891,0.092,0.0064,0.00627,0.00696,0.00025,0.00025,0.00027,0.208,0.205,0.219,0.0081,0.008,0.0086,25.36,25.31,25.37,0.928,0.928,0.931,0.97,0.97,0.97,0.9,0.9,0.903,28.93,28.58,30.48,28.06,27.72,29.57,0,0,0,0,0,0,0.156,0,0.0482,0.39,0.61,0.39,38
498693600000,1985,10,1985,1,3,7,0.127,0.0484,0.0787,4902.26,29.57,29.57,29.18,1,1,1,210.2,205.9,211.9,130.2,125.9,80,80,80,0,0,0,0.381,0.378,0.388,130.2,125.9,131.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0914,0.0899,0.092,0.00681,0.00645,0.00696,0.00027,0.00025,0.00027,0.216,0.209,0.219,0.0085,0.0082,0.0086,25.32,25.31,25.36,0.931,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,30.08,29.09,30.48,29.18,28.22,29.57,0,0,0,0,0,0,0.162,0,0.0483,0.38,0.62,0.38,38.6
499298400000,1985,10,1985,1,4,7,0.126,0.0471,0.0789,4912.7,30.74,30.74,29.24,1,1,1,208.2,205.9,211.9,130.4,125.9,77.86,75,80,0,0,0,0.374,0.354,0.388,130.4,125.9,136.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0899,0.093,0.00683,0.00645,0.00738,0.00027,0.00025,0.00029,0.216,0.209,0.228,0.0085,0.0082,0.0089,25.33,25.3,25.36,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.15,29.09,31.69,29.24,28.22,30.74,0,0,0,0,0,0,0.162,0,0.0471,0.37,0.63,0.37,39
499903200000,1985,11,1985,2,5,7,0.127,0.0454,0.0818,5103.3,31.01,31.01,30.38,1,1,1,210.3,205.9,213,135.3,130.9,75,75,75,0,0,0,0.357,0.352,0.364,135.3,130.9,138,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0909,0.0934,0.00725,0.00688,0.00748,0.00028,0.00027,0.00029,0.225,0.217,0.23,0.0088,0.0085,0.009,25.31,25.29,25.35,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.32,30.3,31.97,30.38,29.39,31.01,0,0,0,0,0,0,0.169,0,0.0452,0.36,0.64,0.36,40.2
500508000000,1985,11,1985,2,6,7,0.133,0.0454,0.0871,5442.72,33.38,33.38,32.4,1,1,1,219.1,211.9,223.4,144.1,136.9,75,75,75,0,0,0,0.342,0.336,0.354,144.1,136.9,148.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.093,0.0971,0.008,0.00738,0.00836,0.00031,0.00029,0.00033,0.241,0.228,0.248,0.0094,0.0089,0.0097,25.24,25.21,25.3,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.4,31.69,34.41,32.4,30.74,33.38,0,0,0,0,0,0,0.18,0,0.0459,0.34,0.65,0.35,40.9
501112800000,1985,11,1985,2,7,7,0.14,0.0381,0.102,6436.91,43.09,43.09,38.31,1,1,1,231.6,223.4,242.4,168.6,148.4,63,54,75,0,0,0,0.273,0.223,0.336,168.6,148.4,188.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0971,0.11,0.0101,0.00836,0.0118,0.0004,0.00033,0.00046,0.284,0.248,0.318,0.011,0.0097,0.013,25.13,25.03,25.21,0.945,0.938,0.951,0.975,0.97,0.98,0.921,0.91,0.932,39.26,34.41,43.97,38.31,33.38,43.09,0,0,0,0,0,0,0.213,0,0.038,0.27,0.73,0.27,46
501717600000,1985,11,1985,2,8,7,0.143,0.0333,0.11,6967.23,42.44,42.44,41.47,1,1,1,236.4,234.6,239.5,181.4,175.2,55,54,61,0,0,0,0.233,0.225,0.258,181.4,175.2,185.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.109,0.0112,0.0106,0.0115,0.00044,0.00042,0.00045,0.306,0.295,0.313,0.012,0.012,0.012,25.08,25.05,25.09,0.949,0.947,0.95,0.98,0.978,0.98,0.929,0.926,0.931,42.33,40.81,43.3,41.47,39.9,42.44,0,0,0,0,0,0,0.23,0,0.033,0.23,0.77,0.23,48.7
502322400000,1985,12,1985,3,9,7,0.147,0.0369,0.111,7002.13,46.85,46.85,41.68,1,1,1,243.8,234.6,266,182.8,173.6,61,61,61,0,0,0,0.251,0.229,0.26,182.8,173.6,205,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.105,0.116,0.0113,0.0105,0.0132,0.00045,0.00041,0.00052,0.309,0.292,0.348,0.012,0.012,0.014,25.04,24.89,25.1,0.949,0.946,0.956,0.978,0.977,0.98,0.928,0.924,0.936,42.61,40.44,47.8,41.68,39.51,46.85,0,0,0,0,0,0,0.232,0,0.036,0.25,0.76,0.24,47.6
502927200000,1985,12,1985,3,10,7,0.174,0.0369,0.137,8397.01,52.9,52.9,49.98,2,1,1.7142857142857142,288.2,268.9,302.6,227.2,207.9,61,61,61,0,0,0,0.212,0.202,0.227,227.2,207.9,241.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.117,0.129,0.0151,0.0134,0.0163,0.0006,0.00053,0.00065,0.276,0.237,0.376,0.011,0.0094,0.015,24.87,24.8,24.9,0.933,0.923,0.958,0.973,0.97,0.98,0.908,0.895,0.939,32.98,25.8,51.39,31.83,25.03,48.2,0,0,0,0,0,0,0.278,0,0.037,0.21,0.79,0.21,48.3
503532000000,1985,12,1985,3,11,7,0.187,0.0345,0.152,9236.32,68.29,68.29,54.98,2,1,1.8571428571428572,308.9,287.1,358.7,251.9,226.1,57,47,61,0,0,0,0.187,0.131,0.212,251.9,226.1,311.7,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.132,0.123,0.153,0.0224,0.015,0.0461,0.0009,0.0006,0.0019,0.289,0.237,0.386,0.012,0.0094,0.015,24.76,24.45,24.9,0.934,0.923,0.959,0.971,0.97,0.98,0.907,0.895,0.94,32.32,25.8,52.68,30.93,25.03,48.2,0,0,0,0,0,0,0.305,0,0.035,0.18,0.81,0.19,49.4
504136800000,1985,12,1985,3,12,7,0.231,0.0284,0.203,12339.8,76.09,76.09,73.45,2,2,2,382.3,358.7,394,335.3,311.7,47,47,47,0,0,0,0.123,0.119,0.131,335.3,311.7,347,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.161,0.153,0.165,0.0573,0.0461,0.0628,0.0023,0.0019,0.0025,0.387,0.352,0.405,0.016,0.014,0.016,24.3,24.22,24.45,0.946,0.942,0.948,0.972,0.97,0.974,0.919,0.914,0.923,37.78,35.2,39.06,36.73,34.15,38.05,0,0,0,0,0,0,0.408,0,0.028,0.12,0.88,0.12,53.4
504741600000,1985,12,1985,3,13,7,0.22,0.0401,0.18,10929.1,68.29,68.29,65.05,2,2,2,364,354,375.1,297.7,290,66.29,47,74,0,0,0,0.182,0.131,0.203,297.7,290,311.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.15,0.147,0.153,0.0395,0.0359,0.0461,0.0016,0.0014,0.0019,0.333,0.322,0.352,0.013,0.013,0.014,24.45,24.39,24.49,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,33.53,32.63,35.2,32.53,31.65,34.15,0,0,0,0,0,0,0.361,0,0.04,0.18,0.82,0.18,49.7
505346400000,1986,1,1985,4,14,7,0.238,0.0423,0.195,11832.1,74.85,74.85,70.43,2,2,2,393,375.1,402.5,323,301.1,70,60,74,0,0,0,0.178,0.149,0.197,323,301.1,342.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.151,0.165,0.0514,0.0411,0.0607,0.0021,0.0017,0.0025,0.371,0.338,0.4,0.015,0.014,0.016,24.26,24.19,24.39,0.944,0.94,0.947,0.971,0.97,0.973,0.916,0.912,0.921,36.27,33.86,38.47,35.21,32.84,37.42,0,0,0,0,0,0,0.391,0,0.043,0.18,0.82,0.18,49.7
505951200000,1986,1,1985,4,15,7,0.259,0.0363,0.223,13574.7,84.74,84.74,80.8,2,2,2,428.6,406.7,446.6,368.6,346.7,60,60,60,0,0,0,0.14,0.134,0.148,368.6,346.7,386.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.174,0.167,0.181,0.073,0.0626,0.0815,0.003,0.0025,0.0033,0.439,0.406,0.466,0.018,0.017,0.019,24.03,23.92,24.16,0.951,0.948,0.953,0.978,0.974,0.98,0.93,0.923,0.934,41.3,38.93,43.23,40.4,37.91,42.37,0,0,0,0,0,0,0.449,0,0.036,0.14,0.86,0.14,52.4
506556000000,1986,1,1985,4,16,7,0.283,0.0363,0.247,14977.7,92.64,92.64,89.15,2,2,2,468,451.8,485.3,408,391.8,60,60,60,0,0,0,0.128,0.124,0.133,408,391.8,425.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.183,0.194,0.0916,0.0839,0.0997,0.0038,0.0034,0.0041,0.498,0.473,0.524,0.02,0.019,0.022,23.8,23.69,23.89,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.49,43.79,47.27,44.58,42.91,46.32,0,0,0,0,0,0,0.495,0,0.036,0.13,0.87,0.13,52.9
507160800000,1986,1,1985,4,17,7,0.307,0.0382,0.269,15943.8,96.4,96.4,94.9,2,2,2,507.6,485.3,548.2,444.4,425.3,63.14,60,71,0,0,0,0.124,0.119,0.132,444.4,425.3,477.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.201,0.194,0.213,0.109,0.0997,0.124,0.0045,0.0041,0.0052,0.553,0.524,0.602,0.023,0.022,0.025,23.56,23.33,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.13,47.27,52.19,47.45,46.32,48.2,0,0,0,0,0,0,0.527,0,0.038,0.12,0.88,0.12,51.9
507765600000,1986,2,1985,5,18,7,0.347,0.0429,0.304,17661.1,110.5,110.5,105.1,3,2,2.857142857142857,574.4,542.7,599.5,503.4,471.7,71,71,71,0,0,0,0.124,0.118,0.131,503.4,471.7,528.5,990,990,990,966.2,966,966.3,23.8,23.7,24,0.228,0.212,0.242,0.139,0.122,0.154,0.0058,0.0051,0.0065,0.551,0.504,0.594,0.023,0.021,0.025,23.26,23.13,23.4,0.948,0.944,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.76,34.94,51.68,37.34,33.89,48.2,0,0,0,0,0,0,0.584,0,0.043,0.12,0.88,0.12,50.9
508370400000,1986,2,1985,5,19,7,0.384,0.0429,0.341,19776.1,123.4,123.4,117.7,3,3,3,634.4,606.9,662,563.4,535.9,71,71,71,0,0,0,0.112,0.107,0.117,563.4,535.9,591,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.262,0.246,0.278,0.177,0.159,0.196,0.0075,0.0067,0.0083,0.635,0.589,0.682,0.027,0.025,0.029,22.93,22.77,23.08,0.952,0.95,0.954,0.976,0.973,0.98,0.929,0.924,0.935,40.18,38.41,41.96,39.24,37.35,41.12,0,0,0,0,0,0,0.654,0,0.043,0.11,0.89,0.11,51.5
508975200000,1986,2,1985,5,20,7,0.428,0.0429,0.385,22098.2,137.6,137.6,131.5,3,3,3,707.1,674.1,741,636.1,603.1,71,71,71,0,0,0,0.101,0.0958,0.105,636.1,603.1,670,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.303,0.285,0.323,0.226,0.204,0.249,0.0097,0.0087,0.011,0.758,0.702,0.815,0.033,0.03,0.035,22.51,22.32,22.7,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.74,42.73,46.79,43.85,41.87,45.85,0,0,0,0,0,0,0.731,0,0.043,0.1,0.9,0.1,51.6
509580000000,1986,2,1985,5,21,7,0.464,0.0493,0.415,23530.5,143.5,143.5,140.1,3,3,3,768,745.4,790.3,686.4,668.2,81.57,71,108,0,0,0,0.106,0.0915,0.139,686.4,668.2,705.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.334,0.325,0.343,0.26,0.247,0.272,0.011,0.011,0.012,0.844,0.818,0.875,0.037,0.036,0.038,22.18,22.1,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.64,46.36,48.8,46.69,45.43,47.83,0,0,0,0,0,0,0.778,0,0.049,0.11,0.89,0.11,50.7
510184800000,1986,3,1985,6,22,7,0.493,0.0653,0.428,23918.9,144.6,144.6,142.4,3,3,3,815.8,790.3,845.8,707.8,682.3,108,108,108,0,0,0,0.132,0.128,0.137,707.8,682.3,737.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.335,0.367,0.274,0.257,0.294,0.012,0.011,0.013,0.885,0.842,0.935,0.039,0.037,0.041,21.95,21.78,22.1,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.6,47.17,50.27,47.46,46.23,48.2,0,0,0,0,0,0,0.791,0,0.065,0.13,0.87,0.13,48.5
510789600000,1986,3,1985,6,23,7,0.534,0.0544,0.479,26003.9,161.8,161.8,154.8,4,3,3.7142857142857144,882.1,851.4,910,792.1,743.4,90,87,108,0,0,0,0.102,0.0956,0.127,792.1,743.4,823,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.409,0.37,0.437,0.322,0.298,0.337,0.014,0.013,0.015,0.965,0.928,0.994,0.043,0.041,0.044,21.61,21.47,21.75,0.954,0.953,0.957,0.978,0.976,0.98,0.934,0.929,0.938,43.71,39.76,52.25,42.14,38.78,48.2,0,0,0,0,0,0,0.86,0,0.055,0.1,0.9,0.1,48.7
511394400000,1986,3,1985,6,24,7,0.575,0.0581,0.517,28009.5,168.8,168.8,166.7,4,4,4,951.5,919.2,975.2,855.5,832.2,96,87,108,0,0,0,0.101,0.0912,0.112,855.5,832.2,867.2,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.469,0.445,0.483,0.353,0.342,0.359,0.016,0.015,0.016,1.05,1.01,1.08,0.047,0.045,0.048,21.24,21.12,21.41,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.53,41.69,43.06,41.68,40.84,42.19,0,0,0,0,0,0,0.926,0,0.058,0.1,0.9,0.1,48.7
511999200000,1986,3,1985,6,25,7,0.62,0.0653,0.554,29491.5,182.8,182.8,175.5,4,4,4,1024,975.2,1073,916.4,867.2,108,108,108,0,0,0,0.106,0.101,0.111,916.4,867.2,964.8,990,990,990,968,967.8,968.1,22,21.9,22.2,0.528,0.483,0.572,0.383,0.359,0.406,0.017,0.016,0.019,1.16,1.08,1.25,0.053,0.048,0.057,20.87,20.63,21.12,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.78,42.89,46.63,43.89,42.03,45.7,0,0,0,0,0,0,0.975,0,0.066,0.11,0.89,0.11,47.6
512604000000,1986,3,1985,6,26,7,0.705,0.0731,0.63,32005.6,192.8,192.8,190.5,4,4,4,1165,1091,1235,1044,983.3,120.9,108,123,1.66,0,11.62,0.104,0.099,0.11,1042,983.3,1100,990,990,990,968.4,968.2,968.6,21.6,21.4,21.8,0.679,0.589,0.768,0.523,0.415,0.648,0.024,0.019,0.03,1.49,1.28,1.72,0.069,0.059,0.08,20.09,19.65,20.53,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.02,47.32,50.56,47.63,46.37,48.2,0,0,0,0,0,0,1.06,0,0.075,0.1,0.89,0.11,45.4
513208800000,1986,4,1985,7,27,7,0.963,0.0744,0.665,30989.1,192.8,192.8,184.5,4,4,4,1593,1284,2009,1470,1161,123,123,123,370,61.31,785.7,0.079,0.0612,0.0958,1100,1100,1100,990,990,990,969.8,968.8,971.1,20.2,18.9,21.2,0.874,0.789,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.82,1.74,1.87,0.09,0.082,0.099,18.39,17,19.47,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,47.2,43.48,50.08,46.11,42.61,48.2,0,0,0,0,0,0,1.02,0,0.298,0.077,0.69,0.31,32.2
513813600000,1986,4,1985,7,28,7,1.51,0.0744,0.665,26467,165.9,165.9,157.5,4,4,4,2493,2186,2899,2370,2063,123,123,123,1270,962.9,1676,0.0498,0.0424,0.0563,1100,1100,1100,990,990,990,972.3,971.5,973.3,17.7,16.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.84,14.86,16.58,0.944,0.94,0.947,0.977,0.971,0.98,0.922,0.913,0.928,40.33,37.67,42.33,39.39,36.58,41.48,0,0,0,0,0,0,0.875,0,0.845,0.049,0.44,0.56,17.5
514418400000,1986,4,1985,7,29,7,1.82,0.116,0.665,24037.2,144.5,144.5,143.1,4,4,4,3017,2965,3038,2826,2774,191,191,191,1726,1674,1747,0.0633,0.0629,0.0644,1100,1100,1100,990,990,990,973.6,973.4,973.6,16.4,16.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.57,14.52,14.7,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.88,36.74,37.23,35.77,35.64,36.11,0,0,0,0,0,0,0.795,0,1.155,0.064,0.37,0.63,13.2
515023200000,1986,4,1985,7,30,7,1.65,0.137,0.665,25368.3,156.1,156.1,151,4,4,4,2730,2544,2899,2503,2291,226.4,191,253,1403,1191,1608,0.0835,0.0659,0.0994,1100,1100,1100,990,990,990,972.9,972.4,973.3,17.1,16.7,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.26,14.86,15.71,0.942,0.94,0.944,0.973,0.971,0.976,0.917,0.913,0.921,38.78,37.67,39.99,37.75,36.58,39.04,0,0,0,0,0,0,0.839,0,0.985,0.083,0.4,0.6,15.4
515628000000,1986,5,1985,8,31,7,1.42,0.153,0.665,27137.1,165.1,165.1,161.5,4,4,4,2350,2220,2496,2097,1967,253,253,253,996.7,866.9,1143,0.108,0.101,0.114,1100,1100,1100,990,990,990,971.9,971.6,972.3,18.1,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.83,16.49,0.946,0.944,0.946,0.979,0.977,0.98,0.925,0.922,0.928,41.26,40.31,42.11,40.38,39.37,41.26,0,0,0,0,0,0,0.897,0,0.755,0.11,0.47,0.53,19.1
516232800000,1986,5,1985,8,32,7,1.23,0.153,0.665,28581.1,174.8,174.8,170.1,4,4,4,2030,1879,2173,1777,1626,253,253,253,677.3,526.4,819.6,0.125,0.116,0.135,1100,1100,1100,990,990,990,971.2,970.7,971.5,18.8,18.5,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,16.98,16.61,17.42,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.4,42.41,44.59,42.53,41.56,43.7,0,0,0,0,0,0,0.945,0,0.565,0.12,0.54,0.46,23.2
516837600000,1986,5,1985,8,33,7,1.06,0.153,0.665,30140.7,182.8,182.8,179.4,4,4,4,1748,1652,1847,1495,1399,253,253,253,395.3,298.7,493.6,0.145,0.137,0.153,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.916,0.906,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.095,0.093,0.097,17.85,17.52,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.77,44.88,46.63,44.85,43.99,45.7,0,0,0,0,0,0,0.997,0,0.395,0.14,0.63,0.37,28.4
517442400000,1986,5,1985,8,34,7,0.929,0.147,0.665,31415.2,189.6,189.6,187,4,4,4,1536,1463,1600,1293,1239,243.3,185,253,193.1,139,247.4,0.158,0.126,0.17,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.87,0.848,0.898,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.8,1.85,0.089,0.087,0.091,18.58,18.35,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,47.09,48.37,46.75,46.15,47.4,0,0,0,0,0,0,1.04,0,0.264,0.16,0.72,0.28,33.8
518047200000,1986,6,1985,9,35,7,0.806,0.112,0.661,32327.9,192.8,192.8,192.4,4,4,4,1333,1250,1435,1148,1065,185,185,185,54.69,0,149.7,0.139,0.129,0.148,1094,1065,1100,990,990,990,968.9,968.7,969.3,21.1,20.7,21.3,0.793,0.727,0.842,0.634,0.569,0.648,0.03,0.027,0.031,1.73,1.59,1.79,0.082,0.075,0.086,19.33,18.94,19.73,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.4,48.64,49.93,48.11,47.67,48.2,0,0,0,0,0,0,1.07,0,0.145,0.14,0.82,0.18,40.1
518652000000,1986,6,1985,9,36,7,0.704,0.112,0.592,30564.2,191,191,181.9,4,4,4,1164,1059,1235,978.6,873.6,185,185,185,0,0,0,0.159,0.15,0.175,978.6,873.6,1050,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.613,0.505,0.705,0.432,0.362,0.535,0.02,0.017,0.025,1.32,1.1,1.53,0.061,0.05,0.072,20.27,19.83,20.81,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.41,42.55,48.72,45.48,41.7,47.75,0,0,0,0,0,0,1.01,0,0.112,0.16,0.84,0.16,43.4
519256800000,1986,6,1985,9,37,7,0.586,0.112,0.474,25244.8,165.1,165.1,150.3,4,3,3.4285714285714284,968.9,871.9,1047,783.9,686.9,185,185,185,0,0,0,0.192,0.177,0.212,783.9,686.9,862.3,990,990,990,967.8,967.4,968,22.2,22,22.6,0.425,0.348,0.495,0.317,0.26,0.356,0.014,0.011,0.016,0.995,0.86,1.08,0.045,0.038,0.049,21.24,20.87,21.75,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.09,39.99,52.05,44.37,39.03,48.2,0,0,0,0,0,0,0.835,0,0.112,0.19,0.81,0.19,43.1
519861600000,1986,6,1985,9,38,7,0.459,0.112,0.347,19551.5,133,133,116.4,3,2,2.857142857142857,758.3,667.6,845.8,573.3,482.6,185,185,185,0,0,0,0.245,0.219,0.277,573.3,482.6,660.8,990,990,990,966.9,966.6,967.3,23.1,22.7,23.4,0.284,0.232,0.333,0.184,0.127,0.242,0.008,0.0054,0.011,0.684,0.567,0.816,0.03,0.024,0.036,22.38,21.9,22.8,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.919,0.937,42.39,36.18,51.61,41.09,35.09,48.2,0,0,0,0,0,0,0.647,0,0.112,0.24,0.76,0.24,42.6
520466400000,1986,6,1985,9,39,7,0.362,0.1,0.261,15332.5,96.4,96.4,91.26,2,2,2,597.9,548.2,648.5,431.8,385.2,166.1,163,185,0,0,0,0.278,0.258,0.297,431.8,385.2,468.8,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.206,0.188,0.221,0.103,0.0808,0.12,0.0043,0.0034,0.0051,0.543,0.472,0.599,0.023,0.02,0.025,23.17,22.91,23.46,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.89,42.24,50.54,45.63,41.39,48.2,0,0,0,0,0,0,0.507,0,0.101,0.28,0.72,0.28,42.4
521071200000,1986,7,1985,10,40,7,0.31,0.0986,0.212,12604.1,81.61,81.61,75.02,2,2,2,513,490.4,542.7,350,327.4,163,163,163,0,0,0,0.318,0.3,0.332,350,327.4,379.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.176,0.168,0.186,0.0642,0.0535,0.0782,0.0027,0.0022,0.0033,0.419,0.385,0.463,0.017,0.016,0.019,23.67,23.49,23.81,0.948,0.945,0.952,0.974,0.97,0.98,0.923,0.917,0.933,38.52,36.12,41.65,37.51,35.03,40.8,0,0,0,0,0,0,0.417,0,0.098,0.32,0.68,0.32,40.7
521676000000,1986,7,1985,10,41,7,0.281,0.0986,0.183,10873,69.01,69.01,64.72,2,2,2,464.8,446.6,485.3,301.8,283.6,163,163,163,0,0,0,0.351,0.336,0.365,301.8,283.6,322.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.153,0.166,0.0414,0.0328,0.0511,0.0017,0.0013,0.0021,0.347,0.319,0.377,0.014,0.013,0.016,23.96,23.84,24.07,0.941,0.937,0.944,0.97,0.97,0.97,0.913,0.909,0.916,33.36,31.37,35.57,32.36,30.43,34.51,0,0,0,0,0,0,0.36,0,0.098,0.35,0.65,0.35,38.7
522280800000,1986,7,1985,10,42,7,0.258,0.0986,0.16,9516.19,59.14,59.14,56.64,2,2,2,426.9,412.3,438.5,263.9,249.3,163,163,163,0,0,0,0.382,0.372,0.395,263.9,249.3,275.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.146,0.14,0.15,0.0236,0.0169,0.029,0.00096,0.00069,0.0012,0.29,0.268,0.307,0.012,0.011,0.013,24.19,24.12,24.28,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,29.2,27.58,30.48,28.32,26.76,29.57,0,0,0,0,0,0,0.315,0,0.098,0.38,0.62,0.38,36.9
522885600000,1986,7,1985,10,43,7,0.238,0.0911,0.147,8755.93,55.17,55.17,52.12,2,1,1.8571428571428572,393.8,382.6,406.7,243.2,231,150.6,134,163,0,0,0,0.382,0.344,0.414,243.2,231,255.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.137,0.134,0.14,0.0168,0.0154,0.0196,0.00068,0.00062,0.0008,0.283,0.25,0.404,0.011,0.01,0.016,24.35,24.23,24.42,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.938,30.82,25.74,52.56,29.5,24.97,48.2,0,0,0,0,0,0,0.29,0,0.091,0.38,0.62,0.38,36.8
523490400000,1986,8,1985,11,44,7,0.223,0.081,0.142,8502.18,52.87,52.87,50.61,2,1,1.7142857142857142,369.1,354,379,235.1,220,134,134,134,0,0,0,0.363,0.354,0.379,235.1,220,245,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.133,0.128,0.136,0.0157,0.0144,0.0166,0.00064,0.00058,0.00067,0.293,0.249,0.4,0.012,0.01,0.016,24.46,24.38,24.51,0.935,0.924,0.958,0.973,0.97,0.98,0.91,0.897,0.939,33.74,26.03,52.69,32.19,25.25,48.2,0,0,0,0,0,0,0.281,0,0.081,0.36,0.64,0.36,38.1
524095200000,1986,8,1985,11,45,7,0.209,0.081,0.128,7966.76,48.2,48.2,47.42,1,1,1,345,341.6,351.7,211,207.6,134,134,134,0,0,0,0.389,0.381,0.392,211,207.6,217.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.124,0.123,0.127,0.0137,0.0134,0.0143,0.00055,0.00054,0.00057,0.365,0.359,0.377,0.015,0.014,0.015,24.51,24.46,24.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.51,47.74,50.02,47.42,46.79,48.2,0,0,0,0,0,0,0.263,0,0.081,0.39,0.61,0.39,38.1
524700000000,1986,8,1985,11,46,7,0.198,0.081,0.117,7328,45.83,45.83,43.62,1,1,1,327.4,313.5,337.2,193.4,179.5,134,134,134,0,0,0,0.409,0.397,0.427,193.4,179.5,203.2,990,990,990,965,965,965.1,25,24.9,25,0.118,0.113,0.122,0.0122,0.011,0.013,0.00049,0.00044,0.00052,0.334,0.309,0.352,0.013,0.012,0.014,24.63,24.56,24.72,0.953,0.949,0.955,0.98,0.979,0.98,0.934,0.928,0.936,44.52,41.29,46.76,43.62,40.41,45.83,0,0,0,0,0,0,0.242,0,0.081,0.41,0.59,0.41,37
525304800000,1986,8,1985,11,47,7,0.186,0.081,0.105,6552.64,40.41,40.41,39,1,1,1,307.8,294.6,313.5,173.8,160.6,134,134,134,0,0,0,0.436,0.427,0.455,173.8,160.6,179.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.111,0.107,0.113,0.0105,0.0094,0.011,0.00042,0.00037,0.00044,0.299,0.275,0.309,0.012,0.011,0.012,24.76,24.72,24.85,0.947,0.943,0.949,0.976,0.97,0.979,0.924,0.914,0.928,39.96,36.89,41.29,39,35.78,40.41,0,0,0,0,0,0,0.217,0,0.081,0.44,0.56,0.44,35.2
525909600000,1986,9,1985,12,48,7,0.174,0.0605,0.113,7153.69,44.19,44.19,42.58,1,1,1,287.7,281.5,294.6,187.7,181.5,100,100,100,0,0,0,0.348,0.339,0.355,187.7,181.5,194.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.111,0.116,0.0117,0.0112,0.0123,0.00047,0.00044,0.00049,0.321,0.31,0.333,0.013,0.012,0.013,24.83,24.79,24.86,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.45,41.99,45.09,42.58,41.15,44.19,0,0,0,0,0,0,0.237,0,0.061,0.35,0.65,0.35,41.1
526514400000,1986,9,1985,12,49,7,0.165,0.0605,0.105,6552.93,39.83,39.83,39.01,1,1,1,272.8,266,276.2,172.8,166,100,100,100,0,0,0,0.367,0.362,0.376,172.8,166,176.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.109,0.0104,0.00986,0.0107,0.00041,0.00039,0.00043,0.294,0.282,0.3,0.012,0.011,0.012,24.91,24.9,24.95,0.946,0.944,0.947,0.976,0.972,0.978,0.924,0.918,0.926,39.97,38.34,40.75,39.01,37.29,39.83,0,0,0,0,0,0,0.217,0,0.06,0.37,0.64,0.36,39.7
527119200000,1986,9,1985,12,50,7,0.158,0.0605,0.0977,6088.84,37.29,37.29,36.24,1,1,1,261.6,256.9,266,161.6,156.9,100,100,100,0,0,0,0.382,0.376,0.389,161.6,156.9,166,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.105,0.00949,0.00909,0.00986,0.00038,0.00036,0.00039,0.274,0.266,0.282,0.011,0.011,0.011,24.98,24.95,25.01,0.943,0.941,0.944,0.971,0.97,0.972,0.915,0.913,0.918,37.32,36.22,38.34,36.24,35.13,37.29,0,0,0,0,0,0,0.201,0,0.0603,0.38,0.62,0.38,38.5
527724000000,1986,9,1985,12,51,7,0.15,0.0605,0.09,5590.28,34.6,34.6,33.28,1,1,1,248.7,246.5,254.6,148.7,146.5,100,100,100,0,0,0,0.402,0.393,0.406,148.7,146.5,154.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0993,0.0985,0.101,0.00839,0.0082,0.00889,0.00033,0.00032,0.00035,0.251,0.247,0.261,0.0099,0.0098,0.01,25.06,25.02,25.07,0.938,0.938,0.941,0.97,0.97,0.97,0.91,0.909,0.912,34.3,33.78,35.67,33.28,32.77,34.6,0,0,0,0,0,0,0.185,0,0.06,0.4,0.6,0.4,37.3
528328800000,1986,9,1985,12,52,7,0.152,0.0557,0.0966,6024.45,37.84,37.84,35.86,1,1,1,251.9,242.4,259.4,159.7,153.4,92.14,89,100,0,0,0,0.366,0.346,0.389,159.7,153.4,167.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00933,0.00879,0.01,0.00037,0.00035,0.0004,0.27,0.259,0.285,0.011,0.01,0.011,25.03,24.99,25.09,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.92,36.93,35.48,38.86,35.86,34.41,37.84,0,0,0,0,0,0,0.199,0,0.0554,0.37,0.64,0.36,39.6
528933600000,1986,10,1986,1,1,7,0.156,0.0523,0.103,6489.9,43.01,43.01,38.63,1,1,1,257.5,246.5,268.9,171.1,157.5,86.43,80,89,0,0,0,0.336,0.298,0.361,171.1,157.5,188.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.102,0.112,0.0103,0.00914,0.0118,0.00041,0.00036,0.00047,0.29,0.266,0.321,0.011,0.011,0.013,24.98,24.9,25.05,0.946,0.941,0.951,0.974,0.97,0.98,0.921,0.913,0.932,39.64,36.43,43.88,38.63,35.34,43.01,0,0,0,0,0,0,0.215,0,0.053,0.34,0.66,0.34,41.6
529538400000,1986,10,1986,1,2,7,0.172,0.0484,0.123,7802.39,47.84,47.84,46.44,1,1,1,283.9,273.3,290,203.9,193.3,80,80,80,0,0,0,0.282,0.276,0.293,203.9,193.3,210,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.114,0.12,0.0131,0.0122,0.0136,0.00052,0.00048,0.00054,0.348,0.329,0.359,0.014,0.013,0.014,24.82,24.78,24.88,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,47.39,44.92,48.82,46.44,44.03,47.84,0,0,0,0,0,0,0.258,0,0.049,0.28,0.72,0.28,45.4
530143200000,1986,10,1986,1,3,7,0.186,0.053,0.133,8097.6,48.2,48.2,48.2,1,1,1,307.8,302.6,313.5,220,213.6,87.71,80,89,0,0,0,0.285,0.264,0.294,220,213.6,224.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.122,0.126,0.0145,0.0139,0.0148,0.00058,0.00055,0.00059,0.378,0.367,0.386,0.015,0.015,0.015,24.68,24.65,24.72,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,51.04,49.58,52.05,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.053,0.28,0.72,0.28,43.5
530748000000,1986,10,1986,1,4,7,0.202,0.0543,0.148,8932.14,55.02,55.02,53.17,2,2,2,334.1,324.1,343.7,244.3,235.1,89.86,89,92,0,0,0,0.269,0.261,0.275,244.3,235.1,252.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.129,0.136,0.0168,0.0157,0.0182,0.00068,0.00063,0.00073,0.257,0.246,0.267,0.01,0.0099,0.011,24.67,24.62,24.73,0.927,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,27.41,26.36,28.36,26.58,25.57,27.51,0,0,0,0,0,0,0.295,0,0.054,0.27,0.73,0.27,44.2
531352800000,1986,11,1986,2,5,7,0.214,0.0556,0.159,9600.41,60.11,60.11,57.15,2,2,2,354.6,347.3,368.3,262.6,255.3,92,92,92,0,0,0,0.26,0.25,0.265,262.6,255.3,276.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.138,0.145,0.0229,0.0195,0.0294,0.00092,0.00078,0.0012,0.283,0.272,0.303,0.011,0.011,0.012,24.54,24.46,24.59,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,29.46,28.65,30.98,28.57,27.79,30.05,0,0,0,0,0,0,0.317,0,0.055,0.26,0.74,0.26,44.9
531957600000,1986,11,1986,2,6,7,0.238,0.0556,0.182,10993.4,69.5,69.5,65.44,2,2,2,393.1,375.1,412.3,301.1,283.1,92,92,92,0,0,0,0.234,0.223,0.245,301.1,283.1,320.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.147,0.161,0.0411,0.0326,0.0502,0.0017,0.0013,0.002,0.341,0.314,0.369,0.014,0.013,0.015,24.29,24.18,24.41,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.73,31.74,35.83,32.72,30.78,34.75,0,0,0,0,0,0,0.364,0,0.056,0.23,0.76,0.24,46.2
532562400000,1986,11,1986,2,7,7,0.274,0.0556,0.218,13201.8,83.4,83.4,78.58,2,2,2,453,418.2,474.7,361,326.2,92,92,92,0,0,0,0.203,0.194,0.22,361,326.2,382.7,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.163,0.183,0.0694,0.053,0.0796,0.0028,0.0022,0.0033,0.431,0.378,0.463,0.018,0.015,0.019,23.93,23.8,24.14,0.95,0.945,0.953,0.976,0.97,0.98,0.927,0.916,0.934,40.23,36.47,42.55,39.29,35.38,41.7,0,0,0,0,0,0,0.437,0,0.056,0.2,0.8,0.2,48.2
533167200000,1986,11,1986,2,8,7,0.303,0.0556,0.248,14933.2,93.62,93.62,88.89,2,2,2,501.5,485.3,525.1,409.5,393.3,92,92,92,0,0,0,0.184,0.175,0.19,409.5,393.3,433.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.2,0.0923,0.0846,0.103,0.0038,0.0035,0.0043,0.503,0.479,0.539,0.021,0.02,0.022,23.64,23.5,23.74,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.35,43.68,47.77,44.44,42.8,46.81,0,0,0,0,0,0,0.494,0,0.055,0.18,0.82,0.18,49.3
533772000000,1986,12,1986,3,9,7,0.326,0.0623,0.264,15801.7,95.81,95.81,94.06,2,2,2,539.3,531.3,548.2,436.3,428.3,103,103,103,0,0,0,0.191,0.188,0.194,436.3,428.3,445.2,990,990,990,966,966,966.1,24,23.9,24,0.202,0.199,0.205,0.105,0.101,0.109,0.0044,0.0042,0.0046,0.544,0.532,0.558,0.023,0.022,0.023,23.43,23.38,23.48,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,47.99,47.17,48.89,47.03,46.23,47.91,0,0,0,0,0,0,0.523,0,0.062,0.19,0.81,0.19,48.5
534376800000,1986,12,1986,3,10,7,0.344,0.0623,0.281,16195.2,96.4,96.4,96.4,2,2,2,568.4,554.6,588.3,465.4,451.6,103,103,103,0,0,0,0.181,0.175,0.186,465.4,451.6,485.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.213,0.208,0.223,0.119,0.112,0.128,0.005,0.0047,0.0054,0.588,0.567,0.621,0.025,0.024,0.026,23.25,23.13,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.79,49.52,52.61,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.063,0.18,0.82,0.18,47.1
534981600000,1986,12,1986,3,11,7,0.369,0.0623,0.307,17756.8,109.9,109.9,105.7,3,3,3,610.5,593.1,631.8,507.5,490.1,103,103,103,0,0,0,0.169,0.163,0.174,507.5,490.1,528.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.235,0.225,0.248,0.141,0.13,0.154,0.0059,0.0055,0.0065,0.547,0.519,0.582,0.023,0.022,0.025,23.11,22.99,23.21,0.947,0.945,0.949,0.97,0.97,0.971,0.919,0.917,0.922,36.31,35.15,37.72,35.23,34.09,36.63,0,0,0,0,0,0,0.587,0,0.062,0.17,0.83,0.17,48.1
535586400000,1986,12,1986,3,12,7,0.392,0.0623,0.33,19019.3,116.1,116.1,113.2,3,3,3,648,636.6,662,545,533.6,103,103,103,0,0,0,0.159,0.156,0.162,545,533.6,559,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.257,0.25,0.265,0.165,0.157,0.174,0.007,0.0067,0.0074,0.609,0.59,0.633,0.026,0.025,0.027,22.9,22.82,22.96,0.95,0.949,0.951,0.973,0.972,0.975,0.925,0.923,0.928,38.77,38.03,39.67,37.74,36.96,38.69,0,0,0,0,0,0,0.629,0,0.062,0.16,0.84,0.16,48.5
536191200000,1986,12,1986,3,13,7,0.406,0.0668,0.339,19549.1,118.9,118.9,116.4,3,3,3,671.7,662,690.2,561.2,551.6,110.4,103,116,0,0,0,0.164,0.154,0.174,561.2,551.6,574.2,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.266,0.261,0.274,0.176,0.169,0.185,0.0075,0.0072,0.0079,0.637,0.621,0.659,0.027,0.027,0.028,22.78,22.68,22.82,0.952,0.951,0.953,0.976,0.974,0.977,0.928,0.926,0.931,39.76,39.11,40.55,38.79,38.1,39.62,0,0,0,0,0,0,0.646,0,0.067,0.16,0.83,0.17,48.2
536796000000,1987,1,1986,4,14,7,0.44,0.0702,0.37,21193.6,129.3,129.3,126.2,3,3,3,728.1,704.7,745.4,612.1,588.7,116,116,116,0,0,0,0.159,0.156,0.165,612.1,588.7,629.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.295,0.282,0.305,0.21,0.194,0.221,0.0091,0.0083,0.0096,0.723,0.684,0.752,0.031,0.029,0.033,22.46,22.37,22.6,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,42.91,41.47,43.97,42.05,40.6,43.09,0,0,0,0,0,0,0.701,0,0.07,0.16,0.84,0.16,48.2
537400800000,1987,1,1986,4,15,7,0.463,0.0702,0.393,22306.4,133.3,133.3,132.8,3,3,3,765.2,764,768.4,649.2,648,116,116,116,0,0,0,0.152,0.151,0.152,649.2,648,652.4,990,990,990,967,967,967,23,23,23,0.317,0.316,0.318,0.235,0.234,0.237,0.01,0.01,0.01,0.786,0.784,0.791,0.034,0.034,0.034,22.25,22.24,22.26,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.16,45.09,45.35,44.26,44.18,44.44,0,0,0,0,0,0,0.738,0,0.07,0.15,0.85,0.15,48.2
538005600000,1987,1,1986,4,16,7,0.469,0.0702,0.399,22613.2,137.1,137.1,134.6,3,3,3,775.7,764,790.3,659.7,648,116,116,116,0,0,0,0.15,0.147,0.152,659.7,648,674.3,990,990,990,967,967,967.1,23,22.9,23,0.322,0.316,0.331,0.242,0.234,0.251,0.011,0.01,0.011,0.803,0.784,0.828,0.035,0.034,0.036,22.19,22.11,22.26,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.78,45.09,46.65,44.87,44.18,45.71,0,0,0,0,0,0,0.748,0,0.07,0.15,0.85,0.15,48.2
538610400000,1987,1,1986,4,17,7,0.496,0.0702,0.426,23857.6,144.6,144.6,142,3,3,3,820.2,790.3,837.3,704.2,674.3,116,116,116,0,0,0,0.141,0.139,0.147,704.2,674.3,721.3,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.348,0.331,0.357,0.271,0.251,0.283,0.012,0.011,0.012,0.878,0.828,0.907,0.038,0.036,0.04,21.94,21.84,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.33,46.65,49.29,47.34,45.71,48.2,0,0,0,0,0,0,0.789,0,0.07,0.14,0.86,0.14,48.1
539215200000,1987,2,1986,5,18,7,0.515,0.0702,0.445,24292.8,144.6,144.6,144.6,3,3,3,852.3,837.3,863.8,736.3,721.3,116,116,116,0,0,0,0.136,0.134,0.139,736.3,721.3,747.8,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.365,0.356,0.372,0.293,0.283,0.301,0.013,0.012,0.013,0.932,0.906,0.951,0.041,0.04,0.042,21.76,21.69,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.11,49.29,50.75,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.86,0.14,47.2
539820000000,1987,2,1986,5,19,7,0.536,0.0702,0.465,24798.6,155.8,155.8,147.6,4,3,3.2857142857142856,885.5,863.8,910,769.5,747.8,116,116,116,0,0,0,0.131,0.127,0.134,769.5,747.8,794,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.391,0.372,0.414,0.311,0.301,0.323,0.014,0.013,0.014,0.965,0.935,1,0.043,0.042,0.044,21.59,21.51,21.69,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,48.11,39.6,52.28,45.51,38.62,48.2,0,0,0,0,0,0,0.82,0,0.071,0.13,0.87,0.13,46.3
540424800000,1987,2,1986,5,20,7,0.561,0.0702,0.491,26706.6,161.1,161.1,159,4,4,4,928.4,910,941.1,812.4,794,116,116,116,0,0,0,0.125,0.123,0.127,812.4,794,825.1,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.431,0.414,0.442,0.332,0.323,0.338,0.015,0.014,0.015,0.98,0.948,1,0.044,0.042,0.045,21.41,21.33,21.51,0.954,0.953,0.954,0.977,0.976,0.979,0.932,0.93,0.933,40.66,39.91,41.17,39.74,38.95,40.29,0,0,0,0,0,0,0.883,0,0.07,0.13,0.88,0.12,47.6
541029600000,1987,2,1986,5,21,7,0.598,0.074,0.524,28162.5,172.7,172.7,167.6,4,4,4,989.4,953.8,1015,867.1,837.8,122.3,116,160,0,0,0,0.123,0.114,0.158,867.1,837.8,898.5,990,990,990,967.9,967.7,967.9,22.1,22.1,22.3,0.482,0.454,0.509,0.359,0.344,0.374,0.016,0.015,0.017,1.08,1.02,1.13,0.049,0.046,0.051,21.07,20.93,21.26,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,42.77,41.67,44.05,41.91,40.82,43.17,0,0,0,0,0,0,0.931,0,0.074,0.12,0.88,0.12,47.1
541634400000,1987,3,1986,6,22,7,0.665,0.0968,0.569,29803.9,188,188,177.4,4,4,4,1100,1035,1175,940.1,875.3,160,160,160,0,0,0,0.146,0.136,0.155,940.1,875.3,1015,990,990,990,968.2,968,968.5,21.8,21.5,22,0.56,0.498,0.642,0.398,0.363,0.458,0.018,0.016,0.021,1.22,1.1,1.38,0.056,0.05,0.064,20.57,20.17,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.26,42.8,47.96,44.35,41.95,47,0,0,0,0,0,0,0.986,0,0.096,0.15,0.86,0.14,44.8
542239200000,1987,3,1986,6,23,7,0.776,0.0968,0.652,32255.5,192.8,192.8,192,4,4,4,1282,1194,1419,1122,1034,160,160,160,43.57,0,159.2,0.125,0.113,0.134,1079,1034,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.753,0.669,0.833,0.6,0.5,0.648,0.028,0.023,0.031,1.65,1.46,1.78,0.078,0.068,0.086,19.56,19,20.03,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.34,48.51,50.31,48,47.54,48.2,0,0,0,0,0,0,1.07,0,0.124,0.12,0.84,0.16,41.6
542844000000,1987,3,1986,6,24,7,0.977,0.0968,0.665,30927.8,189.2,189.2,184.1,4,4,4,1616,1475,1761,1456,1315,160,160,160,355.6,215.3,501,0.0994,0.0909,0.108,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.895,0.856,0.917,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.8,1.86,0.092,0.088,0.095,18.3,17.81,18.79,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.96,45.66,48.26,46.02,44.74,47.29,0,0,0,0,0,0,1.02,0,0.312,0.099,0.68,0.32,31.7
543448800000,1987,3,1986,6,25,7,1.15,0.0968,0.665,29272.4,177.6,177.6,174.2,4,4,4,1896,1799,1974,1736,1639,160,160,160,636.1,539.2,714.1,0.0845,0.081,0.0889,1100,1100,1100,990,990,990,970.8,970.5,971,19.2,19,19.5,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.36,17.11,17.68,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.45,43.76,45.31,43.56,42.89,44.41,0,0,0,0,0,0,0.968,0,0.485,0.084,0.58,0.42,25.5
544053600000,1987,3,1986,6,26,7,1.24,0.11,0.665,28450.4,170.1,170.1,169.3,4,4,4,2051,2021,2073,1869,1861,182.1,160,191,769,760.8,781.9,0.0888,0.0788,0.093,1100,1100,1100,990,990,990,971.2,971.2,971.3,18.8,18.7,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.9,16.85,16.98,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.2,43.06,43.4,42.34,42.2,42.53,0,0,0,0,0,0,0.941,0,0.575,0.089,0.54,0.46,22.9
544658400000,1987,4,1986,7,27,7,1.22,0.104,0.665,28590.5,170.4,170.4,170.2,4,4,4,2018,2009,2030,1847,1818,171.6,123,191,746.8,717.7,785.7,0.085,0.0612,0.0951,1100,1100,1100,990,990,990,971.1,971.1,971.2,18.9,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.099,0.1,16.98,16.95,17,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.41,43.33,43.48,42.55,42.47,42.61,0,0,0,0,0,0,0.945,0,0.555,0.085,0.55,0.45,23.4
545263200000,1987,4,1986,7,28,7,1.15,0.0744,0.665,29232.9,175.9,175.9,174,4,4,4,1902,1847,1974,1779,1724,123,123,123,679.4,623.6,751.1,0.0647,0.0623,0.0666,1100,1100,1100,990,990,990,970.8,970.6,971,19.2,19,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.34,17.11,17.52,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.39,43.76,44.88,43.5,42.89,43.98,0,0,0,0,0,0,0.967,0,0.485,0.065,0.58,0.42,25.4
545868000000,1987,4,1986,7,29,7,1.08,0.0744,0.665,29881,178.9,178.9,177.9,4,4,4,1792,1761,1839,1669,1638,123,123,123,568.6,538,616,0.0687,0.0669,0.0698,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.922,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.7,17.55,17.8,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.37,44.95,45.65,44.47,44.05,44.74,0,0,0,0,0,0,0.988,0,0.415,0.069,0.62,0.38,27.7
546472800000,1987,4,1986,7,30,7,1.03,0.0866,0.665,30432.3,182.8,182.8,181.1,4,4,4,1698,1652,1744,1555,1482,143.1,123,170,455,381.7,521,0.0846,0.0705,0.103,1100,1100,1100,990,990,990,970.1,970,970.3,19.9,19.7,20,0.914,0.91,0.918,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.095,18.01,17.86,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.21,45.8,46.62,45.29,44.89,45.69,0,0,0,0,0,0,1.01,0,0.365,0.084,0.65,0.35,29.5
547077600000,1987,5,1986,8,31,7,0.962,0.103,0.665,31058,186.1,186.1,184.9,4,4,4,1591,1557,1634,1421,1387,170,170,170,321.1,287,363.7,0.107,0.104,0.109,1100,1100,1100,990,990,990,969.8,969.7,969.9,20.2,20.1,20.3,0.9,0.891,0.908,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.37,18.23,18.49,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.16,46.78,47.47,46.22,45.84,46.52,0,0,0,0,0,0,1.03,0,0.297,0.11,0.69,0.31,32.3
547682400000,1987,5,1986,8,32,7,0.9,0.103,0.665,31708.6,191.8,191.8,188.7,4,4,4,1487,1406,1557,1317,1236,170,170,170,217.4,135.7,287,0.114,0.109,0.121,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.859,0.824,0.891,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.77,1.84,0.088,0.085,0.09,18.75,18.49,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.15,47.47,48.94,47.19,46.52,47.96,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
548287200000,1987,5,1986,8,33,7,0.795,0.103,0.664,32390.4,192.8,192.8,192.8,4,4,4,1315,1250,1379,1145,1080,170,170,170,47.94,0,109,0.129,0.123,0.136,1097,1080,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.783,0.738,0.813,0.641,0.602,0.648,0.03,0.028,0.031,1.72,1.64,1.76,0.082,0.077,0.084,19.39,19.15,19.68,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.71,49.2,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.131,0.13,0.84,0.16,40.7
548892000000,1987,5,1986,8,34,7,0.721,0.103,0.618,31621.2,192.8,192.8,188.2,4,4,4,1193,1147,1241,1023,977.3,170,170,170,0,0,0,0.143,0.137,0.148,1023,977.3,1071,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.655,0.593,0.724,0.481,0.412,0.582,0.022,0.019,0.027,1.42,1.28,1.6,0.066,0.059,0.075,20.08,19.74,20.36,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,48.06,46.61,49.47,47.06,45.68,48.2,0,0,0,0,0,0,1.05,0,0.103,0.14,0.86,0.14,43.9
549496800000,1987,6,1986,9,35,7,0.627,0.0835,0.544,28874.3,184.8,184.8,171.9,4,4,4,1037,971,1123,898.7,833,138,138,138,0,0,0,0.133,0.123,0.142,898.7,833,985.2,990,990,990,968,967.8,968.3,22,21.7,22.2,0.517,0.457,0.596,0.374,0.342,0.416,0.017,0.015,0.019,1.14,1.02,1.29,0.052,0.046,0.059,20.85,20.43,21.19,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.936,43.85,41.29,47.15,42.97,40.42,46.2,0,0,0,0,0,0,0.955,0,0.083,0.13,0.87,0.13,46.1
550101600000,1987,6,1986,9,36,7,0.532,0.0835,0.448,24452.1,158.8,158.8,145.5,4,3,3.2857142857142856,879,790.3,953.8,741,652.3,138,138,138,0,0,0,0.158,0.145,0.175,741,652.3,815.8,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.38,0.322,0.441,0.293,0.237,0.334,0.013,0.01,0.015,0.922,0.794,1,0.041,0.035,0.045,21.66,21.29,22.14,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.27,39.6,51.79,44.79,38.61,48.2,0,0,0,0,0,0,0.809,0,0.084,0.16,0.84,0.16,46
550706400000,1987,6,1986,9,37,7,0.426,0.0835,0.343,19611.6,128.9,128.9,116.7,3,3,3,704.9,650.5,768.4,566.9,512.5,138,138,138,0,0,0,0.196,0.18,0.212,566.9,512.5,630.4,990,990,990,966.7,966.5,967,23.3,23,23.5,0.273,0.242,0.309,0.18,0.143,0.222,0.0077,0.0061,0.0096,0.65,0.559,0.758,0.028,0.024,0.033,22.63,22.27,22.94,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.919,0.936,39.89,36.41,43.85,38.91,35.32,42.97,0,0,0,0,0,0,0.649,0,0.083,0.2,0.81,0.19,46
551311200000,1987,6,1986,9,38,7,0.358,0.0835,0.275,15994.1,103.3,103.3,95.2,3,2,2.142857142857143,592,554.6,636.6,454,416.6,138,138,138,0,0,0,0.234,0.217,0.249,454,416.6,498.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.213,0.198,0.234,0.113,0.0957,0.134,0.0048,0.004,0.0057,0.559,0.517,0.619,0.024,0.022,0.026,23.18,23,23.39,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.74,35.5,51.96,45.14,34.43,48.2,0,0,0,0,0,0,0.529,0,0.083,0.23,0.77,0.23,44.7
551916000000,1987,6,1986,9,39,7,0.313,0.0727,0.241,14462.1,89.07,89.07,86.08,2,2,2,518.1,496.9,542.7,398,383.9,120.1,113,138,0,0,0,0.232,0.215,0.257,398,383.9,412.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.184,0.194,0.0868,0.0802,0.0935,0.0036,0.0033,0.0039,0.488,0.466,0.509,0.02,0.019,0.021,23.58,23.46,23.7,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,43.92,42.51,45.44,43.04,41.66,44.53,0,0,0,0,0,0,0.478,0,0.072,0.23,0.77,0.23,46.2
552520800000,1987,7,1986,10,40,7,0.287,0.0683,0.218,13149.4,82.41,82.41,78.27,2,2,2,474.1,456.4,492.5,361.1,343.4,113,113,113,0,0,0,0.239,0.229,0.248,361.1,343.4,379.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.176,0.17,0.183,0.0694,0.0611,0.0781,0.0029,0.0025,0.0032,0.432,0.406,0.46,0.018,0.017,0.019,23.83,23.72,23.94,0.95,0.947,0.952,0.976,0.972,0.98,0.927,0.921,0.933,40.09,38.2,42.05,39.13,37.13,41.21,0,0,0,0,0,0,0.435,0,0.069,0.24,0.76,0.24,45.8
553125600000,1987,7,1986,10,41,7,0.265,0.0683,0.197,11804.1,73.2,73.2,70.26,2,2,2,438.1,429.8,451.8,325.1,316.8,113,113,113,0,0,0,0.258,0.25,0.263,325.1,316.8,338.8,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.164,0.161,0.169,0.0524,0.0485,0.0589,0.0021,0.002,0.0024,0.378,0.366,0.399,0.015,0.015,0.016,24.05,23.97,24.1,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.915,0.919,36.21,35.31,37.69,35.13,34.25,36.6,0,0,0,0,0,0,0.39,0,0.068,0.26,0.74,0.26,44.5
553730400000,1987,7,1986,10,42,7,0.255,0.0683,0.186,11199.1,67.95,67.95,66.66,2,2,2,421,412.3,427.1,308,299.3,113,113,113,0,0,0,0.268,0.265,0.274,308,299.3,314.1,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.158,0.155,0.16,0.0444,0.0403,0.0473,0.0018,0.0016,0.0019,0.352,0.339,0.362,0.014,0.014,0.015,24.15,24.12,24.21,0.942,0.94,0.943,0.97,0.97,0.97,0.914,0.912,0.915,34.36,33.4,35.02,33.33,32.4,33.97,0,0,0,0,0,0,0.37,0,0.069,0.27,0.73,0.27,43.9
554335200000,1987,7,1986,10,43,7,0.24,0.0656,0.174,10475.2,63.6,63.6,62.35,2,2,2,396.1,389.6,406.7,287.6,281,108.4,97,113,0,0,0,0.274,0.249,0.287,287.6,281,293.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.15,0.148,0.153,0.0348,0.0316,0.0376,0.0014,0.0013,0.0015,0.321,0.312,0.331,0.013,0.013,0.013,24.3,24.24,24.32,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,32.14,31.38,32.78,31.18,30.44,31.8,0,0,0,0,0,0,0.346,0,0.066,0.27,0.72,0.28,43.6
554940000000,1987,8,1986,11,44,7,0.225,0.0587,0.167,10062.5,62.61,62.61,59.9,2,2,2,372.6,354,385.2,275.6,257,97,97,97,0,0,0,0.261,0.252,0.274,275.6,257,288.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.145,0.138,0.149,0.0291,0.0203,0.035,0.0012,0.00082,0.0014,0.302,0.274,0.321,0.012,0.011,0.013,24.43,24.35,24.56,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,30.87,28.81,32.27,29.95,27.94,31.31,0,0,0,0,0,0,0.333,0,0.058,0.26,0.74,0.26,44.7
