datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
682552800000,1991,8,1990,11,47,7,0.161,0.0587,0.102,6413.62,39.88,39.88,38.18,1,1,1,266.4,261.9,273.3,169.4,164.9,97,97,97,0,0,0,0.364,0.355,0.37,169.4,164.9,176.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.11,0.0102,0.00976,0.0107,0.0004,0.00039,0.00043,0.289,0.281,0.301,0.011,0.011,0.012,24.95,24.91,24.97,0.945,0.944,0.947,0.974,0.972,0.978,0.921,0.917,0.926,39.18,38.1,40.79,38.18,37.04,39.88,0,0,0,0,0,0,0.212,0,0.059,0.36,0.63,0.37,39.8
683157600000,1991,8,1990,11,48,7,0.155,0.0566,0.0989,6171.12,40.3,40.3,36.73,1,1,1,257,250.3,261.9,163.5,157.6,93.57,73,97,0,0,0,0.364,0.292,0.381,163.5,157.6,177.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.108,0.00964,0.00914,0.0108,0.00038,0.00036,0.00043,0.278,0.268,0.3,0.011,0.011,0.012,24.99,24.97,25.01,0.943,0.941,0.948,0.972,0.97,0.979,0.917,0.913,0.927,37.8,36.39,41.18,36.73,35.3,40.3,0,0,0,0,0,0,0.204,0,0.0561,0.37,0.64,0.36,39.8
683762400000,1991,9,1990,12,49,7,0.146,0.0442,0.102,6413.14,40.3,40.3,38.17,1,1,1,241.7,234.6,250.3,168.7,161.6,73,73,73,0,0,0,0.302,0.292,0.311,168.7,161.6,177.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0101,0.00949,0.0108,0.0004,0.00037,0.00043,0.285,0.272,0.3,0.011,0.011,0.012,25.06,25,25.12,0.945,0.942,0.948,0.974,0.971,0.979,0.92,0.915,0.927,39.18,37.53,41.18,38.17,36.43,40.3,0,0,0,0,0,0,0.212,0,0.044,0.3,0.7,0.3,43.9
684367200000,1991,9,1990,12,50,7,0.137,0.0442,0.0925,5785.11,35.7,35.7,34.44,1,1,1,226,220.7,231.5,153,147.7,73,73,73,0,0,0,0.323,0.315,0.331,153,147.7,158.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0972,0.101,0.00875,0.00831,0.00922,0.00034,0.00033,0.00036,0.257,0.247,0.267,0.01,0.0097,0.01,25.19,25.14,25.23,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.5,34.28,36.8,34.44,33.25,35.7,0,0,0,0,0,0,0.191,0,0.0445,0.32,0.68,0.32,42.2
684972000000,1991,9,1990,12,51,7,0.128,0.0442,0.0839,5241.47,32.34,32.34,31.2,1,1,1,211.8,208.1,216.8,138.8,135.1,73,73,73,0,0,0,0.345,0.337,0.351,138.8,135.1,143.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.094,0.0927,0.0958,0.00755,0.00723,0.00797,0.0003,0.00028,0.00031,0.231,0.225,0.24,0.0091,0.0088,0.0094,25.3,25.26,25.33,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.16,31.28,33.34,31.2,30.34,32.34,0,0,0,0,0,0,0.173,0,0.0441,0.35,0.66,0.34,40.9
685576800000,1991,9,1990,12,52,7,0.124,0.0442,0.0796,4965.3,30.34,30.34,29.56,1,1,1,204.6,203.5,208.1,131.6,130.5,73,73,73,0,0,0,0.357,0.351,0.359,131.6,130.5,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0911,0.0927,0.00694,0.00684,0.00723,0.00027,0.00027,0.00028,0.219,0.217,0.225,0.0085,0.0085,0.0088,25.35,25.33,25.36,0.931,0.931,0.933,0.97,0.97,0.97,0.903,0.903,0.905,30.47,30.21,31.28,29.56,29.31,30.34,0,0,0,0,0,0,0.164,0,0.0444,0.36,0.64,0.36,40
686181600000,1991,9,1990,12,53,7,0.122,0.0364,0.0855,5356.81,32.37,32.37,31.89,1,1,1,201.5,199.9,203.5,141.4,130.5,60.14,58,73,0,0,0,0.298,0.288,0.359,141.4,130.5,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0911,0.0943,0.00777,0.00684,0.00794,0.0003,0.00027,0.00031,0.235,0.217,0.238,0.0092,0.0085,0.0093,25.36,25.35,25.36,0.935,0.931,0.936,0.97,0.97,0.97,0.907,0.903,0.908,32.87,30.21,33.38,31.89,29.31,32.37,0,0,0,0,0,0,0.177,0,0.0365,0.3,0.7,0.3,43.9
686786400000,1991,10,1991,1,1,7,0.12,0.0351,0.0847,5306.09,32.02,32.02,31.58,1,1,1,198.1,196.6,199.9,140.1,138.6,58,58,58,0,0,0,0.293,0.29,0.295,140.1,138.6,141.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0926,0.0937,0.00766,0.00753,0.00781,0.0003,0.00029,0.00031,0.232,0.23,0.236,0.0091,0.009,0.0092,25.36,25.36,25.36,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.56,32.2,33.01,31.58,31.23,32.02,0,0,0,0,0,0,0.175,0,0.0353,0.29,0.71,0.29,44.2
687391200000,1991,10,1991,1,2,7,0.118,0.0351,0.0833,5208.4,31.23,31.23,31,1,1,1,195.7,195.3,196.6,137.7,137.3,58,58,58,0,0,0,0.296,0.295,0.297,137.7,137.3,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0921,0.0926,0.00745,0.00742,0.00753,0.00029,0.00029,0.00029,0.228,0.227,0.23,0.0089,0.0089,0.009,25.36,25.36,25.36,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,31.96,31.87,32.2,31,30.91,31.23,0,0,0,0,0,0,0.172,0,0.0347,0.3,0.71,0.29,44.1
687996000000,1991,10,1991,1,3,7,0.125,0.0351,0.0899,5639.42,35.03,35.03,33.57,1,1,1,206.7,196.6,213,148.7,138.6,58,58,58,0,0,0,0.281,0.272,0.295,148.7,138.6,155,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0926,0.0984,0.00839,0.00753,0.00893,0.00033,0.00029,0.00035,0.248,0.23,0.259,0.0097,0.009,0.01,25.31,25.26,25.36,0.938,0.934,0.94,0.97,0.97,0.97,0.91,0.906,0.912,34.61,32.2,36.11,33.57,31.23,35.03,0,0,0,0,0,0,0.186,0,0.0351,0.28,0.72,0.28,45.1
688600800000,1991,10,1991,1,4,7,0.135,0.0395,0.0956,6000.3,38.09,38.09,35.72,1,1,1,223.4,213,228.3,158.1,153.3,65.29,58,75,0,0,0,0.292,0.257,0.328,158.1,153.3,167.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0984,0.103,0.00919,0.00878,0.01,0.00036,0.00035,0.00039,0.265,0.257,0.282,0.01,0.01,0.011,25.19,25.16,25.26,0.941,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.92,36.78,35.58,39.11,35.72,34.51,38.09,0,0,0,0,0,0,0.198,0,0.0394,0.29,0.71,0.29,44.4
689205600000,1991,11,1991,2,5,7,0.141,0.0454,0.0954,5969.51,38.85,38.85,35.53,1,1,1,232.7,228.7,246.5,157.7,153.7,75,75,75,0,0,0,0.323,0.304,0.328,157.7,153.7,171.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0989,0.105,0.00916,0.00881,0.0103,0.00036,0.00035,0.00041,0.265,0.258,0.29,0.01,0.01,0.011,25.14,25.03,25.17,0.941,0.94,0.946,0.971,0.97,0.976,0.914,0.912,0.923,36.6,35.66,39.82,35.53,34.59,38.85,0,0,0,0,0,0,0.197,0,0.0456,0.32,0.68,0.32,42.3
689810400000,1991,11,1991,2,6,7,0.156,0.0454,0.111,7016.44,43.52,43.52,41.76,1,1,1,258.5,246.5,266,183.5,171.5,75,75,75,0,0,0,0.29,0.282,0.304,183.5,171.5,191,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.112,0.0113,0.0103,0.012,0.00045,0.00041,0.00047,0.311,0.29,0.324,0.012,0.011,0.013,24.96,24.91,25.03,0.95,0.946,0.952,0.979,0.976,0.98,0.93,0.923,0.933,42.64,39.82,44.41,41.76,38.85,43.52,0,0,0,0,0,0,0.232,0,0.045,0.29,0.71,0.29,45
690415200000,1991,11,1991,2,7,7,0.163,0.0454,0.118,7445.85,47.08,47.08,44.32,1,1,1,269.4,266,281.5,194.4,191,75,75,75,0,0,0,0.278,0.266,0.282,194.4,191,206.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.118,0.0123,0.012,0.0133,0.00049,0.00047,0.00053,0.331,0.324,0.352,0.013,0.013,0.014,24.89,24.82,24.91,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.937,45.23,44.41,48.04,44.32,43.52,47.08,0,0,0,0,0,0,0.246,0,0.045,0.28,0.72,0.28,45.7
691020000000,1991,11,1991,2,8,7,0.182,0.0462,0.136,8235.71,50.36,50.36,49.02,2,1,1.4285714285714286,300.7,287.1,310.1,224.3,212.1,76.43,75,85,0,0,0,0.254,0.245,0.274,224.3,212.1,230.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.126,0.0148,0.0138,0.0154,0.00059,0.00055,0.00061,0.318,0.236,0.386,0.013,0.0094,0.015,24.78,24.66,24.85,0.943,0.922,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.31,25.58,52.22,38.28,24.82,48.2,0,0,0,0,0,0,0.272,0,0.046,0.25,0.75,0.25,45.3
691624800000,1991,12,1991,3,9,7,0.193,0.0514,0.142,8544.16,53.56,53.56,50.86,2,1,1.7142857142857142,319,305.9,330.7,234,220.9,85,85,85,0,0,0,0.267,0.257,0.278,234,220.9,245.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.128,0.124,0.132,0.0156,0.0145,0.0166,0.00063,0.00058,0.00067,0.287,0.238,0.386,0.011,0.0095,0.015,24.72,24.66,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.9,25.63,52.22,32.31,24.86,48.2,0,0,0,0,0,0,0.283,0,0.051,0.27,0.74,0.26,44.3
692229600000,1991,12,1991,3,10,7,0.274,0.0514,0.223,13074.9,101.7,101.7,77.83,3,2,2.142857142857143,453.7,330.7,570.2,368.7,245.7,85,85,85,0,0,0,0.196,0.149,0.257,368.7,245.7,485.2,990,990,990,965.6,965.1,966.2,24.4,23.8,24.9,0.176,0.132,0.219,0.0733,0.0166,0.128,0.003,0.00067,0.0054,0.425,0.257,0.602,0.018,0.01,0.025,23.94,23.27,24.69,0.944,0.928,0.957,0.973,0.97,0.98,0.918,0.9,0.937,38.18,27.61,51.99,36.49,26.78,48.2,0,0,0,0,0,0,0.432,0,0.051,0.19,0.81,0.19,47.7
692834400000,1991,12,1991,3,11,7,0.323,0.0533,0.27,15911.2,96.4,96.4,94.71,2,2,2,534.4,512.2,548.2,446.2,416.2,88.14,85,96,0,0,0,0.165,0.155,0.187,446.2,416.2,463.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.194,0.209,0.11,0.0954,0.118,0.0046,0.004,0.0049,0.557,0.513,0.582,0.023,0.021,0.024,23.44,23.35,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.08,46.01,50.77,47.35,45.09,48.2,0,0,0,0,0,0,0.526,0,0.053,0.17,0.84,0.16,49.3
693439200000,1991,12,1991,3,12,7,0.293,0.0581,0.235,14188.8,88.3,88.3,84.46,2,2,2,484.1,474.7,502.8,388.1,378.7,96,96,96,0,0,0,0.198,0.191,0.202,388.1,378.7,406.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.184,0.181,0.191,0.0822,0.0777,0.091,0.0034,0.0032,0.0038,0.471,0.457,0.499,0.019,0.019,0.021,23.75,23.64,23.81,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,43.09,42.09,45.05,42.23,41.25,44.15,0,0,0,0,0,0,0.469,0,0.058,0.2,0.8,0.2,48.4
694044000000,1991,12,1991,3,13,7,0.294,0.0602,0.234,14117.1,86,86,84.03,2,2,2,485.9,474.7,496.9,386.3,378.7,99.57,96,101,0,0,0,0.205,0.201,0.21,386.3,378.7,395.9,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.181,0.187,0.0813,0.0777,0.0859,0.0034,0.0032,0.0036,0.468,0.457,0.482,0.019,0.019,0.02,23.75,23.68,23.81,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,42.87,42.09,43.88,42.02,41.25,43,0,0,0,0,0,0,0.467,0,0.06,0.2,0.8,0.2,48
694648800000,1992,1,1991,4,14,7,0.312,0.0564,0.255,15238.9,96.4,96.4,90.71,2,2,2,515.2,502.8,536.9,421.9,401.8,93.29,74,101,0,0,0,0.182,0.138,0.201,421.9,401.8,462.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.189,0.208,0.0981,0.0886,0.117,0.0041,0.0037,0.0049,0.521,0.491,0.581,0.022,0.02,0.024,23.56,23.4,23.65,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.6,44.49,50.84,45.35,43.61,48.2,0,0,0,0,0,0,0.504,0,0.057,0.18,0.82,0.18,48.8
695253600000,1992,1,1991,4,15,7,0.343,0.0448,0.298,17269,107.6,107.6,102.8,3,2,2.857142857142857,567.1,554.6,588.3,493.1,480.6,74,74,74,0,0,0,0.131,0.126,0.133,493.1,480.6,514.3,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.222,0.215,0.234,0.132,0.126,0.145,0.0055,0.0053,0.0061,0.534,0.51,0.608,0.022,0.021,0.025,23.31,23.2,23.36,0.947,0.945,0.956,0.971,0.97,0.98,0.92,0.917,0.937,38.09,35.18,52.48,36.56,34.12,48.2,0,0,0,0,0,0,0.571,0,0.045,0.13,0.87,0.13,50.3
695858400000,1992,1,1991,4,16,7,0.365,0.0448,0.321,18614,114,114,110.8,3,3,3,604.2,593.1,619.8,530.2,519.1,74,74,74,0,0,0,0.123,0.119,0.125,530.2,519.1,545.8,990,990,990,966.3,966.3,966.4,23.7,23.6,23.7,0.243,0.237,0.252,0.155,0.148,0.166,0.0066,0.0062,0.007,0.579,0.561,0.606,0.024,0.024,0.026,23.1,23.02,23.17,0.949,0.948,0.95,0.972,0.97,0.974,0.922,0.92,0.926,38.01,37.28,39.03,36.93,36.17,38.01,0,0,0,0,0,0,0.616,0,0.044,0.12,0.88,0.12,51
696463200000,1992,1,1991,4,17,7,0.384,0.0468,0.337,19562.5,117.5,117.5,116.4,3,3,3,635.3,629.7,643.9,557.9,550.6,77.43,74,86,0,0,0,0.122,0.116,0.135,557.9,550.6,562.6,990,990,990,966.4,966.4,966.5,23.6,23.5,23.6,0.259,0.256,0.262,0.174,0.169,0.177,0.0074,0.0072,0.0075,0.626,0.615,0.634,0.027,0.026,0.027,22.93,22.9,22.96,0.951,0.951,0.952,0.976,0.974,0.976,0.928,0.926,0.929,39.79,39.25,40.12,38.81,38.25,39.16,0,0,0,0,0,0,0.647,0,0.047,0.12,0.88,0.12,50.9
697068000000,1992,2,1991,5,18,7,0.397,0.052,0.345,19963,121.1,121.1,118.8,3,3,3,656.5,648.5,667.6,570.5,562.5,86,86,86,0,0,0,0.131,0.129,0.133,570.5,562.5,581.6,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.263,0.274,0.182,0.177,0.19,0.0078,0.0075,0.0081,0.648,0.635,0.667,0.028,0.027,0.028,22.83,22.76,22.87,0.952,0.952,0.953,0.977,0.976,0.979,0.931,0.929,0.933,40.53,40.02,41.25,39.61,39.06,40.37,0,0,0,0,0,0,0.66,0,0.052,0.13,0.87,0.13,50.3
697672800000,1992,2,1991,5,19,7,0.415,0.052,0.363,20956.2,125.5,125.5,124.7,3,3,3,686.3,674.1,690.2,600.3,588.1,86,86,86,0,0,0,0.125,0.125,0.128,600.3,588.1,604.2,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.284,0.277,0.286,0.202,0.194,0.205,0.0086,0.0083,0.0088,0.699,0.678,0.705,0.03,0.029,0.03,22.66,22.63,22.73,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,42.43,41.66,42.68,41.58,40.81,41.82,0,0,0,0,0,0,0.693,0,0.052,0.13,0.87,0.13,50.5
698277600000,1992,2,1991,5,20,7,0.436,0.0481,0.387,22204.6,136.6,136.6,132.2,3,3,3,720.3,704.7,735.5,640.7,618.7,79.57,71,86,0,0,0,0.111,0.0965,0.122,640.7,618.7,664.5,990,990,990,966.8,966.7,966.8,23.2,23.2,23.3,0.307,0.295,0.319,0.229,0.214,0.245,0.0099,0.0092,0.011,0.766,0.73,0.806,0.033,0.031,0.035,22.45,22.35,22.55,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.96,43.57,46.46,44.06,42.69,45.53,0,0,0,0,0,0,0.734,0,0.049,0.11,0.89,0.11,50.9
698882400000,1992,2,1991,5,21,7,0.456,0.0443,0.411,23396.1,141.4,141.4,139.3,3,3,3,753.6,741,768.4,680.3,670,73.29,71,87,0,0,0,0.0972,0.0929,0.113,680.3,670,693,990,990,990,966.9,966.9,967,23.1,23,23.1,0.329,0.323,0.336,0.255,0.249,0.264,0.011,0.011,0.011,0.833,0.815,0.854,0.036,0.035,0.037,22.25,22.19,22.32,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.37,46.79,48.11,46.42,45.85,47.15,0,0,0,0,0,0,0.774,0,0.045,0.097,0.9,0.1,51.3
699487200000,1992,3,1991,6,22,7,0.48,0.0526,0.428,23883.8,144.6,144.6,142.2,3,3,3,794.2,772.5,837.3,707.2,685.5,87,87,87,0,0,0,0.11,0.104,0.113,707.2,685.5,750.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.334,0.371,0.273,0.259,0.302,0.012,0.011,0.013,0.88,0.844,0.953,0.038,0.037,0.042,22.04,21.8,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.76,47.54,51.16,47.39,46.59,48.2,0,0,0,0,0,0,0.79,0,0.052,0.11,0.89,0.11,49.8
700092000000,1992,3,1991,6,23,7,0.535,0.0617,0.473,25545,157.4,157.4,152.1,4,3,3.7142857142857144,883.9,863.8,910,781.9,763.9,102,87,108,0,0,0,0.115,0.0998,0.124,781.9,763.9,802,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.403,0.388,0.423,0.317,0.309,0.327,0.014,0.014,0.015,0.951,0.914,1,0.042,0.04,0.044,21.61,21.5,21.73,0.954,0.952,0.956,0.977,0.975,0.98,0.932,0.928,0.937,43.23,39.42,52.29,41.46,38.43,48.2,0,0,0,0,0,0,0.845,0,0.062,0.12,0.88,0.12,47.7
700696800000,1992,3,1991,6,24,7,0.548,0.0617,0.487,26563.1,159,159,158.1,4,4,4,906.7,893,919.2,804.7,794.5,102,87,108,0,0,0,0.112,0.0974,0.12,804.7,794.5,811.2,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.424,0.416,0.431,0.328,0.324,0.332,0.015,0.014,0.015,0.966,0.95,0.979,0.043,0.042,0.044,21.51,21.44,21.56,0.954,0.953,0.954,0.977,0.976,0.977,0.932,0.93,0.932,40.46,39.99,40.67,39.53,39.03,39.76,0,0,0,0,0,0,0.878,0,0.061,0.11,0.89,0.11,48.5
701301600000,1992,3,1991,6,25,7,0.54,0.0526,0.487,26689.6,158.9,158.9,158.9,4,4,4,893,893,893,806,806,87,87,87,0,0,0,0.0974,0.0974,0.0974,806,806,806,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.421,0.421,0.421,0.329,0.329,0.329,0.015,0.015,0.015,0.965,0.965,0.965,0.043,0.043,0.043,21.56,21.56,21.56,0.954,0.954,0.954,0.977,0.977,0.977,0.932,0.932,0.932,40.64,40.64,40.64,39.72,39.72,39.72,0,0,0,0,0,0,0.883,0,0.053,0.097,0.9,0.1,49.4
701906400000,1992,3,1991,6,26,7,0.538,0.0591,0.479,26191.6,158.9,158.9,155.9,4,4,4,889,883.7,893,791.3,781.7,97.71,87,102,0,0,0,0.11,0.0974,0.115,791.3,781.7,806,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.412,0.404,0.421,0.322,0.317,0.329,0.014,0.014,0.015,0.943,0.928,0.965,0.042,0.041,0.043,21.6,21.56,21.64,0.953,0.953,0.954,0.976,0.975,0.977,0.93,0.929,0.932,39.94,39.5,40.64,38.98,38.52,39.72,0,0,0,0,0,0,0.866,0,0.059,0.11,0.89,0.11,48.7
702511200000,1992,4,1991,7,27,7,0.527,0.0617,0.465,24907.9,153.1,153.1,148.3,4,3,3.4285714285714284,871.6,858,878.6,769.6,756,102,102,102,0,0,0,0.117,0.116,0.119,769.6,756,776.6,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.393,0.381,0.4,0.311,0.305,0.315,0.014,0.013,0.014,0.955,0.919,0.99,0.042,0.041,0.044,21.66,21.62,21.7,0.955,0.952,0.957,0.978,0.974,0.98,0.933,0.928,0.938,46.41,39.29,52.04,43.95,38.29,48.2,0,0,0,0,0,0,0.824,0,0.062,0.12,0.88,0.12,47.3
703116000000,1992,4,1991,7,28,7,0.519,0.0617,0.457,24292.8,144.6,144.6,144.6,3,3,3,857.9,851.4,863.8,755.9,749.4,102,102,102,0,0,0,0.119,0.118,0.12,755.9,749.4,761.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.381,0.375,0.386,0.305,0.302,0.308,0.013,0.013,0.014,0.967,0.956,0.977,0.043,0.042,0.043,21.7,21.67,21.74,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,51.3,50.96,51.62,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,46.8
703720800000,1992,4,1991,7,29,7,0.515,0.0617,0.453,24292.8,144.6,144.6,144.6,3,3,3,851.4,851.4,851.4,749.4,749.4,102,102,102,0,0,0,0.12,0.12,0.12,749.4,749.4,749.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.375,0.375,0.375,0.302,0.302,0.302,0.013,0.013,0.013,0.956,0.956,0.956,0.042,0.042,0.042,21.74,21.74,21.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.96,50.96,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,47.2
704325600000,1992,4,1991,7,30,7,0.513,0.0677,0.446,24290.6,144.6,144.6,144.6,3,3,3,849,845.8,851.4,737.1,720.8,111.9,102,125,0,0,0,0.132,0.12,0.148,737.1,720.8,749.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.367,0.358,0.375,0.293,0.282,0.302,0.013,0.012,0.013,0.935,0.907,0.956,0.041,0.04,0.042,21.77,21.74,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.19,49.17,50.96,48.2,48.19,48.2,0,0,0,0,0,0,0.803,0,0.067,0.13,0.87,0.13,47.4
704930400000,1992,5,1991,8,31,7,0.512,0.0756,0.437,24289.1,144.6,144.6,144.6,3,3,3,847.4,845.8,851.4,722.4,720.8,125,125,125,0,0,0,0.148,0.147,0.148,722.4,720.8,726.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.359,0.358,0.361,0.284,0.282,0.286,0.012,0.012,0.013,0.91,0.907,0.916,0.04,0.04,0.04,21.8,21.78,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.26,49.17,49.48,48.19,48.19,48.2,0,0,0,0,0,0,0.803,0,0.075,0.15,0.85,0.15,47.4
705535200000,1992,5,1991,8,32,7,0.503,0.0756,0.428,23921.2,144.6,144.6,142.4,3,3,3,832.4,817.2,845.8,707.4,692.2,125,125,125,0,0,0,0.15,0.148,0.153,707.4,692.2,720.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.358,0.274,0.263,0.282,0.012,0.012,0.012,0.885,0.859,0.907,0.039,0.038,0.04,21.89,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.43,47.58,49.17,47.46,46.63,48.19,0,0,0,0,0,0,0.791,0,0.075,0.15,0.85,0.15,47.6
706140000000,1992,5,1991,8,33,7,0.473,0.0756,0.398,22503.3,139.9,139.9,133.9,3,3,3,782.5,745.4,817.2,657.5,620.4,125,125,125,0,0,0,0.16,0.153,0.168,657.5,620.4,692.2,990,990,990,967,966.9,967.2,23,22.8,23.1,0.322,0.301,0.341,0.24,0.215,0.263,0.01,0.0093,0.012,0.8,0.738,0.859,0.035,0.032,0.038,22.17,21.97,22.38,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.56,43.35,47.58,44.65,42.49,46.63,0,0,0,0,0,0,0.744,0,0.075,0.16,0.84,0.16,47.6
706744800000,1992,5,1991,8,34,7,0.409,0.0756,0.333,19143.5,125.7,125.7,113.9,3,3,3,676.2,636.6,735.5,551.2,511.6,125,125,125,0,0,0,0.185,0.17,0.196,551.2,511.6,610.5,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.261,0.239,0.295,0.169,0.143,0.209,0.0072,0.0061,0.009,0.621,0.554,0.721,0.027,0.024,0.031,22.77,22.44,23,0.951,0.947,0.955,0.974,0.97,0.98,0.926,0.919,0.936,38.99,36.44,42.75,37.98,35.35,41.89,0,0,0,0,0,0,0.633,0,0.076,0.18,0.81,0.19,46.8
707349600000,1992,6,1991,9,35,7,0.333,0.0593,0.274,16067.3,104.6,104.6,95.64,3,2,2.142857142857143,551.4,507,599.5,453.4,409,98,98,98,0,0,0,0.178,0.163,0.193,453.4,409,501.5,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.209,0.192,0.231,0.113,0.0921,0.136,0.0047,0.0038,0.0057,0.554,0.503,0.608,0.023,0.021,0.026,23.36,23.17,23.62,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.03,35.94,52.01,45.33,34.86,48.2,0,0,0,0,0,0,0.531,0,0.059,0.18,0.82,0.18,48.3
707954400000,1992,6,1991,9,36,7,0.288,0.0593,0.228,13788,86.67,86.67,82.07,2,2,2,475.4,451.8,496.9,377.4,353.8,98,98,98,0,0,0,0.206,0.197,0.217,377.4,353.8,398.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.173,0.189,0.0771,0.066,0.0873,0.0032,0.0027,0.0036,0.455,0.42,0.488,0.019,0.017,0.02,23.81,23.68,23.95,0.952,0.949,0.955,0.978,0.975,0.98,0.932,0.925,0.936,41.93,39.42,44.22,41.04,38.42,43.34,0,0,0,0,0,0,0.456,0,0.06,0.21,0.79,0.21,47.9
708559200000,1992,6,1991,9,37,7,0.261,0.0593,0.202,12140.7,75.67,75.67,72.27,2,2,2,431.3,412.3,446.6,333.3,314.3,98,98,98,0,0,0,0.227,0.219,0.238,333.3,314.3,348.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.166,0.159,0.171,0.0563,0.0473,0.0635,0.0023,0.0019,0.0026,0.389,0.361,0.412,0.016,0.015,0.017,24.07,23.98,24.18,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.914,0.923,37.21,35.13,38.86,36.13,34.08,37.83,0,0,0,0,0,0,0.401,0,0.059,0.23,0.77,0.23,46.5
709164000000,1992,6,1991,9,38,7,0.239,0.0593,0.179,10810.7,68.16,68.16,64.35,2,2,2,394.4,379,412.3,296.4,281,98,98,98,0,0,0,0.249,0.238,0.259,296.4,281,314.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.152,0.147,0.159,0.0389,0.0316,0.0473,0.0016,0.0013,0.0019,0.334,0.311,0.361,0.014,0.013,0.015,24.3,24.18,24.39,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,33.17,31.47,35.13,32.17,30.52,34.08,0,0,0,0,0,0,0.357,0,0.06,0.25,0.75,0.25,45.2
709768800000,1992,6,1991,9,39,7,0.22,0.0554,0.165,9945.07,60.79,60.79,59.2,2,2,2,363.6,351.7,375.1,272.1,262.7,91.57,89,98,0,0,0,0.252,0.242,0.266,272.1,262.7,279.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.146,0.0274,0.023,0.0308,0.0011,0.00093,0.0012,0.297,0.283,0.308,0.012,0.011,0.012,24.48,24.42,24.56,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.51,29.49,31.34,29.6,28.6,30.4,0,0,0,0,0,0,0.329,0,0.055,0.25,0.75,0.25,45.2
710373600000,1992,7,1991,10,40,7,0.207,0.0538,0.153,9252.26,57.2,57.2,55.07,2,2,2,341.9,334.4,351.7,252.9,245.4,89,89,89,0,0,0,0.26,0.253,0.266,252.9,245.4,262.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.136,0.134,0.14,0.0188,0.0166,0.023,0.00076,0.00067,0.00093,0.268,0.259,0.283,0.011,0.01,0.011,24.62,24.56,24.67,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,28.39,27.55,29.49,27.54,26.72,28.6,0,0,0,0,0,0,0.306,0,0.054,0.26,0.74,0.26,44.7
710978400000,1992,7,1991,10,41,7,0.196,0.0538,0.143,8619.49,53.44,53.44,51.31,2,2,2,324.8,317.9,334.4,235.8,228.9,89,89,89,0,0,0,0.274,0.266,0.28,235.8,228.9,245.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.128,0.134,0.0158,0.0152,0.0166,0.00063,0.00061,0.00067,0.248,0.24,0.259,0.0099,0.0096,0.01,24.73,24.67,24.77,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.9,26.45,25.66,27.55,25.65,24.89,26.72,0,0,0,0,0,0,0.285,0,0.053,0.27,0.73,0.27,44
711583200000,1992,7,1991,10,42,7,0.186,0.0538,0.132,8124.12,49.77,49.77,48.36,2,1,1.1428571428571428,307.8,298.8,317.9,218.8,209.8,89,89,89,0,0,0,0.289,0.28,0.298,218.8,209.8,228.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.124,0.121,0.128,0.0144,0.0136,0.0152,0.00057,0.00054,0.00061,0.355,0.24,0.387,0.014,0.0096,0.015,24.71,24.65,24.77,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.84,25.66,52.05,44.8,24.89,48.2,0,0,0,0,0,0,0.269,0,0.054,0.29,0.71,0.29,43.7
712188000000,1992,7,1991,10,43,7,0.17,0.0518,0.119,7499.69,46.78,46.78,44.64,1,1,1,281.7,273.3,294.6,196.2,184.3,85.57,77,89,0,0,0,0.304,0.279,0.326,196.2,184.3,205.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.112,0.12,0.0124,0.0114,0.0132,0.00049,0.00045,0.00053,0.336,0.315,0.353,0.013,0.012,0.014,24.84,24.77,24.89,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.55,42.73,47.73,44.64,41.88,46.78,0,0,0,0,0,0,0.248,0,0.051,0.3,0.7,0.3,44.1
712792800000,1992,8,1991,11,44,7,0.163,0.0466,0.117,7387.57,44.74,44.74,43.97,1,1,1,270,261.9,273.3,193,184.9,77,77,77,0,0,0,0.285,0.282,0.294,193,184.9,196.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.115,0.0122,0.0115,0.0124,0.00048,0.00045,0.00049,0.329,0.315,0.335,0.013,0.012,0.013,24.89,24.87,24.94,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.934,44.87,42.95,45.65,43.97,42.09,44.74,0,0,0,0,0,0,0.244,0,0.046,0.29,0.72,0.28,45.3
713397600000,1992,8,1991,11,45,7,0.156,0.0466,0.11,6945.61,42.09,42.09,41.34,1,1,1,258.7,254.6,261.9,181.7,177.6,77,77,77,0,0,0,0.298,0.294,0.302,181.7,177.6,184.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.109,0.111,0.0112,0.0108,0.0115,0.00044,0.00043,0.00045,0.309,0.302,0.315,0.012,0.012,0.012,24.96,24.94,24.98,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.927,0.931,42.2,41.23,42.95,41.34,40.35,42.09,0,0,0,0,0,0,0.23,0,0.046,0.3,0.71,0.29,44.5
714002400000,1992,8,1991,11,46,7,0.149,0.0466,0.103,6467.16,40.35,40.35,38.49,1,1,1,247.2,239.5,254.6,170.2,162.5,77,77,77,0,0,0,0.312,0.302,0.321,170.2,162.5,177.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.0102,0.00957,0.0108,0.0004,0.00038,0.00043,0.289,0.275,0.302,0.011,0.011,0.012,25.03,24.98,25.09,0.945,0.943,0.948,0.975,0.971,0.979,0.922,0.916,0.927,39.48,37.7,41.23,38.49,36.61,40.35,0,0,0,0,0,0,0.214,0,0.046,0.31,0.69,0.31,43.4
714607200000,1992,8,1991,11,47,7,0.14,0.0466,0.0936,5848.69,35.82,35.82,34.81,1,1,1,231.8,228.3,236.2,154.8,151.3,77,77,77,0,0,0,0.332,0.326,0.337,154.8,151.3,159.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.102,0.0089,0.00861,0.00928,0.00035,0.00034,0.00037,0.261,0.255,0.269,0.01,0.01,0.011,25.15,25.11,25.17,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.89,35.09,36.92,34.81,34.04,35.82,0,0,0,0,0,0,0.193,0,0.0464,0.33,0.67,0.33,41.8
715212000000,1992,8,1991,11,48,7,0.131,0.0362,0.0951,5971.2,37.74,37.74,35.54,1,1,1,217.1,208.1,225.8,157.2,148.8,59.86,57,77,0,0,0,0.275,0.255,0.341,157.2,148.8,166.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0977,0.103,0.00911,0.0084,0.00989,0.00036,0.00033,0.00039,0.264,0.25,0.28,0.01,0.0098,0.011,25.23,25.18,25.3,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.919,36.61,34.5,38.77,35.54,33.47,37.74,0,0,0,0,0,0,0.197,0,0.0359,0.28,0.73,0.27,45.6
715816800000,1992,9,1991,12,49,7,0.124,0.0345,0.0895,5618.09,34.13,34.13,33.44,1,1,1,205,203.8,208.1,148,146.8,57,57,57,0,0,0,0.278,0.274,0.28,148,146.8,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0962,0.0977,0.00833,0.00823,0.00859,0.00033,0.00032,0.00034,0.247,0.245,0.253,0.0097,0.0096,0.0099,25.32,25.3,25.33,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,34.48,34.18,35.19,33.44,33.16,34.13,0,0,0,0,0,0,0.186,0,0.0345,0.28,0.72,0.28,45.3
716421600000,1992,9,1991,12,50,7,0.121,0.0345,0.0863,5406.47,33.09,33.09,32.18,1,1,1,199.6,196.6,203.5,142.6,139.6,57,57,57,0,0,0,0.286,0.28,0.29,142.6,139.6,146.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0936,0.0961,0.00787,0.00762,0.0082,0.00031,0.0003,0.00032,0.238,0.232,0.245,0.0093,0.0091,0.0096,25.35,25.33,25.36,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,33.18,32.44,34.11,32.18,31.47,33.09,0,0,0,0,0,0,0.179,0,0.0347,0.29,0.71,0.29,44.7
717026400000,1992,9,1991,12,51,7,0.112,0.0345,0.0779,4850.29,31.15,31.15,28.87,1,1,1,185.7,176.4,195.3,128.7,119.4,57,57,57,0,0,0,0.307,0.292,0.323,128.7,119.4,138.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0865,0.0932,0.00669,0.0059,0.0075,0.00026,0.00023,0.00029,0.213,0.196,0.23,0.0083,0.0077,0.009,25.36,25.36,25.36,0.929,0.924,0.934,0.97,0.97,0.97,0.902,0.897,0.906,29.76,27.45,32.11,28.87,26.63,31.15,0,0,0,0,0,0,0.16,0,0.0341,0.31,0.7,0.3,43.3
717631200000,1992,9,1991,12,52,7,0.104,0.0289,0.075,4655.75,29.78,29.78,27.71,1,1,1,171.9,170.2,173.7,124,115.6,47.86,41,57,0,0,0,0.278,0.236,0.33,124,115.6,132.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0851,0.0894,0.00629,0.00558,0.00703,0.00025,0.00022,0.00028,0.203,0.189,0.218,0.008,0.0074,0.0085,25.34,25.33,25.36,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.57,26.5,30.71,27.71,25.7,29.78,0,0,0,0,0,0,0.154,0,0.029,0.28,0.72,0.28,44.8
718236000000,1992,10,1992,1,1,7,0.103,0.0248,0.0778,4840.9,28.95,28.95,28.81,1,1,1,169.6,166.3,170.2,128.6,125.3,41,41,41,0,0,0,0.242,0.241,0.247,128.6,125.3,129.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.088,0.0868,0.0882,0.00668,0.0064,0.00673,0.00026,0.00025,0.00026,0.211,0.205,0.212,0.0083,0.008,0.0083,25.33,25.33,25.33,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,29.71,28.9,29.84,28.81,28.03,28.95,0,0,0,0,0,0,0.16,0,0.0252,0.24,0.76,0.24,47
718840800000,1992,10,1992,1,2,7,0.0995,0.0248,0.0747,4633.6,27.69,27.69,27.58,1,1,1,164.4,163.3,164.9,123.4,122.3,41,41,41,0,0,0,0.249,0.249,0.251,123.4,122.3,123.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0858,0.0863,0.00624,0.00615,0.00628,0.00024,0.00024,0.00025,0.202,0.2,0.202,0.0079,0.0078,0.0079,25.33,25.33,25.33,0.927,0.927,0.928,0.97,0.97,0.97,0.9,0.899,0.9,28.43,28.16,28.54,27.58,27.31,27.69,0,0,0,0,0,0,0.153,0,0.0248,0.25,0.75,0.25,46.6
719445600000,1992,10,1992,1,3,7,0.103,0.0248,0.0785,4888.53,30.43,30.43,29.1,1,1,1,170.8,166.3,176.4,129.8,125.3,41,41,41,0,0,0,0.24,0.232,0.247,129.8,125.3,135.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0884,0.0868,0.0904,0.00678,0.0064,0.00726,0.00027,0.00025,0.00028,0.213,0.205,0.223,0.0083,0.008,0.0087,25.33,25.33,25.33,0.93,0.929,0.933,0.97,0.97,0.97,0.902,0.901,0.905,30,28.9,31.37,29.1,28.03,30.43,0,0,0,0,0,0,0.162,0,0.0245,0.24,0.76,0.24,47.5
720050400000,1992,10,1992,1,4,7,0.11,0.0259,0.0841,5256.02,31.93,31.93,31.29,1,1,1,181.8,178.2,188.8,139,134.8,42.86,41,54,0,0,0,0.235,0.224,0.286,139,134.8,141.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0909,0.0926,0.00756,0.00721,0.0078,0.0003,0.00028,0.0003,0.229,0.223,0.234,0.009,0.0087,0.0092,25.33,25.33,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.25,31.25,32.92,31.29,30.32,31.93,0,0,0,0,0,0,0.174,0,0.0259,0.24,0.76,0.24,47.8
720655200000,1992,11,1992,2,5,7,0.12,0.0327,0.0878,5506.75,33.87,33.87,32.78,1,1,1,199.2,188.8,203.8,145.2,134.8,54,54,54,0,0,0,0.271,0.265,0.286,145.2,134.8,149.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0909,0.0962,0.00809,0.00721,0.00848,0.00032,0.00028,0.00033,0.241,0.223,0.249,0.0094,0.0087,0.0098,25.34,25.33,25.36,0.937,0.932,0.938,0.97,0.97,0.97,0.908,0.904,0.91,33.79,31.25,34.92,32.78,30.32,33.87,0,0,0,0,0,0,0.182,0,0.0322,0.27,0.73,0.27,45.9
721260000000,1992,11,1992,2,6,7,0.123,0.0327,0.0905,5686.1,33.89,33.89,33.85,1,1,1,203.7,203.5,203.9,149.7,149.5,54,54,54,0,0,0,0.265,0.265,0.265,149.7,149.5,149.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0961,0.0962,0.00847,0.00846,0.00849,0.00033,0.00033,0.00033,0.249,0.249,0.25,0.0097,0.0097,0.0098,25.33,25.33,25.33,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,34.89,34.85,34.94,33.85,33.81,33.89,0,0,0,0,0,0,0.188,0,0.0325,0.27,0.74,0.26,46.2
721864800000,1992,11,1992,2,7,7,0.122,0.0327,0.0897,5633.29,33.81,33.81,33.53,1,1,1,202.3,201.4,203.5,148.3,147.4,54,54,54,0,0,0,0.267,0.265,0.268,148.3,147.4,149.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0953,0.0961,0.00836,0.00828,0.00846,0.00033,0.00032,0.00033,0.247,0.245,0.249,0.0096,0.0096,0.0097,25.34,25.33,25.35,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,34.57,34.36,34.85,33.53,33.33,33.81,0,0,0,0,0,0,0.186,0,0.0323,0.27,0.74,0.26,46.2
722469600000,1992,11,1992,2,8,7,0.129,0.0327,0.096,6052.28,43.09,43.09,36.03,1,1,1,212.8,203.5,242.4,158.8,149.5,54,54,54,0,0,0,0.255,0.223,0.265,158.8,149.5,188.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0993,0.0961,0.11,0.00925,0.00846,0.0118,0.00036,0.00033,0.00046,0.265,0.249,0.318,0.01,0.0097,0.013,25.26,25.03,25.33,0.941,0.938,0.951,0.973,0.97,0.98,0.915,0.91,0.932,37.03,34.85,43.97,36.03,33.81,43.09,0,0,0,0,0,0,0.2,0,0.033,0.25,0.74,0.26,46.9
723074400000,1992,11,1992,2,9,7,0.144,0.0363,0.108,6846.77,43.09,43.09,40.75,1,1,1,238.7,234.6,242.4,178.7,173.6,60,54,61,0,0,0,0.251,0.223,0.26,178.7,173.6,188.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.105,0.11,0.0109,0.0105,0.0118,0.00043,0.00041,0.00046,0.301,0.292,0.318,0.012,0.012,0.013,25.07,25.03,25.1,0.948,0.946,0.951,0.979,0.977,0.98,0.928,0.924,0.932,41.64,40.44,43.97,40.75,39.51,43.09,0,0,0,0,0,0,0.226,0,0.036,0.25,0.75,0.25,47.5
723679200000,1992,12,1992,3,10,7,0.156,0.0333,0.122,7610.84,50.21,50.21,45.3,2,1,1.2857142857142858,257.2,242.4,276.2,202.2,181.4,55,47,61,0,0,0,0.216,0.17,0.252,202.2,181.4,229.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.108,0.124,0.0129,0.0112,0.0152,0.00051,0.00044,0.0006,0.299,0.233,0.373,0.012,0.0092,0.015,24.98,24.86,25.04,0.943,0.922,0.958,0.977,0.97,0.98,0.922,0.894,0.939,39.31,25.55,51.16,38.18,24.78,48.2,0,0,0,0,0,0,0.252,0,0.034,0.21,0.78,0.22,48.8
724284000000,1992,12,1992,3,11,7,0.175,0.0284,0.146,8925.54,54.37,54.37,53.13,2,2,2,289.1,283.2,294.6,242.1,236.2,47,47,47,0,0,0,0.163,0.16,0.166,242.1,236.2,247.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.126,0.13,0.0163,0.0158,0.0168,0.00065,0.00063,0.00067,0.251,0.244,0.257,0.01,0.0097,0.01,24.89,24.86,24.92,0.927,0.925,0.928,0.97,0.97,0.97,0.899,0.897,0.9,27.39,26.7,28.03,26.56,25.9,27.18,0,0,0,0,0,0,0.295,0,0.029,0.16,0.83,0.17,51
724888800000,1992,12,1992,3,12,7,0.192,0.0284,0.163,9952.07,66.8,66.8,59.24,2,2,2,316.9,294.6,351.7,269.9,247.6,47,47,47,0,0,0,0.149,0.134,0.16,269.9,247.6,304.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.15,0.0265,0.0168,0.0428,0.0011,0.00067,0.0017,0.289,0.257,0.341,0.012,0.01,0.014,24.73,24.5,24.86,0.933,0.928,0.941,0.97,0.97,0.97,0.905,0.9,0.913,30.54,28.03,34.43,29.62,27.18,33.4,0,0,0,0,0,0,0.329,0,0.029,0.15,0.85,0.15,51.8
725493600000,1992,12,1992,3,13,7,0.232,0.0318,0.2,12190.1,80.3,80.3,72.56,2,2,2,384,337.2,412.3,331.4,290.2,52.57,47,60,0,0,0,0.137,0.114,0.154,331.4,290.2,365.3,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.161,0.145,0.172,0.0554,0.036,0.0714,0.0022,0.0014,0.0029,0.382,0.32,0.432,0.015,0.013,0.018,24.3,24.11,24.59,0.945,0.938,0.95,0.972,0.97,0.978,0.919,0.91,0.93,37.31,32.82,41.04,36.28,31.84,40.15,0,0,0,0,0,0,0.403,0,0.032,0.14,0.86,0.14,52.5
726098400000,1993,1,1992,4,14,7,0.229,0.0363,0.193,11693.6,70.98,70.98,69.6,2,2,2,378.7,375.1,385.2,318.7,315.1,60,60,60,0,0,0,0.158,0.156,0.16,318.7,315.1,325.2,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.157,0.156,0.159,0.0494,0.0477,0.0525,0.002,0.0019,0.0021,0.364,0.358,0.374,0.015,0.014,0.015,24.34,24.3,24.37,0.943,0.943,0.944,0.97,0.97,0.97,0.915,0.914,0.916,35.88,35.48,36.59,34.8,34.42,35.49,0,0,0,0,0,0,0.387,0,0.036,0.16,0.84,0.16,51.1
726703200000,1993,1,1992,4,15,7,0.234,0.0363,0.198,11984.5,73.37,73.37,71.34,2,2,2,386.8,379,396.1,326.8,319,60,60,60,0,0,0,0.155,0.151,0.158,326.8,319,336.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.16,0.157,0.163,0.0532,0.0496,0.0576,0.0022,0.002,0.0023,0.376,0.364,0.39,0.015,0.015,0.016,24.29,24.23,24.34,0.944,0.943,0.946,0.97,0.97,0.971,0.916,0.915,0.919,36.76,35.91,37.77,35.67,34.83,36.68,0,0,0,0,0,0,0.396,0,0.036,0.16,0.85,0.15,51.2
727308000000,1993,1,1992,4,16,7,0.256,0.0363,0.219,13353.5,83.05,83.05,79.48,2,2,2,422.8,402.5,438.5,362.8,342.5,60,60,60,0,0,0,0.142,0.137,0.149,362.8,342.5,378.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.165,0.178,0.0702,0.0607,0.0777,0.0029,0.0025,0.0032,0.43,0.4,0.454,0.018,0.016,0.019,24.07,23.97,24.19,0.95,0.947,0.952,0.977,0.973,0.98,0.928,0.921,0.933,40.67,38.47,42.37,39.74,37.42,41.52,0,0,0,0,0,0,0.442,0,0.037,0.14,0.86,0.14,52.2
727912800000,1993,1,1992,4,17,7,0.296,0.0363,0.259,15630.6,96.4,96.4,93.04,2,2,2,488.9,469.1,512.2,428.9,409.1,60,60,60,0,0,0,0.123,0.117,0.128,428.9,409.1,452.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.189,0.204,0.101,0.0921,0.112,0.0042,0.0038,0.0047,0.529,0.499,0.564,0.022,0.021,0.023,23.67,23.53,23.79,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.63,45.61,49.99,46.52,44.69,48.2,0,0,0,0,0,0,0.517,0,0.037,0.12,0.88,0.12,52.8
728517600000,1993,2,1992,5,18,7,0.328,0.0429,0.285,16717.2,108.2,108.2,99.51,3,2,2.4285714285714284,543,507,588.3,472,436,71,71,71,0,0,0,0.131,0.121,0.14,472,436,517.3,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.199,0.236,0.122,0.105,0.147,0.0051,0.0043,0.0062,0.549,0.504,0.594,0.023,0.021,0.025,23.41,23.19,23.58,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,43.89,34.94,51.68,42.3,33.89,48.2,0,0,0,0,0,0,0.553,0,0.043,0.13,0.87,0.13,51
729122400000,1993,2,1992,5,19,7,0.423,0.0429,0.38,21743.9,144.6,144.6,129.4,3,3,3,698.8,599.5,790.3,627.8,528.5,71,71,71,0,0,0,0.102,0.0898,0.118,627.8,528.5,719.3,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.299,0.242,0.351,0.22,0.154,0.281,0.0095,0.0065,0.012,0.744,0.577,0.898,0.032,0.024,0.039,22.56,22.04,23.13,0.955,0.949,0.957,0.978,0.972,0.98,0.934,0.922,0.938,44.15,37.92,49.59,43.14,36.84,48.2,0,0,0,0,0,0,0.719,0,0.043,0.1,0.9,0.1,51.4
729727200000,1993,2,1992,5,20,7,0.529,0.0468,0.483,26308.6,160.6,160.6,156.6,4,3,3.857142857142857,875.2,863.8,893,797.8,777,77.43,71,116,0,0,0,0.0883,0.0803,0.13,797.8,777,812.7,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.411,0.398,0.424,0.325,0.315,0.332,0.014,0.014,0.015,0.96,0.938,1,0.042,0.041,0.044,21.64,21.53,21.71,0.954,0.953,0.956,0.978,0.977,0.98,0.933,0.931,0.937,42.24,40.22,52.28,40.87,39.28,48.2,0,0,0,0,0,0,0.87,0,0.046,0.088,0.91,0.09,49.7
730332000000,1993,2,1992,5,21,7,0.554,0.0702,0.483,26328.3,159,159,156.7,4,4,4,915.3,910,928.7,799.3,794,116,116,116,0,0,0,0.127,0.125,0.127,799.3,794,812.7,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.419,0.414,0.431,0.326,0.323,0.332,0.015,0.014,0.015,0.957,0.948,0.98,0.043,0.042,0.044,21.48,21.41,21.51,0.953,0.953,0.954,0.976,0.976,0.977,0.931,0.93,0.932,40.13,39.91,40.67,39.18,38.95,39.76,0,0,0,0,0,0,0.871,0,0.071,0.13,0.87,0.13,47.5
730936800000,1993,3,1992,6,22,7,0.571,0.0653,0.505,27408.1,164.8,164.8,163.1,4,4,4,943.6,928.7,953.8,835.6,820.7,108,108,108,0,0,0,0.114,0.113,0.116,835.6,820.7,845.8,990,990,990,967.7,967.6,967.7,22.3,22.3,22.4,0.454,0.44,0.463,0.343,0.336,0.348,0.015,0.015,0.016,1.02,0.996,1.04,0.046,0.044,0.047,21.3,21.25,21.39,0.954,0.954,0.954,0.979,0.978,0.98,0.935,0.933,0.935,41.64,41.05,42.05,40.79,40.16,41.21,0,0,0,0,0,0,0.906,0,0.066,0.11,0.88,0.12,48
731541600000,1993,3,1992,6,23,7,0.609,0.0653,0.544,29050.8,180.2,180.2,172.9,4,4,4,1007,971,1055,899.1,863,108,108,108,0,0,0,0.107,0.102,0.111,899.1,863,947.1,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.512,0.479,0.556,0.374,0.357,0.397,0.017,0.016,0.018,1.13,1.07,1.22,0.051,0.048,0.055,20.95,20.71,21.15,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.11,42.72,45.96,43.23,41.87,45.04,0,0,0,0,0,0,0.961,0,0.065,0.11,0.89,0.11,47.7
732146400000,1993,3,1992,6,24,7,0.698,0.0653,0.63,31931.8,192.8,192.8,190.1,4,4,4,1154,1073,1235,1046,964.8,108,108,108,3.803,0,26.62,0.0938,0.0875,0.101,1042,964.8,1100,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.673,0.572,0.764,0.53,0.406,0.648,0.025,0.019,0.03,1.49,1.25,1.71,0.069,0.057,0.08,20.13,19.65,20.63,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.08,46.63,50.72,47.52,45.7,48.2,0,0,0,0,0,0,1.06,0,0.068,0.094,0.9,0.1,45.7
732751200000,1993,3,1992,6,25,7,0.857,0.0653,0.665,31922.2,192.8,192.8,190,4,4,4,1418,1259,1600,1310,1151,108,108,108,209.6,50.85,392.4,0.0767,0.0675,0.0858,1100,1100,1100,990,990,990,969.2,968.7,969.8,20.8,20.2,21.3,0.839,0.774,0.905,0.648,0.648,0.648,0.031,0.03,0.032,1.79,1.72,1.85,0.086,0.081,0.092,18.99,18.34,19.56,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.8,47.07,50.33,47.5,46.13,48.2,0,0,0,0,0,0,1.06,0,0.192,0.076,0.78,0.22,37.2
733356000000,1993,3,1992,6,26,7,1.15,0.0705,0.665,29312.1,182.2,182.2,174.5,4,4,4,1897,1669,2138,1780,1561,116.6,108,123,680.4,461.3,914.8,0.0616,0.0575,0.0651,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.922,0.911,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.39,16.69,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.51,42.64,46.47,43.62,41.79,45.54,0,0,0,0,0,0,0.969,0,0.485,0.061,0.58,0.42,25.5
733960800000,1993,4,1992,7,27,7,1.44,0.0803,0.665,27006.9,165.1,165.1,160.8,4,4,4,2378,2220,2544,2245,2097,132.7,123,191,1145,996.9,1264,0.0557,0.0495,0.0751,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.71,16.49,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.928,41.08,39.99,42.11,40.19,39.04,41.26,0,0,0,0,0,0,0.893,0,0.775,0.056,0.46,0.54,18.8
734565600000,1993,4,1992,7,28,7,1.74,0.116,0.665,24682.6,153,153,146.9,4,4,4,2879,2659,3153,2688,2468,191,191,191,1588,1368,1862,0.0665,0.0606,0.0718,1100,1100,1100,990,990,990,973.2,972.7,973.9,16.8,16.1,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.24,15.43,0.94,0.936,0.943,0.972,0.97,0.974,0.914,0.908,0.919,37.8,35.97,39.24,36.73,34.89,38.24,0,0,0,0,0,0,0.816,0,1.075,0.067,0.38,0.62,14.2
735170400000,1993,4,1992,7,29,7,2.11,0.144,0.665,22201.3,137.2,137.2,132.2,4,4,4,3481,3258,3612,3243,3067,238.1,191,257,2143,1967,2255,0.0682,0.057,0.0744,1100,1100,1100,990,990,990,974.6,974.1,974.9,15.4,15.1,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.27,14.02,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.06,33.3,35.35,33.04,32.3,34.29,0,0,0,0,0,0,0.734,0,1.445,0.068,0.32,0.68,10.5
735775200000,1993,4,1992,7,30,7,2.11,0.161,0.665,22177.7,136.2,136.2,132,4,4,4,3487,3302,3612,3221,3013,266.1,257,289,2121,1913,2255,0.0765,0.0711,0.0875,1100,1100,1100,990,990,990,974.6,974.2,974.9,15.4,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.53,13.27,13.93,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.907,34.02,33.3,35.1,33,32.3,34.05,0,0,0,0,0,0,0.733,0,1.445,0.076,0.32,0.68,10.5
736380000000,1993,5,1992,8,31,7,1.82,0.175,0.665,24088.2,148.7,148.7,143.4,4,4,4,3010,2814,3237,2721,2525,289,289,289,1621,1425,1848,0.0962,0.0893,0.103,1100,1100,1100,990,990,990,973.5,973.1,974.1,16.5,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.59,14.06,15.06,0.939,0.935,0.941,0.971,0.97,0.972,0.911,0.907,0.915,36.93,35.48,38.23,35.85,34.41,37.17,0,0,0,0,0,0,0.797,0,1.155,0.096,0.37,0.63,13.2
736984800000,1993,5,1992,8,32,7,1.56,0.175,0.665,26038.1,159.2,159.2,155,4,4,4,2586,2434,2756,2297,2145,289,289,289,1197,1045,1367,0.112,0.105,0.119,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.2,15.98,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.72,38.61,40.72,38.75,37.57,39.81,0,0,0,0,0,0,0.861,0,0.895,0.11,0.43,0.57,16.7
737589600000,1993,5,1992,8,33,7,1.36,0.165,0.665,27583.6,167.5,167.5,164.2,4,4,4,2251,2122,2398,1977,1869,273.6,253,289,877,769,1009,0.121,0.115,0.129,1100,1100,1100,990,990,990,971.7,971.4,972.1,18.3,17.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.06,16.73,0.946,0.945,0.947,0.979,0.978,0.98,0.927,0.924,0.928,41.91,40.95,42.74,41.05,40.05,41.89,0,0,0,0,0,0,0.912,0,0.695,0.12,0.49,0.51,20.3
738194400000,1993,5,1992,8,34,7,1.15,0.153,0.665,29265,179,179,174.2,4,4,4,1900,1761,2054,1647,1508,253,253,253,546.9,408,700.6,0.134,0.123,0.144,1100,1100,1100,990,990,990,970.8,970.3,971.2,19.2,18.8,19.7,0.924,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.36,16.9,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.44,43.18,45.66,43.55,42.32,44.74,0,0,0,0,0,0,0.968,0,0.485,0.13,0.58,0.42,25.4
738799200000,1993,5,1992,8,35,7,0.967,0.118,0.665,31016.2,188.5,188.5,184.6,4,4,4,1599,1492,1721,1405,1307,194.7,185,253,304.8,207,384.3,0.122,0.111,0.147,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.897,0.866,0.914,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.81,1.86,0.091,0.088,0.094,18.35,17.94,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.1,46.02,48.09,46.15,45.1,47.13,0,0,0,0,0,0,1.03,0,0.302,0.12,0.69,0.31,32.1
739404000000,1993,6,1992,9,36,7,0.809,0.112,0.659,32262.5,192.8,192.8,192,4,4,4,1338,1246,1463,1153,1061,185,185,185,63.39,0,177.9,0.139,0.126,0.149,1089,1061,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.79,0.721,0.854,0.624,0.559,0.648,0.03,0.026,0.031,1.71,1.57,1.8,0.081,0.074,0.087,19.32,18.83,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.19,48.37,49.73,48.01,47.4,48.2,0,0,0,0,0,0,1.07,0,0.15,0.14,0.81,0.19,39.9
740008800000,1993,6,1992,9,37,7,0.681,0.112,0.569,29672.6,187.6,187.6,176.6,4,4,4,1126,1026,1204,941.1,841.2,185,185,185,0,0,0,0.165,0.154,0.18,941.1,841.2,1019,990,990,990,968.3,968,968.5,21.7,21.5,22,0.572,0.475,0.661,0.4,0.346,0.466,0.018,0.016,0.022,1.23,1.05,1.41,0.057,0.048,0.066,20.47,20.05,20.97,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,45.06,41.26,47.85,44.16,40.38,46.89,0,0,0,0,0,0,0.981,0,0.112,0.16,0.84,0.16,43.6
740613600000,1993,6,1992,9,38,7,0.546,0.112,0.434,23556.3,153.9,153.9,140.2,4,3,3.142857142857143,902.6,804.6,982,717.6,619.6,185,185,185,0,0,0,0.206,0.188,0.23,717.6,619.6,797,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.373,0.31,0.435,0.278,0.215,0.325,0.012,0.0094,0.015,0.903,0.746,1.03,0.04,0.033,0.047,21.59,21.18,22.14,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.45,39.48,52.05,44.91,38.49,48.2,0,0,0,0,0,0,0.779,0,0.112,0.21,0.79,0.21,43.1
741218400000,1993,6,1992,9,39,7,0.416,0.104,0.312,17752,120.6,120.6,105.7,3,2,2.5714285714285716,688.2,612.2,776.2,515.8,449.2,172.4,163,185,0,0,0,0.251,0.238,0.266,515.8,449.2,591.2,990,990,990,966.7,966.3,967,23.3,23,23.7,0.249,0.211,0.294,0.148,0.111,0.196,0.0064,0.0047,0.0085,0.617,0.568,0.698,0.026,0.024,0.03,22.73,22.3,23.08,0.953,0.948,0.958,0.976,0.97,0.98,0.931,0.92,0.939,43.7,36.84,52.07,42.09,35.74,48.2,0,0,0,0,0,0,0.587,0,0.104,0.25,0.75,0.25,42.7
741823200000,1993,7,1992,10,40,7,0.323,0.0986,0.225,13378.3,90.79,90.79,79.63,2,2,2,534.7,490.4,588.3,371.7,327.4,163,163,163,0,0,0,0.306,0.277,0.332,371.7,327.4,425.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.184,0.168,0.203,0.0744,0.0535,0.0998,0.0031,0.0022,0.0042,0.452,0.385,0.532,0.019,0.016,0.022,23.54,23.22,23.81,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.917,0.937,40.79,36.12,46.32,39.82,35.03,45.4,0,0,0,0,0,0,0.442,0,0.098,0.31,0.7,0.3,41.4
742428000000,1993,7,1992,10,41,7,0.278,0.0986,0.179,10667,69.01,69.01,63.49,2,2,2,459,429.8,485.3,296,266.8,163,163,163,0,0,0,0.356,0.336,0.379,296,266.8,322.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.157,0.147,0.166,0.0387,0.0249,0.0511,0.0016,0.001,0.0021,0.338,0.294,0.377,0.014,0.012,0.016,24,23.84,24.17,0.94,0.934,0.944,0.97,0.97,0.97,0.911,0.906,0.916,32.73,29.52,35.57,31.75,28.63,34.51,0,0,0,0,0,0,0.353,0,0.099,0.35,0.64,0.36,38.4
743032800000,1993,7,1992,10,42,7,0.247,0.077,0.17,10181.7,64.8,64.8,60.61,2,2,2,407.8,389.6,427.1,280.5,259.2,127.3,113,163,0,0,0,0.311,0.274,0.386,280.5,259.2,299.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.155,0.0314,0.0213,0.0403,0.0013,0.00087,0.0016,0.312,0.283,0.339,0.013,0.012,0.014,24.25,24.19,24.35,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,31.24,28.68,33.4,30.3,27.82,32.4,0,0,0,0,0,0,0.337,0,0.077,0.31,0.69,0.31,41.2
743637600000,1993,7,1992,10,43,7,0.222,0.067,0.155,9356.55,57.64,57.64,55.69,2,2,2,367.5,351.7,379,256.8,245.7,110.7,97,113,0,0,0,0.301,0.276,0.315,256.8,245.7,266,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.136,0.143,0.0205,0.0166,0.0245,0.00083,0.00067,0.00099,0.276,0.261,0.289,0.011,0.011,0.012,24.49,24.42,24.57,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,28.71,27.44,29.71,27.85,26.62,28.82,0,0,0,0,0,0,0.309,0,0.067,0.3,0.7,0.3,42.1
744242400000,1993,8,1992,11,44,7,0.203,0.0587,0.144,8690.97,53.64,53.64,51.73,2,2,2,335.1,327.5,343.7,238.1,230.5,97,97,97,0,0,0,0.29,0.282,0.296,238.1,230.5,246.7,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.016,0.0153,0.0167,0.00064,0.00061,0.00067,0.251,0.242,0.26,0.01,0.0097,0.01,24.67,24.62,24.72,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.67,25.8,27.65,25.87,25.02,26.82,0,0,0,0,0,0,0.287,0,0.059,0.29,0.71,0.29,42.8
744847200000,1993,8,1992,11,45,7,0.19,0.0587,0.131,8008.63,48.2,48.2,47.67,1,1,1,313.6,302.6,324.1,216.6,205.6,97,97,97,0,0,0,0.31,0.299,0.321,216.6,205.6,227.1,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0142,0.0132,0.015,0.00057,0.00053,0.0006,0.373,0.353,0.392,0.015,0.014,0.016,24.66,24.59,24.73,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.15,47.67,52.5,47.67,46.72,48.2,0,0,0,0,0,0,0.265,0,0.059,0.31,0.69,0.31,42.2
745452000000,1993,8,1992,11,46,7,0.175,0.0587,0.117,7365.41,44.9,44.9,43.84,1,1,1,290,283.2,294.6,193,186.2,97,97,97,0,0,0,0.334,0.329,0.342,193,186.2,197.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.117,0.0122,0.0116,0.0125,0.00048,0.00046,0.0005,0.331,0.319,0.339,0.013,0.013,0.013,24.81,24.78,24.85,0.953,0.95,0.954,0.98,0.98,0.98,0.934,0.931,0.935,44.74,43.13,45.81,43.84,42.27,44.9,0,0,0,0,0,0,0.244,0,0.058,0.34,0.67,0.33,42.1
