datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
746056800000,1993,8,1992,11,47,7,0.161,0.0587,0.102,6398.63,40.61,40.61,38.09,1,1,1,266.1,256.9,276.2,169.1,159.9,97,97,97,0,0,0,0.365,0.351,0.378,169.1,159.9,179.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.111,0.0101,0.00934,0.011,0.0004,0.00037,0.00044,0.288,0.272,0.306,0.011,0.011,0.012,24.95,24.89,25,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.929,39.09,36.94,41.47,38.09,35.83,40.61,0,0,0,0,0,0,0.212,0,0.059,0.36,0.63,0.37,39.7
746661600000,1993,8,1992,11,48,7,0.148,0.0483,0.0994,6225.18,39.69,39.69,37.05,1,1,1,244.1,231.5,256.9,164.3,154.8,79.86,73,97,0,0,0,0.326,0.295,0.385,164.3,154.8,174.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00971,0.00891,0.0106,0.00038,0.00035,0.00042,0.278,0.263,0.296,0.011,0.01,0.012,25.06,25,25.14,0.943,0.941,0.947,0.973,0.97,0.977,0.918,0.912,0.925,38.1,35.75,40.61,37.05,34.68,39.69,0,0,0,0,0,0,0.206,0,0.0486,0.33,0.67,0.33,42.1
747266400000,1993,9,1992,12,49,7,0.138,0.0442,0.0938,5869.87,35.7,35.7,34.94,1,1,1,228.2,225.8,231.5,155.2,152.8,73,73,73,0,0,0,0.32,0.315,0.323,155.2,152.8,158.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.099,0.101,0.00894,0.00874,0.00922,0.00035,0.00034,0.00036,0.261,0.257,0.267,0.01,0.01,0.01,25.17,25.14,25.19,0.94,0.94,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.02,35.47,36.8,34.94,34.41,35.7,0,0,0,0,0,0,0.194,0,0.0442,0.32,0.68,0.32,42.5
747871200000,1993,9,1992,12,50,7,0.131,0.0442,0.0864,5396.22,33.25,33.25,32.12,1,1,1,215.8,211.9,220.7,142.8,138.9,73,73,73,0,0,0,0.338,0.331,0.345,142.8,138.9,147.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0955,0.0941,0.0972,0.00789,0.00755,0.00831,0.00031,0.0003,0.00033,0.239,0.232,0.247,0.0094,0.0091,0.0097,25.27,25.23,25.3,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.11,32.18,34.28,32.12,31.21,33.25,0,0,0,0,0,0,0.178,0,0.0446,0.34,0.66,0.34,41.2
748476000000,1993,9,1992,12,51,7,0.126,0.0442,0.0819,5114.02,31.48,31.48,30.44,1,1,1,208.5,205.9,213,135.5,132.9,73,73,73,0,0,0,0.35,0.343,0.354,135.5,132.9,140,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.092,0.0945,0.00727,0.00705,0.00765,0.00028,0.00028,0.0003,0.226,0.221,0.234,0.0088,0.0086,0.0092,25.32,25.29,25.34,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.38,30.78,32.45,30.44,29.86,31.48,0,0,0,0,0,0,0.169,0,0.0441,0.35,0.65,0.35,40.6
749080800000,1993,9,1992,12,52,7,0.122,0.0403,0.082,5125.83,32.37,32.37,30.51,1,1,1,202.2,197.9,204.5,135.6,130.5,66.57,58,73,0,0,0,0.329,0.288,0.359,135.6,130.5,143.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0923,0.0911,0.0943,0.00728,0.00684,0.00794,0.00028,0.00027,0.00031,0.225,0.217,0.238,0.0088,0.0085,0.0093,25.36,25.35,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.45,30.21,33.38,30.51,29.31,32.37,0,0,0,0,0,0,0.17,0,0.04,0.33,0.67,0.33,42
749685600000,1993,10,1993,1,1,7,0.117,0.0351,0.0822,5138.26,31.33,31.33,30.58,1,1,1,193.9,188.8,197,135.9,130.8,58,58,58,0,0,0,0.299,0.294,0.307,135.9,130.8,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0898,0.0927,0.0073,0.00687,0.00757,0.00029,0.00027,0.0003,0.225,0.216,0.23,0.0088,0.0084,0.009,25.36,25.36,25.36,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,31.53,30.28,32.3,30.58,29.37,31.33,0,0,0,0,0,0,0.17,0,0.0348,0.3,0.7,0.3,43.9
750290400000,1993,10,1993,1,2,7,0.115,0.0351,0.0803,5013.93,30.03,30.03,29.84,1,1,1,190.8,188.8,191.6,132.8,130.8,58,58,58,0,0,0,0.304,0.303,0.307,132.8,130.8,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0898,0.0908,0.00704,0.00687,0.0071,0.00028,0.00027,0.00028,0.219,0.216,0.221,0.0086,0.0084,0.0086,25.36,25.36,25.36,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.77,30.28,30.96,29.84,29.37,30.03,0,0,0,0,0,0,0.166,0,0.0347,0.31,0.7,0.3,43.6
750895200000,1993,10,1993,1,3,7,0.111,0.0351,0.0757,4704.53,30.03,30.03,28,1,1,1,183.1,176.4,191.6,125.1,118.4,58,58,58,0,0,0,0.317,0.303,0.329,125.1,118.4,133.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0878,0.0854,0.0908,0.00638,0.00581,0.0071,0.00025,0.00023,0.00028,0.206,0.194,0.221,0.008,0.0076,0.0086,25.36,25.36,25.36,0.928,0.924,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.87,27.2,30.96,28,26.39,30.03,0,0,0,0,0,0,0.156,0,0.0353,0.32,0.68,0.32,42.4
751500000000,1993,10,1993,1,4,7,0.108,0.0351,0.0732,4535.09,30.91,30.91,26.99,1,1,1,179,172.6,195.3,121,114.6,58,58,58,0,0,0,0.325,0.297,0.336,121,114.6,137.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0841,0.0921,0.00603,0.00549,0.00742,0.00024,0.00021,0.00029,0.198,0.187,0.227,0.0078,0.0073,0.0089,25.36,25.36,25.36,0.925,0.921,0.933,0.97,0.97,0.97,0.897,0.893,0.905,27.83,26.25,31.87,26.99,25.46,30.91,0,0,0,0,0,0,0.15,0,0.0348,0.33,0.68,0.32,42
752104800000,1993,11,1993,2,5,7,0.117,0.0327,0.0842,5264.33,35.7,35.7,31.34,1,1,1,193.2,181.1,211.9,139.2,127.1,54,54,54,0,0,0,0.28,0.255,0.298,139.2,127.1,157.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0924,0.0881,0.099,0.00758,0.00655,0.00917,0.0003,0.00026,0.00036,0.23,0.209,0.264,0.009,0.0082,0.01,25.34,25.27,25.36,0.934,0.929,0.941,0.97,0.97,0.97,0.906,0.901,0.913,32.3,29.36,36.81,31.34,28.48,35.7,0,0,0,0,0,0,0.174,0,0.0328,0.28,0.72,0.28,45
752709600000,1993,11,1993,2,6,7,0.114,0.0327,0.0809,5049.44,31.39,31.39,30.06,1,1,1,187.7,182.7,193.3,133.7,128.7,54,54,54,0,0,0,0.288,0.279,0.296,133.7,128.7,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0887,0.0925,0.00712,0.00669,0.00759,0.00028,0.00026,0.0003,0.221,0.212,0.231,0.0086,0.0083,0.009,25.35,25.35,25.36,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.99,29.76,32.36,30.06,28.87,31.39,0,0,0,0,0,0,0.167,0,0.0331,0.29,0.71,0.29,44.3
753314400000,1993,11,1993,2,7,7,0.137,0.0345,0.102,6461,42.44,42.44,38.46,1,1,1,226.1,201.4,239.5,169.1,147.4,57,54,75,0,0,0,0.252,0.225,0.313,169.1,147.4,185.5,990,990,990,964.6,964.4,964.6,25.4,25.4,25.6,0.103,0.0953,0.109,0.0101,0.00828,0.0115,0.0004,0.00032,0.00045,0.284,0.245,0.313,0.011,0.0096,0.012,25.16,25.05,25.35,0.945,0.937,0.95,0.975,0.97,0.98,0.921,0.909,0.931,39.42,34.36,43.3,38.46,33.33,42.44,0,0,0,0,0,0,0.214,0,0.035,0.25,0.74,0.26,47.2
753919200000,1993,11,1993,2,8,7,0.162,0.0454,0.117,7380.13,47.08,47.08,43.93,1,1,1,267.8,256.9,281.5,192.8,181.9,75,75,75,0,0,0,0.28,0.266,0.292,192.8,181.9,206.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.118,0.0121,0.0112,0.0133,0.00048,0.00044,0.00053,0.328,0.308,0.352,0.013,0.012,0.014,24.9,24.82,24.96,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.83,42.26,48.04,43.93,41.41,47.08,0,0,0,0,0,0,0.244,0,0.045,0.28,0.72,0.28,45.6
754524000000,1993,11,1993,2,9,7,0.175,0.0497,0.126,7929.19,48.2,48.2,47.2,1,1,1,289.9,287.1,298.8,207.7,202.1,82.14,75,85,0,0,0,0.283,0.261,0.296,207.7,202.1,213.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.117,0.121,0.0134,0.0129,0.0139,0.00053,0.00051,0.00055,0.355,0.345,0.366,0.014,0.014,0.015,24.79,24.74,24.81,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,48.28,46.96,49.66,47.2,46.02,48.2,0,0,0,0,0,0,0.262,0,0.049,0.28,0.72,0.28,45.3
755128800000,1993,12,1993,3,10,7,0.18,0.0473,0.133,8247.42,52.04,52.04,49.09,2,1,1.2857142857142858,297.6,294.6,298.8,219.5,209.6,78.14,61,85,0,0,0,0.262,0.204,0.289,219.5,209.6,237.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.123,0.12,0.128,0.0144,0.0136,0.016,0.00057,0.00054,0.00064,0.33,0.242,0.366,0.013,0.0096,0.015,24.78,24.74,24.88,0.948,0.924,0.957,0.977,0.97,0.98,0.926,0.896,0.938,42.93,26.33,49.66,41.73,25.54,48.2,0,0,0,0,0,0,0.273,0,0.047,0.26,0.74,0.26,45.8
755733600000,1993,12,1993,3,11,7,0.183,0.0369,0.146,8893.45,56.28,56.28,52.94,2,2,2,302.9,290,317.9,241.9,229,61,61,61,0,0,0,0.202,0.192,0.21,241.9,229,256.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.134,0.0167,0.0152,0.0203,0.00067,0.00061,0.00081,0.251,0.237,0.271,0.01,0.0094,0.011,24.83,24.74,24.9,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.29,25.8,29.01,26.47,25.03,28.14,0,0,0,0,0,0,0.294,0,0.037,0.2,0.8,0.2,48.6
756338400000,1993,12,1993,3,12,7,0.198,0.0369,0.161,9771.3,59.86,59.86,58.16,2,2,2,326.6,321.2,334.4,265.6,260.2,61,61,61,0,0,0,0.187,0.182,0.19,265.6,260.2,273.4,990,990,990,965,965,965.1,25,24.9,25,0.137,0.135,0.14,0.0244,0.0218,0.028,0.00098,0.00087,0.0011,0.284,0.275,0.295,0.011,0.011,0.012,24.68,24.63,24.72,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.98,29.37,30.85,29.08,28.49,29.93,0,0,0,0,0,0,0.323,0,0.037,0.19,0.81,0.19,49.3
756943200000,1993,12,1993,3,13,7,0.221,0.0367,0.184,11174.6,72.9,72.9,66.52,2,2,2,365,341.6,394,304.3,280.6,60.71,60,61,0,0,0,0.167,0.152,0.179,304.3,280.6,334,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.143,0.162,0.0426,0.0314,0.0567,0.0017,0.0013,0.0023,0.342,0.306,0.387,0.014,0.012,0.016,24.43,24.24,24.59,0.94,0.936,0.946,0.97,0.97,0.971,0.912,0.908,0.918,34.28,31.65,37.55,33.26,30.7,36.45,0,0,0,0,0,0,0.37,0,0.037,0.17,0.83,0.17,50.6
757548000000,1994,1,1993,4,14,7,0.258,0.0363,0.221,13463.2,86.8,86.8,80.14,2,2,2,426,394,456.4,366,334,60,60,60,0,0,0,0.141,0.131,0.152,366,334,396.4,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.162,0.184,0.0717,0.0567,0.0861,0.0029,0.0023,0.0035,0.435,0.387,0.48,0.018,0.016,0.02,24.05,23.87,24.24,0.95,0.946,0.955,0.977,0.971,0.98,0.928,0.918,0.935,41.01,37.55,44.28,40.07,36.45,43.4,0,0,0,0,0,0,0.445,0,0.037,0.14,0.86,0.14,52.2
758152800000,1994,1,1993,4,15,7,0.303,0.0435,0.259,15501,112.5,112.5,92.27,3,2,2.142857142857143,501,456.4,612.2,429,389,72,60,74,0,0,0,0.145,0.121,0.16,429,389,538.2,990,990,990,965.9,965.7,966.3,24.1,23.7,24.3,0.198,0.182,0.248,0.103,0.0826,0.16,0.0043,0.0034,0.0068,0.515,0.47,0.593,0.021,0.019,0.025,23.63,23.06,23.87,0.954,0.95,0.957,0.979,0.973,0.98,0.934,0.924,0.938,44.62,38.53,50.84,43.46,37.49,48.2,0,0,0,0,0,0,0.513,0,0.044,0.14,0.85,0.15,51.2
758757600000,1994,1,1993,4,16,7,0.351,0.0448,0.307,17843.2,109.8,109.8,106.2,3,3,3,581.1,570.2,599.5,507.1,496.2,74,74,74,0,0,0,0.127,0.123,0.13,507.1,496.2,525.5,990,990,990,966.2,966.2,966.3,23.8,23.7,23.8,0.23,0.224,0.24,0.14,0.133,0.152,0.0059,0.0056,0.0064,0.541,0.523,0.571,0.023,0.022,0.024,23.24,23.13,23.31,0.947,0.946,0.949,0.97,0.97,0.971,0.919,0.917,0.921,36.49,35.76,37.7,35.4,34.69,36.61,0,0,0,0,0,0,0.59,0,0.044,0.13,0.87,0.13,50.8
759362400000,1994,1,1993,4,17,7,0.407,0.0448,0.362,20889.4,139.4,139.4,124.3,3,3,3,672.6,631.8,755.5,598.6,557.8,74,74,74,0,0,0,0.11,0.098,0.117,598.6,557.8,681.5,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.282,0.259,0.329,0.201,0.174,0.256,0.0086,0.0074,0.011,0.695,0.626,0.835,0.03,0.027,0.036,22.72,22.24,22.95,0.954,0.951,0.957,0.978,0.976,0.98,0.933,0.928,0.938,42.36,39.81,47.43,41.45,38.84,46.48,0,0,0,0,0,0,0.691,0,0.045,0.11,0.89,0.11,51.3
759967200000,1994,1,1993,4,18,7,0.449,0.051,0.398,22718.2,139.3,139.3,135.2,3,3,3,743,710.9,768.4,658.7,636.9,84.29,74,86,0,0,0,0.113,0.104,0.118,658.7,636.9,682.4,990,990,990,966.9,966.7,967,23.1,23,23.3,0.317,0.304,0.331,0.241,0.226,0.257,0.01,0.0097,0.011,0.797,0.759,0.837,0.034,0.033,0.036,22.33,22.19,22.5,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46,44.78,47.38,45.08,43.88,46.43,0,0,0,0,0,0,0.751,0,0.051,0.11,0.89,0.11,50.6
760572000000,1994,2,1993,5,19,7,0.487,0.0598,0.427,23975,144.6,144.6,142.7,3,3,3,804.8,772.5,837.3,706,686.5,98.86,86,116,0,0,0,0.122,0.107,0.142,706,686.5,721.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.346,0.333,0.356,0.273,0.26,0.283,0.012,0.011,0.012,0.878,0.844,0.906,0.038,0.037,0.04,22,21.84,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.59,47.61,49.42,47.57,46.66,48.2,0,0,0,0,0,0,0.793,0,0.06,0.12,0.88,0.12,49.2
761176800000,1994,2,1993,5,20,7,0.532,0.0702,0.462,24837,157.4,157.4,147.8,4,3,3.2857142857142856,880.3,845.8,919.2,764.3,729.8,116,116,116,0,0,0,0.132,0.126,0.137,764.3,729.8,803.2,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.388,0.361,0.422,0.308,0.289,0.328,0.014,0.013,0.015,0.956,0.921,1,0.042,0.041,0.044,21.62,21.46,21.8,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.81,39.6,52.28,45.57,38.62,48.2,0,0,0,0,0,0,0.821,0,0.07,0.13,0.87,0.13,46.7
761781600000,1994,2,1993,5,21,7,0.595,0.0702,0.525,28203.2,177.1,177.1,167.9,4,4,4,983.9,935.5,1044,867.9,819.5,116,116,116,0,0,0,0.118,0.111,0.124,867.9,819.5,927.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.481,0.437,0.536,0.359,0.336,0.388,0.016,0.015,0.018,1.08,0.992,1.18,0.049,0.044,0.054,21.1,20.78,21.37,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,42.84,40.95,45.17,41.97,40.05,44.27,0,0,0,0,0,0,0.933,0,0.07,0.12,0.88,0.12,47.4
762386400000,1994,2,1993,5,22,7,0.687,0.093,0.594,30821.5,192.8,192.8,183.5,4,4,4,1136,1055,1222,982.8,917.8,153.7,116,160,0,0,0,0.135,0.11,0.148,982.8,917.8,1062,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.606,0.537,0.711,0.438,0.383,0.563,0.02,0.018,0.026,1.32,1.17,1.57,0.061,0.054,0.073,20.35,19.84,20.73,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.82,44.46,49.32,45.87,43.57,48.2,0,0,0,0,0,0,1.02,0,0.093,0.14,0.86,0.14,44.9
762991200000,1994,3,1993,6,23,7,0.807,0.0968,0.664,32306.4,192.8,192.8,192.3,4,4,4,1335,1241,1445,1175,1081,160,160,160,77.44,0,185.3,0.12,0.111,0.129,1097,1081,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.794,0.738,0.844,0.642,0.605,0.648,0.031,0.028,0.031,1.74,1.64,1.79,0.082,0.077,0.087,19.31,18.9,19.71,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.52,48.55,50.22,48.08,47.58,48.2,0,0,0,0,0,0,1.07,0,0.143,0.12,0.82,0.18,40
763596000000,1994,3,1993,6,24,7,0.942,0.0968,0.665,31274.6,189,189,186.2,4,4,4,1557,1479,1661,1397,1319,160,160,160,297,219.4,400.6,0.103,0.0964,0.108,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.885,0.858,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.81,1.86,0.09,0.088,0.093,18.5,18.14,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.49,46.55,48.22,46.54,45.62,47.25,0,0,0,0,0,0,1.03,0,0.277,0.1,0.71,0.29,33.2
764200800000,1994,3,1993,6,25,7,1.05,0.0968,0.665,30194.9,182,182,179.7,4,4,4,1739,1674,1799,1579,1514,160,160,160,479.4,413.7,539.2,0.092,0.0889,0.0956,1100,1100,1100,990,990,990,970.3,970,970.5,19.7,19.5,20,0.915,0.91,0.92,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.093,0.096,17.88,17.68,18.1,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.85,45.31,46.43,44.93,44.41,45.51,0,0,0,0,0,0,0.999,0,0.385,0.092,0.63,0.37,28.8
764805600000,1994,3,1993,6,26,7,1.09,0.105,0.665,29820.3,177.6,177.6,177.5,4,4,4,1802,1799,1812,1629,1608,173.3,160,191,529,508.2,551.7,0.0962,0.0883,0.106,1100,1100,1100,990,990,990,970.5,970.5,970.5,19.5,19.5,19.5,0.921,0.92,0.922,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.67,17.64,17.68,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.28,45.2,45.31,44.38,44.3,44.41,0,0,0,0,0,0,0.986,0,0.425,0.096,0.61,0.39,27.4
765410400000,1994,4,1993,7,27,7,1.05,0.116,0.665,30166.7,181.5,181.5,179.6,4,4,4,1743,1689,1780,1552,1498,191,191,191,452.4,397.9,489,0.11,0.107,0.113,1100,1100,1100,990,990,990,970.3,970.1,970.4,19.7,19.6,19.9,0.918,0.914,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.095,0.094,0.095,17.86,17.74,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.81,45.48,46.3,44.89,44.57,45.37,0,0,0,0,0,0,0.998,0,0.385,0.11,0.63,0.37,28.7
766015200000,1994,4,1993,7,28,7,0.955,0.0744,0.665,31122.8,187.6,187.6,185.3,4,4,4,1579,1513,1661,1456,1390,123,123,123,355.8,290.1,437.6,0.078,0.0741,0.0813,1100,1100,1100,990,990,990,969.7,969.5,970,20.3,20,20.5,0.902,0.885,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.86,0.091,0.09,0.093,18.41,18.14,18.64,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.26,46.54,47.86,46.31,45.61,46.9,0,0,0,0,0,0,1.03,0,0.29,0.078,0.7,0.3,32.6
766620000000,1994,4,1993,7,29,7,0.851,0.0744,0.665,32089.9,192.8,192.8,191,4,4,4,1407,1312,1492,1284,1189,123,123,123,183.5,89.38,269,0.0876,0.0824,0.0937,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.84,0.8,0.876,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.75,1.82,0.086,0.083,0.089,19.03,18.72,19.37,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.89,48.06,49.81,47.75,47.1,48.2,0,0,0,0,0,0,1.06,0,0.186,0.087,0.78,0.22,37.7
767224800000,1994,4,1993,7,30,7,0.741,0.0746,0.654,32345.4,192.8,192.8,192.5,4,4,4,1225,1155,1297,1102,1030,123.3,123,125,20.03,0,73.66,0.101,0.0949,0.108,1081,1030,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.743,0.652,0.794,0.606,0.491,0.648,0.028,0.023,0.031,1.65,1.43,1.74,0.077,0.066,0.082,19.75,19.43,20.18,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.96,48.71,50.65,48.13,47.73,48.2,0,0,0,0,0,0,1.07,0,0.087,0.1,0.88,0.12,43.7
767829600000,1994,5,1993,8,31,7,0.634,0.0756,0.559,29574.4,189.1,189.1,176,4,4,4,1049,971,1140,924,846,125,125,125,0,0,0,0.12,0.11,0.129,924,846,1015,990,990,990,968,967.8,968.3,22,21.7,22.2,0.537,0.464,0.63,0.39,0.348,0.457,0.018,0.016,0.021,1.18,1.04,1.37,0.054,0.047,0.063,20.77,20.29,21.18,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.91,41.92,48.25,44.01,41.08,47.29,0,0,0,0,0,0,0.978,0,0.075,0.12,0.88,0.12,46.6
768434400000,1994,5,1993,8,32,7,0.517,0.0756,0.442,24309,159.3,159.3,144.7,4,3,3.2857142857142856,855.1,772.5,941.1,730.1,647.5,125,125,125,0,0,0,0.147,0.133,0.162,730.1,647.5,816.1,990,990,990,967.3,967,967.7,22.7,22.3,23,0.369,0.316,0.437,0.286,0.234,0.334,0.013,0.01,0.015,0.9,0.783,0.989,0.04,0.034,0.044,21.78,21.35,22.23,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.8,39.47,50.96,44.5,38.47,48.2,0,0,0,0,0,0,0.804,0,0.075,0.15,0.85,0.15,47
769039200000,1994,5,1993,8,33,7,0.397,0.0756,0.322,18439.9,127.5,127.5,109.8,3,2,2.7142857142857144,657,576.2,745.4,532,451.2,125,125,125,0,0,0,0.192,0.168,0.217,532,451.2,620.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.251,0.208,0.301,0.158,0.112,0.215,0.0067,0.0047,0.0093,0.621,0.546,0.738,0.026,0.023,0.032,22.85,22.38,23.24,0.953,0.947,0.958,0.976,0.97,0.98,0.93,0.919,0.939,42.66,36.13,52.58,41.18,35.04,48.2,0,0,0,0,0,0,0.61,0,0.075,0.19,0.81,0.19,46.4
769644000000,1994,5,1993,8,34,7,0.312,0.0756,0.236,14152.6,93.69,93.69,84.24,2,2,2,515.2,477.8,561.5,390.2,352.8,125,125,125,0,0,0,0.243,0.223,0.262,390.2,352.8,436.5,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.187,0.173,0.203,0.0832,0.0655,0.105,0.0035,0.0027,0.0044,0.476,0.42,0.545,0.02,0.017,0.023,23.61,23.33,23.83,0.953,0.949,0.957,0.979,0.974,0.98,0.933,0.924,0.938,43.04,39.12,47.8,42.12,38.11,46.84,0,0,0,0,0,0,0.468,0,0.076,0.24,0.76,0.24,45.4
770248800000,1994,5,1993,8,35,7,0.265,0.0639,0.201,12108.3,75.67,75.67,72.07,2,2,2,438.7,418.2,461.1,333,320.2,105.7,98,125,0,0,0,0.24,0.219,0.275,333,320.2,348.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.166,0.161,0.171,0.0562,0.0501,0.0635,0.0023,0.002,0.0026,0.389,0.37,0.412,0.016,0.015,0.017,24.04,23.93,24.15,0.946,0.944,0.948,0.971,0.97,0.974,0.918,0.915,0.923,37.12,35.78,38.86,36.04,34.71,37.83,0,0,0,0,0,0,0.4,0,0.064,0.24,0.76,0.24,45.7
770853600000,1994,6,1993,9,36,7,0.237,0.0593,0.177,10691.8,68.16,68.16,63.64,2,2,2,391.1,375.1,412.3,293.1,277.1,98,98,98,0,0,0,0.251,0.238,0.261,293.1,277.1,314.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.159,0.0373,0.0298,0.0473,0.0015,0.0012,0.0019,0.329,0.305,0.361,0.013,0.012,0.015,24.32,24.18,24.42,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.914,32.81,31.03,35.13,31.82,30.1,34.08,0,0,0,0,0,0,0.354,0,0.06,0.25,0.75,0.25,45.1
771458400000,1994,6,1993,9,37,7,0.214,0.0593,0.155,9369.14,58.74,58.74,55.77,2,2,2,354.6,341.6,368.3,256.6,243.6,98,98,98,0,0,0,0.277,0.266,0.287,256.6,243.6,270.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.138,0.134,0.143,0.0207,0.0165,0.0266,0.00083,0.00066,0.0011,0.275,0.257,0.295,0.011,0.01,0.012,24.55,24.46,24.64,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.75,27.28,30.28,27.88,26.46,29.37,0,0,0,0,0,0,0.31,0,0.059,0.28,0.72,0.28,43.8
772063200000,1994,6,1993,9,38,7,0.197,0.0593,0.138,8233.62,50.52,50.52,49.01,2,1,1.4285714285714286,325.7,321.2,330.7,227.7,223.2,98,98,98,0,0,0,0.301,0.296,0.305,227.7,223.2,232.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.127,0.13,0.0151,0.0147,0.0155,0.0006,0.00059,0.00062,0.326,0.241,0.39,0.013,0.0097,0.016,24.65,24.59,24.72,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.85,25.65,52.28,38.28,24.88,48.2,0,0,0,0,0,0,0.272,0,0.059,0.3,0.7,0.3,41.8
772668000000,1994,6,1993,9,39,7,0.184,0.0569,0.128,8017.16,48.2,48.2,47.72,1,1,1,305,294.6,313.5,210.9,205.6,94.14,89,98,0,0,0,0.308,0.294,0.32,210.9,205.6,215.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.12,0.124,0.0137,0.0132,0.0141,0.00055,0.00053,0.00056,0.363,0.353,0.371,0.014,0.014,0.015,24.71,24.66,24.77,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.9,47.73,49.91,47.72,46.78,48.2,0,0,0,0,0,0,0.265,0,0.056,0.31,0.7,0.3,43.6
773272800000,1994,7,1993,10,40,7,0.176,0.0538,0.122,7691.02,46.78,46.78,45.78,1,1,1,290.2,287.1,294.6,201.2,198.1,89,89,89,0,0,0,0.307,0.302,0.31,201.2,198.1,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.117,0.12,0.0129,0.0126,0.0132,0.00051,0.0005,0.00053,0.345,0.34,0.353,0.014,0.014,0.014,24.79,24.77,24.81,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.71,46,47.73,45.78,45.08,46.78,0,0,0,0,0,0,0.254,0,0.054,0.31,0.69,0.31,43.7
773877600000,1994,7,1993,10,41,7,0.169,0.0538,0.115,7288.68,45.08,45.08,43.38,1,1,1,279.8,268.9,287.1,190.8,179.9,89,89,89,0,0,0,0.318,0.31,0.331,190.8,179.9,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.111,0.117,0.012,0.011,0.0126,0.00048,0.00044,0.0005,0.327,0.307,0.34,0.013,0.012,0.014,24.85,24.81,24.92,0.952,0.948,0.954,0.98,0.98,0.98,0.933,0.929,0.935,44.27,41.7,46,43.38,40.85,45.08,0,0,0,0,0,0,0.241,0,0.054,0.32,0.68,0.32,43.1
774482400000,1994,7,1993,10,42,7,0.16,0.0538,0.106,6695.87,40.1,40.1,39.86,1,1,1,265,261.9,266,176,172.9,89,89,89,0,0,0,0.336,0.335,0.34,176,172.9,177,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.108,0.11,0.0107,0.0104,0.0108,0.00042,0.00041,0.00043,0.3,0.294,0.302,0.012,0.012,0.012,24.94,24.93,24.96,0.947,0.946,0.948,0.978,0.976,0.978,0.926,0.924,0.927,40.77,40.04,41,39.86,39.08,40.1,0,0,0,0,0,0,0.221,0,0.054,0.34,0.66,0.34,41.8
775087200000,1994,7,1993,10,43,7,0.158,0.0538,0.104,6509.46,39.08,39.08,38.75,1,1,1,260.5,257.6,261.9,171.5,168.6,89,89,89,0,0,0,0.342,0.34,0.346,171.5,168.6,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.108,0.0103,0.0101,0.0104,0.00041,0.0004,0.00041,0.292,0.287,0.294,0.012,0.011,0.012,24.97,24.96,24.98,0.946,0.945,0.946,0.975,0.974,0.976,0.923,0.92,0.924,39.72,39.02,40.04,38.75,38,39.08,0,0,0,0,0,0,0.215,0,0.054,0.34,0.66,0.34,41.2
775692000000,1994,8,1993,11,44,7,0.15,0.0466,0.104,6510.77,40.68,40.68,38.75,1,1,1,248.2,242.4,255.9,171.2,165.4,77,77,77,0,0,0,0.31,0.301,0.318,171.2,165.4,178.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.109,0.0103,0.00981,0.011,0.00041,0.00039,0.00043,0.29,0.28,0.304,0.011,0.011,0.012,25.02,24.97,25.07,0.946,0.944,0.948,0.975,0.973,0.979,0.922,0.918,0.928,39.73,38.37,41.54,38.75,37.32,40.68,0,0,0,0,0,0,0.215,0,0.046,0.31,0.69,0.31,43.4
776296800000,1994,8,1993,11,45,7,0.141,0.0466,0.0945,5903.9,36.61,36.61,35.14,1,1,1,233.2,228.3,239.5,156.2,151.3,77,77,77,0,0,0,0.33,0.321,0.337,156.2,151.3,162.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0995,0.103,0.00903,0.00861,0.00957,0.00036,0.00034,0.00038,0.264,0.255,0.275,0.01,0.01,0.011,25.14,25.09,25.17,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.22,35.09,37.7,35.14,34.04,36.61,0,0,0,0,0,0,0.195,0,0.0465,0.33,0.67,0.33,41.9
776901600000,1994,8,1993,11,46,7,0.135,0.0466,0.0883,5514.24,34.04,34.04,32.82,1,1,1,223,216.8,228.3,146,139.8,77,77,77,0,0,0,0.345,0.337,0.355,146,139.8,151.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0977,0.0954,0.0995,0.00816,0.00763,0.00861,0.00032,0.0003,0.00034,0.245,0.234,0.255,0.0096,0.0092,0.01,25.22,25.17,25.27,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.84,32.36,35.09,32.82,31.39,34.04,0,0,0,0,0,0,0.182,0,0.0467,0.35,0.65,0.35,40.8
777506400000,1994,8,1993,11,47,7,0.127,0.0466,0.0807,5030.83,30.69,30.69,29.95,1,1,1,210.4,205.9,213.7,133.4,128.9,77,77,77,0,0,0,0.366,0.36,0.374,133.4,128.9,136.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0932,0.0916,0.0944,0.00709,0.00671,0.00737,0.00028,0.00026,0.00029,0.223,0.215,0.229,0.0087,0.0084,0.009,25.31,25.29,25.35,0.932,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,30.87,29.81,31.63,29.95,28.92,30.69,0,0,0,0,0,0,0.166,0,0.0463,0.37,0.64,0.36,39.6
778111200000,1994,8,1993,11,48,7,0.123,0.0397,0.0836,5230.8,33.16,33.16,31.14,1,1,1,203.8,203.5,204.5,138.3,126.8,65.57,57,77,0,0,0,0.322,0.28,0.378,138.3,126.8,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0909,0.0962,0.0075,0.00653,0.00823,0.00029,0.00026,0.00032,0.231,0.211,0.245,0.009,0.0083,0.0096,25.35,25.33,25.37,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,32.1,29.31,34.18,31.14,28.43,33.16,0,0,0,0,0,0,0.173,0,0.0394,0.32,0.68,0.32,42.5
778716000000,1994,9,1993,12,49,7,0.119,0.0345,0.0842,5268.46,32.61,32.61,31.36,1,1,1,196.2,187.6,201.4,139.2,130.6,57,57,57,0,0,0,0.291,0.283,0.304,139.2,130.6,144.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0904,0.0953,0.00758,0.00685,0.00803,0.0003,0.00027,0.00031,0.231,0.216,0.241,0.009,0.0084,0.0094,25.36,25.35,25.36,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,32.33,30.23,33.62,31.36,29.32,32.61,0,0,0,0,0,0,0.174,0,0.0348,0.29,0.71,0.29,44.3
779320800000,1994,9,1993,12,50,7,0.11,0.0345,0.0751,4671,28.17,28.17,27.8,1,1,1,181.2,178.2,182.8,124.2,121.2,57,57,57,0,0,0,0.315,0.312,0.32,124.2,121.2,125.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0871,0.0887,0.00631,0.00606,0.00644,0.00025,0.00024,0.00025,0.205,0.199,0.207,0.008,0.0078,0.0081,25.36,25.36,25.36,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.66,27.91,29.05,27.8,27.08,28.17,0,0,0,0,0,0,0.154,0,0.0349,0.31,0.68,0.32,42.5
779925600000,1994,9,1993,12,51,7,0.103,0.0345,0.0687,4236.58,27.77,27.77,25.22,1,1,1,170.6,160.7,181.1,113.6,103.7,57,57,57,0,0,0,0.335,0.315,0.355,113.6,103.7,124.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.081,0.0881,0.0054,0.00456,0.0063,0.00021,0.00018,0.00025,0.186,0.168,0.204,0.0073,0.0066,0.008,25.36,25.35,25.36,0.92,0.913,0.928,0.97,0.97,0.97,0.893,0.886,0.9,26,23.55,28.63,25.22,22.84,27.77,0,0,0,0,0,0,0.14,0,0.0343,0.33,0.67,0.33,41.1
780530400000,1994,9,1993,12,52,7,0.0957,0.0317,0.064,3922.32,26.08,26.08,23.35,1,1,1,158.3,156.8,160.7,105.8,99.77,52.43,41,57,0,0,0,0.331,0.259,0.364,105.8,99.77,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0796,0.084,0.00475,0.00423,0.00572,0.00019,0.00017,0.00022,0.171,0.161,0.191,0.0067,0.0063,0.0075,25.35,25.33,25.35,0.915,0.911,0.923,0.969,0.969,0.97,0.887,0.882,0.895,24.08,22.6,26.89,23.35,21.89,26.08,0,0,0,0,0,0,0.13,0,0.0317,0.33,0.67,0.33,41
781135200000,1994,10,1994,1,1,7,0.0955,0.0248,0.0707,4366.84,26.67,26.67,25.99,1,1,1,157.9,156.8,160.7,116.9,115.8,41,41,41,0,0,0,0.26,0.255,0.262,116.9,115.8,119.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0834,0.0848,0.00569,0.00559,0.00592,0.00022,0.00022,0.00023,0.19,0.188,0.195,0.0074,0.0074,0.0076,25.33,25.33,25.33,0.923,0.922,0.925,0.97,0.97,0.97,0.895,0.894,0.897,26.8,26.51,27.49,25.99,25.72,26.67,0,0,0,0,0,0,0.144,0,0.0248,0.26,0.74,0.26,45.7
781740000000,1994,10,1994,1,2,7,0.094,0.0248,0.0692,4264.79,25.72,25.72,25.39,1,1,1,155.4,153.2,156.8,114.4,112.2,41,41,41,0,0,0,0.264,0.262,0.268,114.4,112.2,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0822,0.0834,0.00547,0.00529,0.00559,0.00021,0.00021,0.00022,0.185,0.181,0.188,0.0073,0.0071,0.0074,25.33,25.32,25.33,0.921,0.92,0.922,0.97,0.97,0.97,0.893,0.892,0.894,26.17,25.63,26.51,25.39,24.86,25.72,0,0,0,0,0,0,0.141,0,0.0248,0.26,0.74,0.26,45.4
782344800000,1994,10,1994,1,3,7,0.0895,0.0248,0.0647,3969.79,25.72,25.72,23.63,1,1,1,148,136.7,156.8,107,95.72,41,41,41,0,0,0,0.278,0.262,0.3,107,95.72,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0764,0.0834,0.00484,0.00389,0.00559,0.00019,0.00015,0.00022,0.172,0.152,0.188,0.0067,0.006,0.0074,25.33,25.32,25.35,0.917,0.911,0.922,0.969,0.967,0.97,0.889,0.883,0.894,24.37,21.78,26.51,23.63,21.05,25.72,0,0,0,0,0,0,0.131,0,0.0248,0.28,0.72,0.28,44.4
782949600000,1994,10,1994,1,4,7,0.096,0.0248,0.0712,4399.16,27.31,27.31,26.19,1,1,1,158.7,156.8,163.3,117.7,115.8,41,41,41,0,0,0,0.258,0.251,0.262,117.7,115.8,122.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0834,0.0858,0.00575,0.00559,0.00615,0.00023,0.00022,0.00024,0.191,0.188,0.2,0.0075,0.0074,0.0078,25.33,25.33,25.33,0.923,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.899,27,26.51,28.16,26.19,25.72,27.31,0,0,0,0,0,0,0.145,0,0.0248,0.26,0.74,0.26,45.8
783554400000,1994,10,1994,1,5,7,0.0951,0.0243,0.0708,4375.61,26.21,26.21,26.05,1,1,1,157.3,156.8,158.3,117.1,116.8,40.14,40,41,0,0,0,0.255,0.253,0.259,117.1,116.8,117.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.0834,0.084,0.00571,0.00568,0.00576,0.00022,0.00022,0.00023,0.19,0.189,0.191,0.0074,0.0074,0.0075,25.32,25.32,25.33,0.923,0.923,0.923,0.97,0.97,0.97,0.895,0.895,0.896,26.85,26.76,27.02,26.05,25.96,26.21,0,0,0,0,0,0,0.145,0,0.0243,0.26,0.74,0.26,46
784159200000,1994,11,1994,2,6,7,0.0955,0.0242,0.0713,4408.74,27.56,27.56,26.24,1,1,1,157.9,155.8,163.3,117.9,115.8,40,40,40,0,0,0,0.253,0.245,0.257,117.9,115.8,123.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0858,0.00577,0.00559,0.00623,0.00023,0.00022,0.00024,0.191,0.187,0.201,0.0075,0.0073,0.0079,25.32,25.32,25.33,0.924,0.922,0.927,0.97,0.97,0.97,0.896,0.894,0.9,27.05,26.51,28.41,26.24,25.72,27.56,0,0,0,0,0,0,0.146,0,0.0242,0.25,0.75,0.25,46.2
784764000000,1994,11,1994,2,7,7,0.1,0.0242,0.0761,4729.76,29.76,29.76,28.15,1,1,1,165.8,163.3,172.6,125.8,123.3,40,40,40,0,0,0,0.241,0.232,0.245,125.8,123.3,132.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0866,0.0858,0.089,0.00645,0.00623,0.00702,0.00025,0.00024,0.00027,0.205,0.201,0.218,0.008,0.0079,0.0085,25.33,25.33,25.33,0.929,0.927,0.932,0.97,0.97,0.97,0.901,0.9,0.904,29.02,28.41,30.68,28.15,27.56,29.76,0,0,0,0,0,0,0.156,0,0.0239,0.24,0.76,0.24,47.3
785368800000,1994,11,1994,2,8,7,0.114,0.0242,0.0899,5645.9,34.29,34.29,33.61,1,1,1,188.7,182.7,191.6,148.7,142.7,40,40,40,0,0,0,0.212,0.209,0.219,148.7,142.7,151.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0926,0.0957,0.00839,0.00788,0.00863,0.00033,0.00031,0.00034,0.246,0.236,0.251,0.0096,0.0092,0.0098,25.33,25.33,25.33,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.907,0.911,34.65,33.17,35.35,33.61,32.17,34.29,0,0,0,0,0,0,0.187,0,0.0241,0.21,0.79,0.21,49.5
785973600000,1994,11,1994,2,9,7,0.118,0.0266,0.0909,5715.04,35.17,35.17,34.02,1,1,1,194.4,188.8,197.9,150.4,148.3,44,40,47,0,0,0,0.226,0.205,0.241,150.4,148.3,155.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0948,0.097,0.00853,0.00835,0.00895,0.00033,0.00033,0.00035,0.25,0.246,0.258,0.0098,0.0096,0.01,25.34,25.33,25.34,0.938,0.938,0.94,0.97,0.97,0.97,0.91,0.91,0.912,35.07,34.56,36.26,34.02,33.52,35.17,0,0,0,0,0,0,0.189,0,0.0271,0.23,0.77,0.23,48.4
786578400000,1994,12,1994,3,10,7,0.118,0.0284,0.0894,5612.81,35.46,35.46,33.41,1,1,1,194.8,188.8,203.5,147.8,141.8,47,47,47,0,0,0,0.241,0.231,0.249,147.8,141.8,156.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0951,0.093,0.0982,0.00832,0.0078,0.00905,0.00033,0.00031,0.00035,0.246,0.235,0.261,0.0096,0.0092,0.01,25.34,25.32,25.34,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,34.44,32.96,36.55,33.41,31.97,35.46,0,0,0,0,0,0,0.186,0,0.0286,0.24,0.76,0.24,47.6
787183200000,1994,12,1994,3,11,7,0.142,0.0284,0.113,7178.56,48.2,48.2,42.73,1,1,1,234.6,205.9,261.9,187.6,158.9,47,47,47,0,0,0,0.202,0.179,0.228,187.6,158.9,214.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.109,0.099,0.119,0.0117,0.00926,0.014,0.00046,0.00036,0.00055,0.317,0.265,0.365,0.012,0.01,0.014,25.08,24.89,25.3,0.95,0.941,0.957,0.978,0.97,0.98,0.929,0.913,0.938,43.84,37.12,50.21,42.73,36.01,48.2,0,0,0,0,0,0,0.237,0,0.029,0.2,0.8,0.2,50.6
787788000000,1994,12,1994,3,12,7,0.157,0.0284,0.129,8091.6,48.2,48.2,48.16,1,1,1,259.9,256.9,263.1,212.9,209.9,47,47,47,0,0,0,0.181,0.179,0.183,212.9,209.9,216.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.117,0.119,0.0138,0.0136,0.0141,0.00055,0.00054,0.00056,0.362,0.356,0.368,0.014,0.014,0.015,24.9,24.88,24.92,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.76,49.06,50.5,48.16,48.07,48.2,0,0,0,0,0,0,0.268,0,0.028,0.18,0.82,0.18,51.5
788392800000,1994,12,1994,3,13,7,0.163,0.0295,0.133,8174.39,51.4,51.4,48.66,2,1,1.1428571428571428,268.7,259.4,283.2,219.8,212.4,48.86,47,60,0,0,0,0.182,0.167,0.212,219.8,212.4,234.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.118,0.126,0.0144,0.0138,0.0157,0.00057,0.00055,0.00062,0.352,0.242,0.382,0.014,0.0096,0.015,24.87,24.79,24.93,0.953,0.924,0.959,0.979,0.97,0.98,0.933,0.897,0.94,47.31,26.49,52.03,44.99,25.7,48.2,0,0,0,0,0,0,0.27,0,0.03,0.18,0.82,0.18,50.1
788997600000,1995,1,1994,4,14,7,0.186,0.0363,0.149,9081.04,54.79,54.79,54.05,2,2,2,306.8,302.6,310.1,246.8,242.6,60,60,60,0,0,0,0.196,0.194,0.198,246.8,242.6,250.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.13,0.133,0.0167,0.0164,0.017,0.00067,0.00065,0.00068,0.257,0.253,0.261,0.01,0.01,0.01,24.81,24.79,24.83,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.899,0.901,27.86,27.39,28.24,27.03,26.56,27.4,0,0,0,0,0,0,0.3,0,0.037,0.2,0.8,0.2,48.8
789602400000,1995,1,1994,4,15,7,0.195,0.0363,0.159,9672.29,58.59,58.59,57.57,2,2,2,322.9,317.9,327.5,262.9,257.9,60,60,60,0,0,0,0.186,0.183,0.189,262.9,257.9,267.5,990,990,990,965,965,965,25,25,25,0.137,0.135,0.139,0.0231,0.0207,0.0253,0.00092,0.00083,0.001,0.28,0.273,0.287,0.011,0.011,0.012,24.71,24.68,24.74,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,29.68,29.13,30.2,28.79,28.25,29.3,0,0,0,0,0,0,0.32,0,0.036,0.19,0.82,0.18,49.6
790207200000,1995,1,1994,4,16,7,0.199,0.0363,0.163,9924.11,60.69,60.69,59.07,2,2,2,329.8,324.1,337.2,269.8,264.1,60,60,60,0,0,0,0.182,0.178,0.185,269.8,264.1,277.2,990,990,990,965,965,965.1,25,24.9,25,0.14,0.138,0.142,0.0263,0.0236,0.0298,0.0011,0.00095,0.0012,0.29,0.282,0.302,0.012,0.011,0.012,24.66,24.61,24.7,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,30.45,29.81,31.28,29.54,28.92,30.34,0,0,0,0,0,0,0.328,0,0.036,0.18,0.82,0.18,49.9
790812000000,1995,1,1994,4,17,7,0.216,0.0363,0.18,10939.5,70.98,70.98,65.12,2,2,2,357.7,347.3,385.2,297.7,287.3,60,60,60,0,0,0,0.168,0.156,0.173,297.7,287.3,325.2,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.146,0.159,0.0395,0.0346,0.0525,0.0016,0.0014,0.0021,0.332,0.317,0.374,0.013,0.013,0.015,24.48,24.3,24.55,0.939,0.937,0.944,0.97,0.97,0.97,0.911,0.909,0.916,33.56,32.42,36.59,32.56,31.44,35.49,0,0,0,0,0,0,0.362,0,0.036,0.17,0.83,0.17,50.6
791416800000,1995,1,1994,4,18,7,0.241,0.041,0.2,12089.1,74.4,74.4,71.96,2,2,2,398,385.2,412.3,330.2,323,67.86,60,71,0,0,0,0.17,0.154,0.18,330.2,323,341.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.159,0.166,0.0549,0.0515,0.0601,0.0022,0.0021,0.0024,0.382,0.371,0.398,0.016,0.015,0.016,24.23,24.15,24.3,0.945,0.944,0.947,0.97,0.97,0.972,0.917,0.916,0.921,37.07,36.27,38.26,35.98,35.18,37.2,0,0,0,0,0,0,0.4,0,0.041,0.17,0.83,0.17,50.2
792021600000,1995,2,1994,5,19,7,0.261,0.0429,0.218,13247.5,82.25,82.25,78.85,2,2,2,431.7,422.2,446.6,360.7,351.2,71,71,71,0,0,0,0.165,0.159,0.168,360.7,351.2,375.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.178,0.0692,0.0648,0.0763,0.0028,0.0026,0.0031,0.428,0.413,0.45,0.017,0.017,0.018,24.03,23.94,24.09,0.95,0.948,0.952,0.977,0.975,0.98,0.928,0.924,0.933,40.36,39.34,41.97,39.43,38.34,41.13,0,0,0,0,0,0,0.438,0,0.043,0.16,0.84,0.16,50.8
792626400000,1995,2,1994,5,20,7,0.291,0.0429,0.248,15034,91.7,91.7,89.49,2,2,2,481.6,469.1,492.5,410.6,398.1,71,71,71,0,0,0,0.147,0.144,0.151,410.6,398.1,421.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.19,0.186,0.194,0.0928,0.0869,0.098,0.0038,0.0036,0.0041,0.502,0.484,0.519,0.021,0.02,0.021,23.73,23.66,23.81,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.66,44.37,46.78,44.74,43.48,45.85,0,0,0,0,0,0,0.497,0,0.043,0.15,0.85,0.15,51.7
793231200000,1995,2,1994,5,21,7,0.314,0.0429,0.271,16062.7,96.4,96.4,95.61,2,2,2,519.7,502.8,548.2,448.7,431.8,71,71,71,0,0,0,0.137,0.13,0.141,448.7,431.8,477.2,990,990,990,965.9,965.9,966.1,24.1,23.9,24.1,0.203,0.197,0.213,0.111,0.103,0.124,0.0046,0.0043,0.0052,0.56,0.534,0.602,0.023,0.022,0.025,23.5,23.33,23.6,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.49,47.83,52.19,47.81,46.87,48.2,0,0,0,0,0,0,0.531,0,0.043,0.14,0.86,0.14,51.2
793836000000,1995,2,1994,5,22,7,0.347,0.0499,0.297,17081.4,106.9,106.9,101.7,3,2,2.7142857142857144,573.4,548.2,599.5,491,477.2,82.43,71,87,0,0,0,0.144,0.127,0.153,491,477.2,512.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.213,0.235,0.131,0.124,0.143,0.0055,0.0052,0.006,0.548,0.509,0.61,0.023,0.021,0.026,23.27,23.15,23.38,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.916,0.937,40.41,35.16,52.36,38.48,34.1,48.2,0,0,0,0,0,0,0.565,0,0.05,0.14,0.86,0.14,49.2
794440800000,1995,3,1994,6,23,7,0.389,0.0526,0.337,19488.4,122.2,122.2,116,3,3,3,643.8,612.2,674.1,556.8,525.2,87,87,87,0,0,0,0.135,0.129,0.142,556.8,525.2,587.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.261,0.243,0.278,0.173,0.152,0.193,0.0074,0.0064,0.0083,0.627,0.573,0.678,0.027,0.024,0.029,22.9,22.73,23.08,0.951,0.949,0.954,0.975,0.971,0.979,0.928,0.921,0.934,39.65,37.59,41.59,38.67,36.49,40.74,0,0,0,0,0,0,0.644,0,0.052,0.14,0.87,0.13,50.1
795045600000,1995,3,1994,6,24,7,0.446,0.0526,0.394,22466,141.4,141.4,133.7,3,3,3,738,690.2,782.3,651,603.2,87,87,87,0,0,0,0.118,0.111,0.126,651,603.2,695.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.287,0.339,0.236,0.204,0.265,0.01,0.0087,0.012,0.785,0.705,0.86,0.034,0.03,0.037,22.36,22.11,22.63,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.49,42.6,48.1,44.58,41.75,47.14,0,0,0,0,0,0,0.743,0,0.052,0.12,0.88,0.12,50.4
795650400000,1995,3,1994,6,25,7,0.514,0.0526,0.461,25152,160.5,160.5,149.7,4,3,3.4285714285714284,849.1,790.3,902.5,762.1,703.3,87,87,87,0,0,0,0.103,0.0964,0.11,762.1,703.3,815.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.385,0.344,0.43,0.306,0.271,0.334,0.013,0.012,0.015,0.937,0.874,0.981,0.041,0.038,0.044,21.77,21.51,22.07,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.03,39.42,51.9,44.29,38.43,48.2,0,0,0,0,0,0,0.832,0,0.053,0.1,0.9,0.1,48.9
796255200000,1995,3,1994,6,26,7,0.625,0.0552,0.57,30171.3,192.8,192.8,179.6,4,4,4,1033,941.1,1147,942.2,854.1,91.29,87,102,0,0,0,0.0883,0.0831,0.0935,942.2,854.1,1045,990,990,990,968,967.7,968.4,22,21.6,22.3,0.551,0.465,0.673,0.406,0.352,0.525,0.018,0.016,0.024,1.22,1.05,1.49,0.055,0.047,0.069,20.79,20.15,21.29,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.84,42.56,49.33,44.9,41.71,48.2,0,0,0,0,0,0,0.998,0,0.055,0.088,0.91,0.09,48.3
796860000000,1995,4,1994,7,27,7,0.741,0.0617,0.664,32390.4,192.8,192.8,192.8,4,4,4,1226,1187,1246,1124,1085,102,102,102,25.87,0,43.62,0.0832,0.0819,0.0859,1098,1085,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.76,0.731,0.771,0.643,0.614,0.648,0.03,0.029,0.03,1.7,1.64,1.72,0.08,0.076,0.081,19.69,19.61,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.57,50.45,50.85,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.077,0.083,0.9,0.1,43.7
797464800000,1995,4,1994,7,28,7,0.754,0.0726,0.665,32390.4,192.8,192.8,192.8,4,4,4,1247,1241,1250,1127,1118,120,102,123,27.27,17.73,47.73,0.0962,0.0816,0.0991,1100,1100,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.773,0.77,0.774,0.648,0.648,0.648,0.03,0.03,0.03,1.72,1.72,1.72,0.081,0.081,0.081,19.6,19.59,19.63,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.43,50.41,50.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.089,0.096,0.88,0.12,43
798069600000,1995,4,1994,7,29,7,0.734,0.0689,0.662,32390.4,192.8,192.8,192.8,4,4,4,1213,1187,1241,1099,1085,114,102,123,4.193,0,17.73,0.0939,0.085,0.101,1095,1085,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.753,0.731,0.77,0.636,0.614,0.648,0.03,0.029,0.03,1.69,1.64,1.72,0.079,0.076,0.081,19.74,19.63,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.57,50.38,50.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.072,0.094,0.9,0.1,44.1
798674400000,1995,4,1994,7,30,7,0.688,0.0617,0.627,32093,192.8,192.8,191,4,4,4,1138,1091,1175,1036,989.3,102,102,102,0,0,0,0.0897,0.0868,0.0935,1036,989.3,1073,990,990,990,968.3,968.2,968.5,21.7,21.5,21.8,0.659,0.594,0.714,0.507,0.418,0.588,0.023,0.019,0.027,1.45,1.29,1.6,0.067,0.059,0.074,20.21,19.95,20.52,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49.04,47.58,50.14,47.76,46.63,48.2,0,0,0,0,0,0,1.06,0,0.061,0.09,0.91,0.09,46.6
799279200000,1995,5,1994,8,31,7,0.627,0.0756,0.551,29283.7,179.8,179.8,174.3,4,4,4,1036,995,1073,911.4,870,125,125,125,0,0,0,0.121,0.117,0.126,911.4,870,947.8,990,990,990,968,967.9,968.1,22,21.9,22.1,0.524,0.486,0.557,0.38,0.36,0.398,0.017,0.016,0.018,1.15,1.08,1.22,0.053,0.049,0.056,20.83,20.65,21.04,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.47,42.85,45.86,43.58,41.99,44.95,0,0,0,0,0,0,0.968,0,0.076,0.12,0.88,0.12,46.7
799884000000,1995,5,1994,8,32,7,0.561,0.0756,0.485,26167,166,166,155.8,4,3,3.7142857142857144,927.4,863.8,982,802.4,738.8,125,125,125,0,0,0,0.135,0.127,0.145,802.4,738.8,857,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.425,0.368,0.474,0.327,0.295,0.354,0.015,0.013,0.016,0.989,0.935,1.06,0.044,0.041,0.048,21.4,21.11,21.71,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.81,39.47,51.72,42.38,38.47,48.2,0,0,0,0,0,0,0.865,0,0.076,0.13,0.86,0.14,46.6
800488800000,1995,5,1994,8,33,7,0.45,0.0756,0.375,21273.9,144.6,144.6,126.6,3,3,3,744.8,636.6,845.8,619.8,511.6,125,125,125,0,0,0,0.169,0.148,0.196,619.8,511.6,720.8,990,990,990,966.9,966.4,967.3,23.1,22.7,23.6,0.3,0.239,0.358,0.215,0.143,0.282,0.0093,0.0061,0.012,0.737,0.554,0.907,0.032,0.024,0.04,22.38,21.81,23,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,43.18,36.44,49.17,42.21,35.35,48.19,0,0,0,0,0,0,0.704,0,0.075,0.17,0.83,0.17,47.3
801093600000,1995,5,1994,8,34,7,0.318,0.0756,0.243,14399.4,96.4,96.4,85.71,2,2,2,526.4,469.1,599.5,401.4,344.1,125,125,125,0,0,0,0.239,0.209,0.266,401.4,344.1,474.5,990,990,990,966,965.7,966.3,24,23.7,24.3,0.191,0.17,0.218,0.0884,0.0614,0.123,0.0037,0.0025,0.0052,0.493,0.407,0.603,0.021,0.017,0.025,23.54,23.1,23.88,0.953,0.948,0.958,0.978,0.972,0.98,0.932,0.921,0.939,44.12,38.18,51.4,42.86,37.12,48.2,0,0,0,0,0,0,0.476,0,0.075,0.24,0.76,0.24,45.3
801698400000,1995,5,1994,8,35,7,0.252,0.0663,0.185,11148.3,69.37,69.37,66.36,2,2,2,416,389.6,446.6,306.5,291.6,109.6,98,125,0,0,0,0.263,0.238,0.294,306.5,291.6,321.6,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.156,0.151,0.162,0.0436,0.0366,0.0508,0.0018,0.0015,0.0021,0.349,0.327,0.373,0.014,0.013,0.015,24.18,24.02,24.33,0.941,0.939,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.21,32.64,35.76,33.18,31.66,34.68,0,0,0,0,0,0,0.369,0,0.067,0.26,0.73,0.27,44.2
802303200000,1995,6,1994,9,36,7,0.216,0.0593,0.157,9457.34,61.82,61.82,56.29,2,2,2,357,341.6,382.6,259,243.6,98,98,98,0,0,0,0.275,0.256,0.287,259,243.6,284.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.139,0.134,0.148,0.0219,0.0165,0.0333,0.00088,0.00066,0.0014,0.278,0.257,0.316,0.011,0.01,0.013,24.54,24.37,24.64,0.931,0.927,0.937,0.97,0.97,0.97,0.903,0.9,0.909,29.02,27.28,31.87,28.15,26.46,30.91,0,0,0,0,0,0,0.313,0,0.059,0.27,0.73,0.27,43.8
802908000000,1995,6,1994,9,37,7,0.198,0.0593,0.139,8376.48,51.96,51.96,49.86,2,1,1.5714285714285714,327.2,317.9,337.2,229.2,219.9,98,98,98,0,0,0,0.3,0.291,0.308,229.2,219.9,239.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.126,0.132,0.0152,0.0144,0.0161,0.00061,0.00058,0.00065,0.305,0.242,0.385,0.012,0.0097,0.015,24.66,24.61,24.72,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.98,25.68,51.64,35.26,24.91,48.2,0,0,0,0,0,0,0.277,0,0.059,0.3,0.7,0.3,42.3
803512800000,1995,6,1994,9,38,7,0.18,0.0593,0.121,7602.77,48.14,48.14,45.25,1,1,1,297.3,287.1,310.1,199.3,189.1,98,98,98,0,0,0,0.33,0.316,0.341,199.3,189.1,212.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.118,0.115,0.123,0.0127,0.0118,0.0138,0.00051,0.00047,0.00055,0.342,0.324,0.365,0.014,0.013,0.015,24.77,24.68,24.83,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.18,43.81,49.13,45.25,42.93,48.14,0,0,0,0,0,0,0.251,0,0.059,0.33,0.67,0.33,42.2
804117600000,1995,6,1994,9,39,7,0.165,0.0577,0.107,6748.97,41.63,41.63,40.17,1,1,1,272.9,266,281.5,177.4,170.9,95.43,89,98,0,0,0,0.35,0.335,0.364,177.4,170.9,183.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.108,0.113,0.0108,0.0103,0.0113,0.00043,0.00041,0.00045,0.303,0.292,0.314,0.012,0.012,0.012,24.91,24.86,24.93,0.948,0.946,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.07,39.52,42.48,40.17,38.53,41.63,0,0,0,0,0,0,0.223,0,0.058,0.35,0.65,0.35,40.9
804722400000,1995,7,1994,10,40,7,0.157,0.0538,0.103,6476.82,39.08,39.08,38.55,1,1,1,259.8,254.6,261.9,170.8,165.6,89,89,89,0,0,0,0.343,0.34,0.35,170.8,165.6,172.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.0103,0.00982,0.0104,0.00041,0.00039,0.00041,0.291,0.281,0.294,0.012,0.011,0.012,24.97,24.96,25,0.946,0.944,0.946,0.975,0.972,0.976,0.922,0.918,0.924,39.54,38.32,40.04,38.55,37.26,39.08,0,0,0,0,0,0,0.214,0,0.054,0.34,0.66,0.34,41.3
805327200000,1995,7,1994,10,41,7,0.15,0.0538,0.0957,5970.22,37.26,37.26,35.54,1,1,1,247.3,242.4,254.6,158.3,153.4,89,89,89,0,0,0,0.36,0.35,0.367,158.3,153.4,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00921,0.00879,0.00982,0.00036,0.00035,0.00039,0.268,0.26,0.281,0.011,0.01,0.011,25.05,25,25.09,0.942,0.94,0.944,0.97,0.97,0.972,0.914,0.912,0.918,36.62,35.47,38.32,35.54,34.41,37.26,0,0,0,0,0,0,0.197,0,0.0543,0.36,0.64,0.36,39.8
805932000000,1995,7,1994,10,42,7,0.142,0.0538,0.0879,5475.64,33.77,33.77,32.59,1,1,1,234.4,231.5,239.5,145.4,142.5,89,89,89,0,0,0,0.38,0.372,0.384,145.4,142.5,150.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0975,0.1,0.00811,0.00786,0.00855,0.00032,0.00031,0.00034,0.245,0.24,0.255,0.0097,0.0095,0.01,25.15,25.11,25.17,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.6,32.92,34.81,32.59,31.93,33.77,0,0,0,0,0,0,0.181,0,0.0541,0.38,0.62,0.38,38.6
806536800000,1995,7,1994,10,43,7,0.136,0.0538,0.0827,5140.9,31.93,31.93,30.6,1,1,1,225.7,220.7,231.5,136.7,131.7,89,89,89,0,0,0,0.394,0.384,0.403,136.7,131.7,142.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0954,0.0937,0.0975,0.00737,0.00695,0.00786,0.00029,0.00027,0.00031,0.23,0.221,0.24,0.009,0.0087,0.0095,25.22,25.17,25.25,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.55,30.39,32.92,30.6,29.48,31.93,0,0,0,0,0,0,0.17,0,0.0533,0.4,0.61,0.39,37.8
807141600000,1995,7,1994,10,44,7,0.13,0.0476,0.0824,5135.79,31.65,31.65,30.57,1,1,1,214.9,208.1,220.7,136.2,131.1,78.71,77,89,0,0,0,0.366,0.353,0.403,136.2,131.1,140.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0943,0.0924,0.0959,0.00733,0.00689,0.00773,0.00029,0.00027,0.0003,0.228,0.219,0.236,0.0089,0.0086,0.0093,25.28,25.25,25.33,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.52,30.31,32.63,30.57,29.4,31.65,0,0,0,0,0,0,0.17,0,0.0476,0.37,0.63,0.37,39.5
807746400000,1995,8,1994,11,45,7,0.125,0.0466,0.0787,4904.84,29.4,29.4,29.2,1,1,1,207.2,203.9,208.1,130.2,126.9,77,77,77,0,0,0,0.372,0.37,0.378,130.2,126.9,131.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0909,0.0924,0.00681,0.00654,0.00689,0.00027,0.00026,0.00027,0.217,0.211,0.219,0.0085,0.0083,0.0086,25.34,25.33,25.37,0.931,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,30.1,29.33,30.31,29.2,28.45,29.4,0,0,0,0,0,0,0.162,0,0.0463,0.37,0.63,0.37,39.2
808351200000,1995,8,1994,11,46,7,0.121,0.0466,0.0748,4650.33,28.43,28.43,27.68,1,1,1,200.6,197.9,203.8,123.6,120.9,77,77,77,0,0,0,0.384,0.378,0.389,123.6,120.9,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0888,0.0909,0.00626,0.00602,0.00653,0.00024,0.00024,0.00026,0.205,0.2,0.211,0.008,0.0078,0.0083,25.39,25.37,25.4,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.898,0.901,28.54,27.85,29.31,27.68,27.02,28.43,0,0,0,0,0,0,0.154,0,0.0462,0.39,0.62,0.38,38.4
808956000000,1995,8,1994,11,47,7,0.114,0.0466,0.0679,4188.42,26.72,26.72,24.93,1,1,1,189.3,178.2,196.6,112.3,101.2,77,77,77,0,0,0,0.407,0.392,0.432,112.3,101.2,119.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0819,0.0883,0.00529,0.00436,0.00592,0.00021,0.00017,0.00023,0.185,0.165,0.198,0.0072,0.0065,0.0077,25.39,25.39,25.39,0.919,0.911,0.925,0.97,0.969,0.97,0.892,0.883,0.897,25.7,22.98,27.54,24.93,22.27,26.72,0,0,0,0,0,0,0.139,0,0.0461,0.41,0.6,0.4,36.7
