datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
809560800000,1995,8,1994,11,48,7,0.105,0.0414,0.0637,3911.2,25.7,25.7,23.28,1,1,1,173.8,170.2,178.2,105.4,95.59,68.43,57,77,0,0,0,0.393,0.33,0.446,105.4,95.59,115.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0825,0.0799,0.0851,0.00471,0.00388,0.00558,0.00018,0.00015,0.00022,0.172,0.155,0.189,0.0067,0.0061,0.0074,25.38,25.36,25.39,0.916,0.911,0.922,0.969,0.967,0.97,0.888,0.883,0.894,24.02,21.8,26.5,23.28,21.08,25.7,0,0,0,0,0,0,0.129,0,0.0413,0.39,0.61,0.39,37.2
810165600000,1995,9,1994,12,49,7,0.099,0.0345,0.0646,3960.15,24.35,24.35,23.57,1,1,1,163.7,160.7,167,106.7,103.7,57,57,57,0,0,0,0.348,0.341,0.355,106.7,103.7,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.081,0.0832,0.00482,0.00456,0.0051,0.00019,0.00018,0.0002,0.173,0.168,0.179,0.0068,0.0066,0.007,25.35,25.35,25.35,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.3,23.55,25.11,23.57,22.84,24.35,0,0,0,0,0,0,0.131,0,0.0344,0.35,0.65,0.35,40
810770400000,1995,9,1994,12,50,7,0.0945,0.0345,0.06,3666.59,22.84,22.84,21.82,1,1,1,156.2,149.8,160.7,99.19,92.79,57,57,57,0,0,0,0.365,0.355,0.381,99.19,92.79,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0771,0.081,0.00418,0.00364,0.00456,0.00016,0.00014,0.00018,0.16,0.148,0.168,0.0063,0.0058,0.0066,25.35,25.35,25.35,0.914,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.54,21.18,23.55,21.82,20.45,22.84,0,0,0,0,0,0,0.121,0,0.0345,0.37,0.63,0.37,38.8
811375200000,1995,9,1994,12,51,7,0.0848,0.0345,0.0504,3110.69,19.94,19.94,18.52,1,1,1,140.3,136.7,147.3,83.28,79.72,57,57,57,0,0,0,0.407,0.387,0.417,83.28,79.72,90.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0725,0.0762,0.00283,0.00253,0.00342,0.00011,0.000099,0.00013,0.132,0.125,0.144,0.0052,0.0049,0.0056,25.37,25.36,25.37,0.93,0.921,0.934,0.961,0.96,0.964,0.894,0.888,0.897,19.26,18.53,20.67,18.52,17.79,19.94,0,0,0,0,0,0,0.103,0,0.0344,0.41,0.59,0.41,36.7
811980000000,1995,9,1994,12,52,7,0.0823,0.0331,0.0492,3045.93,20.17,20.17,18.13,1,1,1,136.1,132.4,138.6,81.37,77.36,54.71,41,57,0,0,0,0.402,0.31,0.424,81.37,77.36,91.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.0717,0.0748,0.00267,0.00233,0.00352,0.0001,0.000091,0.00014,0.128,0.121,0.144,0.005,0.0047,0.0057,25.37,25.36,25.38,0.932,0.92,0.937,0.961,0.96,0.965,0.896,0.888,0.9,18.87,18.05,20.91,18.13,17.33,20.17,0,0,0,0,0,0,0.101,0,0.0331,0.4,0.6,0.4,37
812584800000,1995,10,1995,1,1,7,0.082,0.0248,0.0572,3495.74,21.78,21.78,20.81,1,1,1,135.5,128.2,140.3,94.51,87.2,41,41,41,0,0,0,0.303,0.292,0.32,94.51,87.2,99.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0734,0.0776,0.00378,0.00316,0.00419,0.00015,0.00012,0.00016,0.15,0.137,0.158,0.0059,0.0054,0.0062,25.35,25.34,25.36,0.917,0.912,0.925,0.966,0.963,0.968,0.886,0.883,0.891,21.53,20.06,22.49,20.81,19.32,21.78,0,0,0,0,0,0,0.116,0,0.0248,0.3,0.7,0.3,42.6
813189600000,1995,10,1995,1,2,7,0.0843,0.0248,0.0595,3637.95,22.55,22.55,21.65,1,1,1,139.3,131.3,143.5,98.35,90.33,41,41,41,0,0,0,0.295,0.286,0.312,98.35,90.33,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0745,0.0788,0.00411,0.00343,0.00446,0.00016,0.00013,0.00018,0.157,0.142,0.164,0.0061,0.0056,0.0064,25.34,25.34,25.36,0.915,0.913,0.921,0.968,0.964,0.97,0.886,0.885,0.888,22.37,20.69,23.25,21.65,19.96,22.55,0,0,0,0,0,0,0.12,0,0.0248,0.29,0.71,0.29,43.2
813794400000,1995,10,1995,1,3,7,0.084,0.0248,0.0592,3613.82,22.81,22.81,21.51,1,1,1,138.8,131.3,144.6,97.82,90.33,41,41,41,0,0,0,0.296,0.284,0.312,97.82,90.33,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0745,0.0792,0.00406,0.00343,0.00456,0.00016,0.00013,0.00018,0.156,0.142,0.166,0.0061,0.0056,0.0065,25.34,25.33,25.36,0.914,0.911,0.921,0.968,0.964,0.97,0.885,0.882,0.888,22.23,20.69,23.51,21.51,19.96,22.81,0,0,0,0,0,0,0.12,0,0.0248,0.3,0.7,0.3,43
814399200000,1995,10,1995,1,4,7,0.0822,0.0248,0.0574,3511.29,22.55,22.55,20.9,1,1,1,135.9,131.3,143.5,94.89,90.33,41,41,41,0,0,0,0.302,0.286,0.312,94.89,90.33,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0745,0.0788,0.00382,0.00343,0.00446,0.00015,0.00013,0.00018,0.15,0.142,0.164,0.0059,0.0056,0.0064,25.35,25.34,25.36,0.917,0.913,0.921,0.967,0.964,0.97,0.886,0.885,0.888,21.62,20.69,23.25,20.9,19.96,22.55,0,0,0,0,0,0,0.116,0,0.0248,0.3,0.7,0.3,42.7
815004000000,1995,10,1995,1,5,7,0.0815,0.0244,0.0571,3493.46,21.68,21.68,20.79,1,1,1,134.7,127.7,138.8,94.44,87.74,40.29,40,41,0,0,0,0.299,0.288,0.313,94.44,87.74,98.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0757,0.0732,0.0771,0.00378,0.00321,0.00414,0.00015,0.00013,0.00016,0.149,0.137,0.157,0.0059,0.0054,0.0062,25.35,25.34,25.36,0.917,0.912,0.924,0.966,0.963,0.968,0.886,0.883,0.89,21.52,20.17,22.39,20.79,19.43,21.68,0,0,0,0,0,0,0.116,0,0.0244,0.3,0.7,0.3,42.9
815608800000,1995,11,1995,2,6,7,0.084,0.0242,0.0598,3661.93,24.49,24.49,21.8,1,1,1,138.8,132.4,150.7,98.84,92.4,40,40,40,0,0,0,0.289,0.265,0.302,98.84,92.4,110.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0748,0.0813,0.00415,0.0036,0.00516,0.00016,0.00014,0.0002,0.157,0.146,0.178,0.0062,0.0057,0.007,25.34,25.32,25.35,0.917,0.916,0.919,0.967,0.965,0.97,0.887,0.885,0.891,22.53,21.11,25.24,21.8,20.38,24.49,0,0,0,0,0,0,0.121,0,0.0242,0.29,0.71,0.29,43.6
816213600000,1995,11,1995,2,7,7,0.0882,0.0242,0.064,3922.91,24.28,24.28,23.35,1,1,1,145.9,139.1,149.8,105.9,99.1,40,40,40,0,0,0,0.274,0.267,0.288,105.9,99.1,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0772,0.081,0.00475,0.00417,0.00508,0.00019,0.00016,0.0002,0.17,0.158,0.177,0.0067,0.0062,0.0069,25.33,25.32,25.34,0.915,0.912,0.918,0.97,0.968,0.97,0.888,0.883,0.89,24.08,22.46,25.03,23.35,21.75,24.28,0,0,0,0,0,0,0.13,0,0.0242,0.27,0.73,0.27,44.5
816818400000,1995,11,1995,2,8,7,0.104,0.0242,0.0797,4968.24,37.29,37.29,29.57,1,1,1,171.8,150.7,203.9,131.8,110.7,40,40,40,0,0,0,0.235,0.196,0.265,131.8,110.7,163.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0813,0.1,0.00695,0.00516,0.00968,0.00027,0.0002,0.00038,0.216,0.178,0.274,0.0085,0.007,0.011,25.32,25.3,25.33,0.93,0.919,0.943,0.97,0.97,0.972,0.902,0.891,0.917,30.47,25.24,38.35,29.57,24.49,37.29,0,0,0,0,0,0,0.164,0,0.0243,0.23,0.77,0.23,47.8
817423200000,1995,11,1995,2,9,7,0.12,0.026,0.0937,5895.91,35.79,35.79,35.09,1,1,1,197.9,195.3,203.5,154.9,148.3,43,40,47,0,0,0,0.217,0.202,0.241,154.9,148.3,157.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0953,0.0982,0.00892,0.00835,0.00917,0.00035,0.00033,0.00036,0.258,0.246,0.263,0.01,0.0096,0.01,25.33,25.32,25.34,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.18,34.56,36.9,35.09,33.52,35.79,0,0,0,0,0,0,0.195,0,0.0263,0.22,0.78,0.22,49.1
818028000000,1995,12,1995,3,10,7,0.134,0.0284,0.106,6710.23,41.54,41.54,39.94,1,1,1,221.8,211.9,228.3,174.8,164.9,47,47,47,0,0,0,0.212,0.206,0.222,174.8,164.9,181.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.107,0.0106,0.00976,0.0112,0.00042,0.00038,0.00044,0.294,0.276,0.305,0.012,0.011,0.012,25.18,25.12,25.25,0.946,0.943,0.949,0.978,0.973,0.98,0.925,0.918,0.93,40.85,38.51,42.39,39.94,37.47,41.54,0,0,0,0,0,0,0.222,0,0.028,0.21,0.79,0.21,50.1
818632800000,1995,12,1995,3,11,7,0.143,0.0284,0.115,7293.84,44.78,44.78,43.42,1,1,1,236.5,231.5,242.4,189.5,184.5,47,47,47,0,0,0,0.199,0.194,0.203,189.5,184.5,195.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.108,0.112,0.0119,0.0114,0.0124,0.00047,0.00045,0.00049,0.32,0.311,0.331,0.013,0.012,0.013,25.06,25.02,25.1,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.3,43.13,45.69,43.42,42.27,44.78,0,0,0,0,0,0,0.241,0,0.028,0.2,0.8,0.2,51
819237600000,1995,12,1995,3,12,7,0.143,0.0284,0.114,7262.97,43.35,43.35,43.23,1,1,1,235.7,234.6,236.2,188.7,187.6,47,47,47,0,0,0,0.199,0.199,0.2,188.7,187.6,189.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.109,0.11,0.0118,0.0117,0.0118,0.00046,0.00046,0.00047,0.319,0.317,0.319,0.013,0.012,0.013,25.07,25.06,25.08,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,44.11,43.86,44.23,43.23,42.99,43.35,0,0,0,0,0,0,0.24,0,0.029,0.2,0.8,0.2,50.8
819842400000,1995,12,1995,3,13,7,0.153,0.0284,0.124,7852.33,48.2,48.2,46.74,1,1,1,252.7,242.4,263.1,205.7,195.4,47,47,47,0,0,0,0.186,0.179,0.194,205.7,195.4,216.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.112,0.119,0.0132,0.0124,0.0141,0.00052,0.00049,0.00056,0.349,0.331,0.368,0.014,0.013,0.015,24.94,24.88,25.02,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,48.09,45.69,50.5,46.74,44.78,48.2,0,0,0,0,0,0,0.26,0,0.029,0.19,0.81,0.19,51.3
820447200000,1996,1,1995,4,14,7,0.173,0.0363,0.137,8408.91,53.87,53.87,50.05,2,1,1.4285714285714286,286,268.9,305.9,226,208.9,60,60,60,0,0,0,0.21,0.196,0.223,226,208.9,245.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.118,0.131,0.015,0.0135,0.0167,0.00059,0.00054,0.00066,0.317,0.239,0.379,0.013,0.0095,0.015,24.84,24.8,24.9,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.939,40.28,25.92,51.63,38.77,25.14,48.2,0,0,0,0,0,0,0.278,0,0.036,0.21,0.79,0.21,48.6
821052000000,1996,1,1995,4,15,7,0.216,0.0363,0.179,10903.9,75.81,75.81,64.9,2,2,2,356.8,305.9,406.7,296.8,245.9,60,60,60,0,0,0,0.17,0.148,0.196,296.8,245.9,346.7,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.149,0.131,0.167,0.0393,0.0167,0.0626,0.0016,0.00066,0.0025,0.331,0.256,0.406,0.013,0.01,0.017,24.49,24.16,24.81,0.939,0.928,0.948,0.971,0.97,0.974,0.911,0.9,0.923,33.43,27.77,38.93,32.45,26.93,37.91,0,0,0,0,0,0,0.361,0,0.037,0.17,0.83,0.17,50.5
821656800000,1996,1,1995,4,16,7,0.259,0.0363,0.223,13587,82.32,82.32,80.87,2,2,2,428.7,422.2,435.1,368.7,362.2,60,60,60,0,0,0,0.14,0.138,0.142,368.7,362.2,375.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.174,0.172,0.177,0.073,0.07,0.076,0.003,0.0029,0.0031,0.439,0.429,0.448,0.018,0.018,0.018,24.03,23.99,24.07,0.951,0.95,0.952,0.979,0.977,0.98,0.931,0.928,0.933,41.31,40.61,42,40.44,39.69,41.16,0,0,0,0,0,0,0.449,0,0.036,0.14,0.86,0.14,52.5
822261600000,1996,1,1995,4,17,7,0.245,0.0363,0.209,12690.6,80.52,80.52,75.54,2,2,2,405.5,389.6,427.1,345.5,329.6,60,60,60,0,0,0,0.148,0.14,0.154,345.5,329.6,367.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.166,0.161,0.174,0.0621,0.0546,0.0723,0.0025,0.0022,0.003,0.404,0.38,0.437,0.016,0.015,0.018,24.17,24.04,24.27,0.947,0.945,0.951,0.973,0.97,0.978,0.922,0.917,0.93,38.79,37.06,41.14,37.77,35.95,40.26,0,0,0,0,0,0,0.42,0,0.036,0.15,0.85,0.15,51.8
822866400000,1996,1,1995,4,18,7,0.251,0.0401,0.211,12787.9,77.51,77.51,76.12,2,2,2,414.7,402.5,422.2,348.4,341.3,66.29,60,71,0,0,0,0.16,0.145,0.172,348.4,341.3,354.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.168,0.165,0.169,0.0635,0.0601,0.0661,0.0026,0.0024,0.0027,0.409,0.398,0.417,0.017,0.016,0.017,24.12,24.09,24.19,0.948,0.947,0.949,0.974,0.972,0.975,0.923,0.921,0.925,39.07,38.26,39.73,38.06,37.2,38.75,0,0,0,0,0,0,0.423,0,0.04,0.16,0.84,0.16,50.9
823471200000,1996,2,1995,5,19,7,0.26,0.0429,0.217,13166,81.39,81.39,78.37,2,2,2,429.5,422.2,442.7,358.5,351.2,71,71,71,0,0,0,0.165,0.16,0.168,358.5,351.2,371.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.172,0.169,0.176,0.0682,0.0648,0.0744,0.0028,0.0026,0.0031,0.424,0.413,0.444,0.017,0.017,0.018,24.04,23.96,24.09,0.949,0.948,0.951,0.976,0.975,0.979,0.927,0.924,0.932,40.13,39.34,41.55,39.18,38.34,40.69,0,0,0,0,0,0,0.435,0,0.043,0.17,0.83,0.17,50.6
824076000000,1996,2,1995,5,20,7,0.284,0.0429,0.241,14612.4,88.73,88.73,86.98,2,2,2,469.2,461.1,477.8,398.2,390.1,71,71,71,0,0,0,0.151,0.149,0.154,398.2,390.1,406.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.186,0.183,0.189,0.087,0.0831,0.091,0.0036,0.0034,0.0038,0.484,0.472,0.497,0.02,0.019,0.02,23.8,23.75,23.85,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.38,43.52,45.27,43.49,42.65,44.37,0,0,0,0,0,0,0.483,0,0.043,0.15,0.85,0.15,51.5
824680800000,1996,2,1995,5,21,7,0.297,0.0429,0.254,15367.5,93.75,93.75,91.47,2,2,2,491.4,485.3,502.8,420.4,414.3,71,71,71,0,0,0,0.144,0.141,0.146,420.4,414.3,431.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.193,0.191,0.197,0.0974,0.0945,0.103,0.004,0.0039,0.0043,0.517,0.508,0.534,0.021,0.021,0.022,23.67,23.6,23.71,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.67,46.04,47.83,45.74,45.12,46.87,0,0,0,0,0,0,0.508,0,0.043,0.14,0.86,0.14,51.7
825285600000,1996,2,1995,5,22,7,0.312,0.0471,0.265,15903.1,96.4,96.4,94.66,2,2,2,516.6,492.5,542.7,438.8,421.5,77.86,71,87,0,0,0,0.15,0.138,0.166,438.8,421.5,455.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.201,0.194,0.207,0.106,0.098,0.114,0.0044,0.0041,0.0048,0.545,0.519,0.571,0.023,0.021,0.024,23.53,23.39,23.66,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,46.78,50.05,47.33,45.85,48.2,0,0,0,0,0,0,0.526,0,0.047,0.15,0.85,0.15,51
825890400000,1996,3,1995,6,23,7,0.342,0.0526,0.289,16340.2,102.4,102.4,97.26,3,2,2.142857142857143,565.1,554.6,576.2,478.1,467.6,87,87,87,0,0,0,0.154,0.151,0.157,478.1,467.6,489.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.216,0.212,0.222,0.125,0.12,0.13,0.0052,0.005,0.0055,0.59,0.515,0.614,0.025,0.022,0.026,23.27,23.22,23.31,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.55,35.2,52.58,46.19,34.15,48.2,0,0,0,0,0,0,0.54,0,0.053,0.15,0.85,0.15,47.8
826495200000,1996,3,1995,6,24,7,0.366,0.0526,0.313,18151.7,111.1,111.1,108,3,3,3,604.9,588.3,619.8,517.9,501.3,87,87,87,0,0,0,0.144,0.14,0.148,517.9,501.3,532.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.238,0.229,0.247,0.147,0.136,0.157,0.0062,0.0057,0.0066,0.561,0.533,0.586,0.024,0.022,0.025,23.12,23.03,23.22,0.948,0.946,0.949,0.971,0.97,0.972,0.92,0.918,0.923,37.11,36.01,38.09,36.02,34.93,37.02,0,0,0,0,0,0,0.6,0,0.053,0.14,0.86,0.14,49.6
827100000000,1996,3,1995,6,25,7,0.39,0.0526,0.338,19547.6,119.7,119.7,116.4,3,3,3,645.5,629.7,662,558.5,542.7,87,87,87,0,0,0,0.135,0.131,0.138,558.5,542.7,575,990,990,990,966.5,966.4,966.5,23.5,23.5,23.6,0.262,0.253,0.271,0.174,0.163,0.185,0.0074,0.0069,0.0079,0.629,0.603,0.657,0.027,0.026,0.028,22.89,22.79,22.98,0.951,0.95,0.953,0.976,0.973,0.978,0.928,0.925,0.931,39.76,38.73,40.82,38.78,37.7,39.91,0,0,0,0,0,0,0.646,0,0.052,0.13,0.87,0.13,50.1
827704800000,1996,3,1995,6,26,7,0.417,0.0526,0.365,21029.3,129,129,125.2,3,3,3,690.1,667.6,710.9,603.1,580.6,87,87,87,0,0,0,0.126,0.122,0.13,603.1,580.6,623.9,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.274,0.299,0.204,0.189,0.218,0.0087,0.0081,0.0094,0.705,0.667,0.74,0.03,0.028,0.032,22.63,22.52,22.76,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.59,41.18,43.88,41.72,40.29,43,0,0,0,0,0,0,0.695,0,0.052,0.13,0.88,0.12,50.4
828309600000,1996,4,1995,7,27,7,0.448,0.0617,0.387,22067.4,133.9,133.9,131.4,3,3,3,741.3,729.9,755.5,639.3,627.9,102,102,102,0,0,0,0.138,0.135,0.14,639.3,627.9,653.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.311,0.304,0.319,0.228,0.22,0.238,0.0099,0.0095,0.01,0.769,0.75,0.793,0.033,0.032,0.034,22.37,22.29,22.43,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.68,43.99,45.53,43.78,43.11,44.62,0,0,0,0,0,0,0.73,0,0.061,0.14,0.86,0.14,49.3
828914400000,1996,4,1995,7,28,7,0.469,0.0617,0.407,23048,139.8,139.8,137.2,3,3,3,774.6,764,790.3,672.6,662,102,102,102,0,0,0,0.132,0.129,0.134,672.6,662,688.3,990,990,990,967,967,967.1,23,22.9,23,0.33,0.324,0.339,0.25,0.243,0.261,0.011,0.011,0.011,0.825,0.807,0.852,0.036,0.035,0.037,22.18,22.09,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.66,46.04,47.56,45.73,45.12,46.61,0,0,0,0,0,0,0.762,0,0.062,0.13,0.87,0.13,49.1
829519200000,1996,4,1995,7,29,7,0.49,0.0617,0.429,24017.9,144.6,144.6,143,3,3,3,810.5,797.9,827.5,708.5,695.9,102,102,102,0,0,0,0.126,0.123,0.128,708.5,695.9,725.5,990,990,990,967.1,967.1,967.2,22.9,22.8,22.9,0.35,0.343,0.36,0.274,0.266,0.286,0.012,0.012,0.013,0.886,0.865,0.914,0.039,0.038,0.04,21.97,21.88,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.7,47.99,49.65,47.65,47.03,48.2,0,0,0,0,0,0,0.794,0,0.061,0.13,0.88,0.12,49
830124000000,1996,4,1995,7,30,7,0.509,0.0617,0.447,24292.8,144.6,144.6,144.6,3,3,3,840.9,834.5,851.4,738.9,732.5,102,102,102,0,0,0,0.121,0.12,0.122,738.9,732.5,749.4,990,990,990,967.3,967.2,967.3,22.7,22.7,22.8,0.368,0.364,0.375,0.295,0.29,0.302,0.013,0.013,0.013,0.937,0.926,0.956,0.041,0.041,0.042,21.8,21.74,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.39,50.04,50.96,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,47.7
830728800000,1996,4,1995,7,31,7,0.514,0.0716,0.443,24292.1,144.6,144.6,144.6,3,3,3,850.6,845.8,851.4,732.1,720.8,118.4,102,125,0,0,0,0.139,0.12,0.148,732.1,720.8,749.4,990,990,990,967.3,967.3,967.3,22.7,22.7,22.7,0.364,0.358,0.375,0.29,0.282,0.302,0.013,0.012,0.013,0.926,0.907,0.956,0.041,0.04,0.042,21.77,21.74,21.81,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.86,49.17,50.96,48.2,48.19,48.2,0,0,0,0,0,0,0.803,0,0.071,0.14,0.86,0.14,47.3
831333600000,1996,5,1995,8,32,7,0.504,0.0756,0.428,23930.4,144.6,144.6,142.4,3,3,3,832.8,817.2,845.8,707.8,692.2,125,125,125,0,0,0,0.15,0.148,0.153,707.8,692.2,720.8,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.35,0.341,0.358,0.274,0.263,0.282,0.012,0.012,0.012,0.885,0.859,0.907,0.039,0.038,0.04,21.88,21.81,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.45,47.58,49.17,47.48,46.63,48.19,0,0,0,0,0,0,0.791,0,0.076,0.15,0.85,0.15,47.5
831938400000,1996,5,1995,8,33,7,0.462,0.0756,0.387,21970,137.8,137.8,130.8,3,3,3,764.6,707.9,804.6,639.6,582.9,125,125,125,0,0,0,0.164,0.155,0.177,639.6,582.9,679.6,990,990,990,967,966.7,967.1,23,22.9,23.3,0.312,0.279,0.334,0.228,0.19,0.255,0.0099,0.0082,0.011,0.77,0.675,0.838,0.033,0.029,0.037,22.27,22.04,22.59,0.956,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.49,41.04,46.87,43.59,40.14,45.93,0,0,0,0,0,0,0.727,0,0.075,0.16,0.84,0.16,47.6
832543200000,1996,5,1995,8,34,7,0.375,0.0756,0.3,17356.7,116.8,116.8,103.3,3,2,2.5714285714285716,620.7,542.7,690.2,495.7,417.7,125,125,125,0,0,0,0.203,0.181,0.23,495.7,417.7,565.2,990,990,990,966.4,966,966.7,23.6,23.3,24,0.232,0.196,0.269,0.137,0.0961,0.179,0.0058,0.004,0.0076,0.577,0.517,0.645,0.024,0.022,0.028,23.05,22.69,23.44,0.953,0.947,0.958,0.976,0.97,0.98,0.929,0.918,0.938,42.46,35.98,51.4,41.13,34.9,48.2,0,0,0,0,0,0,0.574,0,0.075,0.2,0.8,0.2,46.3
833148000000,1996,5,1995,8,35,7,0.286,0.0709,0.215,12896,84.47,84.47,76.76,2,2,2,472.1,429.8,515.4,354.9,331.4,117.3,98,125,0,0,0,0.248,0.219,0.274,354.9,331.4,390.4,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.174,0.165,0.187,0.0665,0.0554,0.0833,0.0027,0.0023,0.0035,0.422,0.387,0.476,0.017,0.016,0.02,23.85,23.6,24.08,0.949,0.946,0.954,0.974,0.97,0.98,0.925,0.917,0.935,39.38,36.82,43.09,38.38,35.71,42.23,0,0,0,0,0,0,0.426,0,0.071,0.25,0.75,0.25,45.1
833752800000,1996,6,1995,9,36,7,0.241,0.0593,0.182,10971.6,71.3,71.3,65.31,2,2,2,398.9,375.1,427.1,300.9,277.1,98,98,98,0,0,0,0.246,0.229,0.261,300.9,277.1,329.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.146,0.164,0.041,0.0298,0.0544,0.0017,0.0012,0.0022,0.341,0.305,0.383,0.014,0.012,0.016,24.27,24.09,24.42,0.94,0.935,0.945,0.97,0.97,0.97,0.912,0.907,0.917,33.66,31.03,36.75,32.65,30.1,35.65,0,0,0,0,0,0,0.363,0,0.059,0.25,0.76,0.24,45.5
834357600000,1996,6,1995,9,37,7,0.212,0.0593,0.153,9244.44,58.74,58.74,55.03,2,2,2,351.1,334.4,368.3,253.1,236.4,98,98,98,0,0,0,0.279,0.266,0.293,253.1,236.4,270.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.137,0.131,0.143,0.0195,0.0158,0.0266,0.00079,0.00064,0.0011,0.27,0.249,0.295,0.011,0.01,0.012,24.57,24.46,24.68,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.36,26.46,30.28,27.51,25.67,29.37,0,0,0,0,0,0,0.306,0,0.059,0.28,0.72,0.28,43.6
834962400000,1996,6,1995,9,38,7,0.194,0.0593,0.135,8190.78,50.52,50.52,48.75,2,1,1.2857142857142858,320.7,310.1,330.7,222.7,212.1,98,98,98,0,0,0,0.306,0.296,0.316,222.7,212.1,232.7,990,990,990,965,965,965.1,25,24.9,25,0.126,0.123,0.13,0.0147,0.0138,0.0155,0.00059,0.00055,0.00062,0.34,0.242,0.39,0.014,0.0097,0.016,24.66,24.59,24.72,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.66,25.68,52.28,41.59,24.91,48.2,0,0,0,0,0,0,0.271,0,0.059,0.31,0.7,0.3,42.2
835567200000,1996,6,1995,9,39,7,0.178,0.0593,0.119,7500.36,48.14,48.14,44.65,1,1,1,294.6,283.2,310.1,196.6,185.2,98,98,98,0,0,0,0.333,0.316,0.346,196.6,185.2,212.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.117,0.113,0.123,0.0125,0.0115,0.0138,0.0005,0.00046,0.00055,0.338,0.317,0.365,0.013,0.013,0.015,24.78,24.68,24.85,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.56,42.89,49.13,44.65,42.03,48.14,0,0,0,0,0,0,0.248,0,0.059,0.33,0.67,0.33,42.1
836172000000,1996,7,1995,10,40,7,0.166,0.0538,0.112,7068.75,43.77,43.77,42.08,1,1,1,274.2,263.1,281.5,185.2,174.1,89,89,89,0,0,0,0.325,0.316,0.338,185.2,174.1,192.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.109,0.115,0.0115,0.0105,0.0121,0.00046,0.00042,0.00048,0.317,0.297,0.33,0.013,0.012,0.013,24.89,24.84,24.95,0.95,0.947,0.952,0.98,0.977,0.98,0.931,0.925,0.933,42.95,40.33,44.66,42.08,39.39,43.77,0,0,0,0,0,0,0.234,0,0.054,0.32,0.67,0.33,42.6
836776800000,1996,7,1995,10,41,7,0.157,0.0538,0.104,6500.89,40.1,40.1,38.7,1,1,1,260.3,254.6,266,171.3,165.6,89,89,89,0,0,0,0.342,0.335,0.35,171.3,165.6,177,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.11,0.0103,0.00982,0.0108,0.00041,0.00039,0.00043,0.292,0.281,0.302,0.012,0.011,0.012,24.97,24.93,25,0.946,0.944,0.948,0.975,0.972,0.978,0.922,0.918,0.927,39.67,38.32,41,38.7,37.26,40.1,0,0,0,0,0,0,0.215,0,0.053,0.34,0.66,0.34,41.4
837381600000,1996,7,1995,10,42,7,0.153,0.0538,0.0987,6163.01,37.26,37.26,36.68,1,1,1,252.2,246.5,254.6,163.2,157.5,89,89,89,0,0,0,0.353,0.35,0.361,163.2,157.5,165.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.106,0.00962,0.00914,0.00982,0.00038,0.00036,0.00039,0.277,0.267,0.281,0.011,0.011,0.011,25.01,25,25.05,0.943,0.941,0.944,0.971,0.97,0.972,0.916,0.913,0.918,37.76,36.43,38.32,36.68,35.34,37.26,0,0,0,0,0,0,0.204,0,0.0543,0.35,0.65,0.35,40.3
837986400000,1996,7,1995,10,43,7,0.144,0.0538,0.0897,5585.75,35.34,35.34,33.25,1,1,1,237.3,228.7,246.5,148.3,139.7,89,89,89,0,0,0,0.375,0.361,0.389,148.3,139.7,157.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0995,0.0965,0.103,0.00835,0.00762,0.00914,0.00033,0.0003,0.00036,0.251,0.235,0.267,0.0099,0.0092,0.011,25.13,25.05,25.19,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.28,32.25,36.43,33.25,31.29,35.34,0,0,0,0,0,0,0.185,0,0.0543,0.37,0.62,0.38,38.8
838591200000,1996,7,1995,10,44,7,0.136,0.0497,0.0868,5411.89,33.61,33.61,32.21,1,1,1,225.7,220.7,228.3,143.5,137.6,82.14,77,89,0,0,0,0.364,0.34,0.393,143.5,137.6,149.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0972,0.0957,0.0989,0.00795,0.00744,0.00845,0.00031,0.00029,0.00033,0.241,0.231,0.252,0.0095,0.0091,0.0099,25.2,25.19,25.23,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.21,31.75,34.65,32.21,30.8,33.61,0,0,0,0,0,0,0.179,0,0.0492,0.37,0.64,0.36,39.8
839196000000,1996,8,1995,11,45,7,0.13,0.0466,0.0834,5199.31,31.39,31.39,30.95,1,1,1,214.8,211.9,216.8,137.8,134.9,77,77,77,0,0,0,0.358,0.355,0.363,137.8,134.9,139.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0948,0.0937,0.0954,0.00747,0.00721,0.00763,0.00029,0.00028,0.0003,0.231,0.225,0.234,0.009,0.0088,0.0092,25.28,25.27,25.3,0.934,0.932,0.934,0.97,0.97,0.97,0.906,0.904,0.906,31.91,31.21,32.36,30.95,30.27,31.39,0,0,0,0,0,0,0.172,0,0.0466,0.36,0.64,0.36,40
839800800000,1996,8,1995,11,46,7,0.123,0.0466,0.0768,4781.28,28.92,28.92,28.46,1,1,1,203.9,201.4,205.9,126.9,124.4,77,77,77,0,0,0,0.378,0.374,0.382,126.9,124.4,128.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.09,0.0916,0.00654,0.00633,0.00671,0.00026,0.00025,0.00026,0.211,0.207,0.215,0.0083,0.0081,0.0084,25.37,25.35,25.38,0.929,0.928,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29.34,28.75,29.81,28.46,27.89,28.92,0,0,0,0,0,0,0.158,0,0.0462,0.38,0.62,0.38,38.9
840405600000,1996,8,1995,11,47,7,0.119,0.0466,0.0721,4473.29,27.52,27.52,26.63,1,1,1,196.2,191.6,199.9,119.2,114.6,77,77,77,0,0,0,0.392,0.385,0.402,119.2,114.6,122.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0866,0.0895,0.00589,0.00549,0.0062,0.00023,0.00021,0.00024,0.198,0.189,0.204,0.0077,0.0074,0.008,25.39,25.39,25.4,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.45,26.27,28.37,26.63,25.49,27.52,0,0,0,0,0,0,0.148,0,0.0469,0.39,0.61,0.39,37.6
841010400000,1996,8,1995,11,48,7,0.112,0.0448,0.0675,4162.59,27.08,27.08,24.78,1,1,1,185.8,178.2,191.6,111.6,104.1,74.14,57,77,0,0,0,0.399,0.32,0.425,111.6,104.1,121.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0828,0.0871,0.00524,0.0046,0.00606,0.0002,0.00018,0.00024,0.184,0.17,0.199,0.0072,0.0067,0.0078,25.39,25.36,25.39,0.919,0.913,0.926,0.97,0.97,0.97,0.891,0.886,0.898,25.54,23.67,27.91,24.78,22.96,27.08,0,0,0,0,0,0,0.138,0,0.0445,0.4,0.6,0.4,37.2
841615200000,1996,9,1995,12,49,7,0.105,0.0345,0.0702,4335.18,27.08,27.08,25.8,1,1,1,173,166.3,178.2,116,109.3,57,57,57,0,0,0,0.33,0.32,0.343,116,109.3,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0829,0.0871,0.00561,0.00504,0.00606,0.00022,0.0002,0.00024,0.19,0.178,0.199,0.0074,0.007,0.0078,25.36,25.35,25.36,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.6,24.93,27.91,25.8,24.18,27.08,0,0,0,0,0,0,0.143,0,0.0348,0.33,0.67,0.33,41.3
842220000000,1996,9,1995,12,50,7,0.0968,0.0345,0.0623,3808.62,23.84,23.84,22.67,1,1,1,160,156.8,164.9,103,99.77,57,57,57,0,0,0,0.356,0.346,0.364,103,99.77,107.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0796,0.0824,0.0045,0.00423,0.00492,0.00018,0.00017,0.00019,0.167,0.161,0.175,0.0065,0.0063,0.0069,25.35,25.35,25.35,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.882,0.889,23.38,22.6,24.58,22.67,21.89,23.84,0,0,0,0,0,0,0.126,0,0.0345,0.36,0.64,0.36,39.3
842824800000,1996,9,1995,12,51,7,0.0929,0.0345,0.0584,3568.04,21.9,21.9,21.24,1,1,1,153.6,149.8,156.8,96.6,92.79,57,57,57,0,0,0,0.371,0.363,0.381,96.6,92.79,99.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0771,0.0796,0.00396,0.00364,0.00423,0.00016,0.00014,0.00017,0.155,0.148,0.161,0.0061,0.0058,0.0063,25.35,25.35,25.35,0.914,0.911,0.918,0.967,0.966,0.969,0.884,0.882,0.887,21.96,21.18,22.61,21.24,20.45,21.9,0,0,0,0,0,0,0.118,0,0.0345,0.37,0.63,0.37,38.4
843429600000,1996,9,1995,12,52,7,0.0844,0.0345,0.05,3087.79,19.94,19.94,18.38,1,1,1,139.6,134.4,147.3,82.6,77.36,57,57,57,0,0,0,0.409,0.387,0.424,82.6,77.36,90.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0717,0.0762,0.00277,0.00233,0.00342,0.00011,0.000091,0.00013,0.13,0.121,0.144,0.0051,0.0047,0.0056,25.37,25.36,25.38,0.931,0.921,0.937,0.961,0.96,0.964,0.895,0.888,0.9,19.12,18.05,20.67,18.38,17.33,19.94,0,0,0,0,0,0,0.102,0,0.0344,0.41,0.59,0.41,36.6
844034400000,1996,9,1995,12,53,7,0.0814,0.0262,0.0552,3386.52,21.47,21.47,20.16,1,1,1,134.6,127.7,138.8,91.32,80.16,43.29,41,57,0,0,0,0.321,0.295,0.416,91.32,80.16,97.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0726,0.0771,0.00351,0.00256,0.00406,0.00014,0.0001,0.00016,0.144,0.126,0.156,0.0057,0.0049,0.0061,25.36,25.34,25.37,0.92,0.913,0.934,0.965,0.96,0.968,0.888,0.884,0.896,20.89,18.62,22.19,20.16,17.88,21.47,0,0,0,0,0,0,0.112,0,0.0262,0.32,0.68,0.32,41.6
844639200000,1996,10,1996,1,1,7,0.082,0.0248,0.0572,3497.13,20.96,20.96,20.82,1,1,1,135.6,131.3,136.3,94.55,90.33,41,41,41,0,0,0,0.303,0.301,0.312,94.55,90.33,95.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0745,0.0762,0.00379,0.00343,0.00385,0.00015,0.00013,0.00015,0.15,0.142,0.151,0.0059,0.0056,0.0059,25.35,25.35,25.36,0.916,0.916,0.921,0.966,0.964,0.967,0.886,0.885,0.888,21.54,20.69,21.68,20.82,19.96,20.96,0,0,0,0,0,0,0.116,0,0.0248,0.3,0.7,0.3,42.6
845244000000,1996,10,1996,1,2,7,0.0864,0.0248,0.0616,3773.24,25.04,25.04,22.46,1,1,1,142.9,131.3,154,101.9,90.33,41,41,41,0,0,0,0.288,0.266,0.312,101.9,90.33,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0745,0.0825,0.00441,0.00343,0.00535,0.00017,0.00013,0.00021,0.163,0.142,0.183,0.0064,0.0056,0.0072,25.34,25.33,25.36,0.916,0.911,0.921,0.968,0.964,0.97,0.887,0.882,0.893,23.19,20.69,25.82,22.46,19.96,25.04,0,0,0,0,0,0,0.125,0,0.0248,0.29,0.71,0.29,43.7
845848800000,1996,10,1996,1,3,7,0.0904,0.0248,0.0656,4027.49,25.04,25.04,23.97,1,1,1,149.5,145.3,154,108.5,104.3,41,41,41,0,0,0,0.274,0.266,0.282,108.5,104.3,113,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0794,0.0825,0.00497,0.00462,0.00535,0.00019,0.00018,0.00021,0.175,0.167,0.183,0.0069,0.0066,0.0072,25.33,25.32,25.33,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.887,0.893,24.71,23.69,25.82,23.97,22.98,25.04,0,0,0,0,0,0,0.133,0,0.0248,0.27,0.73,0.27,44.6
846453600000,1996,10,1996,1,4,7,0.0891,0.0245,0.0646,3960.25,25.28,25.28,23.57,1,1,1,147.4,142.5,154,106.8,102.5,40.57,40,41,0,0,0,0.275,0.26,0.281,106.8,102.5,114,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0784,0.0825,0.00483,0.00446,0.00544,0.00019,0.00018,0.00021,0.172,0.164,0.184,0.0067,0.0064,0.0072,25.33,25.32,25.34,0.916,0.913,0.921,0.97,0.97,0.97,0.888,0.885,0.893,24.3,23.25,26.06,23.57,22.55,25.28,0,0,0,0,0,0,0.131,0,0.0245,0.27,0.73,0.27,44.4
847058400000,1996,11,1996,2,5,7,0.0909,0.0242,0.0667,4100.9,25.72,25.72,24.41,1,1,1,150.3,148.2,155.8,110.3,108.2,40,40,40,0,0,0,0.266,0.257,0.27,110.3,108.2,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0831,0.00513,0.00495,0.00559,0.0002,0.00019,0.00022,0.178,0.174,0.187,0.007,0.0068,0.0073,25.32,25.32,25.33,0.918,0.917,0.922,0.97,0.97,0.97,0.891,0.889,0.894,25.17,24.63,26.51,24.41,23.89,25.72,0,0,0,0,0,0,0.136,0,0.0242,0.27,0.73,0.27,45.1
847663200000,1996,11,1996,2,6,7,0.098,0.0242,0.0738,4572.83,32.17,32.17,27.22,1,1,1,162,149.8,182.7,122,109.8,40,40,40,0,0,0,0.248,0.219,0.267,122,109.8,142.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.081,0.0926,0.00612,0.00508,0.00788,0.00024,0.0002,0.00031,0.199,0.177,0.236,0.0078,0.0069,0.0092,25.33,25.32,25.33,0.925,0.918,0.936,0.97,0.97,0.97,0.898,0.89,0.907,28.06,25.03,33.17,27.22,24.28,32.17,0,0,0,0,0,0,0.151,0,0.0242,0.25,0.75,0.25,46.7
848268000000,1996,11,1996,2,7,7,0.107,0.0242,0.0828,5172,31.1,31.1,30.79,1,1,1,176.9,173.7,178.2,136.9,133.7,40,40,40,0,0,0,0.226,0.224,0.23,136.9,133.7,138.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0894,0.091,0.00739,0.00711,0.0075,0.00029,0.00028,0.00029,0.225,0.22,0.228,0.0088,0.0086,0.0089,25.33,25.33,25.33,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.74,30.95,32.07,30.79,30.02,31.1,0,0,0,0,0,0,0.171,0,0.0242,0.23,0.77,0.23,48.3
848872800000,1996,11,1996,2,8,7,0.111,0.0248,0.0862,5398.27,34.29,34.29,32.13,1,1,1,183.5,172.6,191.6,142.5,132.6,41,40,47,0,0,0,0.223,0.209,0.245,142.5,132.6,151.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.089,0.0957,0.00786,0.00702,0.00863,0.00031,0.00027,0.00034,0.235,0.218,0.251,0.0092,0.0085,0.0098,25.33,25.33,25.34,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,33.13,30.68,35.35,32.13,29.76,34.29,0,0,0,0,0,0,0.179,0,0.0248,0.22,0.78,0.22,48.6
849477600000,1996,12,1996,3,9,7,0.118,0.0284,0.0899,5647.6,34.14,34.14,33.62,1,1,1,195.7,191.6,197.9,148.7,144.6,47,47,47,0,0,0,0.24,0.238,0.245,148.7,144.6,150.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.094,0.0962,0.00839,0.00804,0.00857,0.00033,0.00031,0.00033,0.247,0.24,0.251,0.0097,0.0094,0.0098,25.34,25.34,25.34,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.66,33.64,35.2,33.62,32.63,34.14,0,0,0,0,0,0,0.187,0,0.0281,0.24,0.76,0.24,47.9
850082400000,1996,12,1996,3,10,7,0.126,0.0284,0.0976,6158.43,39.99,39.99,36.66,1,1,1,208.4,197.9,222,161.4,150.9,47,47,47,0,0,0,0.226,0.212,0.238,161.4,150.9,175,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0999,0.0962,0.105,0.00947,0.00857,0.0106,0.00037,0.00033,0.00042,0.27,0.251,0.294,0.011,0.0098,0.012,25.28,25.17,25.34,0.942,0.939,0.946,0.972,0.97,0.978,0.916,0.911,0.926,37.7,35.2,40.89,36.66,34.14,39.99,0,0,0,0,0,0,0.204,0,0.0284,0.23,0.77,0.23,48.9
850687200000,1996,12,1996,3,11,7,0.145,0.0284,0.116,7387.68,46.57,46.57,43.97,1,1,1,238.9,225.8,250.3,191.9,178.8,47,47,47,0,0,0,0.197,0.188,0.208,191.9,178.8,203.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.115,0.0121,0.0109,0.013,0.00048,0.00043,0.00052,0.324,0.301,0.345,0.013,0.012,0.014,25.04,24.95,25.14,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,44.87,41.79,47.52,43.97,40.95,46.57,0,0,0,0,0,0,0.244,0,0.029,0.2,0.8,0.2,50.9
851292000000,1996,12,1996,3,12,7,0.16,0.0284,0.131,8143.4,51.8,51.8,48.47,2,1,1.4285714285714286,264.4,242.4,283.2,217.4,195.4,47,47,47,0,0,0,0.178,0.166,0.194,217.4,195.4,236.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.112,0.126,0.0142,0.0124,0.0158,0.00056,0.00049,0.00063,0.303,0.233,0.373,0.012,0.0092,0.015,24.94,24.86,25.02,0.942,0.922,0.958,0.976,0.97,0.98,0.919,0.894,0.939,38.88,25.55,51.16,37.65,24.78,48.2,0,0,0,0,0,0,0.269,0,0.029,0.18,0.82,0.18,50.9
851896800000,1996,12,1996,3,13,7,0.191,0.034,0.157,9525.59,62.89,62.89,56.7,2,2,2,315.1,287.1,347.3,258.8,240.1,56.29,47,60,0,0,0,0.179,0.16,0.198,258.8,240.1,287.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.135,0.128,0.146,0.0225,0.0162,0.0346,0.0009,0.00064,0.0014,0.275,0.248,0.317,0.011,0.0099,0.013,24.75,24.55,24.9,0.931,0.926,0.937,0.97,0.97,0.97,0.903,0.898,0.909,29.23,27.15,32.42,28.35,26.34,31.44,0,0,0,0,0,0,0.315,0,0.034,0.18,0.82,0.18,49.9
852501600000,1997,1,1996,4,14,7,0.224,0.0363,0.188,11394.9,70.98,70.98,67.83,2,2,2,370.4,354,385.2,310.4,294,60,60,60,0,0,0,0.162,0.156,0.169,310.4,294,325.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.154,0.148,0.159,0.0455,0.0378,0.0525,0.0018,0.0015,0.0021,0.351,0.327,0.374,0.014,0.013,0.015,24.4,24.3,24.5,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.96,33.16,36.59,33.91,32.17,35.49,0,0,0,0,0,0,0.377,0,0.036,0.16,0.84,0.16,50.9
853106400000,1997,1,1996,4,15,7,0.253,0.0363,0.216,13151,89.39,89.39,78.28,2,2,2,417.8,385.2,469.1,357.8,325.2,60,60,60,0,0,0,0.144,0.128,0.156,357.8,325.2,409.1,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.171,0.159,0.189,0.0679,0.0525,0.0921,0.0028,0.0021,0.0038,0.423,0.374,0.499,0.017,0.015,0.021,24.1,23.79,24.3,0.949,0.944,0.956,0.975,0.97,0.98,0.926,0.916,0.937,40.12,36.59,45.61,39.14,35.49,44.69,0,0,0,0,0,0,0.435,0,0.037,0.14,0.85,0.15,52
853711200000,1997,1,1996,4,16,7,0.28,0.0363,0.244,14803.7,92.64,92.64,88.12,2,2,2,463,446.6,485.3,403,386.6,60,60,60,0,0,0,0.13,0.124,0.134,403,386.6,425.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.0892,0.0815,0.0997,0.0037,0.0033,0.0041,0.49,0.466,0.524,0.02,0.019,0.022,23.83,23.69,23.92,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.96,43.23,47.27,44.06,42.37,46.32,0,0,0,0,0,0,0.49,0,0.036,0.13,0.87,0.13,52.9
854316000000,1997,1,1996,4,17,7,0.318,0.0382,0.28,16361.2,105.9,105.9,97.39,3,2,2.142857142857143,526.1,492.5,576.2,463,432.5,63.14,60,71,0,0,0,0.12,0.113,0.131,463,432.5,505.2,990,990,990,966,965.8,966.2,24,23.8,24.2,0.209,0.197,0.229,0.118,0.103,0.138,0.0049,0.0043,0.0058,0.565,0.535,0.594,0.024,0.022,0.025,23.47,23.27,23.65,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,48.29,36.38,51.75,46.17,35.29,48.2,0,0,0,0,0,0,0.541,0,0.038,0.12,0.88,0.12,51.5
854920800000,1997,2,1996,5,18,7,0.4,0.0429,0.357,20583.2,138.3,138.3,122.5,3,3,3,661,576.2,745.4,590,505.2,71,71,71,0,0,0,0.108,0.0953,0.123,590,505.2,674.4,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.277,0.229,0.325,0.195,0.138,0.251,0.0083,0.0058,0.011,0.68,0.537,0.823,0.029,0.023,0.036,22.78,22.3,23.27,0.953,0.947,0.957,0.977,0.97,0.98,0.93,0.918,0.938,41.81,36.38,47.05,40.84,35.29,46.11,0,0,0,0,0,0,0.681,0,0.043,0.11,0.89,0.11,51.5
855525600000,1997,2,1996,5,19,7,0.47,0.0507,0.419,23712.4,141.6,141.6,141.1,3,3,3,777.1,764,782.3,693.2,684.6,83.86,71,86,0,0,0,0.108,0.0929,0.112,693.2,684.6,696.3,990,990,990,967,967,967,23,23,23,0.337,0.332,0.339,0.264,0.258,0.266,0.011,0.011,0.012,0.855,0.841,0.861,0.037,0.037,0.037,22.14,22.11,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.01,47.5,48.17,47.05,46.55,47.2,0,0,0,0,0,0,0.784,0,0.051,0.11,0.89,0.11,50.5
856130400000,1997,2,1996,5,20,7,0.469,0.052,0.417,23578,141.6,141.6,140.3,3,3,3,774.7,764,782.3,688.7,678,86,86,86,0,0,0,0.111,0.11,0.113,688.7,678,696.3,990,990,990,967,967,967,23,23,23,0.334,0.328,0.339,0.261,0.254,0.266,0.011,0.011,0.012,0.848,0.83,0.861,0.037,0.036,0.037,22.15,22.11,22.21,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.74,47.13,48.17,46.78,46.19,47.2,0,0,0,0,0,0,0.78,0,0.052,0.11,0.89,0.11,50.3
856735200000,1997,2,1996,5,21,7,0.465,0.0522,0.413,23407.9,139.8,139.8,139.3,3,3,3,769,768.4,772.5,682.7,681.4,86.29,86,87,0,0,0,0.112,0.112,0.113,682.7,681.4,685.5,990,990,990,967,967,967,23,23,23,0.331,0.331,0.334,0.257,0.256,0.259,0.011,0.011,0.011,0.838,0.837,0.844,0.036,0.036,0.037,22.19,22.17,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.39,47.31,47.54,46.44,46.36,46.59,0,0,0,0,0,0,0.774,0,0.052,0.11,0.89,0.11,50.3
857340000000,1997,3,1996,6,22,7,0.479,0.0526,0.426,23939.9,144.6,144.6,142.5,3,3,3,791.6,772.5,817.2,704.6,685.5,87,87,87,0,0,0,0.11,0.106,0.113,704.6,685.5,730.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.334,0.359,0.272,0.259,0.289,0.012,0.011,0.013,0.876,0.844,0.919,0.038,0.037,0.04,22.06,21.91,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.62,47.54,50.05,47.5,46.59,48.2,0,0,0,0,0,0,0.792,0,0.053,0.11,0.89,0.11,50
857944800000,1997,3,1996,6,23,7,0.522,0.0526,0.47,25359.5,160.5,160.5,150.9,4,3,3.4285714285714284,863.7,827.5,902.5,776.7,740.5,87,87,87,0,0,0,0.101,0.0964,0.105,776.7,740.5,815.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.395,0.365,0.43,0.315,0.296,0.334,0.014,0.013,0.015,0.962,0.936,0.987,0.042,0.041,0.044,21.68,21.51,21.85,0.955,0.954,0.957,0.979,0.977,0.98,0.935,0.932,0.938,46.76,40.64,52.25,44.62,39.72,48.2,0,0,0,0,0,0,0.839,0,0.052,0.1,0.9,0.1,48.6
858549600000,1997,3,1996,6,24,7,0.581,0.0581,0.523,28240.6,172,172,168.1,4,4,4,960.6,917.8,1001,864.6,830.8,96,87,108,0,0,0,0.0997,0.0908,0.111,864.6,830.8,892.9,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.477,0.444,0.506,0.357,0.341,0.371,0.016,0.015,0.017,1.07,1.01,1.12,0.048,0.045,0.051,21.19,20.98,21.42,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.89,41.64,43.88,42.02,40.78,43,0,0,0,0,0,0,0.934,0,0.058,0.1,0.9,0.1,48.6
859154400000,1997,3,1996,6,25,7,0.625,0.0653,0.56,29717.1,180.7,180.7,176.9,4,4,4,1033,1007,1059,925.2,898.6,108,108,108,0,0,0,0.105,0.102,0.107,925.2,898.6,950.6,990,990,990,968,967.9,968.1,22,21.9,22.1,0.536,0.511,0.559,0.387,0.374,0.399,0.018,0.017,0.018,1.18,1.13,1.22,0.054,0.051,0.056,20.82,20.69,20.95,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.12,44.1,46.09,44.22,43.22,45.17,0,0,0,0,0,0,0.983,0,0.065,0.1,0.9,0.1,47.5
859759200000,1997,3,1996,6,26,7,0.687,0.0731,0.614,31691.7,192.8,192.8,188.6,4,4,4,1136,1078,1187,1016,969.9,120.9,108,123,0,0,0,0.106,0.1,0.112,1016,969.9,1064,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.641,0.577,0.71,0.472,0.408,0.567,0.022,0.019,0.026,1.4,1.25,1.57,0.064,0.057,0.073,20.28,19.94,20.6,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,48.22,46.82,49.68,47.16,45.88,48.2,0,0,0,0,0,0,1.05,0,0.073,0.11,0.89,0.11,46.1
860364000000,1997,4,1996,7,27,7,0.741,0.0744,0.661,32390.4,192.8,192.8,192.8,4,4,4,1225,1199,1259,1102,1076,123,123,123,10.01,0,35.85,0.1,0.0977,0.103,1092,1076,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.756,0.728,0.778,0.631,0.595,0.648,0.029,0.028,0.03,1.68,1.62,1.73,0.079,0.075,0.081,19.71,19.56,19.86,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.36,50.02,50.65,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.08,0.1,0.89,0.11,43.7
860968800000,1997,4,1996,7,28,7,0.776,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1283,1259,1302,1160,1136,123,123,123,59.99,35.85,78.77,0.0959,0.0945,0.0977,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.788,0.778,0.796,0.648,0.648,0.648,0.031,0.03,0.031,1.74,1.73,1.74,0.082,0.081,0.082,19.47,19.41,19.56,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.91,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.111,0.096,0.86,0.14,41.7
861573600000,1997,4,1996,7,29,7,0.797,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1318,1312,1323,1195,1189,123,123,123,95.06,89.38,99.67,0.0933,0.093,0.0937,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.803,0.8,0.805,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.75,1.75,0.083,0.083,0.083,19.35,19.33,19.37,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.75,49.71,49.81,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.132,0.093,0.83,0.17,40.6
862178400000,1997,4,1996,7,30,7,0.827,0.0906,0.665,32384,192.8,192.8,192.8,4,4,4,1368,1339,1388,1218,1194,149.9,123,170,118.3,94.01,141,0.109,0.0902,0.125,1100,1100,1100,990,990,990,969.1,969,969.1,20.9,20.9,21,0.815,0.807,0.822,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.084,0.084,0.085,19.18,19.11,19.27,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,49.12,49.55,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.162,0.11,0.8,0.2,39.2
862783200000,1997,5,1996,8,31,7,0.839,0.103,0.665,32345.3,192.5,192.5,192.5,4,4,4,1388,1388,1388,1218,1218,170,170,170,117.6,117.6,117.6,0.123,0.123,0.123,1100,1100,1100,990,990,990,969.1,969.1,969.1,20.9,20.9,20.9,0.817,0.817,0.817,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.76,1.76,0.085,0.085,0.085,19.11,19.11,19.11,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.12,49.12,49.12,48.13,48.13,48.13,0,0,0,0,0,0,1.07,0,0.174,0.12,0.79,0.21,38.6
863388000000,1997,5,1996,8,32,7,0.818,0.103,0.665,32384,192.8,192.8,192.8,4,4,4,1353,1312,1388,1183,1142,170,170,170,82.71,42.38,117.6,0.126,0.123,0.13,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.802,0.785,0.817,0.648,0.648,0.648,0.031,0.031,0.031,1.75,1.73,1.76,0.083,0.082,0.085,19.24,19.11,19.39,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.46,49.12,49.85,48.19,48.13,48.2,0,0,0,0,0,0,1.07,0,0.153,0.13,0.81,0.19,39.6
863992800000,1997,5,1996,8,33,7,0.768,0.103,0.66,32390.4,192.8,192.8,192.8,4,4,4,1270,1241,1297,1100,1071,170,170,170,8.803,0,26.66,0.134,0.131,0.137,1091,1071,1100,990,990,990,968.7,968.7,968.8,21.3,21.2,21.3,0.758,0.724,0.779,0.628,0.582,0.648,0.03,0.027,0.031,1.69,1.6,1.73,0.079,0.075,0.082,19.57,19.44,19.74,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,49.94,49.47,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.108,0.13,0.86,0.14,42.2
864597600000,1997,5,1996,8,34,7,0.715,0.1,0.615,31570.3,191.9,191.9,187.9,4,4,4,1182,1140,1222,1017,985.3,165.4,138,170,0,0,0,0.14,0.121,0.147,1017,985.3,1052,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.645,0.6,0.697,0.466,0.416,0.54,0.022,0.019,0.025,1.39,1.29,1.53,0.065,0.06,0.071,20.13,19.87,20.33,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.94,46.9,48.95,46.98,45.97,47.97,0,0,0,0,0,0,1.04,0,0.1,0.14,0.86,0.14,44.2
865202400000,1997,6,1996,9,35,7,0.621,0.0835,0.538,28636.8,180.2,180.2,170.5,4,4,4,1027,964.9,1091,889.3,826.9,138,138,138,0,0,0,0.135,0.126,0.143,889.3,826.9,953.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.508,0.451,0.567,0.369,0.339,0.4,0.017,0.015,0.018,1.12,1.01,1.23,0.051,0.046,0.056,20.9,20.58,21.23,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.936,43.5,41.05,45.97,42.61,40.16,45.05,0,0,0,0,0,0,0.947,0,0.083,0.13,0.87,0.13,46.1
865807200000,1997,6,1996,9,36,7,0.509,0.0835,0.426,23498.3,155.6,155.6,139.9,4,3,3.142857142857143,841.7,745.4,935.5,703.7,607.4,138,138,138,0,0,0,0.165,0.148,0.185,703.7,607.4,797.5,990,990,990,967.3,966.9,967.6,22.7,22.4,23.1,0.355,0.296,0.424,0.269,0.207,0.325,0.012,0.0089,0.015,0.87,0.719,0.987,0.038,0.031,0.044,21.86,21.4,22.4,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,46.11,39.88,51.4,44.77,38.91,48.2,0,0,0,0,0,0,0.777,0,0.083,0.16,0.84,0.16,46.2
866412000000,1997,6,1996,9,37,7,0.385,0.0835,0.301,17461.1,120.9,120.9,103.9,3,2,2.5714285714285716,636,570.2,725.1,498,432.2,138,138,138,0,0,0,0.218,0.19,0.242,498,432.2,587.1,990,990,990,966.4,966.2,966.8,23.6,23.2,23.8,0.235,0.203,0.285,0.138,0.103,0.193,0.0059,0.0043,0.0083,0.583,0.525,0.684,0.025,0.022,0.03,22.98,22.52,23.29,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.56,35.03,50.08,41.43,33.98,48.2,0,0,0,0,0,0,0.577,0,0.084,0.22,0.78,0.22,45.4
867016800000,1997,6,1996,9,38,7,0.301,0.0835,0.217,12995.9,87.15,87.15,77.36,2,2,2,497.1,456.4,542.7,359.1,318.4,138,138,138,0,0,0,0.278,0.254,0.302,359.1,318.4,404.7,990,990,990,965.8,965.7,966,24.2,24,24.3,0.177,0.163,0.194,0.0685,0.0493,0.09,0.0028,0.002,0.0038,0.431,0.37,0.499,0.018,0.015,0.021,23.73,23.46,23.98,0.949,0.944,0.955,0.975,0.97,0.98,0.926,0.915,0.936,39.67,35.33,44.46,38.68,34.27,43.57,0,0,0,0,0,0,0.43,0,0.084,0.28,0.72,0.28,43.2
867621600000,1997,6,1996,9,39,7,0.255,0.0705,0.184,11065,70.35,70.35,65.86,2,2,2,421.1,396.1,446.6,304.6,283.1,116.6,113,138,0,0,0,0.277,0.258,0.309,304.6,283.1,325.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.149,0.164,0.0428,0.0326,0.0526,0.0017,0.0013,0.0022,0.348,0.315,0.379,0.014,0.013,0.016,24.16,24.04,24.3,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.95,31.61,36.26,32.93,30.66,35.17,0,0,0,0,0,0,0.366,0,0.071,0.28,0.72,0.28,43.4
868226400000,1997,7,1996,10,40,7,0.226,0.0621,0.163,9858.6,60.79,60.79,58.68,2,2,2,373,354,389.6,270.3,262.1,102.7,89,113,0,0,0,0.275,0.242,0.301,270.3,262.1,279.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.141,0.147,0.0266,0.0227,0.0308,0.0011,0.00092,0.0012,0.295,0.284,0.308,0.012,0.011,0.012,24.44,24.35,24.54,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,30.25,29.28,31.34,29.34,28.4,30.4,0,0,0,0,0,0,0.326,0,0.063,0.27,0.72,0.28,43.6
868831200000,1997,7,1996,10,41,7,0.207,0.0538,0.153,9255.4,56.26,56.26,55.09,2,2,2,342,334.4,347.3,253,245.4,89,89,89,0,0,0,0.26,0.256,0.266,253,245.4,258.3,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.136,0.134,0.138,0.0189,0.0166,0.0209,0.00076,0.00067,0.00084,0.269,0.259,0.276,0.011,0.01,0.011,24.62,24.59,24.67,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.4,27.55,29,27.55,26.72,28.13,0,0,0,0,0,0,0.306,0,0.054,0.26,0.74,0.26,44.7
869436000000,1997,7,1996,10,42,7,0.189,0.0538,0.136,8249.53,51.13,51.13,49.1,2,1,1.4285714285714286,313.1,298.8,324.1,224.1,209.8,89,89,89,0,0,0,0.284,0.275,0.298,224.1,209.8,235.1,990,990,990,965,964.9,965,25,25,25.1,0.126,0.121,0.13,0.0148,0.0136,0.0157,0.00059,0.00054,0.00063,0.319,0.24,0.387,0.013,0.0096,0.015,24.72,24.65,24.77,0.943,0.923,0.959,0.976,0.97,0.98,0.92,0.895,0.94,40.05,25.66,52.05,38.29,24.89,48.2,0,0,0,0,0,0,0.273,0,0.053,0.28,0.72,0.28,43.6
870040800000,1997,7,1996,10,43,7,0.172,0.0507,0.122,7695.36,47.02,47.02,45.81,1,1,1,285,273.3,294.6,201.2,196.3,83.86,77,89,0,0,0,0.294,0.272,0.312,201.2,196.3,206.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.12,0.0128,0.0124,0.0133,0.00051,0.00049,0.00053,0.345,0.335,0.353,0.014,0.013,0.014,24.82,24.77,24.87,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.74,45.58,47.98,45.81,44.67,47.02,0,0,0,0,0,0,0.254,0,0.05,0.29,0.71,0.29,44.7
870645600000,1997,8,1996,11,44,7,0.159,0.0466,0.113,7137.8,43.72,43.72,42.49,1,1,1,263.6,256.9,268.9,186.6,179.9,77,77,77,0,0,0,0.292,0.286,0.3,186.6,179.9,191.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.114,0.0116,0.011,0.0121,0.00046,0.00044,0.00048,0.318,0.306,0.327,0.013,0.012,0.013,24.93,24.9,24.97,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,43.36,41.77,44.61,42.49,40.93,43.72,0,0,0,0,0,0,0.236,0,0.046,0.29,0.71,0.29,44.9
871250400000,1997,8,1996,11,45,7,0.145,0.0466,0.0987,6181.4,39.26,39.26,36.79,1,1,1,240.1,231.5,250.3,163.1,154.5,77,77,77,0,0,0,0.321,0.308,0.333,163.1,154.5,173.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00962,0.00888,0.0105,0.00038,0.00035,0.00041,0.276,0.261,0.294,0.011,0.01,0.012,25.08,25,25.15,0.943,0.94,0.946,0.972,0.97,0.976,0.917,0.912,0.924,37.85,35.83,40.21,36.79,34.76,39.26,0,0,0,0,0,0,0.204,0,0.0463,0.32,0.68,0.32,42.6
871855200000,1997,8,1996,11,46,7,0.139,0.0466,0.092,5747.73,34.76,34.76,34.21,1,1,1,229.1,225.8,231.5,152.1,148.8,77,77,77,0,0,0,0.336,0.333,0.341,152.1,148.8,154.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0998,0.0986,0.101,0.00868,0.0084,0.00888,0.00034,0.00033,0.00035,0.256,0.25,0.261,0.01,0.0098,0.01,25.17,25.15,25.19,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,35.27,34.5,35.83,34.21,33.47,34.76,0,0,0,0,0,0,0.19,0,0.047,0.34,0.66,0.34,41.4
872460000000,1997,8,1996,11,47,7,0.13,0.0466,0.0833,5198.14,32.9,32.9,30.94,1,1,1,214.8,205.9,223.4,137.8,128.9,77,77,77,0,0,0,0.359,0.345,0.374,137.8,128.9,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0948,0.0916,0.0978,0.00746,0.00671,0.00819,0.00029,0.00026,0.00032,0.231,0.215,0.246,0.009,0.0084,0.0097,25.28,25.21,25.35,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.9,29.81,33.92,30.94,28.92,32.9,0,0,0,0,0,0,0.172,0,0.0467,0.36,0.64,0.36,40
