datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1063576800000,2003,9,2002,12,50,7,0.158,0.0605,0.0972,6052.68,36.83,36.83,36.03,1,1,1,260.7,251.7,264.1,160.7,151.7,100,100,100,0,0,0,0.384,0.379,0.397,160.7,151.7,164.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.105,0.00941,0.00865,0.0097,0.00037,0.00034,0.00038,0.272,0.256,0.278,0.011,0.01,0.011,24.98,24.97,25.04,0.942,0.94,0.944,0.971,0.97,0.972,0.915,0.911,0.917,37.11,35.01,37.91,36.03,33.96,36.83,0,0,0,0,0,0,0.2,0,0.0608,0.38,0.62,0.38,38.3
1064181600000,2003,9,2002,12,51,7,0.144,0.0605,0.0837,5194.39,32.44,32.44,30.92,1,1,1,238.4,230.7,245.1,138.4,130.7,100,100,100,0,0,0,0.42,0.408,0.433,138.4,130.7,145.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0957,0.093,0.098,0.00751,0.00686,0.00808,0.0003,0.00027,0.00032,0.233,0.219,0.244,0.0092,0.0086,0.0097,25.14,25.08,25.2,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.88,30.08,33.45,30.92,29.18,32.44,0,0,0,0,0,0,0.172,0,0.0603,0.42,0.58,0.42,36.1
1064786400000,2003,9,2002,12,52,7,0.131,0.0518,0.0795,4947.7,31.74,31.74,29.45,1,1,1,217.2,209.1,226.7,131.5,124.9,85.71,80,100,0,0,0,0.394,0.361,0.445,131.5,124.9,141.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0922,0.0909,0.0953,0.00693,0.00637,0.00777,0.00027,0.00025,0.0003,0.219,0.208,0.236,0.0086,0.0082,0.0093,25.28,25.23,25.33,0.931,0.929,0.935,0.97,0.97,0.97,0.903,0.901,0.907,30.36,28.71,32.73,29.45,27.85,31.74,0,0,0,0,0,0,0.164,0,0.0515,0.4,0.61,0.39,37.8
1065391200000,2003,10,2003,1,1,7,0.138,0.0484,0.0894,5583.38,40.32,40.32,33.23,1,1,1,227.7,209.1,257.6,147.7,129.1,80,80,80,0,0,0,0.353,0.311,0.383,147.7,129.1,177.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0976,0.091,0.108,0.00831,0.00672,0.0108,0.00033,0.00026,0.00043,0.248,0.214,0.301,0.0097,0.0084,0.012,25.19,24.97,25.33,0.937,0.93,0.948,0.971,0.97,0.979,0.91,0.902,0.927,34.21,29.83,41.2,33.23,28.94,40.32,0,0,0,0,0,0,0.185,0,0.0486,0.35,0.65,0.35,40.5
1065996000000,2003,10,2003,1,2,7,0.122,0.0484,0.0739,3304.3,27.96,27.96,19.67,1,1,1,202.1,199.7,204.8,122.1,119.7,80,80,80,0,0,0,0.396,0.391,0.401,122.1,119.7,124.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0877,0.0895,0.00613,0.00592,0.00636,0.00024,0.00023,0.00025,0.202,0.198,0.207,0.0079,0.0077,0.0081,25.38,25.36,25.4,0.662,0,0.928,0.693,0,0.97,0.642,0,0.9,20.28,0,28.82,19.67,0,27.96,0,2,0,0,0.286,0,0.109,0.286,0.0481,0.4,0.61,0.39,27.1
1066600800000,2003,10,2003,1,3,7,0.117,0.037,0.08,4358,31.44,31.44,25.94,1,1,1,193.4,188.1,198.7,132.3,118.7,61.14,58,80,0,0,0,0.316,0.294,0.403,132.3,118.7,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0873,0.0929,0.00699,0.00584,0.00761,0.00027,0.00023,0.0003,0.219,0.196,0.231,0.0085,0.0077,0.009,25.37,25.36,25.4,0.799,0,0.934,0.831,0,0.97,0.775,0,0.906,26.74,0,32.41,25.94,0,31.44,0,1,0,0,0.143,0,0.144,0.143,0.037,0.32,0.68,0.32,37.2
1067205600000,2003,10,2003,1,4,7,0.119,0.0344,0.0844,5285.05,33.45,33.45,31.46,1,1,1,196.4,188.1,202,139.6,130.1,56.86,54,58,0,0,0,0.29,0.267,0.308,139.6,130.1,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0896,0.0955,0.00761,0.00681,0.00833,0.0003,0.00027,0.00033,0.231,0.215,0.246,0.009,0.0084,0.0096,25.36,25.34,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.909,32.43,30.11,34.48,31.46,29.21,33.45,0,0,0,0,0,0,0.175,0,0.0346,0.29,0.71,0.29,44.4
1067810400000,2003,11,2003,2,5,7,0.128,0.0327,0.0952,5987.36,37.2,37.2,35.64,1,1,1,211.5,202,218.1,157.5,148,54,54,54,0,0,0,0.256,0.248,0.267,157.5,148,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0989,0.0955,0.101,0.00914,0.00833,0.0097,0.00036,0.00033,0.00038,0.263,0.246,0.275,0.01,0.0096,0.011,25.27,25.22,25.34,0.941,0.938,0.943,0.971,0.97,0.972,0.913,0.909,0.917,36.72,34.48,38.27,35.64,33.45,37.2,0,0,0,0,0,0,0.198,0,0.0328,0.26,0.74,0.26,46.8
1068415200000,2003,11,2003,2,6,7,0.128,0.0435,0.0845,5275.85,36.01,36.01,31.4,1,1,1,211.7,207.1,213.2,139.7,132.1,72,54,75,0,0,0,0.34,0.253,0.362,139.7,132.1,159.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0938,0.0913,0.0995,0.00762,0.00698,0.00928,0.0003,0.00027,0.00036,0.232,0.219,0.266,0.0091,0.0086,0.01,25.3,25.25,25.34,0.934,0.931,0.941,0.97,0.97,0.97,0.906,0.903,0.913,32.38,30.58,37.12,31.4,29.66,36.01,0,0,0,0,0,0,0.174,0,0.0435,0.34,0.66,0.34,41.2
1069020000000,2003,11,2003,2,7,7,0.136,0.0399,0.0964,6059.95,39.34,39.34,36.07,1,1,1,225.4,221.3,230.1,159.4,146.3,66,54,75,0,0,0,0.293,0.238,0.339,159.4,146.3,172.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0963,0.104,0.0093,0.00818,0.0104,0.00037,0.00032,0.00041,0.267,0.244,0.29,0.011,0.0096,0.011,25.18,25.15,25.23,0.942,0.937,0.946,0.973,0.97,0.977,0.916,0.909,0.924,37.08,33.91,40.29,36.07,32.9,39.34,0,0,0,0,0,0,0.2,0,0.0396,0.29,0.71,0.29,44.6
1069624800000,2003,11,2003,2,8,7,0.142,0.0327,0.11,6968.38,44.09,44.09,41.48,1,1,1,235.5,226.7,246.7,181.5,172.7,54,54,54,0,0,0,0.229,0.219,0.238,181.5,172.7,192.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.111,0.0112,0.0104,0.0121,0.00044,0.00041,0.00048,0.306,0.29,0.326,0.012,0.011,0.013,25.08,24.99,25.15,0.949,0.946,0.952,0.979,0.977,0.98,0.929,0.924,0.933,42.36,40.29,44.99,41.48,39.34,44.09,0,0,0,0,0,0,0.23,0,0.032,0.23,0.77,0.23,49.1
1070229600000,2003,12,2003,3,9,7,0.161,0.0369,0.124,7802.95,48.2,48.2,46.45,1,1,1,266.5,251.7,284.3,205.5,190.7,61,61,61,0,0,0,0.229,0.215,0.242,205.5,190.7,223.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.111,0.122,0.0132,0.012,0.0147,0.00052,0.00047,0.00059,0.349,0.323,0.381,0.014,0.013,0.015,24.88,24.78,24.97,0.955,0.952,0.959,0.98,0.98,0.98,0.936,0.933,0.94,47.92,44.45,52.04,46.45,43.56,48.2,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.5
1070834400000,2003,12,2003,3,10,7,0.183,0.0369,0.146,8893.11,57.14,57.14,52.94,2,2,2,302.9,287.7,321.9,241.9,226.7,61,61,61,0,0,0,0.202,0.19,0.212,241.9,226.7,260.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.124,0.136,0.0169,0.015,0.0221,0.00067,0.0006,0.00089,0.252,0.234,0.276,0.01,0.0093,0.011,24.83,24.71,24.92,0.927,0.922,0.932,0.97,0.97,0.97,0.899,0.894,0.904,27.29,25.53,29.45,26.47,24.77,28.57,0,0,0,0,0,0,0.294,0,0.037,0.2,0.8,0.2,48.6
1071439200000,2003,12,2003,3,11,7,0.211,0.0369,0.174,10603.3,70.79,70.79,63.11,2,2,2,349.5,328.3,385.3,288.5,267.3,61,61,61,0,0,0,0.175,0.158,0.186,288.5,267.3,324.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.138,0.158,0.0352,0.0252,0.0521,0.0014,0.001,0.0021,0.318,0.286,0.372,0.013,0.011,0.015,24.53,24.3,24.67,0.937,0.933,0.944,0.97,0.97,0.97,0.909,0.905,0.916,32.53,30.17,36.49,31.56,29.26,35.39,0,0,0,0,0,0,0.351,0,0.037,0.17,0.82,0.18,50.3
1072044000000,2003,12,2003,3,12,7,0.249,0.0369,0.212,12884.4,80.79,80.79,76.69,2,2,2,411.6,403.1,429.4,350.6,342.1,61,61,61,0,0,0,0.148,0.142,0.151,350.6,342.1,368.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.164,0.174,0.0645,0.0605,0.0729,0.0026,0.0025,0.003,0.411,0.398,0.438,0.017,0.016,0.018,24.14,24.03,24.19,0.948,0.947,0.951,0.975,0.973,0.979,0.924,0.921,0.931,39.34,38.42,41.27,38.35,37.37,40.4,0,0,0,0,0,0,0.426,0,0.037,0.15,0.85,0.15,51.7
1072648800000,2003,12,2003,3,13,7,0.284,0.0507,0.234,14158.8,88.43,88.43,84.28,2,2,2,470.1,446.9,486.1,386.3,373.2,83.86,61,101,0,0,0,0.177,0.131,0.213,386.3,373.2,404.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.182,0.179,0.186,0.0813,0.0752,0.0899,0.0033,0.0031,0.0037,0.466,0.448,0.492,0.019,0.018,0.02,23.82,23.75,23.92,0.953,0.952,0.955,0.98,0.979,0.98,0.934,0.932,0.936,43,41.48,45.12,42.14,40.61,44.21,0,0,0,0,0,0,0.468,0,0.05,0.18,0.82,0.18,49.9
1073253600000,2004,1,2003,4,14,7,0.318,0.0611,0.257,15389.8,96.4,96.4,91.61,2,2,2,525.4,499.7,553,424.4,398.7,101,101,101,0,0,0,0.192,0.183,0.202,424.4,398.7,452,990,990,990,966,965.8,966.1,24,23.9,24.2,0.197,0.188,0.206,0.0993,0.0872,0.112,0.0041,0.0036,0.0047,0.525,0.486,0.566,0.022,0.02,0.024,23.51,23.34,23.67,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.79,44.17,49.58,45.8,43.29,48.2,0,0,0,0,0,0,0.509,0,0.061,0.19,0.81,0.19,48.4
1073858400000,2004,1,2003,4,15,7,0.365,0.0611,0.304,17612.2,116.9,116.9,104.8,3,2,2.7142857142857144,603.8,533.2,663.6,502.8,432.2,101,101,101,0,0,0,0.168,0.152,0.189,502.8,432.2,562.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.232,0.199,0.264,0.14,0.103,0.177,0.0059,0.0043,0.0075,0.569,0.518,0.637,0.024,0.022,0.027,23.12,22.81,23.46,0.951,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,40.82,35.23,51.5,39.46,34.17,48.2,0,0,0,0,0,0,0.582,0,0.061,0.17,0.83,0.17,48.3
1074463200000,2004,1,2003,4,16,7,0.433,0.0611,0.372,21341.2,135.4,135.4,127,3,3,3,716.7,669.1,763.1,615.7,568.1,101,101,101,0,0,0,0.141,0.132,0.151,615.7,568.1,662.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.295,0.268,0.321,0.212,0.18,0.243,0.0091,0.0077,0.011,0.726,0.646,0.805,0.031,0.028,0.035,22.51,22.24,22.78,0.955,0.952,0.957,0.979,0.977,0.98,0.935,0.93,0.938,43.23,40.27,46.06,42.34,39.33,45.14,0,0,0,0,0,0,0.706,0,0.061,0.14,0.86,0.14,49.3
1075068000000,2004,1,2003,4,17,7,0.469,0.0624,0.406,23024.6,138.5,138.5,137.1,3,3,3,775,763.1,786.5,671.8,662.1,103.1,101,116,0,0,0,0.133,0.129,0.147,671.8,662.1,680.2,990,990,990,967,967,967,23,23,23,0.327,0.321,0.331,0.25,0.243,0.255,0.011,0.011,0.011,0.821,0.805,0.835,0.036,0.035,0.036,22.18,22.13,22.24,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.62,46.06,47.12,45.68,45.14,46.18,0,0,0,0,0,0,0.761,0,0.063,0.13,0.87,0.13,49.1
1075672800000,2004,2,2003,5,18,7,0.509,0.0702,0.439,24092.7,144.6,144.6,143.4,3,3,3,841.7,803.3,874.5,725.7,687.3,116,116,116,0,0,0,0.138,0.133,0.144,725.7,687.3,758.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.359,0.337,0.381,0.286,0.26,0.306,0.013,0.011,0.014,0.914,0.849,0.97,0.04,0.037,0.043,21.82,21.63,22.04,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.52,47.39,51.31,47.8,46.44,48.2,0,0,0,0,0,0,0.797,0,0.07,0.14,0.86,0.14,47.3
1076277600000,2004,2,2003,5,19,7,0.564,0.0702,0.493,26663.7,167.9,167.9,158.7,4,3,3.857142857142857,932,874.5,983.4,816,758.5,116,116,116,0,0,0,0.125,0.118,0.133,816,758.5,867.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.434,0.381,0.481,0.334,0.306,0.359,0.015,0.014,0.016,0.998,0.925,1.08,0.045,0.041,0.049,21.37,21.09,21.63,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.937,42.62,39.37,51.31,41.4,38.37,48.2,0,0,0,0,0,0,0.882,0,0.071,0.12,0.87,0.13,47.3
1076882400000,2004,2,2003,5,20,7,0.668,0.0702,0.595,30745.7,192.8,192.8,183,4,4,4,1104,1002,1252,988.4,886.1,116,116,116,5.086,0,35.6,0.106,0.0927,0.116,983.3,886.1,1100,990,990,990,968.2,967.9,968.7,21.8,21.3,22.1,0.606,0.498,0.765,0.468,0.368,0.648,0.022,0.017,0.03,1.34,1.11,1.71,0.062,0.05,0.08,20.43,19.6,20.99,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.95,43.55,50.42,45.75,42.68,48.2,0,0,0,0,0,0,1.02,0,0.073,0.11,0.89,0.11,46
1077487200000,2004,2,2003,5,21,7,0.879,0.0702,0.665,31807.3,192.8,192.8,189.3,4,4,4,1454,1298,1611,1338,1182,116,116,116,237.5,81.91,394.5,0.0803,0.072,0.0894,1100,1100,1100,990,990,990,969.3,968.8,969.8,20.7,20.2,21.2,0.846,0.784,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.79,1.73,1.85,0.087,0.082,0.092,18.87,18.31,19.43,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.48,47,49.97,47.33,46.06,48.2,0,0,0,0,0,0,1.05,0,0.214,0.08,0.76,0.24,36.2
1078092000000,2004,3,2003,6,22,7,1.14,0.128,0.665,29424.6,181.7,181.7,175.1,4,4,4,1877,1683,2153,1666,1472,211,211,211,566,372.1,842.5,0.113,0.098,0.125,1100,1100,1100,990,990,990,970.7,970.1,971.5,19.3,18.5,19.9,0.922,0.912,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.45,16.66,18.06,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.68,42.54,46.35,43.79,41.69,45.42,0,0,0,0,0,0,0.973,0,0.475,0.11,0.58,0.42,25.8
1078696800000,2004,3,2003,6,23,7,1.47,0.128,0.665,26755.1,164.6,164.6,159.3,4,4,4,2432,2236,2762,2221,2025,211,211,211,1121,925,1451,0.0871,0.0764,0.0944,1100,1100,1100,990,990,990,972.1,971.7,972.9,17.9,17.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.19,16.46,0.945,0.942,0.946,0.978,0.973,0.98,0.924,0.916,0.927,40.73,38.57,42,39.81,37.53,41.16,0,0,0,0,0,0,0.885,0,0.805,0.087,0.45,0.55,18.2
1079301600000,2004,3,2003,6,24,7,2.01,0.128,0.665,22860.7,147.4,147.4,136.1,4,4,4,3318,2860,3838,3107,2649,211,211,211,2007,1549,2527,0.0642,0.055,0.0738,1100,1100,1100,990,990,990,974.2,973.2,975.3,15.8,14.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.91,12.79,14.95,0.934,0.927,0.941,0.97,0.97,0.972,0.907,0.899,0.914,35.06,31.98,37.93,34.02,31.02,36.85,0,0,0,0,0,0,0.756,0,1.345,0.064,0.33,0.67,11.4
1079906400000,2004,3,2003,6,25,7,2.55,0.128,0.665,19498.4,120.8,120.8,116.1,4,4,4,4217,3978,4390,4006,3767,211,211,211,2906,2667,3079,0.0501,0.0481,0.053,1100,1100,1100,990,990,990,976.1,975.6,976.4,13.9,13.6,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.73,12.49,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.89,0.897,29.91,29.03,31.15,29.02,28.16,30.21,0,0,0,0,0,0,0.645,0,1.885,0.05,0.26,0.74,7.65
1080511200000,2004,3,2003,6,26,7,2.62,0.144,0.665,19129.8,116.9,116.9,113.9,4,4,4,4327,4175,4431,4090,3918,237.3,211,257,2990,2818,3120,0.0549,0.0476,0.0616,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.85,11.66,12.13,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.35,28.81,30.12,28.47,27.95,29.22,0,0,0,0,0,0,0.633,0,1.955,0.055,0.25,0.75,7.3
1081116000000,2004,4,2003,7,27,7,2.5,0.155,0.665,19773.2,118.8,118.8,117.7,4,4,4,4133,4080,4224,3876,3823,257,257,257,2776,2723,2867,0.0622,0.0608,0.063,1100,1100,1100,990,990,990,975.9,975.8,976.1,14.1,13.9,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.046,0.047,1.87,1.87,1.87,0.13,0.13,0.13,12.2,12.04,12.3,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,30.33,29.88,30.61,29.42,28.98,29.69,0,0,0,0,0,0,0.654,0,1.835,0.062,0.27,0.73,7.91
1081720800000,2004,4,2003,7,28,7,2.44,0.155,0.665,20109.4,120.8,120.8,119.7,4,4,4,4033,3978,4082,3776,3721,257,257,257,2676,2621,2725,0.0637,0.063,0.0646,1100,1100,1100,990,990,990,975.7,975.6,975.8,14.3,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.39,12.3,12.49,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.85,30.59,31.15,29.92,29.68,30.21,0,0,0,0,0,0,0.665,0,1.775,0.064,0.27,0.73,8.24
1082325600000,2004,4,2003,7,29,7,2.44,0.155,0.665,20083,120.8,120.8,119.5,4,4,4,4041,3978,4080,3784,3721,257,257,257,2684,2621,2723,0.0636,0.063,0.0646,1100,1100,1100,990,990,990,975.8,975.6,975.8,14.2,14.2,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.37,12.3,12.49,0.923,0.923,0.924,0.97,0.97,0.97,0.896,0.895,0.897,30.81,30.61,31.15,29.89,29.69,30.21,0,0,0,0,0,0,0.664,0,1.775,0.064,0.27,0.73,8.23
1082930400000,2004,4,2003,7,30,7,2.37,0.161,0.665,20518.2,124.1,124.1,122.1,4,4,4,3922,3838,3969,3656,3549,266.1,257,289,2556,2449,2612,0.0679,0.0648,0.0753,1100,1100,1100,990,990,990,975.5,975.3,975.6,14.5,14.4,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.61,12.51,12.79,0.925,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,31.48,31.2,31.98,30.53,30.26,31.02,0,0,0,0,0,0,0.679,0,1.705,0.068,0.28,0.72,8.66
1083535200000,2004,5,2003,8,31,7,2.21,0.175,0.665,21544.9,131.5,131.5,128.2,4,4,4,3655,3508,3807,3366,3219,289,289,289,2266,2119,2418,0.0791,0.0759,0.0824,1100,1100,1100,990,990,990,974.9,974.6,975.3,15.1,14.7,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.86,13.49,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,33.05,32.16,33.9,32.06,31.2,32.88,0,0,0,0,0,0,0.712,0,1.545,0.079,0.3,0.7,9.75
1084140000000,2004,5,2003,8,32,7,2.06,0.175,0.665,22502.9,139.7,139.7,133.9,4,4,4,3401,3148,3493,3112,2859,289,289,289,2012,1759,2104,0.0851,0.0827,0.0918,1100,1100,1100,990,990,990,974.4,973.9,974.6,15.6,15.4,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.72,13.52,14.25,0.933,0.932,0.937,0.97,0.97,0.97,0.905,0.904,0.908,34.52,33.99,36,33.49,32.97,34.92,0,0,0,0,0,0,0.744,0,1.395,0.085,0.32,0.68,10.9
1084744800000,2004,5,2003,8,33,7,1.78,0.175,0.665,24344.1,148.9,148.9,144.9,4,4,4,2951,2805,3078,2662,2516,289,289,289,1562,1416,1689,0.098,0.0939,0.103,1100,1100,1100,990,990,990,973.4,973,973.7,16.6,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.42,15.08,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.32,36.47,38.29,36.23,35.37,37.23,0,0,0,0,0,0,0.805,0,1.115,0.098,0.37,0.63,13.7
1085349600000,2004,5,2003,8,34,7,1.56,0.175,0.665,26040.7,159.1,159.1,155,4,4,4,2585,2438,2708,2296,2149,289,289,289,1196,1049,1319,0.112,0.107,0.119,1100,1100,1100,990,990,990,972.5,972.2,972.8,17.5,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.32,15.97,0.943,0.942,0.945,0.975,0.974,0.978,0.92,0.917,0.924,39.73,38.92,40.69,38.75,37.9,39.78,0,0,0,0,0,0,0.861,0,0.895,0.11,0.43,0.57,16.7
1085954400000,2004,5,2003,8,35,7,1.4,0.142,0.665,27302.7,165.4,165.4,162.5,4,4,4,2314,2207,2408,2079,1981,235,226,289,979.2,881.3,1047,0.101,0.0952,0.12,1100,1100,1100,990,990,990,971.9,971.6,972.1,18.1,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.04,16.53,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.49,40.89,42.19,40.63,39.99,41.34,0,0,0,0,0,0,0.903,0,0.735,0.1,0.48,0.52,19.5
1086559200000,2004,6,2003,9,36,7,1.24,0.137,0.665,28497.8,172.9,172.9,169.6,4,4,4,2047,1935,2187,1821,1709,226,226,226,720.5,609.5,860.7,0.111,0.103,0.117,1100,1100,1100,990,990,990,971.2,970.9,971.6,18.8,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.93,16.58,17.23,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.27,42.32,44.1,42.41,41.47,43.22,0,0,0,0,0,0,0.942,0,0.575,0.11,0.54,0.46,23
1087164000000,2004,6,2003,9,37,7,1.04,0.137,0.665,30347.7,186.1,186.1,180.6,4,4,4,1713,1558,1897,1487,1332,226,226,226,387.1,231.6,571,0.132,0.119,0.145,1100,1100,1100,990,990,990,970.2,969.7,970.8,19.8,19.2,20.3,0.91,0.888,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.094,0.09,0.097,17.97,17.36,18.49,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.08,44.44,47.47,45.16,43.55,46.52,0,0,0,0,0,0,1,0,0.375,0.13,0.64,0.36,29.2
1087768800000,2004,6,2003,9,38,7,0.831,0.137,0.653,31916.4,192.8,192.8,190,4,4,4,1374,1246,1513,1148,1020,226,226,226,67.47,0,186.8,0.165,0.149,0.181,1080,1020,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.789,0.672,0.868,0.604,0.468,0.648,0.029,0.022,0.032,1.69,1.42,1.82,0.081,0.067,0.089,19.23,18.66,19.9,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.53,47.52,49.54,47.49,46.57,48.2,0,0,0,0,0,0,1.06,0,0.178,0.16,0.79,0.21,38.4
1088373600000,2004,6,2003,9,39,7,0.672,0.127,0.545,28534.8,181.3,181.3,169.8,4,4,4,1111,1002,1206,900.6,803.1,210.6,199,226,0,0,0,0.19,0.177,0.199,900.6,803.1,980,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.533,0.44,0.613,0.375,0.328,0.413,0.017,0.015,0.019,1.15,0.982,1.3,0.053,0.044,0.061,20.6,20.15,21.11,0.955,0.953,0.955,0.979,0.975,0.98,0.935,0.929,0.936,43.36,39.62,46.25,42.46,38.63,45.32,0,0,0,0,0,0,0.944,0,0.127,0.19,0.81,0.19,42.5
1088978400000,2004,7,2003,10,40,7,0.538,0.12,0.418,22890.9,144.6,144.6,136.3,3,3,3,889.5,803.3,971.7,690.5,604.3,199,199,199,0,0,0,0.225,0.205,0.248,690.5,604.3,772.7,990,990,990,967.5,967.1,967.8,22.5,22.2,22.9,0.353,0.301,0.413,0.262,0.205,0.313,0.012,0.0089,0.014,0.868,0.72,1.01,0.039,0.031,0.046,21.67,21.2,22.17,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.72,41.79,51.22,45.42,40.94,48.2,0,0,0,0,0,0,0.757,0,0.12,0.22,0.78,0.22,42.5
1089583200000,2004,7,2003,10,41,7,0.441,0.12,0.321,18137.8,119.5,119.5,108,3,2,2.7142857142857144,729.4,663.6,786.5,530.4,464.6,199,199,199,0,0,0,0.274,0.253,0.3,530.4,464.6,587.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.259,0.222,0.292,0.157,0.118,0.193,0.0068,0.005,0.0084,0.628,0.565,0.692,0.027,0.024,0.03,22.55,22.26,22.85,0.952,0.947,0.957,0.975,0.97,0.98,0.929,0.919,0.938,42.05,35.98,51.82,40.58,34.9,48.2,0,0,0,0,0,0,0.6,0,0.12,0.27,0.73,0.27,41.1
1090188000000,2004,7,2003,10,42,7,0.366,0.12,0.246,14493.6,94.73,94.73,86.27,2,2,2,605,572.7,647.5,406,373.7,199,199,199,0,0,0,0.33,0.307,0.347,406,373.7,448.5,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.198,0.187,0.213,0.0906,0.0754,0.111,0.0038,0.0032,0.0047,0.505,0.457,0.569,0.021,0.019,0.024,23.18,22.94,23.37,0.955,0.952,0.958,0.979,0.978,0.98,0.935,0.93,0.939,44.04,40.74,48.33,43.14,39.83,47.37,0,0,0,0,0,0,0.479,0,0.12,0.33,0.67,0.33,39.6
1090792800000,2004,7,2003,10,43,7,0.32,0.117,0.203,12027.1,77.49,77.49,71.59,2,2,2,529.7,490.2,562.9,336.2,309.7,193.4,160,199,0,0,0,0.365,0.326,0.391,336.2,309.7,363.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.173,0.164,0.183,0.0577,0.0452,0.0707,0.0024,0.0019,0.003,0.4,0.361,0.442,0.017,0.015,0.019,23.62,23.42,23.81,0.946,0.942,0.95,0.971,0.97,0.975,0.919,0.914,0.927,36.84,33.99,39.72,35.79,32.97,38.74,0,0,0,0,0,0,0.398,0,0.117,0.37,0.63,0.37,37.6
1091397600000,2004,8,2003,11,44,7,0.286,0.0968,0.189,11247.5,70.16,70.16,66.95,2,2,2,472.2,453.3,487.6,312.2,293.3,160,160,160,0,0,0,0.339,0.328,0.353,312.2,293.3,327.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.168,0.0464,0.0374,0.0536,0.0019,0.0015,0.0022,0.362,0.334,0.385,0.015,0.014,0.016,23.91,23.82,24.03,0.943,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.51,32.46,36.17,33.47,31.49,35.08,0,0,0,0,0,0,0.372,0,0.097,0.34,0.66,0.34,39.3
1092002400000,2004,8,2003,11,45,7,0.259,0.0968,0.162,9656.7,60.74,60.74,57.48,2,2,2,427.6,408.3,442.9,267.6,248.3,160,160,160,0,0,0,0.374,0.361,0.392,267.6,248.3,282.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.147,0.14,0.152,0.0254,0.0169,0.0325,0.001,0.00069,0.0013,0.296,0.267,0.318,0.012,0.011,0.013,24.18,24.09,24.3,0.934,0.929,0.937,0.97,0.97,0.97,0.906,0.901,0.909,29.63,27.48,31.31,28.74,26.66,30.37,0,0,0,0,0,0,0.319,0,0.097,0.37,0.63,0.37,37.3
1092607200000,2004,8,2003,11,46,7,0.23,0.0923,0.138,8326.99,52.17,52.17,49.57,2,1,1.5714285714285714,380.6,371.1,403.1,228,211.1,152.6,134,160,0,0,0,0.401,0.361,0.431,228,211.1,243.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.138,0.0151,0.0137,0.0164,0.00061,0.00055,0.00067,0.306,0.249,0.392,0.012,0.01,0.016,24.39,24.29,24.49,0.939,0.924,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.15,25.64,51.24,34.98,24.87,48.2,0,0,0,0,0,0,0.275,0,0.092,0.4,0.6,0.4,36.2
1093212000000,2004,8,2003,11,47,7,0.221,0.081,0.14,8404.22,51.11,51.11,50.03,2,1,1.8571428571428572,366,356.6,371.1,232,222.6,134,134,134,0,0,0,0.366,0.361,0.376,232,222.6,237.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.132,0.129,0.134,0.0155,0.0147,0.0159,0.00062,0.00059,0.00064,0.268,0.245,0.386,0.011,0.0099,0.016,24.5,24.43,24.53,0.929,0.923,0.959,0.971,0.97,0.98,0.903,0.896,0.939,29.54,25.64,51.12,28.46,24.87,48.2,0,0,0,0,0,0,0.278,0,0.081,0.37,0.63,0.37,38
1093816800000,2004,8,2003,11,48,7,0.196,0.0728,0.123,7731.04,48.2,48.2,46.02,1,1,1,324.1,311,341.5,203.7,196,120.4,115,134,0,0,0,0.371,0.349,0.398,203.7,196,214.1,990,990,990,965,965,965.1,25,24.9,25,0.121,0.118,0.124,0.0131,0.0124,0.014,0.00052,0.0005,0.00056,0.351,0.337,0.37,0.014,0.013,0.015,24.63,24.53,24.71,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.99,45.28,49.42,46.02,44.37,48.2,0,0,0,0,0,0,0.256,0,0.073,0.37,0.63,0.37,39.4
1094421600000,2004,9,2003,12,49,7,0.18,0.067,0.113,7126.8,43.4,43.4,42.42,1,1,1,298,284.3,306.7,187.3,180.8,110.7,100,115,0,0,0,0.371,0.344,0.389,187.3,180.8,191.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.112,0.116,0.0117,0.0111,0.012,0.00046,0.00044,0.00048,0.321,0.31,0.33,0.013,0.012,0.013,24.78,24.74,24.85,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.29,41.74,44.28,42.42,40.89,43.4,0,0,0,0,0,0,0.236,0,0.067,0.37,0.63,0.37,39.6
1095026400000,2004,9,2003,12,50,7,0.163,0.0605,0.102,6399.03,40.44,40.44,38.09,1,1,1,269.1,260,278.6,169.1,160,100,100,100,0,0,0,0.372,0.359,0.385,169.1,160,178.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.103,0.11,0.0101,0.00935,0.0109,0.0004,0.00037,0.00043,0.287,0.271,0.304,0.011,0.011,0.012,24.94,24.88,24.99,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.1,36.94,41.32,38.09,35.83,40.44,0,0,0,0,0,0,0.212,0,0.061,0.37,0.63,0.37,39.3
1095631200000,2004,9,2003,12,51,7,0.154,0.0605,0.0936,5817.85,35.34,35.34,34.63,1,1,1,254.7,251.7,257.8,154.7,151.7,100,100,100,0,0,0,0.393,0.388,0.397,154.7,151.7,157.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.103,0.0089,0.00865,0.00917,0.00035,0.00034,0.00036,0.262,0.256,0.267,0.01,0.01,0.011,25.02,25,25.04,0.941,0.94,0.942,0.97,0.97,0.97,0.912,0.911,0.913,35.7,35.01,36.44,34.63,33.96,35.34,0,0,0,0,0,0,0.192,0,0.0604,0.39,0.61,0.39,37.8
1096236000000,2004,9,2003,12,52,7,0.144,0.0553,0.0892,5551.5,35.23,35.23,33.04,1,1,1,238.9,232.5,246.7,147.5,136.7,91.43,80,100,0,0,0,0.382,0.338,0.423,147.5,136.7,156.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0951,0.101,0.00828,0.00737,0.00907,0.00033,0.00029,0.00036,0.248,0.229,0.264,0.0098,0.009,0.01,25.12,25.07,25.15,0.938,0.933,0.941,0.97,0.97,0.97,0.91,0.905,0.913,34.07,31.47,36.32,33.04,30.53,35.23,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1096840800000,2004,10,2004,1,1,7,0.138,0.0484,0.0893,5576.57,33.79,33.79,33.19,1,1,1,227.7,223.9,230.3,147.7,143.9,80,80,80,0,0,0,0.351,0.347,0.357,147.7,143.9,150.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0975,0.0962,0.0985,0.00831,0.00798,0.00853,0.00033,0.00031,0.00034,0.248,0.241,0.252,0.0097,0.0095,0.0099,25.19,25.17,25.22,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.22,33.32,34.84,33.19,32.32,33.79,0,0,0,0,0,0,0.184,0,0.0487,0.35,0.65,0.35,40.4
1097445600000,2004,10,2004,1,2,7,0.13,0.0484,0.0813,5067.74,31.74,31.74,30.17,1,1,1,214.5,207.1,221.4,134.5,127.1,80,80,80,0,0,0,0.373,0.361,0.386,134.5,127.1,141.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0929,0.0903,0.0953,0.00718,0.00656,0.00777,0.00028,0.00026,0.0003,0.224,0.211,0.236,0.0088,0.0083,0.0093,25.29,25.24,25.35,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,31.1,29.37,32.73,30.17,28.49,31.74,0,0,0,0,0,0,0.168,0,0.0487,0.37,0.63,0.37,39
1098050400000,2004,10,2004,1,3,7,0.124,0.0484,0.0752,4679.57,28.11,28.11,27.85,1,1,1,204.4,203.7,205.5,124.4,123.7,80,80,80,0,0,0,0.391,0.389,0.393,124.4,123.7,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0891,0.0897,0.00632,0.00626,0.00641,0.00025,0.00024,0.00025,0.206,0.205,0.208,0.0081,0.008,0.0081,25.37,25.36,25.37,0.928,0.927,0.929,0.97,0.97,0.97,0.9,0.9,0.901,28.72,28.54,28.98,27.85,27.69,28.11,0,0,0,0,0,0,0.155,0,0.0488,0.39,0.61,0.39,37.7
1098655200000,2004,10,2004,1,4,7,0.124,0.0484,0.0759,4725.42,28.94,28.94,28.13,1,1,1,205.6,203.7,209.1,125.6,123.7,80,80,80,0,0,0,0.389,0.383,0.393,125.6,123.7,129.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0891,0.091,0.00642,0.00626,0.00672,0.00025,0.00024,0.00026,0.208,0.205,0.214,0.0081,0.008,0.0084,25.36,25.33,25.37,0.929,0.927,0.93,0.97,0.97,0.97,0.901,0.9,0.902,29,28.54,29.83,28.13,27.69,28.94,0,0,0,0,0,0,0.156,0,0.0481,0.39,0.61,0.39,38.1
1099260000000,2004,11,2004,2,5,7,0.125,0.0454,0.0793,4945.57,30.81,30.81,29.44,1,1,1,206.2,203.7,212.1,131.2,128.7,75,75,75,0,0,0,0.364,0.354,0.368,131.2,128.7,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0901,0.0931,0.0069,0.00669,0.00741,0.00027,0.00026,0.00029,0.217,0.213,0.228,0.0085,0.0083,0.0089,25.35,25.3,25.36,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.35,29.76,31.76,29.44,28.87,30.81,0,0,0,0,0,0,0.164,0,0.0457,0.36,0.63,0.37,39.6
1099864800000,2004,11,2004,2,6,7,0.129,0.0381,0.0905,5676.1,38,38,33.79,1,1,1,212.6,204,221.3,149.6,129,63,54,75,0,0,0,0.297,0.244,0.368,149.6,129,167.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0967,0.0902,0.102,0.00847,0.00671,0.00997,0.00033,0.00026,0.00039,0.25,0.214,0.281,0.0098,0.0084,0.011,25.27,25.19,25.36,0.938,0.93,0.944,0.971,0.97,0.974,0.91,0.902,0.919,34.8,29.84,39.01,33.79,28.94,38,0,0,0,0,0,0,0.188,0,0.0385,0.3,0.7,0.3,44
1100469600000,2004,11,2004,2,7,7,0.133,0.0327,0.101,6355.87,39.28,39.28,37.83,1,1,1,220.6,218.1,226.4,166.6,164.1,54,54,54,0,0,0,0.245,0.238,0.248,166.6,164.1,172.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00991,0.0097,0.0104,0.00039,0.00038,0.00041,0.279,0.275,0.29,0.011,0.011,0.011,25.2,25.15,25.22,0.944,0.943,0.946,0.974,0.972,0.977,0.919,0.917,0.924,38.86,38.27,40.23,37.83,37.2,39.28,0,0,0,0,0,0,0.21,0,0.032,0.25,0.76,0.24,47.8
1101074400000,2004,11,2004,2,8,7,0.161,0.0327,0.128,7994.77,65.53,65.53,47.59,2,1,1.1428571428571428,265.9,226.7,353.1,211.9,172.7,54,54,54,0,0,0,0.207,0.153,0.238,211.9,172.7,299.1,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.118,0.104,0.149,0.0165,0.0104,0.0402,0.00066,0.00041,0.0016,0.334,0.29,0.383,0.013,0.011,0.015,24.91,24.5,25.15,0.951,0.94,0.959,0.978,0.97,0.98,0.93,0.912,0.94,44.31,33.78,52.4,42.91,32.77,48.2,0,0,0,0,0,0,0.264,0,0.033,0.2,0.8,0.2,49.7
1101679200000,2004,11,2004,2,9,7,0.198,0.0508,0.148,9111.97,71.95,71.95,54.24,2,1,1.4285714285714286,328,302.6,383.4,244,206.6,84,54,96,0,0,0,0.262,0.141,0.317,244,206.6,329.4,990,990,990,965,964.9,965.3,25,24.7,25.1,0.132,0.12,0.16,0.0237,0.0133,0.0545,0.00095,0.00053,0.0022,0.344,0.252,0.379,0.014,0.01,0.015,24.62,24.3,24.73,0.948,0.926,0.957,0.976,0.97,0.98,0.925,0.898,0.938,41.75,26.8,49.8,40.69,25.99,48.2,0,0,0,0,0,0,0.301,0,0.05,0.26,0.75,0.25,46
1102284000000,2004,12,2004,3,10,7,0.19,0.052,0.138,8551.24,60.72,60.72,50.9,2,1,1.2857142857142858,313.8,299,338.4,227.8,203,86,61,96,0,0,0,0.276,0.18,0.321,227.8,203,277.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.119,0.142,0.0176,0.013,0.0299,0.0007,0.00052,0.0012,0.342,0.286,0.376,0.014,0.011,0.015,24.69,24.61,24.76,0.95,0.933,0.958,0.977,0.97,0.98,0.928,0.905,0.939,43.55,30.14,50.63,42.39,29.23,48.2,0,0,0,0,0,0,0.283,0,0.052,0.27,0.73,0.27,45
1102888800000,2004,12,2004,3,11,7,0.209,0.0369,0.172,10451.8,63.23,63.23,62.21,2,2,2,345.3,344.5,349.9,284.3,283.5,61,61,61,0,0,0,0.177,0.174,0.177,284.3,283.5,288.9,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.144,0.144,0.146,0.0332,0.0328,0.0354,0.0013,0.0013,0.0014,0.312,0.31,0.319,0.013,0.012,0.013,24.56,24.53,24.57,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,32.07,31.98,32.59,31.11,31.02,31.61,0,0,0,0,0,0,0.346,0,0.037,0.18,0.82,0.18,50
1103493600000,2004,12,2004,3,12,7,0.221,0.0369,0.184,11203.9,70.37,70.37,66.69,2,2,2,366.1,353.1,383.4,305.1,292.1,61,61,61,0,0,0,0.167,0.159,0.173,305.1,292.1,322.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.157,0.043,0.0369,0.0512,0.0017,0.0015,0.0021,0.343,0.323,0.369,0.014,0.013,0.015,24.43,24.31,24.51,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,34.38,32.95,36.27,33.35,31.96,35.19,0,0,0,0,0,0,0.371,0,0.037,0.17,0.83,0.17,50.7
1104098400000,2004,12,2004,3,13,7,0.237,0.0391,0.198,11972,72.21,72.21,71.26,2,2,2,391.6,385.7,399.4,326.8,324.5,64.71,61,74,0,0,0,0.165,0.156,0.186,326.8,324.5,331.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.159,0.158,0.16,0.0533,0.0521,0.0553,0.0022,0.0021,0.0022,0.376,0.372,0.382,0.015,0.015,0.015,24.27,24.23,24.3,0.944,0.944,0.945,0.97,0.97,0.97,0.916,0.916,0.917,36.73,36.41,37.22,35.63,35.31,36.11,0,0,0,0,0,0,0.396,0,0.039,0.16,0.84,0.16,50.5
1104703200000,2005,1,2004,4,14,7,0.269,0.0448,0.224,13593.4,87.35,87.35,80.91,2,2,2,444.7,408.3,474.2,370.7,334.3,74,74,74,0,0,0,0.167,0.156,0.181,370.7,334.3,400.2,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.176,0.163,0.186,0.074,0.0568,0.0879,0.003,0.0023,0.0036,0.443,0.388,0.487,0.018,0.016,0.02,23.96,23.78,24.17,0.951,0.946,0.955,0.977,0.971,0.98,0.929,0.918,0.936,41.4,37.48,44.57,40.46,36.37,43.68,0,0,0,0,0,0,0.45,0,0.045,0.17,0.83,0.17,50.5
1105308000000,2005,1,2004,4,15,7,0.331,0.0448,0.286,16736.5,117.1,117.1,99.62,3,2,2.2857142857142856,546.8,477.3,634.6,472.8,403.3,74,74,74,0,0,0,0.137,0.117,0.155,472.8,403.3,560.6,990,990,990,966.1,965.7,966.4,23.9,23.6,24.3,0.216,0.187,0.26,0.125,0.0893,0.175,0.0052,0.0037,0.0074,0.568,0.491,0.631,0.024,0.02,0.027,23.37,22.93,23.76,0.955,0.95,0.958,0.978,0.973,0.98,0.934,0.924,0.939,46.06,38.38,52.58,44.36,37.32,48.2,0,0,0,0,0,0,0.553,0,0.045,0.14,0.86,0.14,50.6
1105912800000,2005,1,2004,4,16,7,0.358,0.0448,0.313,18202.8,112.8,112.8,108.4,3,3,3,591.9,572.7,613.6,517.9,498.7,74,74,74,0,0,0,0.125,0.121,0.129,517.9,498.7,539.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.236,0.225,0.249,0.147,0.134,0.161,0.0062,0.0056,0.0068,0.559,0.527,0.595,0.024,0.022,0.025,23.18,23.05,23.3,0.948,0.946,0.95,0.971,0.97,0.973,0.92,0.918,0.924,37.2,35.93,38.62,36.12,34.85,37.58,0,0,0,0,0,0,0.602,0,0.045,0.13,0.87,0.13,50.8
1106517600000,2005,1,2004,4,17,7,0.389,0.0448,0.345,19988,124.1,124.1,119,3,3,3,643.9,619.4,669.1,569.9,545.4,74,74,74,0,0,0,0.115,0.111,0.119,569.9,545.4,595.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.266,0.252,0.28,0.182,0.165,0.199,0.0077,0.007,0.0085,0.646,0.605,0.689,0.027,0.026,0.029,22.88,22.73,23.02,0.952,0.95,0.954,0.977,0.974,0.98,0.931,0.926,0.935,40.58,39,42.2,39.66,37.98,41.36,0,0,0,0,0,0,0.661,0,0.044,0.12,0.89,0.11,51.4
1107122400000,2005,1,2004,4,18,7,0.435,0.051,0.384,22003.7,136.2,136.2,131,3,3,3,719,678.3,750.3,634.7,604.3,84.29,74,86,0,0,0,0.117,0.109,0.124,634.7,604.3,664.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.304,0.285,0.321,0.225,0.205,0.245,0.0097,0.0088,0.011,0.757,0.704,0.807,0.033,0.03,0.035,22.47,22.29,22.68,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.55,42.78,46.32,43.66,41.92,45.39,0,0,0,0,0,0,0.728,0,0.051,0.12,0.88,0.12,50.6
1107727200000,2005,2,2004,5,19,7,0.478,0.052,0.426,23893.1,144.6,144.6,142.2,3,3,3,790.3,763.1,819.9,704.3,677.1,86,86,86,0,0,0,0.109,0.105,0.113,704.3,677.1,733.9,990,990,990,967.1,967,967.2,22.9,22.8,23,0.343,0.328,0.36,0.271,0.253,0.291,0.012,0.011,0.013,0.874,0.828,0.924,0.038,0.036,0.04,22.06,21.9,22.22,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.61,47.08,50.27,47.41,46.14,48.2,0,0,0,0,0,0,0.79,0,0.052,0.11,0.89,0.11,50
1108332000000,2005,2,2004,5,20,7,0.517,0.052,0.465,25061.8,157.6,157.6,149.2,4,3,3.4285714285714284,854.8,832.6,884.3,768.8,746.6,86,86,86,0,0,0,0.101,0.0972,0.103,768.8,746.6,798.3,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.386,0.367,0.412,0.311,0.3,0.325,0.014,0.013,0.014,0.947,0.91,0.978,0.042,0.04,0.043,21.73,21.61,21.82,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,46.47,39.38,52.05,44.18,38.39,48.2,0,0,0,0,0,0,0.829,0,0.052,0.1,0.9,0.1,48.5
1108936800000,2005,2,2004,5,21,7,0.567,0.052,0.515,27928.3,173.3,173.3,166.2,4,4,4,936.9,890.2,982,850.9,804.2,86,86,86,0,0,0,0.0919,0.0876,0.0966,850.9,804.2,896,990,990,990,967.6,967.5,967.8,22.4,22.2,22.5,0.46,0.418,0.502,0.351,0.328,0.373,0.016,0.015,0.017,1.04,0.96,1.12,0.047,0.043,0.05,21.31,21.05,21.58,0.955,0.954,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.43,40.57,44.2,41.56,39.65,43.31,0,0,0,0,0,0,0.924,0,0.052,0.092,0.91,0.09,49.3
1109541600000,2005,2,2004,5,22,7,0.625,0.0634,0.562,29831.9,184,184,177.6,4,4,4,1034,982,1081,929.2,890.8,104.9,86,108,0,0,0,0.101,0.0876,0.108,929.2,890.8,972.9,990,990,990,968,967.8,968.2,22,21.8,22.2,0.538,0.502,0.579,0.389,0.37,0.41,0.018,0.017,0.019,1.18,1.12,1.26,0.054,0.05,0.058,20.81,20.59,21.05,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.3,43.79,46.93,44.39,42.92,45.99,0,0,0,0,0,0,0.987,0,0.063,0.1,0.9,0.1,47.7
1110146400000,2005,3,2004,6,23,7,0.692,0.0653,0.627,32088.5,192.8,192.8,191,4,4,4,1145,1096,1187,1037,987.5,108,108,108,0,0,0,0.0944,0.091,0.0986,1037,987.5,1079,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.66,0.593,0.721,0.508,0.417,0.6,0.023,0.019,0.028,1.46,1.29,1.62,0.067,0.059,0.075,20.19,19.9,20.51,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,49,47.47,50.24,47.75,46.52,48.2,0,0,0,0,0,0,1.06,0,0.065,0.094,0.91,0.09,46.4
1110751200000,2005,3,2004,6,24,7,0.74,0.0653,0.664,32390.4,192.8,192.8,192.8,4,4,4,1223,1196,1246,1115,1088,108,108,108,17.54,0,37.65,0.0883,0.0867,0.0903,1098,1088,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.757,0.735,0.769,0.643,0.621,0.648,0.03,0.029,0.03,1.7,1.65,1.72,0.079,0.077,0.08,19.7,19.61,19.83,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.59,50.46,50.79,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.076,0.088,0.9,0.1,43.8
1111356000000,2005,3,2004,6,25,7,0.777,0.0653,0.665,32390.4,192.8,192.8,192.8,4,4,4,1284,1254,1298,1176,1146,108,108,108,76.15,45.59,89.91,0.0841,0.0832,0.0862,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.785,0.772,0.79,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.72,1.74,0.082,0.081,0.082,19.47,19.43,19.58,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.09,49.96,50.38,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.084,0.86,0.14,41.7
1111960800000,2005,3,2004,6,26,7,0.784,0.0692,0.665,32390.4,192.8,192.8,192.8,4,4,4,1297,1285,1302,1183,1162,114.4,108,123,82.69,61.67,93.98,0.0882,0.083,0.0957,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.792,0.789,0.794,0.648,0.648,0.648,0.031,0.031,0.031,1.74,1.74,1.74,0.082,0.082,0.082,19.43,19.41,19.47,0.954,0.954,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.96,49.92,50.07,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.119,0.088,0.85,0.15,41.3
1112565600000,2005,4,2004,7,27,7,0.772,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1276,1272,1279,1153,1149,123,123,123,52.89,48.56,56.23,0.0964,0.0962,0.0967,1100,1100,1100,990,990,990,968.8,968.8,968.8,21.2,21.2,21.2,0.785,0.783,0.787,0.648,0.648,0.648,0.031,0.03,0.031,1.73,1.73,1.73,0.082,0.081,0.082,19.5,19.49,19.52,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.16,50.13,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.107,0.096,0.86,0.14,42
1113170400000,2005,4,2004,7,28,7,0.758,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1253,1244,1261,1130,1121,123,123,123,30.36,20.86,38.04,0.0981,0.0975,0.0989,1100,1100,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.776,0.772,0.779,0.648,0.648,0.648,0.03,0.03,0.03,1.72,1.72,1.73,0.081,0.081,0.081,19.58,19.55,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.37,50.3,50.47,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.098,0.88,0.12,42.7
1113775200000,2005,4,2004,7,29,7,0.752,0.0744,0.665,32390.4,192.8,192.8,192.8,4,4,4,1243,1242,1246,1120,1119,123,123,123,20.01,18.88,22.84,0.099,0.0987,0.099,1100,1100,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.771,0.771,0.773,0.648,0.648,0.648,0.03,0.03,0.03,1.72,1.72,1.72,0.081,0.081,0.081,19.62,19.61,19.62,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.47,50.45,50.49,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.087,0.099,0.88,0.12,43.1
1114380000000,2005,4,2004,7,30,7,0.758,0.0785,0.664,32390.4,192.8,192.8,192.8,4,4,4,1254,1246,1261,1124,1091,129.7,123,170,25.46,0,38.04,0.103,0.0975,0.135,1099,1091,1100,990,990,990,968.7,968.7,968.7,21.3,21.3,21.3,0.772,0.754,0.779,0.645,0.627,0.648,0.03,0.029,0.03,1.72,1.68,1.73,0.081,0.079,0.081,19.59,19.55,19.61,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.33,50.01,50.45,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.094,0.1,0.88,0.12,42.7
1114984800000,2005,5,2004,8,31,7,0.777,0.103,0.665,32390.4,192.8,192.8,192.8,4,4,4,1286,1266,1304,1116,1096,170,170,170,16.14,0,33.91,0.132,0.13,0.134,1099,1096,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.773,0.761,0.782,0.647,0.638,0.648,0.03,0.03,0.031,1.72,1.7,1.73,0.081,0.08,0.082,19.48,19.42,19.57,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.08,49.93,50.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.112,0.13,0.86,0.14,41.7
1115589600000,2005,5,2004,8,32,7,0.794,0.103,0.665,32390.4,192.8,192.8,192.8,4,4,4,1312,1304,1320,1142,1134,170,170,170,42.45,33.91,49.61,0.13,0.129,0.13,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.785,0.782,0.788,0.648,0.648,0.648,0.031,0.031,0.031,1.73,1.73,1.74,0.082,0.082,0.082,19.38,19.36,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.85,49.78,49.93,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.129,0.13,0.84,0.16,40.8
1116194400000,2005,5,2004,8,33,7,0.781,0.103,0.665,32390.4,192.8,192.8,192.8,4,4,4,1291,1270,1304,1121,1100,170,170,170,20.74,0,33.91,0.132,0.13,0.134,1100,1100,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.776,0.767,0.782,0.648,0.647,0.648,0.031,0.03,0.031,1.72,1.71,1.73,0.081,0.081,0.082,19.46,19.42,19.54,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.05,49.93,50.24,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.116,0.13,0.85,0.15,41.5
1116799200000,2005,5,2004,8,34,7,0.745,0.103,0.642,32243.6,192.8,192.8,191.9,4,4,4,1231,1202,1261,1061,1032,170,170,170,0,0,0,0.138,0.135,0.141,1061,1032,1091,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.711,0.667,0.754,0.561,0.494,0.628,0.026,0.023,0.03,1.56,1.45,1.68,0.073,0.067,0.079,19.81,19.6,20.02,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.2,48.36,50.02,47.98,47.4,48.2,0,0,0,0,0,0,1.07,0,0.103,0.14,0.86,0.14,43.3
1117404000000,2005,5,2004,8,35,7,0.687,0.089,0.598,31037.1,189.5,189.5,184.7,4,4,4,1136,1066,1191,988.7,927.8,147.1,138,170,0,0,0,0.129,0.119,0.144,988.7,927.8,1022,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.609,0.544,0.651,0.433,0.388,0.472,0.02,0.018,0.022,1.32,1.19,1.4,0.061,0.054,0.065,20.36,20.1,20.71,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.13,45,48.34,46.19,44.1,47.37,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,45.2
1118008800000,2005,6,2004,9,36,7,0.591,0.0835,0.508,27139.1,172.8,172.8,161.5,4,3,3.857142857142857,977.5,910.4,1042,839.5,772.4,138,138,138,0,0,0,0.141,0.132,0.152,839.5,772.4,903.6,990,990,990,967.8,967.5,968,22.2,22,22.5,0.463,0.401,0.521,0.345,0.313,0.376,0.016,0.014,0.017,1.05,0.935,1.15,0.047,0.042,0.052,21.15,20.82,21.48,0.955,0.952,0.956,0.979,0.974,0.98,0.935,0.928,0.937,43.38,39.25,51.81,42.11,38.24,48.2,0,0,0,0,0,0,0.897,0,0.083,0.14,0.86,0.14,45.9
1118613600000,2005,6,2004,9,37,7,0.502,0.0835,0.419,23107.9,144.6,144.6,137.5,3,3,3,830.4,733.2,884.3,692.4,595.2,138,138,138,0,0,0,0.167,0.156,0.188,692.4,595.2,746.3,990,990,990,967.2,966.8,967.4,22.8,22.6,23.2,0.345,0.289,0.378,0.264,0.199,0.3,0.012,0.0086,0.013,0.863,0.698,0.955,0.038,0.03,0.042,21.92,21.61,22.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.37,41.71,50.44,45.85,40.86,48.2,0,0,0,0,0,0,0.764,0,0.083,0.17,0.83,0.17,46
1119218400000,2005,6,2004,9,38,7,0.395,0.0835,0.311,17848.7,118.1,118.1,106.2,3,2,2.7142857142857144,652.5,596.3,710.9,514.5,458.3,138,138,138,0,0,0,0.212,0.194,0.231,514.5,458.3,572.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.243,0.212,0.277,0.147,0.115,0.184,0.0063,0.0049,0.0079,0.594,0.527,0.661,0.025,0.022,0.028,22.9,22.6,23.14,0.951,0.946,0.958,0.975,0.97,0.98,0.927,0.917,0.938,41.43,35.12,51.39,40,34.07,48.2,0,0,0,0,0,0,0.59,0,0.084,0.21,0.79,0.21,45.2
1119823200000,2005,6,2004,9,39,7,0.326,0.077,0.249,14892.1,93.09,93.09,88.64,2,2,2,538.6,508.7,572.7,411.3,393,127.3,113,138,0,0,0,0.236,0.215,0.26,411.3,393,434.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.195,0.189,0.204,0.0932,0.0845,0.104,0.0039,0.0035,0.0044,0.508,0.482,0.544,0.021,0.02,0.023,23.47,23.28,23.63,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,45.23,43.25,47.49,44.32,42.39,46.54,0,0,0,0,0,0,0.492,0,0.077,0.24,0.76,0.24,45.7
1120428000000,2005,7,2004,10,40,7,0.29,0.0683,0.222,13346.1,83.44,83.44,79.44,2,2,2,479.4,457.1,497.5,366.4,344.1,113,113,113,0,0,0,0.236,0.227,0.247,366.4,344.1,384.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.178,0.17,0.185,0.0719,0.0614,0.0805,0.003,0.0025,0.0033,0.44,0.407,0.467,0.018,0.017,0.019,23.8,23.69,23.94,0.951,0.948,0.953,0.977,0.972,0.98,0.929,0.921,0.934,40.65,38.27,42.57,39.72,37.21,41.72,0,0,0,0,0,0,0.441,0,0.068,0.24,0.77,0.23,46
1121032800000,2005,7,2004,10,41,7,0.263,0.0683,0.195,11686.4,72.12,72.12,69.56,2,2,2,434.8,427.3,446.9,321.8,314.3,113,113,113,0,0,0,0.26,0.253,0.264,321.8,314.3,333.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.16,0.167,0.0509,0.0473,0.0566,0.0021,0.0019,0.0023,0.373,0.362,0.391,0.015,0.015,0.016,24.07,24,24.12,0.944,0.943,0.946,0.97,0.97,0.97,0.916,0.915,0.918,35.86,35.04,37.17,34.78,33.99,36.06,0,0,0,0,0,0,0.386,0,0.068,0.26,0.74,0.26,44.4
1121637600000,2005,7,2004,10,42,7,0.243,0.0683,0.175,10512.9,67.1,67.1,62.58,2,2,2,402,385.7,423.1,289,272.7,113,113,113,0,0,0,0.281,0.267,0.293,289,272.7,310.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.145,0.158,0.0354,0.0277,0.0454,0.0014,0.0011,0.0019,0.324,0.299,0.356,0.013,0.012,0.015,24.27,24.14,24.37,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.26,30.45,34.59,31.29,29.54,33.55,0,0,0,0,0,0,0.348,0,0.068,0.28,0.72,0.28,43.3
1122242400000,2005,7,2004,10,43,7,0.228,0.0683,0.16,9625.42,58.58,58.58,57.29,2,2,2,377.4,371.1,383.4,264.4,258.1,113,113,113,0,0,0,0.299,0.295,0.305,264.4,258.1,270.4,990,990,990,965.3,965.3,965.3,24.7,24.7,24.7,0.142,0.14,0.144,0.0238,0.0208,0.0266,0.00096,0.00084,0.0011,0.287,0.278,0.296,0.012,0.011,0.012,24.43,24.39,24.47,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.53,28.84,30.2,28.65,27.97,29.29,0,0,0,0,0,0,0.318,0,0.068,0.3,0.7,0.3,42.2
1122847200000,2005,8,2004,11,44,7,0.211,0.0587,0.152,9176.47,59.57,59.57,54.62,2,2,2,348.3,335.5,371.1,251.3,238.5,97,97,97,0,0,0,0.279,0.261,0.289,251.3,238.5,274.1,990,990,990,965.1,965.1,965.3,24.9,24.7,24.9,0.136,0.132,0.144,0.0194,0.016,0.0284,0.00078,0.00064,0.0011,0.268,0.251,0.3,0.011,0.01,0.012,24.59,24.44,24.67,0.929,0.926,0.935,0.97,0.97,0.97,0.901,0.898,0.907,28.16,26.71,30.71,27.31,25.91,29.78,0,0,0,0,0,0,0.303,0,0.059,0.28,0.72,0.28,43.5
1123452000000,2005,8,2004,11,45,7,0.194,0.0587,0.135,8215.84,51.56,51.56,48.9,2,1,1.2857142857142858,320.3,306.7,334.4,223.3,209.7,97,97,97,0,0,0,0.303,0.29,0.316,223.3,209.7,237.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.122,0.131,0.0147,0.0136,0.0159,0.00059,0.00054,0.00064,0.34,0.244,0.39,0.014,0.0098,0.016,24.66,24.59,24.71,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.69,25.95,52.34,41.63,25.17,48.2,0,0,0,0,0,0,0.272,0,0.059,0.3,0.7,0.3,42.3
1124056800000,2005,8,2004,11,46,7,0.177,0.0587,0.118,7451.06,46.71,46.71,44.35,1,1,1,292.3,284.3,302.6,195.3,187.3,97,97,97,0,0,0,0.332,0.321,0.341,195.3,187.3,205.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.114,0.12,0.0123,0.0117,0.0132,0.00049,0.00046,0.00053,0.335,0.321,0.353,0.013,0.013,0.014,24.8,24.73,24.84,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.26,43.38,47.66,44.35,42.51,46.71,0,0,0,0,0,0,0.246,0,0.059,0.33,0.67,0.33,42.1
1124661600000,2005,8,2004,11,47,7,0.17,0.0587,0.112,7048.36,42.51,42.51,41.95,1,1,1,281.9,278.6,284.3,184.9,181.6,97,97,97,0,0,0,0.344,0.341,0.348,184.9,181.6,187.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.114,0.0115,0.0112,0.0117,0.00046,0.00044,0.00046,0.316,0.31,0.321,0.013,0.012,0.013,24.86,24.84,24.88,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.81,42.04,43.38,41.95,41.2,42.51,0,0,0,0,0,0,0.233,0,0.058,0.35,0.66,0.34,41.5
1125266400000,2005,8,2004,11,48,7,0.163,0.0504,0.113,7126.27,45.18,45.18,42.42,1,1,1,270,264.1,273.6,186.7,173.2,83.29,73,97,0,0,0,0.308,0.269,0.359,186.7,173.2,198.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0116,0.0105,0.0126,0.00046,0.00042,0.0005,0.318,0.295,0.337,0.013,0.012,0.013,24.9,24.88,24.92,0.951,0.946,0.954,0.979,0.976,0.98,0.93,0.924,0.935,43.34,40.07,46.1,42.42,39.11,45.18,0,0,0,0,0,0,0.236,0,0.05,0.31,0.69,0.31,43.7
1125871200000,2005,9,2004,12,49,7,0.157,0.0442,0.113,7172.59,43.38,43.38,42.69,1,1,1,260.3,257.6,263.3,187.3,184.6,73,73,73,0,0,0,0.28,0.277,0.283,187.3,184.6,190.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.11,0.112,0.0117,0.0114,0.0119,0.00046,0.00045,0.00047,0.318,0.313,0.324,0.013,0.012,0.013,24.94,24.92,24.96,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.57,42.9,44.27,42.69,42.05,43.38,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.7
1126476000000,2005,9,2004,12,50,7,0.138,0.0442,0.0935,5858.86,41.49,41.49,34.87,1,1,1,227.5,211.9,255.2,154.5,138.9,73,73,73,0,0,0,0.322,0.286,0.345,154.5,138.9,182.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0996,0.0941,0.109,0.00889,0.00755,0.0112,0.00035,0.0003,0.00044,0.26,0.232,0.309,0.01,0.0091,0.012,25.18,24.97,25.3,0.94,0.934,0.949,0.972,0.97,0.98,0.914,0.906,0.93,35.86,32.18,42.34,34.87,31.22,41.49,0,0,0,0,0,0,0.194,0,0.0445,0.32,0.68,0.32,42.5
