datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1127080800000,2005,9,2004,12,51,7,0.124,0.0442,0.0795,4960.37,30.13,30.13,29.53,1,1,1,204.5,202,207.1,131.5,129,73,73,73,0,0,0,0.357,0.352,0.361,131.5,129,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0906,0.0924,0.00693,0.00671,0.00715,0.00027,0.00026,0.00028,0.218,0.214,0.223,0.0085,0.0084,0.0087,25.35,25.33,25.37,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.44,29.85,31.06,29.53,28.95,30.13,0,0,0,0,0,0,0.164,0,0.0445,0.36,0.64,0.36,40
1127685600000,2005,9,2004,12,52,7,0.117,0.0416,0.0758,4717.47,29.61,29.61,28.08,1,1,1,194,183.5,198.7,125.3,122.8,68.71,58,73,0,0,0,0.354,0.306,0.373,125.3,122.8,131.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0879,0.0902,0.0064,0.00618,0.00695,0.00025,0.00024,0.00027,0.207,0.203,0.218,0.0081,0.0079,0.0085,25.38,25.36,25.39,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,28.95,28.33,30.52,28.08,27.48,29.61,0,0,0,0,0,0,0.156,0,0.0412,0.36,0.65,0.35,40.3
1128290400000,2005,10,2005,1,1,7,0.107,0.0351,0.0721,4462.96,27.56,27.56,26.57,1,1,1,177.1,175,181.2,119.1,117,58,58,58,0,0,0,0.327,0.32,0.331,119.1,117,123.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0849,0.0871,0.00588,0.00569,0.00622,0.00023,0.00022,0.00024,0.195,0.191,0.202,0.0076,0.0075,0.0079,25.36,25.36,25.36,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,27.39,26.85,28.41,26.57,26.05,27.56,0,0,0,0,0,0,0.148,0,0.0349,0.33,0.67,0.33,41.7
1128895200000,2005,10,2005,1,2,7,0.104,0.0351,0.069,4259.6,26.53,26.53,25.35,1,1,1,172.1,166.6,177,114.1,108.6,58,58,58,0,0,0,0.337,0.328,0.348,114.1,108.6,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0839,0.082,0.0857,0.00545,0.00498,0.00587,0.00021,0.0002,0.00023,0.186,0.176,0.195,0.0073,0.0069,0.0076,25.36,25.36,25.36,0.921,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,26.14,24.76,27.36,25.35,24.02,26.53,0,0,0,0,0,0,0.141,0,0.035,0.34,0.66,0.34,41
1129500000000,2005,10,2005,1,3,7,0.0975,0.0351,0.0624,3821.46,23.75,23.75,22.75,1,1,1,161.2,155.5,165.5,103.2,97.53,58,58,58,0,0,0,0.36,0.351,0.373,103.2,97.53,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0781,0.0816,0.00452,0.00404,0.00489,0.00018,0.00016,0.00019,0.166,0.156,0.174,0.0065,0.0061,0.0068,25.36,25.35,25.36,0.914,0.912,0.916,0.969,0.968,0.97,0.886,0.883,0.889,23.47,22.15,24.48,22.75,21.43,23.75,0,0,0,0,0,0,0.126,0,0.0351,0.36,0.64,0.36,39.2
1130104800000,2005,10,2005,1,4,7,0.0951,0.0351,0.06,3657.85,22.03,22.03,21.77,1,1,1,157.2,156.7,158.4,99.16,98.69,58,58,58,0,0,0,0.369,0.366,0.37,99.16,98.69,100.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0785,0.0791,0.00418,0.00414,0.00428,0.00016,0.00016,0.00017,0.159,0.158,0.161,0.0062,0.0062,0.0063,25.36,25.36,25.36,0.912,0.911,0.912,0.968,0.968,0.969,0.883,0.883,0.883,22.48,22.38,22.74,21.77,21.67,22.03,0,0,0,0,0,0,0.121,0,0.0351,0.37,0.63,0.37,38.5
1130709600000,2005,10,2005,1,5,7,0.103,0.0257,0.0776,4826.73,30.02,30.02,28.73,1,1,1,170.9,161,173.7,128.3,103,42.57,40,58,0,0,0,0.25,0.23,0.36,128.3,103,133.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0877,0.08,0.0894,0.00665,0.0045,0.00711,0.00026,0.00018,0.00028,0.21,0.166,0.22,0.0082,0.0065,0.0086,25.33,25.33,25.36,0.929,0.913,0.932,0.97,0.97,0.97,0.901,0.885,0.904,29.62,23.37,30.95,28.73,22.67,30.02,0,0,0,0,0,0,0.16,0,0.0254,0.25,0.75,0.25,46.9
1131314400000,2005,11,2005,2,6,7,0.104,0.0242,0.0797,4966.52,30.75,30.75,29.56,1,1,1,171.8,168.8,176.8,131.8,128.8,40,40,40,0,0,0,0.233,0.226,0.237,131.8,128.8,136.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0887,0.0877,0.0905,0.00695,0.0067,0.00737,0.00027,0.00026,0.00029,0.216,0.211,0.225,0.0085,0.0083,0.0088,25.33,25.33,25.33,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.48,29.75,31.7,29.56,28.85,30.75,0,0,0,0,0,0,0.164,0,0.0243,0.23,0.77,0.23,47.8
1131919200000,2005,11,2005,2,7,7,0.124,0.0242,0.0997,6303.25,42.27,42.27,37.52,1,1,1,204.8,188.1,224.2,164.8,148.1,40,40,40,0,0,0,0.196,0.178,0.213,164.8,148.1,184.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0945,0.107,0.00976,0.00834,0.0114,0.00038,0.00033,0.00045,0.275,0.245,0.31,0.011,0.0096,0.012,25.27,25.14,25.33,0.943,0.938,0.95,0.973,0.97,0.98,0.918,0.91,0.931,38.53,34.5,43.14,37.52,33.47,42.27,0,0,0,0,0,0,0.208,0,0.0243,0.2,0.8,0.2,50.8
1132524000000,2005,11,2005,2,8,7,0.157,0.0327,0.125,7736.79,50.4,50.4,46.05,2,1,1.2857142857142858,260.1,236.7,284.3,206.1,182.7,54,54,54,0,0,0,0.209,0.19,0.228,206.1,182.7,230.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.108,0.125,0.0133,0.0113,0.0153,0.00053,0.00044,0.00061,0.306,0.234,0.383,0.012,0.0093,0.015,24.96,24.8,25.07,0.944,0.922,0.959,0.977,0.97,0.98,0.923,0.894,0.94,40.24,25.58,52.4,38.91,24.82,48.2,0,0,0,0,0,0,0.256,0,0.032,0.21,0.8,0.2,49.3
1133128800000,2005,11,2005,2,9,7,0.166,0.0434,0.122,7587.28,48.2,48.2,45.16,1,1,1,274.1,264.1,281.9,202.4,179.1,71.71,54,85,0,0,0,0.262,0.196,0.322,202.4,179.1,222.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.109,0.122,0.013,0.011,0.0146,0.00051,0.00043,0.00058,0.345,0.304,0.379,0.014,0.012,0.015,24.86,24.82,24.94,0.954,0.948,0.959,0.98,0.979,0.98,0.935,0.929,0.94,47.09,41.53,51.84,45.16,40.68,48.2,0,0,0,0,0,0,0.251,0,0.044,0.26,0.73,0.27,45.7
1133733600000,2005,12,2005,3,10,7,0.165,0.0493,0.116,7253.11,51.16,51.16,43.17,2,1,1.1428571428571428,272.9,260,294.9,191.3,175,81.57,61,85,0,0,0,0.301,0.207,0.327,191.3,175,233.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.113,0.108,0.126,0.012,0.0106,0.0156,0.00048,0.00042,0.00062,0.303,0.242,0.351,0.012,0.0096,0.014,24.91,24.79,24.96,0.946,0.924,0.956,0.978,0.97,0.98,0.925,0.896,0.937,40.4,26.37,47.74,39.52,25.58,46.78,0,0,0,0,0,0,0.24,0,0.049,0.3,0.7,0.3,44
1134338400000,2005,12,2005,3,11,7,0.196,0.0369,0.159,9697.55,63.04,63.04,57.72,2,2,2,324.7,296.1,349.1,263.7,235.1,61,61,61,0,0,0,0.188,0.175,0.206,263.7,235.1,288.1,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.127,0.145,0.0245,0.0157,0.035,0.00098,0.00063,0.0014,0.282,0.244,0.317,0.011,0.0097,0.013,24.69,24.54,24.87,0.932,0.925,0.937,0.97,0.97,0.97,0.904,0.897,0.909,29.75,26.51,32.49,28.86,25.71,31.52,0,0,0,0,0,0,0.321,0,0.037,0.19,0.81,0.19,49.5
1134943200000,2005,12,2005,3,12,7,0.222,0.0369,0.185,11211.3,70.86,70.86,66.73,2,2,2,366.3,353.1,385.7,305.3,292.1,61,61,61,0,0,0,0.167,0.158,0.173,305.3,292.1,324.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.147,0.158,0.0431,0.0369,0.0522,0.0017,0.0015,0.0021,0.343,0.323,0.372,0.014,0.013,0.015,24.43,24.3,24.51,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,34.4,32.95,36.52,33.37,31.96,35.43,0,0,0,0,0,0,0.371,0,0.037,0.17,0.83,0.17,50.5
1135548000000,2005,12,2005,3,13,7,0.27,0.038,0.232,13930.7,120.1,120.1,82.92,3,2,2.142857142857143,446.1,389.3,634.6,383.2,328.3,62.86,61,74,0,0,0,0.145,0.0961,0.168,383.2,328.3,573.6,990,990,990,965.6,965.3,966.4,24.4,23.6,24.7,0.182,0.16,0.266,0.0819,0.0539,0.184,0.0034,0.0022,0.0078,0.447,0.378,0.65,0.018,0.015,0.028,23.95,22.91,24.28,0.949,0.945,0.956,0.974,0.97,0.98,0.924,0.916,0.937,39.62,36.92,46.02,38.6,35.81,45.1,0,0,0,0,0,0,0.461,0,0.038,0.14,0.86,0.14,51.6
1136152800000,2006,1,2005,4,14,7,0.345,0.0448,0.301,17626.4,124.1,124.1,104.9,3,2,2.7142857142857144,570.9,442.9,669.1,496.9,368.9,74,74,74,0,0,0,0.132,0.111,0.167,496.9,368.9,595.1,990,990,990,966.2,965.6,966.6,23.8,23.4,24.4,0.229,0.175,0.28,0.139,0.0731,0.199,0.0058,0.003,0.0085,0.56,0.44,0.689,0.024,0.018,0.029,23.28,22.73,23.97,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,40.09,35.93,47.68,39.12,34.85,46.73,0,0,0,0,0,0,0.583,0,0.044,0.13,0.87,0.13,51.1
1136757600000,2006,1,2005,4,15,7,0.358,0.0629,0.295,16808.1,109.2,109.2,100,3,2,2.2857142857142856,592.2,578.9,602.6,488.2,462.9,104,74,116,0,0,0,0.176,0.124,0.2,488.2,462.9,522.3,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.224,0.212,0.239,0.131,0.117,0.15,0.0055,0.0049,0.0063,0.593,0.566,0.624,0.025,0.024,0.026,23.14,23.07,23.21,0.954,0.948,0.957,0.977,0.971,0.98,0.933,0.921,0.938,47.5,37.49,52.6,44.83,36.39,48.2,0,0,0,0,0,0,0.556,0,0.063,0.18,0.82,0.18,47
1137362400000,2006,1,2005,4,16,7,0.365,0.0629,0.303,17607.1,124.1,124.1,104.8,3,2,2.4285714285714284,604.2,553,669.1,500.2,437,104,74,116,0,0,0,0.175,0.111,0.21,500.2,437,595.1,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.232,0.203,0.28,0.14,0.105,0.199,0.0059,0.0044,0.0085,0.598,0.546,0.689,0.025,0.023,0.029,23.09,22.73,23.37,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.919,0.939,45.46,36.72,51.41,44.05,35.62,48.2,0,0,0,0,0,0,0.582,0,0.062,0.17,0.83,0.17,48.2
1137967200000,2006,1,2005,4,17,7,0.44,0.0448,0.395,22567.9,144.6,144.6,134.3,3,3,3,726.9,685.3,786.5,652.9,611.3,74,74,74,0,0,0,0.102,0.0941,0.108,652.9,611.3,712.5,990,990,990,966.8,966.6,967,23.2,23,23.4,0.313,0.289,0.347,0.237,0.209,0.277,0.01,0.009,0.012,0.786,0.716,0.887,0.034,0.031,0.039,22.41,22.07,22.64,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.69,43.21,49.19,44.78,42.34,48.2,0,0,0,0,0,0,0.746,0,0.045,0.1,0.9,0.1,51.3
1138572000000,2006,1,2005,4,18,7,0.512,0.0629,0.449,24251.5,144.6,144.6,144.4,3,3,3,846.7,810.8,890.2,742.7,712,104,74,116,0,0,0,0.122,0.0903,0.14,742.7,712,774.2,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.37,0.351,0.396,0.296,0.277,0.314,0.013,0.012,0.014,0.941,0.891,0.996,0.041,0.039,0.044,21.77,21.54,21.93,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.57,48.77,52.13,48.12,47.8,48.2,0,0,0,0,0,0,0.802,0,0.063,0.12,0.88,0.12,47.4
1139176800000,2006,2,2005,5,19,7,0.572,0.0702,0.501,27167.5,167.7,167.7,161.7,4,4,4,945,910.4,982,829,794.4,116,116,116,0,0,0,0.123,0.118,0.127,829,794.4,866,990,990,990,967.7,967.5,967.8,22.3,22.2,22.5,0.446,0.414,0.48,0.34,0.323,0.358,0.015,0.014,0.016,1.01,0.948,1.07,0.045,0.042,0.048,21.31,21.1,21.51,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.32,39.93,42.78,40.43,38.97,41.92,0,0,0,0,0,0,0.898,0,0.071,0.12,0.88,0.12,47.5
1139781600000,2006,2,2005,5,20,7,0.616,0.0702,0.546,29090.8,178.4,178.4,173.2,4,4,4,1018,995.4,1052,902,879.4,116,116,116,0,0,0,0.114,0.11,0.117,902,879.4,936.3,990,990,990,968,967.9,968.1,22,21.9,22.1,0.513,0.492,0.544,0.376,0.365,0.392,0.017,0.016,0.018,1.14,1.1,1.19,0.051,0.05,0.054,20.91,20.74,21.02,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.17,43.29,45.5,43.29,42.43,44.59,0,0,0,0,0,0,0.962,0,0.07,0.11,0.89,0.11,47.2
1140386400000,2006,2,2005,5,21,7,0.626,0.0702,0.555,29509.6,176.8,176.8,175.7,4,4,4,1034,1018,1042,918.3,901.6,116,116,116,0,0,0,0.112,0.111,0.114,918.3,901.6,925.6,990,990,990,968,968,968,22,22,22,0.528,0.512,0.534,0.383,0.375,0.387,0.017,0.017,0.018,1.16,1.13,1.18,0.053,0.051,0.054,20.83,20.79,20.91,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.81,44.17,45.09,43.91,43.28,44.19,0,0,0,0,0,0,0.976,0,0.071,0.11,0.89,0.11,47.1
1140991200000,2006,2,2005,5,22,7,0.671,0.0892,0.582,30395.7,189.8,189.8,180.9,4,4,4,1109,1030,1191,961.7,913.6,147.4,116,160,0,0,0,0.133,0.111,0.149,961.7,913.6,1031,990,990,990,968.2,968,968.5,21.8,21.5,22,0.579,0.523,0.664,0.412,0.381,0.492,0.019,0.017,0.023,1.26,1.16,1.44,0.058,0.052,0.067,20.5,20.06,20.85,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.15,44.37,48.41,45.23,43.49,47.45,0,0,0,0,0,0,1.01,0,0.089,0.13,0.87,0.13,45.3
1141596000000,2006,3,2005,6,23,7,0.783,0.0968,0.652,32104.4,192.8,192.8,191.1,4,4,4,1295,1170,1520,1135,1010,160,160,160,57.4,0,260.1,0.124,0.105,0.137,1078,1010,1100,990,990,990,968.8,968.4,969.5,21.2,20.5,21.6,0.757,0.635,0.875,0.597,0.446,0.648,0.028,0.021,0.032,1.65,1.36,1.82,0.078,0.063,0.089,19.52,18.63,20.2,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.16,47.81,50.11,47.77,46.85,48.2,0,0,0,0,0,0,1.06,0,0.131,0.12,0.83,0.17,41
1142200800000,2006,3,2005,6,24,7,0.92,0.0968,0.665,31498.9,192.1,192.1,187.5,4,4,4,1521,1397,1628,1361,1237,160,160,160,261.3,136.7,367.8,0.105,0.0983,0.115,1100,1100,1100,990,990,990,969.6,969.2,969.9,20.4,20.1,20.8,0.871,0.823,0.904,0.648,0.648,0.648,0.032,0.031,0.032,1.82,1.77,1.85,0.089,0.085,0.092,18.63,18.25,19.08,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.83,46.84,49.02,46.87,45.9,48.04,0,0,0,0,0,0,1.04,0,0.255,0.11,0.72,0.28,34.2
1142805600000,2006,3,2005,6,25,7,1.15,0.0968,0.665,29317.8,182.2,182.2,174.5,4,4,4,1895,1670,2116,1735,1510,160,160,160,635,409.9,856.5,0.085,0.0756,0.0958,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.921,0.909,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.39,16.74,18.11,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.52,42.78,46.47,43.63,41.92,45.54,0,0,0,0,0,0,0.97,0,0.485,0.084,0.58,0.42,25.5
1143410400000,2006,3,2005,6,26,7,1.39,0.102,0.665,27353.2,165.9,165.9,162.8,4,4,4,2303,2187,2408,2134,2027,168.9,160,191,1034,926.7,1117,0.0732,0.0688,0.0805,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.04,16.58,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.57,40.89,42.32,40.7,39.99,41.47,0,0,0,0,0,0,0.905,0,0.725,0.073,0.48,0.52,19.7
1144015200000,2006,4,2005,7,27,7,1.53,0.116,0.665,26322.6,158.2,158.2,156.7,4,4,4,2525,2472,2587,2334,2281,191,191,191,1234,1181,1296,0.0757,0.0738,0.0773,1100,1100,1100,990,990,990,972.4,972.2,972.5,17.6,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.76,15.61,15.89,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.12,39.72,40.47,39.17,38.74,39.54,0,0,0,0,0,0,0.87,0,0.865,0.076,0.43,0.57,17.2
1144620000000,2006,4,2005,7,28,7,1.6,0.116,0.665,25730.9,154.8,154.8,153.2,4,4,4,2652,2593,2684,2461,2402,191,191,191,1361,1302,1393,0.072,0.0712,0.0737,1100,1100,1100,990,990,990,972.7,972.5,972.8,17.3,17.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.45,15.37,15.59,0.943,0.942,0.943,0.974,0.974,0.975,0.919,0.918,0.92,39.29,39.08,39.68,38.29,38.07,38.7,0,0,0,0,0,0,0.851,0,0.935,0.072,0.42,0.58,16.1
1145224800000,2006,4,2005,7,29,7,1.59,0.116,0.665,25810.9,154.8,154.8,153.6,4,4,4,2634,2593,2665,2443,2402,191,191,191,1343,1302,1374,0.0725,0.0717,0.0737,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.49,15.42,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.919,0.918,0.92,39.4,39.2,39.68,38.41,38.2,38.7,0,0,0,0,0,0,0.854,0,0.925,0.073,0.42,0.58,16.2
1145829600000,2006,4,2005,7,30,7,1.55,0.116,0.665,26117.3,155.6,155.6,155.5,4,4,4,2569,2563,2571,2378,2372,191,191,191,1278,1272,1280,0.0744,0.0743,0.0745,1100,1100,1100,990,990,990,972.5,972.5,972.5,17.5,17.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.65,15.65,15.67,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.83,39.82,39.87,38.87,38.85,38.91,0,0,0,0,0,0,0.864,0,0.885,0.075,0.43,0.57,16.8
1146434400000,2006,5,2005,8,31,7,1.53,0.153,0.665,26299,157.2,157.2,156.5,4,4,4,2530,2505,2550,2277,2252,253,253,253,1177,1152,1197,0.1,0.0992,0.101,1100,1100,1100,990,990,990,972.4,972.3,972.4,17.6,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.7,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.921,0.922,40.09,39.95,40.25,39.14,38.99,39.31,0,0,0,0,0,0,0.87,0,0.865,0.1,0.43,0.57,17.2
1147039200000,2006,5,2005,8,32,7,1.5,0.153,0.665,26525.7,159,159,157.9,4,4,4,2482,2443,2505,2229,2190,253,253,253,1129,1090,1152,0.102,0.101,0.104,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.86,15.81,15.96,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.924,40.41,40.25,40.66,39.47,39.31,39.74,0,0,0,0,0,0,0.877,0,0.835,0.1,0.44,0.56,17.7
1147644000000,2006,5,2005,8,33,7,1.45,0.156,0.665,26945.3,161.7,161.7,160.4,4,4,4,2392,2346,2438,2134,2057,258.1,253,289,1034,956.6,1085,0.108,0.104,0.123,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.08,15.97,16.19,0.945,0.945,0.946,0.978,0.978,0.979,0.925,0.924,0.926,40.99,40.69,41.29,40.1,39.78,40.42,0,0,0,0,0,0,0.891,0,0.785,0.11,0.46,0.54,18.6
1148248800000,2006,5,2005,8,34,7,1.36,0.175,0.665,27595.9,166.7,166.7,164.3,4,4,4,2249,2153,2326,1960,1864,289,289,289,860.4,764.5,937.4,0.129,0.124,0.134,1100,1100,1100,990,990,990,971.7,971.5,971.9,18.3,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.42,16.24,16.66,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.91,41.41,42.54,41.07,40.55,41.69,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
1148853600000,2006,5,2005,8,35,7,1.23,0.153,0.665,28512.6,172.2,172.2,169.7,4,4,4,2039,1956,2116,1786,1730,253,226,289,686.5,629.7,727.5,0.124,0.111,0.14,1100,1100,1100,990,990,990,971.2,971,971.4,18.8,18.6,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.74,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.3,42.78,43.92,42.43,41.92,43.04,0,0,0,0,0,0,0.943,0,0.565,0.12,0.54,0.46,23.2
1149458400000,2006,6,2005,9,36,7,1.08,0.137,0.665,29898.2,183.2,183.2,178,4,4,4,1789,1641,1910,1563,1415,226,226,226,463.5,314.8,584.2,0.127,0.118,0.138,1100,1100,1100,990,990,990,970.4,969.9,970.8,19.6,19.2,20.1,0.918,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.092,0.098,17.71,17.32,18.21,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.4,44.32,46.72,44.49,43.43,45.79,0,0,0,0,0,0,0.989,0,0.415,0.13,0.62,0.38,27.7
1150063200000,2006,6,2005,9,37,7,0.902,0.137,0.665,31674.6,192.8,192.8,188.5,4,4,4,1492,1371,1600,1266,1145,226,226,226,166.1,44.81,274.1,0.152,0.141,0.165,1100,1100,1100,990,990,990,969.5,969.1,969.8,20.5,20.2,20.9,0.859,0.808,0.899,0.648,0.648,0.648,0.032,0.031,0.032,1.81,1.76,1.85,0.088,0.084,0.091,18.73,18.34,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.09,49.28,47.13,46.14,48.2,0,0,0,0,0,0,1.05,0,0.237,0.15,0.74,0.26,35.1
1150668000000,2006,6,2005,9,38,7,0.751,0.137,0.615,31057.1,192.8,192.8,184.9,4,4,4,1242,1143,1319,1016,917.3,226,226,226,0,0,0,0.182,0.171,0.198,1016,917.3,1093,990,990,990,968.7,968.4,968.9,21.3,21.1,21.6,0.674,0.551,0.779,0.504,0.383,0.633,0.024,0.018,0.03,1.46,1.19,1.71,0.068,0.055,0.081,19.88,19.39,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.22,43.95,49.54,46.22,43.07,48.2,0,0,0,0,0,0,1.03,0,0.136,0.18,0.82,0.18,41.4
1151272800000,2006,6,2005,9,39,7,0.594,0.132,0.462,24784.6,162.7,162.7,147.5,4,3,3.2857142857142856,982.2,890.2,1081,764,691.2,218.3,199,226,0,0,0,0.223,0.209,0.239,764,691.2,854.9,990,990,990,967.8,967.5,968.2,22.2,21.8,22.5,0.411,0.351,0.494,0.306,0.263,0.353,0.014,0.012,0.016,0.976,0.867,1.08,0.044,0.038,0.049,21.21,20.77,21.67,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.69,40.11,51.33,45.37,39.16,48.2,0,0,0,0,0,0,0.82,0,0.132,0.22,0.78,0.22,41.7
1151877600000,2006,7,2005,10,40,7,0.474,0.12,0.354,19935.1,133,133,118.7,3,3,3,783.5,702.3,861.7,584.5,503.3,199,199,199,0,0,0,0.255,0.231,0.283,584.5,503.3,662.7,990,990,990,967,966.7,967.3,23,22.7,23.3,0.29,0.244,0.334,0.191,0.137,0.244,0.0083,0.0059,0.011,0.687,0.55,0.819,0.03,0.024,0.036,22.28,21.83,22.74,0.952,0.947,0.956,0.976,0.97,0.98,0.93,0.918,0.937,40.51,35.42,45.23,39.55,34.35,44.33,0,0,0,0,0,0,0.659,0,0.12,0.25,0.75,0.25,42.1
1152482400000,2006,7,2005,10,41,7,0.377,0.12,0.256,15018.1,96.4,96.4,89.39,2,2,2,622.5,572.7,669.1,423.5,373.7,199,199,199,0,0,0,0.32,0.297,0.347,423.5,373.7,470.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.205,0.187,0.225,0.0989,0.0754,0.121,0.0042,0.0032,0.0052,0.532,0.457,0.606,0.023,0.019,0.026,23.08,22.82,23.37,0.956,0.952,0.958,0.98,0.978,0.98,0.936,0.93,0.939,45.79,40.74,50.33,44.7,39.83,48.2,0,0,0,0,0,0,0.497,0,0.121,0.32,0.68,0.32,39.8
1153087200000,2006,7,2005,10,42,7,0.319,0.111,0.208,12341.1,76.36,76.36,73.46,2,2,2,528,497.5,555.8,344.5,329.1,183.6,163,199,0,0,0,0.347,0.314,0.377,344.5,329.1,356.8,990,990,990,966,965.8,966.1,24,23.9,24.2,0.175,0.171,0.181,0.0616,0.0543,0.0674,0.0026,0.0023,0.0028,0.412,0.39,0.432,0.017,0.016,0.018,23.61,23.47,23.77,0.948,0.945,0.949,0.972,0.97,0.974,0.921,0.917,0.925,37.8,36.06,39.19,36.73,34.98,38.18,0,0,0,0,0,0,0.408,0,0.111,0.35,0.65,0.35,38.7
1153692000000,2006,7,2005,10,43,7,0.282,0.0986,0.184,10942.1,71.55,71.55,65.13,2,2,2,466.8,446.9,497.5,303.8,283.9,163,163,163,0,0,0,0.35,0.328,0.365,303.8,283.9,334.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.153,0.171,0.0424,0.033,0.0569,0.0017,0.0014,0.0024,0.35,0.32,0.396,0.014,0.013,0.016,23.95,23.77,24.07,0.941,0.937,0.946,0.97,0.97,0.97,0.913,0.909,0.918,33.57,31.41,36.88,32.57,30.47,35.78,0,0,0,0,0,0,0.362,0,0.098,0.35,0.65,0.35,38.8
1154296800000,2006,7,2005,10,44,7,0.253,0.0835,0.17,10168.1,63.98,63.98,60.52,2,2,2,418.9,398.5,439.4,280.7,264.5,138.1,134,163,0,0,0,0.33,0.311,0.371,280.7,264.5,296.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.155,0.0315,0.0238,0.039,0.0013,0.00097,0.0016,0.313,0.288,0.336,0.013,0.012,0.014,24.2,24.11,24.32,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.2,29.42,32.98,30.26,28.54,31.99,0,0,0,0,0,0,0.336,0,0.083,0.33,0.67,0.33,40.2
1154901600000,2006,8,2005,11,45,7,0.229,0.081,0.148,8840.88,56.03,56.03,52.62,2,1,1.8571428571428572,378.2,359.9,393.6,244.2,225.9,134,134,134,0,0,0,0.355,0.34,0.372,244.2,225.9,259.6,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.13,0.142,0.0173,0.0149,0.0215,0.0007,0.0006,0.00087,0.283,0.252,0.392,0.011,0.01,0.016,24.43,24.35,24.49,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.898,0.94,30.98,26.35,51.84,29.76,25.56,48.2,0,0,0,0,0,0,0.292,0,0.081,0.35,0.65,0.35,38.6
1155506400000,2006,8,2005,11,46,7,0.209,0.081,0.128,7913.38,48.2,48.2,47.1,1,1,1,346.2,332.7,359.9,212.2,198.7,134,134,134,0,0,0,0.387,0.372,0.403,212.2,198.7,225.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.13,0.0138,0.0126,0.0149,0.00055,0.00051,0.0006,0.368,0.343,0.392,0.015,0.014,0.016,24.5,24.41,24.59,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.935,0.94,48.79,45.73,51.84,47.1,44.81,48.2,0,0,0,0,0,0,0.262,0,0.081,0.39,0.61,0.39,37.9
1156111200000,2006,8,2005,11,47,7,0.19,0.081,0.108,6775.69,43.1,43.1,40.33,1,1,1,313.4,299,325.1,179.4,165,134,134,134,0,0,0,0.428,0.412,0.448,179.4,165,191.1,990,990,990,965,964.9,965,25,25,25.1,0.113,0.108,0.117,0.011,0.00977,0.012,0.00044,0.00039,0.00048,0.309,0.283,0.33,0.012,0.011,0.013,24.72,24.64,24.82,0.949,0.944,0.952,0.977,0.972,0.98,0.927,0.917,0.933,41.26,37.91,43.98,40.33,36.83,43.1,0,0,0,0,0,0,0.224,0,0.082,0.43,0.57,0.43,35.7
1156716000000,2006,8,2005,11,48,7,0.174,0.0722,0.102,6365.66,41.8,41.8,37.89,1,1,1,288.1,281.9,295.8,168.7,153.9,119.4,100,134,0,0,0,0.414,0.352,0.466,168.7,153.9,184.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.108,0.104,0.112,0.0101,0.00883,0.0114,0.0004,0.00035,0.00045,0.288,0.263,0.315,0.011,0.01,0.013,24.86,24.84,24.89,0.945,0.941,0.95,0.974,0.97,0.98,0.921,0.912,0.931,38.88,35.32,42.66,37.89,34.26,41.8,0,0,0,0,0,0,0.211,0,0.072,0.41,0.59,0.41,36.6
1157320800000,2006,9,2005,12,49,7,0.165,0.0605,0.105,6566.67,40.44,40.44,39.09,1,1,1,273.1,260,278.6,173.1,160,100,100,100,0,0,0,0.366,0.359,0.385,173.1,160,178.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.103,0.11,0.0105,0.00935,0.0109,0.00042,0.00037,0.00043,0.295,0.271,0.304,0.012,0.011,0.012,24.91,24.88,24.99,0.946,0.942,0.948,0.976,0.97,0.979,0.924,0.914,0.928,40.04,36.94,41.32,39.09,35.83,40.44,0,0,0,0,0,0,0.217,0,0.06,0.37,0.64,0.36,39.8
1157925600000,2006,9,2005,12,50,7,0.147,0.0605,0.0861,5347.9,33.96,33.96,31.83,1,1,1,242.4,236.7,251.7,142.4,136.7,100,100,100,0,0,0,0.413,0.397,0.423,142.4,136.7,151.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0951,0.1,0.00786,0.00737,0.00865,0.00031,0.00029,0.00034,0.24,0.229,0.256,0.0095,0.009,0.01,25.11,25.04,25.15,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,32.82,31.47,35.01,31.83,30.53,33.96,0,0,0,0,0,0,0.177,0,0.0609,0.41,0.59,0.41,36.4
1158530400000,2006,9,2005,12,51,7,0.141,0.0511,0.0899,5604.3,36.59,36.59,33.36,1,1,1,233.2,226.7,236.7,148.6,135.2,84.57,73,100,0,0,0,0.362,0.31,0.425,148.6,135.2,162.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0983,0.0945,0.102,0.00838,0.00724,0.00954,0.00033,0.00029,0.00038,0.25,0.227,0.273,0.0098,0.0089,0.011,25.15,25.11,25.18,0.938,0.933,0.943,0.97,0.97,0.971,0.91,0.905,0.915,34.38,31.11,37.68,33.36,30.18,36.59,0,0,0,0,0,0,0.185,0,0.0511,0.36,0.64,0.36,39.7
1159135200000,2006,9,2005,12,52,7,0.13,0.0429,0.0874,5466.86,34.23,34.23,32.54,1,1,1,215.4,209.1,224.2,144.6,136.1,70.86,58,73,0,0,0,0.329,0.277,0.349,144.6,136.1,151.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0931,0.0984,0.00804,0.00732,0.00863,0.00032,0.00029,0.00034,0.242,0.227,0.254,0.0095,0.0089,0.01,25.27,25.2,25.32,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.55,31.53,35.28,32.54,30.58,34.23,0,0,0,0,0,0,0.181,0,0.0426,0.33,0.67,0.33,42.1
1159740000000,2006,10,2006,1,1,7,0.128,0.0351,0.0931,5842.75,35.11,35.11,34.78,1,1,1,211.9,209.9,213.4,153.9,151.9,58,58,58,0,0,0,0.274,0.272,0.276,153.9,151.9,155.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.098,0.0973,0.0985,0.00883,0.00866,0.00896,0.00035,0.00034,0.00035,0.257,0.253,0.26,0.01,0.0099,0.01,25.27,25.26,25.29,0.94,0.939,0.94,0.97,0.97,0.97,0.912,0.911,0.912,35.85,35.38,36.2,34.78,34.32,35.11,0,0,0,0,0,0,0.193,0,0.0349,0.27,0.73,0.27,45.6
1160344800000,2006,10,2006,1,2,7,0.133,0.0446,0.0889,5555.53,35.97,35.97,33.07,1,1,1,220.7,213.2,226.7,147,141.3,73.71,58,80,0,0,0,0.333,0.267,0.362,147,141.3,159.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0953,0.0998,0.00824,0.00776,0.00928,0.00032,0.0003,0.00036,0.246,0.236,0.266,0.0097,0.0093,0.01,25.23,25.19,25.26,0.937,0.935,0.942,0.97,0.97,0.97,0.909,0.907,0.913,34.09,32.69,37.08,33.07,31.71,35.97,0,0,0,0,0,0,0.184,0,0.0441,0.34,0.67,0.33,41.8
1160949600000,2006,10,2006,1,3,7,0.132,0.0484,0.0834,5201.51,32.96,32.96,30.96,1,1,1,218,213.2,226.7,138,133.2,80,80,80,0,0,0,0.367,0.353,0.375,138,133.2,146.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0941,0.0924,0.0972,0.00748,0.00707,0.00822,0.00029,0.00028,0.00032,0.23,0.222,0.246,0.009,0.0087,0.0097,25.26,25.19,25.3,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.92,30.79,33.98,30.96,29.87,32.96,0,0,0,0,0,0,0.172,0,0.0486,0.37,0.63,0.37,39.4
1161554400000,2006,10,2006,1,4,7,0.132,0.0484,0.0832,5188.95,32.39,32.39,30.89,1,1,1,217.6,212.1,224.2,137.6,132.1,80,80,80,0,0,0,0.368,0.357,0.377,137.6,132.1,144.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0921,0.0963,0.00745,0.00698,0.00801,0.00029,0.00027,0.00031,0.23,0.22,0.242,0.009,0.0086,0.0095,25.26,25.21,25.31,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.84,30.55,33.39,30.89,29.63,32.39,0,0,0,0,0,0,0.172,0,0.0488,0.37,0.63,0.37,39.3
1162159200000,2006,10,2006,1,5,7,0.138,0.0462,0.0918,5735.57,35.75,35.75,34.14,1,1,1,228.2,218.1,233.8,151.8,138.1,76.43,75,80,0,0,0,0.335,0.321,0.367,151.8,138.1,158.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0985,0.0941,0.101,0.00865,0.00749,0.00925,0.00034,0.00029,0.00036,0.255,0.231,0.267,0.01,0.009,0.011,25.18,25.13,25.26,0.939,0.934,0.942,0.97,0.97,0.97,0.911,0.906,0.913,35.2,31.94,36.86,34.14,30.98,35.75,0,0,0,0,0,0,0.19,0,0.0462,0.33,0.67,0.33,41.6
1162764000000,2006,11,2006,2,6,7,0.145,0.0454,0.0998,6255.36,38.9,38.9,37.23,1,1,1,240,235.3,246.7,165,160.3,75,75,75,0,0,0,0.313,0.304,0.319,165,160.3,171.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00977,0.00937,0.0103,0.00039,0.00037,0.00041,0.278,0.27,0.29,0.011,0.011,0.011,25.08,25.03,25.12,0.944,0.942,0.946,0.972,0.97,0.976,0.917,0.914,0.923,38.29,37.2,39.87,37.23,36.08,38.9,0,0,0,0,0,0,0.207,0,0.0452,0.31,0.69,0.31,43.1
1163368800000,2006,11,2006,2,7,7,0.157,0.0454,0.111,7024.24,44.36,44.36,41.81,1,1,1,258.9,238.1,269.6,183.9,163.1,75,75,75,0,0,0,0.29,0.278,0.315,183.9,163.1,194.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.102,0.113,0.0114,0.00961,0.0123,0.00045,0.00038,0.00049,0.312,0.274,0.331,0.012,0.011,0.013,24.96,24.89,25.1,0.95,0.943,0.953,0.978,0.971,0.98,0.929,0.916,0.934,42.74,37.84,45.26,41.81,36.76,44.36,0,0,0,0,0,0,0.232,0,0.046,0.29,0.71,0.29,44.7
1163973600000,2006,11,2006,2,8,7,0.175,0.0454,0.13,8029.55,50.01,50.01,47.79,2,1,1.2857142857142858,289.4,269.6,304.3,214.4,194.6,75,75,75,0,0,0,0.26,0.246,0.278,214.4,194.6,229.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.113,0.126,0.014,0.0123,0.0152,0.00056,0.00049,0.00061,0.322,0.236,0.378,0.013,0.0094,0.015,24.82,24.74,24.89,0.947,0.922,0.958,0.977,0.97,0.98,0.925,0.895,0.939,42.03,25.59,51.35,40.68,24.83,48.2,0,0,0,0,0,0,0.266,0,0.045,0.26,0.74,0.26,45.9
1164578400000,2006,11,2006,2,9,7,0.198,0.048,0.15,9095.5,55.45,55.45,54.14,2,2,2,327.4,314.6,339.3,248.1,239.6,79.29,75,85,0,0,0,0.242,0.231,0.256,248.1,239.6,254.3,990,990,990,965,965,965.1,25,24.9,25,0.133,0.129,0.136,0.0173,0.0161,0.0191,0.00069,0.00064,0.00077,0.26,0.25,0.269,0.01,0.01,0.011,24.7,24.63,24.78,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,27.91,26.96,28.58,27.07,26.15,27.72,0,0,0,0,0,0,0.301,0,0.048,0.24,0.76,0.24,45.9
1165183200000,2006,12,2006,3,10,7,0.223,0.0514,0.172,10378.2,66.22,66.22,61.77,2,2,2,368.6,344.5,389.3,283.6,259.5,85,85,85,0,0,0,0.231,0.218,0.247,283.6,259.5,304.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.146,0.137,0.153,0.0329,0.0215,0.0426,0.0013,0.00086,0.0017,0.313,0.276,0.344,0.013,0.011,0.014,24.44,24.31,24.6,0.937,0.931,0.941,0.97,0.97,0.97,0.909,0.903,0.913,31.84,29.16,34.13,30.89,28.28,33.11,0,0,0,0,0,0,0.343,0,0.051,0.23,0.77,0.23,46.5
1165788000000,2006,12,2006,3,11,7,0.254,0.0514,0.202,12225.3,77.99,77.99,72.77,2,2,2,419.6,396.1,442.9,334.6,311.1,85,85,85,0,0,0,0.203,0.192,0.215,334.6,311.1,357.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.164,0.156,0.172,0.0569,0.0459,0.0679,0.0023,0.0019,0.0028,0.389,0.354,0.424,0.016,0.014,0.017,24.12,23.98,24.27,0.946,0.942,0.949,0.972,0.97,0.976,0.919,0.914,0.927,37.44,34.88,39.96,36.38,33.83,39,0,0,0,0,0,0,0.404,0,0.052,0.2,0.8,0.2,48.1
1166392800000,2006,12,2006,3,12,7,0.297,0.0552,0.242,14594.3,93.35,93.35,86.87,2,2,2,491.1,450,528.1,399.8,365,91.29,85,96,0,0,0,0.186,0.178,0.195,399.8,365,432.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.188,0.175,0.2,0.0877,0.0713,0.103,0.0036,0.0029,0.0043,0.488,0.435,0.537,0.02,0.018,0.022,23.7,23.49,23.94,0.954,0.95,0.957,0.98,0.978,0.98,0.935,0.929,0.938,44.34,40.72,47.63,43.44,39.81,46.68,0,0,0,0,0,0,0.483,0,0.055,0.19,0.81,0.19,49.1
1166997600000,2006,12,2006,3,13,7,0.339,0.0581,0.281,16135.7,96.4,96.4,96.05,2,2,2,561.3,531,578.9,465.3,435,96,96,96,0,0,0,0.171,0.166,0.181,465.3,435,482.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.201,0.22,0.119,0.104,0.127,0.005,0.0043,0.0053,0.587,0.541,0.615,0.025,0.023,0.026,23.29,23.18,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.82,47.92,52.46,48.02,46.96,48.2,0,0,0,0,0,0,0.534,0,0.058,0.17,0.83,0.17,47.6
1167602400000,2007,1,2006,4,14,7,0.374,0.0702,0.304,17396.1,111.3,111.3,103.5,3,2,2.7142857142857144,619.2,589.6,653.2,503.2,473.6,116,116,116,0,0,0,0.188,0.178,0.197,503.2,473.6,537.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.234,0.217,0.253,0.138,0.123,0.16,0.0059,0.0052,0.0068,0.572,0.525,0.624,0.024,0.022,0.026,23.05,22.89,23.15,0.95,0.946,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.96,35.32,52.6,39.11,34.26,48.2,0,0,0,0,0,0,0.575,0,0.07,0.19,0.81,0.19,46.5
1168207200000,2007,1,2006,4,15,7,0.429,0.0702,0.359,20572.9,132.4,132.4,122.5,3,3,3,709.6,669.1,763.1,593.6,553.1,116,116,116,0,0,0,0.164,0.152,0.173,593.6,553.1,647.1,990,990,990,966.7,966.6,967,23.3,23,23.4,0.285,0.262,0.315,0.198,0.17,0.233,0.0085,0.0073,0.01,0.692,0.624,0.782,0.03,0.027,0.034,22.57,22.27,22.8,0.953,0.951,0.956,0.978,0.974,0.98,0.932,0.926,0.937,41.74,39.2,45.04,40.82,38.19,44.13,0,0,0,0,0,0,0.68,0,0.07,0.16,0.84,0.16,48
1168812000000,2007,1,2006,4,16,7,0.494,0.0702,0.424,23519.8,144.6,144.6,140,3,3,3,817.1,771.7,874.5,701.1,655.7,116,116,116,0,0,0,0.142,0.133,0.15,701.1,655.7,758.5,990,990,990,967.2,967,967.4,22.8,22.6,23,0.347,0.32,0.383,0.269,0.239,0.306,0.012,0.01,0.014,0.874,0.797,0.972,0.038,0.035,0.043,21.96,21.63,22.22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.13,45.55,51.31,46.67,44.64,48.2,0,0,0,0,0,0,0.778,0,0.07,0.14,0.86,0.14,47.6
1169416800000,2007,1,2006,4,17,7,0.609,0.0702,0.539,28733.8,192.8,192.8,171,4,4,4,1008,895.3,1160,891.7,779.3,116,116,116,0,0,0,0.116,0.1,0.13,891.7,779.3,1044,990,990,990,967.9,967.5,968.4,22.1,21.6,22.5,0.509,0.402,0.671,0.382,0.316,0.522,0.017,0.014,0.024,1.13,0.924,1.48,0.051,0.041,0.069,20.97,20.12,21.6,0.955,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.937,43.68,39.3,49.18,42.76,38.29,48.2,0,0,0,0,0,0,0.95,0,0.07,0.12,0.89,0.11,47.2
1170021600000,2007,1,2006,4,18,7,0.942,0.0778,0.664,31084.8,192.8,192.8,185,4,4,4,1558,1206,1948,1429,1090,128.6,116,138,330.6,0,710.3,0.0837,0.0708,0.0962,1099,1090,1100,990,990,990,969.7,968.5,970.9,20.3,19.1,21.5,0.857,0.738,0.926,0.645,0.625,0.648,0.032,0.029,0.034,1.8,1.66,1.87,0.089,0.077,0.098,18.52,17.19,19.79,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,47.49,43.99,50.48,46.26,43.11,48.2,0,0,0,0,0,0,1.03,0,0.278,0.083,0.7,0.3,33
1170626400000,2007,2,2006,5,19,7,1.4,0.0861,0.665,27252.9,169.6,169.6,162.2,4,4,4,2322,2041,2619,2179,1903,142.3,138,168,1079,803.2,1351,0.0614,0.0557,0.0676,1100,1100,1100,990,990,990,971.9,971.2,972.6,18.1,17.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.53,16.93,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.44,39.5,43.27,40.55,38.51,42.4,0,0,0,0,0,0,0.901,0,0.735,0.061,0.48,0.52,19.5
1171231200000,2007,2,2006,5,20,7,2.13,0.102,0.665,22106.8,147.4,147.4,131.6,4,4,4,3521,2860,4347,3353,2692,168,168,168,2253,1592,3079,0.0486,0.0386,0.0587,1100,1100,1100,990,990,990,974.6,973.2,976.3,15.4,13.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.039,0.047,1.87,1.87,1.87,0.12,0.11,0.14,13.49,11.81,14.95,0.931,0.918,0.941,0.97,0.97,0.972,0.903,0.891,0.914,33.91,29.24,37.93,32.9,28.37,36.85,0,0,0,0,0,0,0.731,0,1.465,0.048,0.31,0.69,10.4
1171836000000,2007,2,2006,5,21,7,2.77,0.102,0.665,18299.1,110,110,108.9,4,4,4,4576,4520,4644,4408,4352,168,168,168,3308,3252,3376,0.0367,0.0362,0.0372,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.39,11.27,11.49,0.914,0.913,0.915,0.97,0.97,0.97,0.887,0.885,0.887,28.08,27.73,28.36,27.23,26.86,27.51,0,0,0,0,0,0,0.605,0,2.105,0.037,0.24,0.76,6.61
1172440800000,2007,2,2006,5,22,7,2.79,0.14,0.665,18174.7,109.1,109.1,108.2,4,4,4,4609,4568,4670,4378,4331,230.9,168,278,3278,3231,3318,0.05,0.0366,0.0603,1100,1100,1100,990,990,990,976.8,976.7,976.9,13.2,13.1,13.3,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.049,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.33,11.22,11.41,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.887,27.91,27.6,28.12,27.05,26.65,27.27,0,0,0,0,0,0,0.601,0,2.125,0.05,0.24,0.76,6.51
1173045600000,2007,3,2006,6,23,7,2.7,0.168,0.665,18648.8,114.4,114.4,111,4,4,4,4472,4300,4591,4194,4022,278,278,278,3094,2922,3213,0.0622,0.0606,0.0646,1100,1100,1100,990,990,990,976.5,976.2,976.8,13.5,13.2,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.58,11.36,11.9,0.916,0.914,0.919,0.97,0.97,0.97,0.888,0.886,0.891,28.61,28,29.48,27.75,27.16,28.6,0,0,0,0,0,0,0.617,0,2.035,0.062,0.25,0.75,6.91
1173650400000,2007,3,2006,6,24,7,2.46,0.168,0.665,20035.4,123.2,123.2,119.3,4,4,4,4060,3875,4258,3782,3597,278,278,278,2682,2497,2880,0.0685,0.0653,0.0717,1100,1100,1100,990,990,990,975.8,975.4,976.2,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.35,11.97,12.71,0.923,0.92,0.926,0.97,0.97,0.97,0.895,0.892,0.899,30.74,29.7,31.75,29.81,28.81,30.8,0,0,0,0,0,0,0.663,0,1.795,0.068,0.27,0.73,8.14
1174255200000,2007,3,2006,6,25,7,2.23,0.139,0.665,21424.3,129.5,129.5,127.5,4,4,4,3686,3597,3823,3456,3386,230.1,211,278,2356,2286,2445,0.0623,0.0572,0.074,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.11,12.82,13.3,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.87,32.07,33.39,31.88,31.11,32.39,0,0,0,0,0,0,0.708,0,1.565,0.062,0.3,0.7,9.61
1174860000000,2007,3,2006,6,26,7,2.13,0.132,0.665,22032,132.1,132.1,131.1,4,4,4,3525,3485,3585,3308,3228,217.6,211,257,2208,2128,2274,0.0617,0.0589,0.0737,1100,1100,1100,990,990,990,974.7,974.6,974.8,15.3,15.2,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.45,13.33,13.54,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,33.8,33.46,34.03,32.79,32.45,33.01,0,0,0,0,0,0,0.729,0,1.465,0.062,0.31,0.69,10.3
1175464800000,2007,4,2006,7,27,7,2.12,0.155,0.665,22114.1,131.9,131.9,131.6,4,4,4,3504,3493,3508,3247,3236,257,257,257,2147,2136,2151,0.0734,0.0733,0.0736,1100,1100,1100,990,990,990,974.6,974.6,974.6,15.4,15.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.5,13.49,13.52,0.932,0.932,0.932,0.97,0.97,0.97,0.904,0.904,0.904,33.93,33.9,33.99,32.91,32.88,32.97,0,0,0,0,0,0,0.731,0,1.455,0.073,0.31,0.69,10.4
1176069600000,2007,4,2006,7,28,7,2.07,0.155,0.665,22451.9,135.2,135.2,133.6,4,4,4,3414,3345,3493,3157,3088,257,257,257,2057,1988,2136,0.0753,0.0736,0.0768,1100,1100,1100,990,990,990,974.4,974.3,974.6,15.6,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.52,13.83,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.44,33.99,34.84,33.41,32.97,33.8,0,0,0,0,0,0,0.742,0,1.405,0.075,0.32,0.68,10.8
1176674400000,2007,4,2006,7,29,7,1.95,0.155,0.665,23176.1,140.6,140.6,138,4,4,4,3225,3114,3345,2968,2857,257,257,257,1868,1757,1988,0.0797,0.0768,0.0825,1100,1100,1100,990,990,990,974,973.8,974.3,16,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.09,13.83,14.34,0.936,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.55,34.84,36.23,34.49,33.8,35.15,0,0,0,0,0,0,0.766,0,1.285,0.079,0.34,0.66,11.9
1177279200000,2007,4,2006,7,30,7,1.84,0.155,0.665,23910.2,143.3,143.3,142.3,4,4,4,3046,3008,3078,2789,2751,257,257,257,1689,1651,1721,0.0844,0.0835,0.0854,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.5,14.42,14.59,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.909,0.91,36.68,36.47,36.94,35.58,35.37,35.83,0,0,0,0,0,0,0.791,0,1.175,0.084,0.36,0.64,13
1177884000000,2007,4,2006,7,31,7,1.76,0.153,0.665,24505.3,147.9,147.9,145.9,4,4,4,2914,2843,2978,2661,2590,253.6,253,257,1561,1490,1621,0.087,0.0856,0.089,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.82,14.67,14.99,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.56,37.14,38.04,36.47,36.03,36.97,0,0,0,0,0,0,0.81,0,1.095,0.087,0.38,0.62,13.9
1178488800000,2007,5,2006,8,32,7,1.64,0.162,0.665,25470,155,155,151.6,4,4,4,2708,2587,2805,2439,2298,268.4,253,289,1339,1198,1452,0.0994,0.0902,0.112,1100,1100,1100,990,990,990,972.8,972.5,973,17.2,17,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.32,15.08,15.61,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.92,38.29,39.72,37.9,37.23,38.74,0,0,0,0,0,0,0.842,0,0.975,0.099,0.41,0.59,15.5
1179093600000,2007,5,2006,8,33,7,1.5,0.175,0.665,26554.1,160.7,160.7,158.1,4,4,4,2475,2381,2563,2186,2092,289,289,289,1086,992,1174,0.117,0.113,0.121,1100,1100,1100,990,990,990,972.2,972,972.5,17.8,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.67,16.11,0.944,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.45,39.87,41.06,39.51,38.91,40.17,0,0,0,0,0,0,0.878,0,0.835,0.12,0.44,0.56,17.7
1179698400000,2007,5,2006,8,34,7,1.37,0.175,0.665,27505.8,165.6,165.6,163.7,4,4,4,2269,2198,2358,1980,1909,289,289,289,880.5,809.2,968.6,0.127,0.123,0.131,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.38,16.16,16.55,0.946,0.945,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.78,41.21,42.25,40.93,40.33,41.4,0,0,0,0,0,0,0.91,0,0.705,0.13,0.49,0.51,20.1
1180303200000,2007,5,2006,8,35,7,1.21,0.158,0.665,28688.2,174.2,174.2,170.8,4,4,4,2008,1897,2175,1746,1671,262,226,289,646.2,571,786.3,0.13,0.116,0.145,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.6,17.36,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.56,42.39,44.44,42.69,41.55,43.55,0,0,0,0,0,0,0.949,0,0.545,0.13,0.55,0.45,23.7
1180908000000,2007,6,2006,9,36,7,1.02,0.137,0.665,30457.6,186.1,186.1,181.3,4,4,4,1694,1558,1870,1468,1332,226,226,226,368.4,231.6,543.8,0.134,0.121,0.145,1100,1100,1100,990,990,990,970.1,969.7,970.7,19.9,19.3,20.3,0.909,0.888,0.925,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.093,0.09,0.097,18.03,17.45,18.49,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.25,44.68,47.47,45.32,43.78,46.52,0,0,0,0,0,0,1.01,0,0.355,0.13,0.65,0.35,29.9
1181512800000,2007,6,2006,9,37,7,0.86,0.137,0.665,32075.3,192.8,192.8,190.9,4,4,4,1422,1333,1513,1196,1107,226,226,226,96,7.177,186.8,0.159,0.149,0.17,1100,1100,1100,990,990,990,969.2,968.9,969.5,20.8,20.5,21.1,0.83,0.792,0.868,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.74,1.82,0.086,0.083,0.089,18.99,18.66,19.31,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.79,47.91,49.65,47.73,46.95,48.2,0,0,0,0,0,0,1.06,0,0.195,0.16,0.77,0.23,37.3
1182117600000,2007,6,2006,9,38,7,0.729,0.137,0.592,30370.5,189.6,189.6,180.8,4,4,4,1205,1124,1275,979.5,898.3,226,226,226,0,0,0,0.188,0.177,0.201,979.5,898.3,1049,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.623,0.534,0.715,0.435,0.374,0.534,0.02,0.017,0.025,1.33,1.15,1.54,0.062,0.053,0.072,20.13,19.7,20.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.12,43.23,48.36,45.19,42.37,47.39,0,0,0,0,0,0,1,0,0.137,0.19,0.81,0.19,41.7
1182722400000,2007,6,2006,9,39,7,0.607,0.134,0.472,25043.2,162.7,162.7,149.1,4,3,3.2857142857142856,1003,961.7,1081,780.9,744.3,222.1,199,226,0,0,0,0.222,0.207,0.233,780.9,744.3,854.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.426,0.393,0.494,0.317,0.298,0.353,0.014,0.013,0.016,1.01,0.969,1.08,0.046,0.044,0.049,21.1,20.77,21.26,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,47.54,40.38,51.12,45.87,39.45,48.2,0,0,0,0,0,0,0.828,0,0.135,0.22,0.78,0.22,41.3
1183327200000,2007,7,2006,10,40,7,0.528,0.12,0.408,22589.6,144.6,144.6,134.5,3,3,3,873,819.9,944.3,674,620.9,199,199,199,0,0,0,0.229,0.211,0.243,674,620.9,745.3,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.342,0.311,0.388,0.251,0.216,0.299,0.011,0.0095,0.013,0.839,0.748,0.964,0.037,0.033,0.043,21.77,21.36,22.07,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.82,42.78,49.78,44.82,41.92,48.2,0,0,0,0,0,0,0.747,0,0.12,0.23,0.77,0.23,42.8
1183932000000,2007,7,2006,10,41,7,0.454,0.12,0.333,18872.9,122,122,112.3,3,3,3,750.1,706.8,799,551.1,507.8,199,199,199,0,0,0,0.266,0.249,0.282,551.1,507.8,600,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.271,0.246,0.299,0.169,0.14,0.202,0.0073,0.006,0.0088,0.631,0.557,0.713,0.027,0.024,0.031,22.47,22.19,22.72,0.951,0.947,0.954,0.973,0.97,0.979,0.925,0.919,0.934,38.47,35.71,41.53,37.45,34.63,40.67,0,0,0,0,0,0,0.624,0,0.121,0.26,0.73,0.27,41.6
1184536800000,2007,7,2006,10,42,7,0.393,0.12,0.273,15681,96.4,96.4,93.34,2,2,2,649.8,613.6,692.2,450.8,414.6,199,199,199,0,0,0,0.307,0.287,0.324,450.8,414.6,493.2,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.217,0.201,0.238,0.112,0.0947,0.132,0.0048,0.004,0.0056,0.575,0.518,0.645,0.024,0.022,0.028,22.93,22.69,23.13,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,44.94,52.45,46.67,44.04,48.2,0,0,0,0,0,0,0.519,0,0.12,0.31,0.69,0.31,39.9
1185141600000,2007,7,2006,10,43,7,0.351,0.12,0.23,13621.1,87.33,87.33,81.08,2,2,2,579.7,553,609.8,380.7,354,199,199,199,0,0,0,0.344,0.326,0.36,380.7,354,410.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.189,0.18,0.2,0.0787,0.0661,0.0929,0.0033,0.0028,0.0039,0.468,0.427,0.513,0.02,0.018,0.022,23.32,23.15,23.48,0.952,0.949,0.955,0.978,0.973,0.98,0.931,0.924,0.936,41.46,38.7,44.56,40.54,37.66,43.67,0,0,0,0,0,0,0.45,0,0.121,0.34,0.66,0.34,38.8
1185746400000,2007,7,2006,10,44,7,0.312,0.104,0.208,12363.3,77.08,77.08,73.59,2,2,2,515.3,497.5,531,344.1,329.1,171.1,160,199,0,0,0,0.332,0.308,0.377,344.1,329.1,359.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.171,0.179,0.0614,0.0543,0.0685,0.0026,0.0023,0.0028,0.411,0.39,0.433,0.017,0.016,0.018,23.67,23.62,23.76,0.948,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.926,37.85,36.06,39.53,36.8,34.98,38.54,0,0,0,0,0,0,0.409,0,0.104,0.33,0.67,0.33,39.6
1186351200000,2007,8,2006,11,45,7,0.286,0.0968,0.189,11239.8,70.16,70.16,66.9,2,2,2,472.1,442.9,487.6,312.1,282.9,160,160,160,0,0,0,0.339,0.328,0.361,312.1,282.9,327.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.152,0.168,0.0463,0.0325,0.0536,0.0019,0.0013,0.0022,0.362,0.318,0.385,0.015,0.013,0.016,23.91,23.82,24.09,0.943,0.937,0.945,0.97,0.97,0.97,0.914,0.909,0.917,34.49,31.31,36.17,33.45,30.37,35.08,0,0,0,0,0,0,0.372,0,0.097,0.34,0.66,0.34,39.3
1186956000000,2007,8,2006,11,46,7,0.262,0.0968,0.165,9844.77,59.72,59.72,58.6,2,2,2,432.9,423.1,438.1,272.9,263.1,160,160,160,0,0,0,0.37,0.365,0.378,272.9,263.1,278.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.149,0.145,0.151,0.0278,0.0232,0.0303,0.0011,0.00095,0.0012,0.303,0.289,0.311,0.012,0.012,0.013,24.15,24.12,24.21,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,30.21,29.13,30.78,29.3,28.26,29.86,0,0,0,0,0,0,0.326,0,0.097,0.37,0.63,0.37,37.6
1187560800000,2007,8,2006,11,47,7,0.247,0.0968,0.15,8918.58,56.52,56.52,53.09,2,1,1.8571428571428572,408,389.3,423.1,248,229.3,160,160,160,0,0,0,0.393,0.378,0.411,248,229.3,263.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.133,0.145,0.0188,0.0152,0.0232,0.00077,0.00062,0.00095,0.291,0.251,0.401,0.012,0.01,0.016,24.27,24.21,24.38,0.934,0.924,0.958,0.971,0.97,0.98,0.907,0.897,0.939,31.28,25.81,52.24,29.99,25.04,48.2,0,0,0,0,0,0,0.295,0,0.097,0.39,0.61,0.39,36.1
1188165600000,2007,8,2006,11,48,7,0.227,0.089,0.139,8367.29,55.49,55.49,49.81,2,1,1.2857142857142858,376.2,359.9,389.3,229,211.1,147.1,115,160,0,0,0,0.39,0.31,0.431,229,211.1,256.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.132,0.127,0.139,0.0156,0.0137,0.0199,0.00063,0.00055,0.0008,0.351,0.259,0.401,0.014,0.01,0.016,24.37,24.25,24.54,0.95,0.928,0.959,0.977,0.97,0.98,0.928,0.9,0.939,43.95,27.34,52.24,42.05,26.52,48.2,0,0,0,0,0,0,0.277,0,0.088,0.39,0.61,0.39,36.9
1188770400000,2007,9,2006,12,49,7,0.211,0.0696,0.142,8499.63,51.55,51.55,50.59,2,1,1.7142857142857142,349,335.5,353.1,234,220.5,115,115,115,0,0,0,0.33,0.326,0.343,234,220.5,238.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.133,0.0156,0.0145,0.016,0.00063,0.00058,0.00064,0.29,0.252,0.392,0.012,0.01,0.016,24.56,24.5,24.58,0.935,0.926,0.959,0.973,0.97,0.98,0.91,0.898,0.94,33.7,26.57,52.19,32.18,25.78,48.2,0,0,0,0,0,0,0.281,0,0.069,0.33,0.67,0.33,40.3
1189375200000,2007,9,2006,12,50,7,0.193,0.0696,0.123,7740.26,48.18,48.18,46.07,1,1,1,318.6,302.6,328,203.6,187.6,115,115,115,0,0,0,0.361,0.351,0.38,203.6,187.6,213,990,990,990,965,964.9,965,25,25,25.1,0.12,0.115,0.124,0.0131,0.0117,0.0139,0.00052,0.00047,0.00056,0.351,0.322,0.368,0.014,0.013,0.015,24.66,24.59,24.76,0.955,0.951,0.957,0.98,0.98,0.98,0.936,0.932,0.938,47.01,43.33,49.17,46.07,42.46,48.18,0,0,0,0,0,0,0.256,0,0.07,0.36,0.64,0.36,40.1
1189980000000,2007,9,2006,12,51,7,0.181,0.0696,0.112,7018.46,42.46,42.46,41.78,1,1,1,299.6,295.8,302.6,184.6,180.8,115,115,115,0,0,0,0.384,0.38,0.389,184.6,180.8,187.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.112,0.115,0.0114,0.0111,0.0117,0.00046,0.00044,0.00047,0.317,0.31,0.322,0.013,0.012,0.013,24.78,24.76,24.81,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.63,41.74,43.33,41.78,40.89,42.46,0,0,0,0,0,0,0.232,0,0.069,0.38,0.62,0.38,38.8
