datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1445810400000,2015,10,2015,1,4,7,0.106,0.0347,0.0713,4408.86,26.98,26.98,26.24,1,1,1,175.2,174.9,177,117.8,116.9,57.43,54,58,0,0,0,0.328,0.309,0.332,117.8,116.9,120.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0852,0.0849,0.0859,0.00576,0.00568,0.00602,0.00023,0.00022,0.00024,0.192,0.191,0.198,0.0075,0.0075,0.0077,25.36,25.35,25.36,0.923,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.05,26.81,27.81,26.24,26.01,26.98,0,0,0,0,0,0,0.146,0,0.0347,0.33,0.67,0.33,41.6
1446415200000,2015,11,2015,2,5,7,0.109,0.0327,0.0768,4777.79,30.59,30.59,28.44,1,1,1,180.9,174.9,190,126.9,120.9,54,54,54,0,0,0,0.299,0.284,0.309,126.9,120.9,136,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0859,0.0913,0.00654,0.00602,0.00731,0.00026,0.00024,0.00029,0.209,0.198,0.225,0.0082,0.0077,0.0088,25.35,25.35,25.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.32,27.81,31.54,28.44,26.98,30.59,0,0,0,0,0,0,0.158,0,0.0322,0.3,0.7,0.3,43.8
1447020000000,2015,11,2015,2,6,7,0.121,0.0327,0.0886,5557.17,33.96,33.96,33.08,1,1,1,200.4,189.8,204.2,146.4,135.8,54,54,54,0,0,0,0.27,0.264,0.285,146.4,135.8,150.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0912,0.0963,0.0082,0.00729,0.00852,0.00032,0.00029,0.00033,0.243,0.224,0.25,0.0095,0.0088,0.0098,25.34,25.32,25.36,0.937,0.933,0.939,0.97,0.97,0.97,0.909,0.905,0.91,34.1,31.49,35.01,33.08,30.55,33.96,0,0,0,0,0,0,0.184,0,0.0324,0.27,0.73,0.27,45.9
1447624800000,2015,11,2015,2,7,7,0.126,0.0327,0.0931,5846.64,36.01,36.01,34.8,1,1,1,207.9,204.2,213.2,153.9,150.2,54,54,54,0,0,0,0.26,0.253,0.264,153.9,150.2,159.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0976,0.0963,0.0995,0.00883,0.00852,0.00928,0.00035,0.00033,0.00036,0.257,0.25,0.266,0.01,0.0098,0.01,25.3,25.25,25.32,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.88,35.01,37.12,34.8,33.96,36.01,0,0,0,0,0,0,0.193,0,0.0329,0.26,0.74,0.26,46.4
1448229600000,2015,11,2015,2,8,7,0.136,0.0327,0.104,6555.95,40.79,40.79,39.02,1,1,1,225.4,213.2,232.5,171.4,159.2,54,54,54,0,0,0,0.24,0.232,0.253,171.4,159.2,178.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.0995,0.106,0.0103,0.00928,0.0109,0.00041,0.00036,0.00043,0.288,0.266,0.301,0.011,0.01,0.012,25.16,25.1,25.25,0.945,0.941,0.948,0.976,0.97,0.98,0.923,0.913,0.928,39.98,37.12,41.64,39.02,36.01,40.79,0,0,0,0,0,0,0.217,0,0.032,0.24,0.76,0.24,48.2
1448834400000,2015,11,2015,2,9,7,0.15,0.0363,0.114,7214.5,44.92,44.92,42.94,1,1,1,248,235.3,257.6,188,179.7,60,54,61,0,0,0,0.242,0.23,0.253,188,179.7,196.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.113,0.0117,0.011,0.0125,0.00046,0.00043,0.00049,0.318,0.303,0.333,0.013,0.012,0.013,25,24.94,25.08,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.934,43.82,41.86,45.84,42.94,41.03,44.92,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.1
1449439200000,2015,12,2015,3,10,7,0.159,0.0333,0.126,7870.8,49.62,49.62,46.85,2,1,1.1428571428571428,263.5,260,273.6,208.5,199,55,47,61,0,0,0,0.209,0.172,0.235,208.5,199,226.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.123,0.0135,0.0127,0.015,0.00053,0.0005,0.0006,0.333,0.233,0.379,0.013,0.0093,0.015,24.91,24.84,24.97,0.951,0.922,0.959,0.979,0.97,0.98,0.93,0.894,0.94,44.76,25.58,52,43.31,24.81,48.2,0,0,0,0,0,0,0.26,0,0.033,0.21,0.79,0.21,49.5
1450044000000,2015,12,2015,3,11,7,0.184,0.0284,0.156,9506.69,59.94,59.94,56.59,2,2,2,304.8,281.9,320,257.8,234.9,47,47,47,0,0,0,0.155,0.147,0.167,257.8,234.9,273,990,990,990,964.9,964.8,965,25.1,25,25.2,0.134,0.126,0.139,0.022,0.0157,0.0279,0.00088,0.00062,0.0011,0.272,0.243,0.294,0.011,0.0096,0.012,24.8,24.71,24.93,0.93,0.924,0.934,0.97,0.97,0.97,0.903,0.897,0.906,29.17,26.55,30.9,28.29,25.75,29.97,0,0,0,0,0,0,0.314,0,0.028,0.15,0.85,0.15,51.7
1450648800000,2015,12,2015,3,12,7,0.208,0.0369,0.171,10403.6,66.44,66.44,61.93,2,2,2,344,325.1,364.9,283,264.1,61,61,61,0,0,0,0.178,0.167,0.188,283,264.1,303.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.151,0.0326,0.0237,0.0424,0.0013,0.00095,0.0017,0.31,0.281,0.341,0.012,0.011,0.014,24.57,24.43,24.69,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,31.92,29.81,34.25,30.96,28.92,33.22,0,0,0,0,0,0,0.344,0,0.037,0.18,0.82,0.18,50
1451253600000,2015,12,2015,3,13,7,0.237,0.0403,0.197,11921.5,73.89,73.89,70.96,2,2,2,392,371.1,413.3,325.5,310.1,66.57,61,74,0,0,0,0.17,0.157,0.186,325.5,310.1,339.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.159,0.153,0.165,0.0526,0.0454,0.0591,0.0021,0.0018,0.0024,0.374,0.35,0.395,0.015,0.014,0.016,24.27,24.14,24.39,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.913,0.92,36.57,34.93,38.02,35.48,33.88,36.95,0,0,0,0,0,0,0.394,0,0.04,0.17,0.83,0.17,50.3
1451858400000,2016,1,2015,4,14,7,0.265,0.0448,0.22,13382.2,83.78,83.78,79.66,2,2,2,438.5,423.1,457.1,364.5,349.1,74,74,74,0,0,0,0.169,0.162,0.175,364.5,349.1,383.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.168,0.18,0.071,0.0638,0.0798,0.0029,0.0026,0.0033,0.433,0.41,0.461,0.018,0.017,0.019,23.99,23.88,24.09,0.95,0.948,0.953,0.977,0.974,0.98,0.929,0.924,0.934,40.75,39.09,42.74,39.83,38.08,41.89,0,0,0,0,0,0,0.443,0,0.045,0.17,0.83,0.17,50.5
1452463200000,2016,1,2015,4,15,7,0.297,0.0448,0.253,15266.4,94.28,94.28,90.87,2,2,2,491.7,470,508.7,417.7,396,74,74,74,0,0,0,0.151,0.145,0.157,417.7,396,434.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.192,0.185,0.198,0.0962,0.0859,0.104,0.004,0.0035,0.0043,0.513,0.481,0.539,0.021,0.02,0.022,23.67,23.57,23.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.36,44.12,48.1,45.44,43.24,47.14,0,0,0,0,0,0,0.505,0,0.044,0.15,0.85,0.15,51.4
1453068000000,2016,1,2015,4,16,7,0.322,0.0448,0.278,16194.2,96.4,96.4,96.39,2,2,2,532.9,519.2,555.8,458.9,445.2,74,74,74,0,0,0,0.139,0.133,0.143,458.9,445.2,481.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.207,0.202,0.216,0.116,0.109,0.126,0.0048,0.0045,0.0053,0.575,0.554,0.61,0.024,0.023,0.026,23.43,23.29,23.51,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.47,49.16,52.58,48.2,48.18,48.2,0,0,0,0,0,0,0.536,0,0.044,0.14,0.86,0.14,50.3
1453672800000,2016,1,2015,4,17,7,0.366,0.0448,0.322,18675.5,117.1,117.1,111.2,3,3,3,605.7,572.7,634.6,531.7,498.7,74,74,74,0,0,0,0.122,0.117,0.129,531.7,498.7,560.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.244,0.225,0.26,0.156,0.134,0.175,0.0066,0.0056,0.0074,0.582,0.527,0.631,0.025,0.022,0.027,23.1,22.93,23.3,0.949,0.946,0.952,0.972,0.97,0.976,0.923,0.918,0.929,38.1,35.93,39.99,37.05,34.85,39.03,0,0,0,0,0,0,0.618,0,0.044,0.12,0.88,0.12,51
1454277600000,2016,2,2015,5,18,7,0.413,0.052,0.361,20815.7,129.2,129.2,123.9,3,3,3,682.7,642.9,710.9,596.7,556.9,86,86,86,0,0,0,0.126,0.121,0.134,596.7,556.9,624.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.282,0.259,0.298,0.2,0.173,0.218,0.0085,0.0074,0.0094,0.693,0.626,0.74,0.03,0.027,0.032,22.68,22.52,22.9,0.954,0.951,0.955,0.979,0.975,0.98,0.934,0.928,0.936,42.19,39.66,43.95,41.3,38.68,43.07,0,0,0,0,0,0,0.688,0,0.052,0.13,0.87,0.13,50.4
1454882400000,2016,2,2015,5,19,7,0.46,0.052,0.407,23143.8,143.4,143.4,137.8,3,3,3,759.8,727.1,793.2,673.8,641.1,86,86,86,0,0,0,0.113,0.108,0.118,673.8,641.1,707.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.326,0.307,0.345,0.251,0.229,0.273,0.011,0.0099,0.012,0.823,0.768,0.879,0.036,0.033,0.038,22.24,22.05,22.42,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.86,44.93,48.78,45.92,44.03,47.8,0,0,0,0,0,0,0.765,0,0.053,0.11,0.88,0.12,50.3
1455487200000,2016,2,2015,5,20,7,0.53,0.0546,0.475,25965.8,161.7,161.7,154.6,4,3,3.7142857142857144,875.6,810.8,944.3,785.3,724.8,90.29,86,116,0,0,0,0.103,0.0961,0.123,785.3,724.8,828.3,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.403,0.355,0.445,0.318,0.285,0.34,0.014,0.012,0.015,0.952,0.909,1.01,0.042,0.04,0.045,21.65,21.32,21.95,0.954,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.36,39.38,50.95,42.08,38.39,48.2,0,0,0,0,0,0,0.859,0,0.055,0.1,0.9,0.1,49
1456092000000,2016,2,2015,5,21,7,0.67,0.0702,0.595,30640.9,192.8,192.8,182.4,4,4,4,1108,971.7,1275,992.1,855.7,116,116,116,8.459,0,59.21,0.106,0.091,0.119,983.6,855.7,1100,990,990,990,968.2,967.8,968.8,21.8,21.2,22.2,0.61,0.47,0.775,0.475,0.353,0.648,0.022,0.016,0.031,1.36,1.05,1.72,0.062,0.047,0.081,20.41,19.51,21.16,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.88,42.38,50.34,45.6,41.53,48.2,0,0,0,0,0,0,1.01,0,0.075,0.1,0.89,0.11,45.7
1456696800000,2016,2,2015,5,22,7,1.06,0.093,0.665,30108.6,192.8,192.8,179.2,4,4,4,1757,1333,2153,1603,1217,153.7,116,160,503.2,117.2,893.5,0.0887,0.0743,0.108,1100,1100,1100,990,990,990,970.3,968.9,971.5,19.7,18.5,21.1,0.894,0.799,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.84,1.75,1.87,0.094,0.083,0.1,17.86,16.66,19.31,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.78,42.54,49.63,44.8,41.69,48.2,0,0,0,0,0,0,0.996,0,0.395,0.088,0.63,0.37,28.4
1457301600000,2016,3,2015,6,23,7,1.46,0.11,0.665,26807.9,163.7,163.7,159.6,4,4,4,2421,2274,2498,2239,2114,181.9,160,211,1139,1014,1218,0.075,0.0646,0.0854,1100,1100,1100,990,990,990,972.1,971.8,972.3,17.9,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.82,16.37,0.945,0.944,0.946,0.978,0.977,0.98,0.924,0.922,0.927,40.8,40.3,41.76,39.89,39.36,40.91,0,0,0,0,0,0,0.887,0,0.795,0.075,0.46,0.54,18.4
1457906400000,2016,3,2015,6,24,7,1.55,0.128,0.665,26156.1,157.6,157.6,155.7,4,4,4,2561,2491,2619,2350,2280,211,211,211,1250,1180,1308,0.0824,0.0806,0.0847,1100,1100,1100,990,990,990,972.5,972.3,972.6,17.5,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.67,15.53,15.84,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.919,0.922,39.89,39.5,40.35,38.92,38.51,39.41,0,0,0,0,0,0,0.865,0,0.885,0.083,0.43,0.57,16.9
1458511200000,2016,3,2015,6,25,7,1.58,0.0968,0.665,25920.4,154.8,154.8,154.3,4,4,4,2611,2593,2665,2451,2433,160,160,160,1351,1333,1405,0.0613,0.06,0.0617,1100,1100,1100,990,990,990,972.6,972.5,972.7,17.4,17.3,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.42,15.59,0.943,0.943,0.943,0.975,0.974,0.975,0.92,0.918,0.92,39.56,39.2,39.68,38.57,38.2,38.7,0,0,0,0,0,0,0.857,0,0.915,0.061,0.42,0.58,16.4
1459116000000,2016,3,2015,6,26,7,1.66,0.105,0.665,25319.9,152.3,152.3,150.7,4,4,4,2740,2684,2826,2567,2524,173.3,160,191,1467,1424,1535,0.0632,0.0588,0.0692,1100,1100,1100,990,990,990,972.9,972.8,973.1,17.1,16.9,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.24,15.03,15.37,0.942,0.941,0.942,0.973,0.972,0.974,0.917,0.915,0.918,38.71,38.15,39.08,37.68,37.08,38.07,0,0,0,0,0,0,0.837,0,0.995,0.063,0.4,0.6,15.3
1459720800000,2016,4,2015,7,27,7,1.77,0.116,0.665,24436.7,147.6,147.6,145.5,4,4,4,2929,2853,2978,2738,2662,191,191,191,1638,1562,1687,0.0652,0.0641,0.0669,1100,1100,1100,990,990,990,973.3,973.2,973.5,16.7,16.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.78,14.67,14.97,0.94,0.939,0.941,0.971,0.97,0.972,0.912,0.911,0.914,37.47,37.14,37.97,36.36,36.03,36.9,0,0,0,0,0,0,0.808,0,1.105,0.066,0.38,0.62,13.8
1460325600000,2016,4,2015,7,28,7,1.81,0.116,0.665,24157.8,144.1,144.1,143.8,4,4,4,2989,2978,2994,2798,2787,191,191,191,1698,1687,1703,0.0639,0.0638,0.0641,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.64,14.63,14.67,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.06,37.03,37.14,35.95,35.92,36.03,0,0,0,0,0,0,0.799,0,1.145,0.064,0.37,0.63,13.3
1460930400000,2016,4,2015,7,29,7,1.8,0.116,0.665,24198.7,144.1,144.1,144,4,4,4,2980,2978,2994,2789,2787,191,191,191,1689,1687,1703,0.0641,0.0638,0.0641,1100,1100,1100,990,990,990,973.5,973.5,973.5,16.5,16.5,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.66,14.63,14.67,0.939,0.939,0.939,0.97,0.97,0.97,0.911,0.911,0.911,37.12,37.03,37.14,36.01,35.92,36.03,0,0,0,0,0,0,0.8,0,1.135,0.064,0.37,0.63,13.4
1461535200000,2016,4,2015,7,30,7,1.78,0.121,0.665,24334.3,146.3,146.3,144.8,4,4,4,2951,2900,2994,2751,2647,199.9,191,253,1651,1547,1703,0.0678,0.0638,0.0873,1100,1100,1100,990,990,990,973.4,973.3,973.5,16.6,16.5,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.63,14.85,0.939,0.939,0.94,0.97,0.97,0.971,0.912,0.911,0.913,37.32,37.03,37.66,36.21,35.92,36.57,0,0,0,0,0,0,0.805,0,1.115,0.068,0.37,0.63,13.7
1462140000000,2016,5,2015,8,31,7,1.71,0.153,0.665,24908.8,150.3,150.3,148.3,4,4,4,2829,2755,2900,2576,2502,253,253,253,1476,1402,1547,0.0895,0.0873,0.0918,1100,1100,1100,990,990,990,973.1,972.9,973.3,16.9,16.7,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.85,15.2,0.941,0.94,0.942,0.972,0.971,0.973,0.915,0.913,0.916,38.13,37.66,38.62,37.07,36.57,37.58,0,0,0,0,0,0,0.824,0,1.045,0.089,0.39,0.61,14.6
1462744800000,2016,5,2015,8,32,7,1.58,0.169,0.665,25932.3,157.2,157.2,154.4,4,4,4,2609,2505,2720,2330,2216,278.7,253,289,1230,1116,1367,0.107,0.093,0.115,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.56,15.29,15.81,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.917,0.922,39.57,38.85,40.25,38.59,37.82,39.31,0,0,0,0,0,0,0.858,0,0.915,0.11,0.42,0.58,16.4
1463349600000,2016,5,2015,8,33,7,1.44,0.175,0.665,26981.3,163.7,163.7,160.6,4,4,4,2384,2274,2491,2095,1985,289,289,289,994.8,884.6,1102,0.121,0.116,0.127,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.84,16.37,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.04,40.35,41.76,40.15,39.41,40.91,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1463954400000,2016,5,2015,8,34,7,1.28,0.175,0.665,28156.4,171.1,171.1,167.6,4,4,4,2121,1987,2253,1832,1698,289,289,289,731.6,597.5,863.6,0.137,0.128,0.145,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.74,16.42,17.07,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.75,41.89,43.65,41.9,41.06,42.78,0,0,0,0,0,0,0.931,0,0.615,0.14,0.52,0.48,22
1464559200000,2016,5,2015,8,35,7,1.09,0.148,0.665,29798.3,183.2,183.2,177.4,4,4,4,1807,1641,1956,1563,1415,244,226,289,462.6,314.8,566.7,0.135,0.121,0.149,1100,1100,1100,990,990,990,970.5,969.9,971,19.5,19,20.1,0.919,0.906,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.096,0.092,0.098,17.66,17.17,18.21,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.25,43.92,46.72,44.34,43.04,45.79,0,0,0,0,0,0,0.985,0,0.425,0.14,0.61,0.39,27.3
1465164000000,2016,6,2015,9,36,7,0.888,0.13,0.665,31766,192.8,192.8,189.1,4,4,4,1469,1345,1600,1255,1160,214.3,185,226,154.7,60.13,274.1,0.146,0.138,0.157,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.851,0.804,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.75,1.85,0.087,0.083,0.091,18.82,18.34,19.26,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.09,49.52,47.27,46.14,48.2,0,0,0,0,0,0,1.05,0,0.223,0.15,0.75,0.25,35.8
1465768800000,2016,6,2015,9,37,7,0.736,0.112,0.62,31367,192.8,192.8,186.7,4,4,4,1217,1107,1333,1032,922,185,185,185,6.882,0,48.18,0.153,0.139,0.167,1025,922,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.678,0.549,0.799,0.509,0.385,0.648,0.024,0.018,0.031,1.47,1.19,1.75,0.069,0.055,0.083,19.95,19.31,20.58,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.79,44.43,49.84,46.68,43.54,48.2,0,0,0,0,0,0,1.04,0,0.116,0.15,0.84,0.16,42.6
1466373600000,2016,6,2015,9,38,7,0.575,0.112,0.463,24719.3,165.3,165.3,147.1,4,3,3.2857142857142856,950,846.5,1049,765,661.5,185,185,185,0,0,0,0.196,0.176,0.219,765,661.5,864.2,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.41,0.334,0.496,0.305,0.243,0.357,0.014,0.011,0.016,0.973,0.817,1.09,0.044,0.036,0.05,21.33,20.86,21.9,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.99,40.28,52.08,45.2,39.33,48.2,0,0,0,0,0,0,0.817,0,0.112,0.19,0.81,0.19,43
1466978400000,2016,6,2015,9,39,7,0.46,0.106,0.354,20067.7,130,130,119.5,3,3,3,760.9,692.2,828,585.3,529.2,175.6,163,185,0,0,0,0.231,0.218,0.242,585.3,529.2,643,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.289,0.255,0.323,0.192,0.155,0.231,0.0083,0.0066,0.01,0.687,0.59,0.786,0.03,0.025,0.034,22.37,22,22.74,0.953,0.949,0.956,0.977,0.97,0.98,0.931,0.921,0.937,40.76,37.34,44.2,39.82,36.23,43.32,0,0,0,0,0,0,0.664,0,0.106,0.23,0.77,0.23,43.6
1467583200000,2016,7,2015,10,40,7,0.358,0.0986,0.259,15100.2,96.4,96.4,89.88,2,2,2,591.6,553,653.2,428.6,390,163,163,163,0,0,0,0.277,0.25,0.295,428.6,390,490.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.205,0.19,0.232,0.101,0.0831,0.13,0.0043,0.0035,0.0056,0.538,0.479,0.636,0.023,0.02,0.027,23.21,22.85,23.43,0.955,0.954,0.958,0.98,0.98,0.98,0.936,0.935,0.939,46.56,42.74,52.5,44.94,41.88,48.2,0,0,0,0,0,0,0.499,0,0.099,0.28,0.72,0.28,42.2
1468188000000,2016,7,2015,10,41,7,0.309,0.0986,0.211,12542.5,82.15,82.15,74.66,2,2,2,511.3,487.6,545.1,348.3,324.6,163,163,163,0,0,0,0.319,0.299,0.334,348.3,324.6,382.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.175,0.167,0.187,0.0634,0.0522,0.0794,0.0026,0.0022,0.0033,0.416,0.381,0.467,0.017,0.016,0.02,23.68,23.48,23.82,0.948,0.945,0.953,0.973,0.97,0.98,0.923,0.916,0.934,38.35,35.83,41.91,37.33,34.75,41.07,0,0,0,0,0,0,0.415,0,0.098,0.32,0.68,0.32,40.6
1468792800000,2016,7,2015,10,42,7,0.279,0.0986,0.181,10770.6,69.18,69.18,64.11,2,2,2,461.9,442.9,486.1,298.9,279.9,163,163,163,0,0,0,0.353,0.335,0.368,298.9,279.9,323.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.151,0.167,0.0401,0.0311,0.0515,0.0016,0.0013,0.0021,0.342,0.314,0.379,0.014,0.013,0.016,23.98,23.83,24.09,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.916,33.05,30.96,35.66,32.06,30.03,34.59,0,0,0,0,0,0,0.356,0,0.098,0.35,0.65,0.35,38.6
1469397600000,2016,7,2015,10,43,7,0.251,0.0986,0.152,9073.11,57.87,57.87,54.01,2,2,2,414.7,398.5,432.6,251.7,235.5,163,163,163,0,0,0,0.393,0.377,0.409,251.7,235.5,269.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.148,0.0194,0.0158,0.0262,0.00079,0.00064,0.0011,0.273,0.253,0.298,0.011,0.01,0.012,24.26,24.16,24.35,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.84,26.01,29.83,27,25.23,28.93,0,0,0,0,0,0,0.3,0,0.099,0.39,0.61,0.39,36.1
1470002400000,2016,8,2015,11,44,7,0.232,0.081,0.151,9023.35,57.07,57.07,53.71,2,2,2,382.9,364.9,398.5,248.9,230.9,134,134,134,0,0,0,0.35,0.336,0.367,248.9,230.9,264.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.131,0.143,0.0183,0.0154,0.0238,0.00074,0.00062,0.00097,0.267,0.245,0.288,0.011,0.0099,0.012,24.42,24.32,24.53,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,27.69,25.64,29.42,26.86,24.87,28.54,0,0,0,0,0,0,0.298,0,0.081,0.35,0.65,0.35,38.9
1470607200000,2016,8,2015,11,45,7,0.213,0.081,0.132,8063.57,48.2,48.2,48,1,1,1,352.4,341.5,359.9,218.4,207.5,134,134,134,0,0,0,0.38,0.372,0.392,218.4,207.5,225.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.13,0.0143,0.0134,0.0149,0.00058,0.00054,0.0006,0.379,0.359,0.392,0.015,0.014,0.016,24.46,24.41,24.53,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.17,47.74,51.84,48,46.78,48.2,0,0,0,0,0,0,0.267,0,0.081,0.38,0.62,0.38,37.9
1471212000000,2016,8,2015,11,46,7,0.194,0.0778,0.116,7280.39,48.2,48.2,43.34,1,1,1,321,311,338.4,192.3,177,128.7,97,134,0,0,0,0.401,0.312,0.431,192.3,177,214,990,990,990,965,965,965.1,25,24.9,25,0.118,0.112,0.123,0.0121,0.0108,0.0139,0.00048,0.00043,0.00056,0.332,0.305,0.368,0.013,0.012,0.015,24.66,24.55,24.74,0.952,0.948,0.957,0.979,0.978,0.98,0.933,0.926,0.938,44.3,40.7,49.57,43.34,39.78,48.2,0,0,0,0,0,0,0.241,0,0.078,0.4,0.6,0.4,37.5
1471816800000,2016,8,2015,11,47,7,0.181,0.0587,0.122,7716.3,48.2,48.2,45.93,1,1,1,299.4,290.5,311,202.4,193.5,97,97,97,0,0,0,0.324,0.312,0.334,202.4,193.5,214,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.013,0.0122,0.0139,0.00052,0.00049,0.00056,0.348,0.332,0.368,0.014,0.013,0.015,24.75,24.68,24.81,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.92,44.85,49.57,45.93,43.95,48.2,0,0,0,0,0,0,0.255,0,0.059,0.32,0.67,0.33,42.6
1472421600000,2016,8,2015,11,48,7,0.169,0.0597,0.11,6900.27,43.95,43.95,41.07,1,1,1,280.1,269.6,290.5,181.4,169.6,98.71,97,100,0,0,0,0.353,0.334,0.371,181.4,169.6,193.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.107,0.116,0.0112,0.0102,0.0122,0.00044,0.0004,0.00049,0.31,0.288,0.332,0.012,0.011,0.013,24.87,24.81,24.93,0.949,0.945,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.98,39.19,44.85,41.07,38.19,43.95,0,0,0,0,0,0,0.228,0,0.059,0.35,0.65,0.35,40.8
1473026400000,2016,9,2015,12,49,7,0.156,0.0581,0.0978,6096.58,39.41,39.41,36.29,1,1,1,257.8,246.7,264.1,161.6,151.7,96.14,73,100,0,0,0,0.372,0.296,0.397,161.6,151.7,173.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.1,0.106,0.00949,0.00865,0.0105,0.00038,0.00034,0.00042,0.274,0.256,0.294,0.011,0.01,0.012,25,24.97,25.04,0.943,0.94,0.946,0.971,0.97,0.977,0.916,0.911,0.924,37.36,35.01,40.35,36.29,33.96,39.41,0,0,0,0,0,0,0.202,0,0.0582,0.37,0.63,0.37,39.1
1473631200000,2016,9,2015,12,50,7,0.143,0.0442,0.0993,6228.93,38.66,38.66,37.08,1,1,1,237.3,232.5,243.7,164.3,159.5,73,73,73,0,0,0,0.308,0.3,0.314,164.3,159.5,170.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00971,0.0093,0.0103,0.00038,0.00037,0.0004,0.277,0.268,0.289,0.011,0.011,0.011,25.1,25.05,25.14,0.943,0.942,0.945,0.972,0.97,0.975,0.917,0.914,0.922,38.14,37.02,39.64,37.08,35.91,38.66,0,0,0,0,0,0,0.206,0,0.0437,0.31,0.69,0.31,43.6
1474236000000,2016,9,2015,12,51,7,0.136,0.0442,0.0921,5759.33,35.91,35.91,34.28,1,1,1,225.3,221.3,232.5,152.3,148.3,73,73,73,0,0,0,0.324,0.314,0.33,152.3,148.3,159.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0988,0.0974,0.101,0.00869,0.00835,0.0093,0.00034,0.00033,0.00037,0.256,0.248,0.268,0.01,0.0098,0.011,25.19,25.14,25.22,0.939,0.938,0.942,0.97,0.97,0.97,0.911,0.91,0.914,35.34,34.4,37.02,34.28,33.37,35.91,0,0,0,0,0,0,0.19,0,0.0439,0.33,0.68,0.32,42.3
1474840800000,2016,9,2015,12,52,7,0.13,0.0416,0.088,5502.37,34.13,34.13,32.75,1,1,1,214.1,207.1,221.3,145.4,139.1,68.71,58,73,0,0,0,0.32,0.277,0.344,145.4,139.1,151.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.096,0.0942,0.0974,0.00811,0.00758,0.00859,0.00032,0.0003,0.00034,0.243,0.232,0.252,0.0095,0.0091,0.0099,25.27,25.22,25.31,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.77,32.25,35.19,32.75,31.28,34.13,0,0,0,0,0,0,0.182,0,0.042,0.32,0.68,0.32,42.3
1475445600000,2016,10,2016,1,1,7,0.121,0.0351,0.0862,5400.86,33.01,33.01,32.15,1,1,1,200.5,189.8,204.2,142.5,131.8,58,58,58,0,0,0,0.289,0.284,0.306,142.5,131.8,146.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0902,0.0953,0.00786,0.00695,0.00818,0.00031,0.00027,0.00032,0.237,0.218,0.243,0.0093,0.0085,0.0095,25.35,25.33,25.36,0.935,0.931,0.937,0.97,0.97,0.97,0.907,0.903,0.909,33.14,30.52,34.03,32.15,29.61,33.01,0,0,0,0,0,0,0.179,0,0.0348,0.29,0.71,0.29,44.6
1476050400000,2016,10,2016,1,2,7,0.114,0.0351,0.0792,4938.8,29.65,29.65,29.4,1,1,1,188.9,183.5,190,130.9,125.5,58,58,58,0,0,0,0.307,0.305,0.316,130.9,125.5,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0879,0.0902,0.00688,0.00641,0.00697,0.00027,0.00025,0.00027,0.216,0.206,0.218,0.0084,0.0081,0.0085,25.36,25.36,25.36,0.931,0.929,0.931,0.97,0.97,0.97,0.903,0.901,0.903,30.31,28.98,30.56,29.4,28.11,29.65,0,0,0,0,0,0,0.163,0,0.0348,0.31,0.69,0.31,43.3
1476655200000,2016,10,2016,1,3,7,0.108,0.0351,0.0728,4512.63,28,28,26.86,1,1,1,178.3,175,183,120.3,117,58,58,58,0,0,0,0.325,0.317,0.331,120.3,117,125,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0849,0.0878,0.00598,0.00569,0.00638,0.00023,0.00022,0.00025,0.197,0.191,0.205,0.0077,0.0075,0.008,25.36,25.36,25.36,0.925,0.923,0.928,0.97,0.97,0.97,0.897,0.895,0.901,27.69,26.85,28.87,26.86,26.05,28,0,0,0,0,0,0,0.149,0,0.0352,0.33,0.67,0.33,41.8
1477260000000,2016,10,2016,1,4,7,0.104,0.0351,0.0694,4283.17,26.05,26.05,25.5,1,1,1,172.7,165.5,175,114.7,107.5,58,58,58,0,0,0,0.336,0.331,0.351,114.7,107.5,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0816,0.0849,0.0055,0.00489,0.00569,0.00022,0.00019,0.00022,0.187,0.174,0.191,0.0073,0.0068,0.0075,25.36,25.36,25.36,0.921,0.916,0.923,0.97,0.97,0.97,0.894,0.889,0.895,26.28,24.48,26.85,25.5,23.75,26.05,0,0,0,0,0,0,0.142,0,0.0346,0.34,0.67,0.33,41.2
1477864800000,2016,10,2016,1,5,7,0.0971,0.033,0.0641,3931.48,24.29,24.29,23.4,1,1,1,160.6,155.5,165.5,106,101.5,54.57,54,58,0,0,0,0.34,0.33,0.351,106,101.5,109.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0791,0.082,0.00476,0.00438,0.00508,0.00019,0.00017,0.0002,0.171,0.163,0.178,0.0067,0.0064,0.007,25.35,25.35,25.36,0.915,0.912,0.918,0.97,0.969,0.97,0.888,0.884,0.89,24.13,23.02,25.05,23.4,22.31,24.29,0,0,0,0,0,0,0.13,0,0.033,0.34,0.66,0.34,40.5
1478469600000,2016,11,2016,2,6,7,0.104,0.029,0.075,4656.02,33.87,33.87,27.71,1,1,1,172.1,163.8,189.8,124.1,109.8,48,40,54,0,0,0,0.282,0.211,0.33,124.1,109.8,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.082,0.0951,0.0063,0.00508,0.00848,0.00025,0.0002,0.00033,0.203,0.178,0.248,0.0079,0.007,0.0097,25.34,25.33,25.35,0.926,0.918,0.938,0.97,0.97,0.97,0.898,0.89,0.91,28.57,25.05,34.92,27.71,24.29,33.87,0,0,0,0,0,0,0.154,0,0.029,0.28,0.72,0.28,44.8
1479074400000,2016,11,2016,2,7,7,0.117,0.0242,0.0932,5865.7,37.37,37.37,34.91,1,1,1,194.1,189.8,204.2,154.1,149.8,40,40,40,0,0,0,0.206,0.196,0.211,154.1,149.8,164.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0966,0.0951,0.1,0.00885,0.00848,0.00971,0.00035,0.00033,0.00038,0.256,0.248,0.274,0.01,0.0097,0.011,25.33,25.3,25.33,0.94,0.938,0.943,0.97,0.97,0.973,0.912,0.91,0.917,35.98,34.92,38.42,34.91,33.87,37.37,0,0,0,0,0,0,0.194,0,0.0238,0.21,0.8,0.2,50.1
1479679200000,2016,11,2016,2,8,7,0.123,0.0242,0.0985,6219.53,38.59,38.59,37.02,1,1,1,202.8,199.7,209.1,162.8,159.7,40,40,40,0,0,0,0.197,0.191,0.2,162.8,159.7,169.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0986,0.102,0.00959,0.00932,0.0101,0.00037,0.00036,0.0004,0.272,0.266,0.283,0.011,0.01,0.011,25.31,25.26,25.33,0.942,0.941,0.945,0.972,0.97,0.975,0.916,0.914,0.921,38.09,37.35,39.57,37.02,36.24,38.59,0,0,0,0,0,0,0.206,0,0.0245,0.2,0.8,0.2,50.6
1480284000000,2016,11,2016,2,9,7,0.146,0.0266,0.119,7520.57,50.75,50.75,44.77,2,1,1.1428571428571428,241.4,213.2,278.6,197.4,173.2,44,40,47,0,0,0,0.183,0.169,0.199,197.4,173.2,231.6,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.112,0.103,0.125,0.0125,0.0105,0.0154,0.00049,0.00041,0.00061,0.311,0.239,0.365,0.012,0.0095,0.014,25.05,24.89,25.23,0.947,0.923,0.957,0.978,0.97,0.98,0.927,0.896,0.938,42.17,26.16,50.12,41.14,25.38,48.2,0,0,0,0,0,0,0.249,0,0.027,0.18,0.82,0.18,51.5
1480888800000,2016,12,2016,3,10,7,0.186,0.0296,0.157,9559.15,61.05,61.05,56.9,2,2,2,308.3,287.9,325.1,259.3,240.9,49,47,61,0,0,0,0.159,0.145,0.188,259.3,240.9,278.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.128,0.141,0.0219,0.0162,0.0303,0.00088,0.00065,0.0012,0.274,0.249,0.302,0.011,0.0099,0.012,24.78,24.67,24.9,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,29.33,27.24,31.47,28.45,26.42,30.52,0,0,0,0,0,0,0.316,0,0.029,0.16,0.84,0.16,51.4
1481493600000,2016,12,2016,3,11,7,0.203,0.0369,0.166,10117.2,70.37,70.37,60.22,2,2,2,336.2,314.6,383.4,275.2,253.6,61,61,61,0,0,0,0.182,0.159,0.194,275.2,253.6,322.4,990,990,990,965.1,965,965.3,24.9,24.7,25,0.141,0.133,0.157,0.0289,0.0187,0.0512,0.0012,0.00075,0.0021,0.298,0.266,0.369,0.012,0.011,0.015,24.62,24.31,24.76,0.934,0.93,0.944,0.97,0.97,0.97,0.906,0.902,0.915,31.04,28.64,36.27,30.11,27.78,35.19,0,0,0,0,0,0,0.335,0,0.037,0.18,0.82,0.18,49.8
1482098400000,2016,12,2016,3,12,7,0.259,0.0473,0.211,12792.5,81.23,81.23,76.15,2,2,2,427.5,393.6,457.1,349.4,332.6,78.14,61,85,0,0,0,0.182,0.149,0.202,349.4,332.6,372.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.168,0.161,0.177,0.0639,0.056,0.0746,0.0026,0.0023,0.0031,0.411,0.384,0.445,0.017,0.016,0.018,24.07,23.9,24.25,0.948,0.945,0.951,0.974,0.97,0.979,0.923,0.917,0.932,39.08,37.39,41.48,38.07,36.28,40.62,0,0,0,0,0,0,0.423,0,0.048,0.18,0.81,0.19,49.4
1482703200000,2016,12,2016,3,13,7,0.307,0.0541,0.253,15084.3,111.4,111.4,89.79,3,2,2.142857142857143,507.7,470,619.4,418.2,354,89.43,85,116,0,0,0,0.178,0.137,0.247,418.2,354,534.4,990,990,990,965.9,965.7,966.4,24.1,23.6,24.3,0.196,0.174,0.247,0.0974,0.0661,0.158,0.004,0.0027,0.0067,0.501,0.421,0.588,0.021,0.017,0.025,23.62,23.03,23.86,0.953,0.949,0.957,0.978,0.972,0.98,0.932,0.923,0.938,43.36,38.21,50.48,42.24,37.15,48.2,0,0,0,0,0,0,0.499,0,0.054,0.18,0.82,0.18,49.1
1483308000000,2017,1,2016,4,14,7,0.338,0.0702,0.268,15452,109.2,109.2,91.98,3,2,2.142857142857143,558.9,474.2,642.9,442.9,358.2,116,116,116,0,0,0,0.21,0.18,0.245,442.9,358.2,526.9,990,990,990,966.1,965.7,966.5,23.9,23.5,24.3,0.208,0.175,0.247,0.109,0.0681,0.153,0.0046,0.0028,0.0065,0.541,0.427,0.624,0.023,0.018,0.026,23.35,22.95,23.84,0.953,0.949,0.957,0.978,0.971,0.98,0.932,0.921,0.937,45.57,37.51,52.6,43.39,36.41,48.2,0,0,0,0,0,0,0.511,0,0.07,0.21,0.79,0.21,45.7
1483912800000,2017,1,2016,4,15,7,0.493,0.0637,0.429,23848,164.7,164.7,142,4,3,3.4285714285714284,815.3,609.8,944.3,710,493.8,105.3,101,116,0,0,0,0.133,0.107,0.19,710,493.8,843.3,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.36,0.228,0.456,0.27,0.132,0.347,0.012,0.0056,0.016,0.852,0.525,1.03,0.037,0.022,0.046,21.99,21.29,23.14,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,42.55,35.32,49.75,41.55,34.26,48.2,0,0,0,0,0,0,0.789,0,0.064,0.13,0.87,0.13,48.4
1484517600000,2017,1,2016,4,16,7,0.607,0.0637,0.543,29048.1,175.8,175.8,172.9,4,4,4,1003,983.4,1018,898,882.4,105.3,101,116,0,0,0,0.105,0.0993,0.115,898,882.4,916.6,990,990,990,967.9,967.8,968,22.1,22,22.2,0.508,0.492,0.523,0.374,0.366,0.383,0.017,0.017,0.017,1.13,1.1,1.16,0.051,0.05,0.053,20.97,20.89,21.07,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.11,43.54,44.86,43.23,42.67,43.96,0,0,0,0,0,0,0.961,0,0.064,0.1,0.89,0.11,47.9
1485122400000,2017,1,2016,4,17,7,0.646,0.0702,0.575,30334,186.4,186.4,180.6,4,4,4,1067,1042,1107,951.5,925.6,116,116,116,0,0,0,0.109,0.105,0.111,951.5,925.6,991,990,990,990,968.1,968,968.2,21.9,21.8,22,0.56,0.536,0.596,0.4,0.387,0.419,0.018,0.018,0.019,1.22,1.18,1.29,0.056,0.054,0.059,20.67,20.47,20.79,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,46.06,45.09,47.54,45.14,44.19,46.59,0,0,0,0,0,0,1,0,0.071,0.11,0.89,0.11,47
1485727200000,2017,1,2016,4,18,7,0.673,0.0797,0.593,30979.2,185,185,184.4,4,4,4,1113,1092,1124,980.9,969,131.7,116,138,0,0,0,0.118,0.106,0.125,980.9,969,986.3,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.589,0.579,0.595,0.414,0.408,0.416,0.019,0.019,0.019,1.28,1.26,1.29,0.059,0.058,0.059,20.47,20.42,20.55,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.04,46.55,47.19,46.1,45.62,46.25,0,0,0,0,0,0,1.02,0,0.08,0.12,0.88,0.12,46
1486332000000,2017,2,2016,5,19,7,0.681,0.0835,0.597,31075.5,192.1,192.1,185,4,4,4,1126,1066,1183,987.6,927.8,138,138,138,0,0,0,0.123,0.117,0.129,987.6,927.8,1045,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.601,0.542,0.677,0.428,0.388,0.523,0.02,0.018,0.024,1.3,1.19,1.49,0.06,0.054,0.069,20.4,20.04,20.71,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.19,45.01,49.01,46.24,44.11,48.03,0,0,0,0,0,0,1.03,0,0.084,0.12,0.88,0.12,45.6
1486936800000,2017,2,2016,5,20,7,0.751,0.0835,0.658,32390.4,192.8,192.8,192.8,4,4,4,1241,1201,1275,1103,1063,138,138,138,15.04,0,37.21,0.111,0.108,0.115,1088,1063,1100,990,990,990,968.7,968.5,968.8,21.3,21.2,21.5,0.748,0.704,0.774,0.622,0.564,0.648,0.029,0.026,0.031,1.67,1.56,1.72,0.078,0.073,0.081,19.67,19.51,19.91,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.09,49.53,50.48,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.093,0.11,0.88,0.12,43.1
1487541600000,2017,2,2016,5,21,7,0.837,0.0835,0.665,32214.1,192.8,192.8,191.8,4,4,4,1384,1298,1479,1246,1160,138,138,138,146.1,59.91,241.2,0.0999,0.0933,0.106,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.82,0.784,0.86,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.73,1.81,0.085,0.082,0.088,19.12,18.77,19.43,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.22,49.97,47.94,47.25,48.2,0,0,0,0,0,0,1.07,0,0.172,0.1,0.79,0.21,38.5
1488146400000,2017,2,2016,5,22,7,0.936,0.093,0.665,31320.5,187.8,187.8,186.4,4,4,4,1548,1513,1573,1395,1353,153.7,138,160,294.6,252.8,334.8,0.0993,0.0877,0.106,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.886,0.872,0.895,0.648,0.648,0.648,0.032,0.032,0.032,1.83,1.82,1.84,0.09,0.089,0.091,18.52,18.44,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.56,47.33,47.9,46.61,46.38,46.94,0,0,0,0,0,0,1.04,0,0.271,0.099,0.71,0.29,33.5
1488751200000,2017,3,2016,6,23,7,0.99,0.0968,0.665,30798.7,185.5,185.5,183.3,4,4,4,1636,1573,1765,1476,1413,160,160,160,376.1,312.8,505.3,0.0979,0.0906,0.102,1100,1100,1100,990,990,990,969.9,969.7,970.3,20.1,19.7,20.3,0.903,0.895,0.917,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.84,1.86,0.092,0.091,0.095,18.22,17.79,18.44,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.77,45.62,47.33,45.83,44.71,46.38,0,0,0,0,0,0,1.02,0,0.325,0.098,0.67,0.33,31.1
1489356000000,2017,3,2016,6,24,7,1.3,0.0968,0.665,28021.5,175.1,175.1,166.8,4,4,4,2157,1870,2472,1997,1710,160,160,160,897,609.8,1212,0.0749,0.0647,0.0856,1100,1100,1100,990,990,990,971.5,970.7,972.2,18.5,17.8,19.3,0.926,0.925,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.67,15.89,17.45,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.58,40.47,44.68,41.7,39.54,43.78,0,0,0,0,0,0,0.927,0,0.635,0.074,0.51,0.49,21.6
1489960800000,2017,3,2016,6,25,7,1.87,0.0968,0.665,23829.7,155.4,155.4,141.8,4,4,4,3088,2571,3569,2928,2411,160,160,160,1828,1311,2309,0.0525,0.0448,0.0622,1100,1100,1100,990,990,990,973.7,972.5,974.8,16.3,15.2,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.43,13.36,15.65,0.937,0.931,0.944,0.971,0.97,0.976,0.911,0.903,0.921,36.5,33.55,39.82,35.46,32.54,38.85,0,0,0,0,0,0,0.788,0,1.205,0.052,0.36,0.64,12.7
1490565600000,2017,3,2016,6,26,7,2.32,0.114,0.665,20823.1,126.7,126.7,123.9,4,4,4,3843,3725,3913,3656,3565,187.7,160,257,2556,2465,2632,0.0487,0.0411,0.066,1100,1100,1100,990,990,990,975.3,975.1,975.5,14.7,14.5,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.78,12.63,13.03,0.927,0.926,0.929,0.97,0.97,0.97,0.899,0.898,0.901,31.95,31.53,32.65,30.99,30.59,31.67,0,0,0,0,0,0,0.689,0,1.655,0.049,0.29,0.71,8.98
1491170400000,2017,4,2016,7,27,7,2.31,0.155,0.665,20889.7,127.5,127.5,124.3,4,4,4,3826,3690,3892,3569,3433,257,257,257,2469,2333,2535,0.0672,0.066,0.0696,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.81,12.67,13.1,0.927,0.926,0.93,0.97,0.97,0.97,0.899,0.898,0.902,32.05,31.66,32.85,31.09,30.71,31.86,0,0,0,0,0,0,0.691,0,1.645,0.067,0.29,0.71,9.04
1491775200000,2017,4,2016,7,28,7,2.15,0.155,0.665,21904.2,131.9,131.9,130.4,4,4,4,3559,3493,3630,3302,3236,257,257,257,2202,2136,2273,0.0722,0.0708,0.0736,1100,1100,1100,990,990,990,974.7,974.6,974.9,15.3,15.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.38,13.23,13.52,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,33.6,33.2,33.99,32.6,32.2,32.97,0,0,0,0,0,0,0.724,0,1.485,0.072,0.31,0.69,10.2
1492380000000,2017,4,2016,7,29,7,1.97,0.155,0.665,23058.5,140.9,140.9,137.3,4,4,4,3256,3102,3432,2999,2845,257,257,257,1899,1745,2075,0.079,0.0749,0.0829,1100,1100,1100,990,990,990,974.1,973.8,974.5,15.9,15.5,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.65,14.37,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.37,34.34,36.31,34.31,33.31,35.22,0,0,0,0,0,0,0.763,0,1.305,0.079,0.34,0.66,11.7
1492984800000,2017,4,2016,7,30,7,1.79,0.155,0.665,24329.1,148.3,148.3,144.8,4,4,4,2954,2826,3054,2697,2569,257,257,257,1597,1469,1697,0.0871,0.0842,0.0909,1100,1100,1100,990,990,990,973.4,973.1,973.6,16.6,16.4,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.48,15.03,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.915,37.3,36.63,38.15,36.2,35.53,37.08,0,0,0,0,0,0,0.805,0,1.125,0.087,0.37,0.63,13.6
1493589600000,2017,5,2016,8,31,7,1.6,0.153,0.665,25760.5,156.9,156.9,153.3,4,4,4,2645,2518,2774,2392,2265,253,253,253,1292,1165,1421,0.0957,0.0912,0.1,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.47,15.16,15.78,0.943,0.942,0.944,0.975,0.973,0.976,0.919,0.916,0.922,39.33,38.49,40.17,38.33,37.45,39.22,0,0,0,0,0,0,0.852,0,0.935,0.096,0.42,0.58,16.1
1494194400000,2017,5,2016,8,32,7,1.44,0.153,0.665,27020.2,164.1,164.1,160.8,4,4,4,2375,2258,2491,2122,2005,253,253,253,1022,905.2,1138,0.107,0.102,0.112,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.84,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.1,40.35,41.86,40.21,39.41,41.02,0,0,0,0,0,0,0.894,0,0.775,0.11,0.46,0.54,18.8
1494799200000,2017,5,2016,8,33,7,1.28,0.153,0.665,28182.3,170.5,170.5,167.8,4,4,4,2114,2005,2229,1861,1752,253,253,253,760.8,652.3,875.6,0.12,0.114,0.126,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.47,17.01,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.79,42.05,43.5,41.94,41.21,42.63,0,0,0,0,0,0,0.932,0,0.615,0.12,0.52,0.48,22
1495404000000,2017,5,2016,8,34,7,1.13,0.153,0.665,29432.4,178.8,178.8,175.2,4,4,4,1869,1765,1976,1616,1512,253,253,253,515.7,412.3,622.8,0.136,0.128,0.143,1100,1100,1100,990,990,990,970.7,970.3,971,19.3,19,19.7,0.923,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.1,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.69,43.75,45.62,43.8,42.87,44.7,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26
1496008800000,2017,5,2016,8,35,7,0.962,0.13,0.665,31068.9,188.3,188.3,184.9,4,4,4,1591,1498,1698,1377,1313,214.1,185,253,276.6,212.9,344.6,0.134,0.116,0.157,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.895,0.868,0.912,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.82,1.86,0.091,0.089,0.094,18.38,18.02,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.18,46.22,48.03,46.23,45.3,47.07,0,0,0,0,0,0,1.03,0,0.297,0.14,0.69,0.31,32.3
1496613600000,2017,6,2016,9,36,7,0.814,0.112,0.662,32277.5,192.8,192.8,192.1,4,4,4,1346,1261,1466,1161,1076,185,185,185,66.32,0,180.8,0.138,0.126,0.147,1095,1076,1100,990,990,990,969,968.7,969.4,21,20.6,21.3,0.8,0.744,0.855,0.637,0.594,0.648,0.03,0.028,0.031,1.74,1.63,1.8,0.083,0.077,0.087,19.27,18.82,19.65,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.34,49.91,48.03,47.38,48.2,0,0,0,0,0,0,1.07,0,0.152,0.14,0.81,0.19,39.7
1497218400000,2017,6,2016,9,37,7,0.696,0.112,0.584,30246.1,190,190,180,4,4,4,1150,1052,1226,965.2,867.3,185,185,185,0,0,0,0.161,0.151,0.176,965.2,867.3,1041,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.599,0.499,0.692,0.422,0.359,0.514,0.02,0.016,0.024,1.29,1.09,1.49,0.06,0.05,0.07,20.34,19.9,20.84,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.93,42.3,48.47,45.01,41.46,47.5,0,0,0,0,0,0,1,0,0.112,0.16,0.84,0.16,43.5
1497823200000,2017,6,2016,9,38,7,0.561,0.112,0.449,24272.3,160,160,144.5,4,3,3.2857142857142856,926.8,839.1,1018,741.8,654.1,185,185,185,0,0,0,0.2,0.182,0.22,741.8,654.1,832.6,990,990,990,967.6,967.3,968,22.4,22,22.7,0.392,0.329,0.467,0.292,0.238,0.342,0.013,0.01,0.016,0.933,0.804,1.03,0.042,0.035,0.047,21.46,21.01,21.94,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.84,39.53,51.56,44.42,38.55,48.2,0,0,0,0,0,0,0.803,0,0.112,0.2,0.8,0.2,43.3
1498428000000,2017,6,2016,9,39,7,0.446,0.108,0.338,19209.7,127,127,114.3,3,3,3,738.1,669.1,810.8,559.4,506.1,178.7,163,185,0,0,0,0.242,0.228,0.258,559.4,506.1,625.8,990,990,990,966.9,966.6,967.1,23.1,22.9,23.4,0.275,0.241,0.313,0.175,0.139,0.219,0.0076,0.0059,0.0096,0.643,0.551,0.757,0.028,0.024,0.033,22.5,22.1,22.87,0.951,0.947,0.955,0.974,0.97,0.98,0.927,0.918,0.936,39.11,35.83,43.18,38.11,34.76,42.32,0,0,0,0,0,0,0.635,0,0.108,0.24,0.76,0.24,43.1
1499032800000,2017,7,2016,10,40,7,0.362,0.0986,0.264,15318,96.4,96.4,91.18,2,2,2,599.3,545.1,653.2,436.3,382.1,163,163,163,0,0,0,0.273,0.25,0.299,436.3,382.1,490.2,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.208,0.187,0.232,0.105,0.0794,0.13,0.0044,0.0033,0.0056,0.55,0.467,0.636,0.023,0.02,0.027,23.16,22.85,23.48,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.33,41.91,52.5,45.59,41.07,48.2,0,0,0,0,0,0,0.507,0,0.098,0.27,0.73,0.27,42.3
1499637600000,2017,7,2016,10,41,7,0.304,0.0986,0.206,12246.6,78.99,78.99,72.9,2,2,2,503.2,477.3,531,340.2,314.3,163,163,163,0,0,0,0.324,0.307,0.342,340.2,314.3,368,990,990,990,965.9,965.7,966,24.1,24,24.3,0.173,0.163,0.182,0.0596,0.0473,0.0727,0.0025,0.002,0.003,0.404,0.365,0.446,0.017,0.015,0.019,23.73,23.56,23.89,0.947,0.943,0.951,0.972,0.97,0.977,0.921,0.915,0.929,37.49,34.72,40.43,36.45,33.67,39.5,0,0,0,0,0,0,0.405,0,0.098,0.32,0.68,0.32,40.3
1500242400000,2017,7,2016,10,42,7,0.27,0.0986,0.171,10215.1,66.71,66.71,60.8,2,2,2,446.4,427.3,474.2,283.4,264.3,163,163,163,0,0,0,0.366,0.344,0.381,283.4,264.3,311.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.146,0.162,0.0327,0.0237,0.0459,0.0013,0.00097,0.0019,0.319,0.29,0.361,0.013,0.012,0.015,24.07,23.91,24.19,0.937,0.933,0.943,0.97,0.97,0.97,0.909,0.905,0.914,31.34,29.24,34.39,30.4,28.37,33.36,0,0,0,0,0,0,0.338,0,0.099,0.37,0.63,0.37,37.8
1500847200000,2017,7,2016,10,43,7,0.245,0.0986,0.147,8742.65,55.16,55.16,52.04,2,1,1.8571428571428572,405.8,389.3,419.9,242.8,226.3,163,163,163,0,0,0,0.402,0.388,0.419,242.8,226.3,256.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.132,0.143,0.0168,0.015,0.0203,0.00068,0.00061,0.00083,0.283,0.253,0.395,0.012,0.01,0.016,24.29,24.23,24.35,0.933,0.925,0.959,0.971,0.97,0.98,0.906,0.897,0.939,30.65,26.01,51.6,29.46,25.23,48.2,0,0,0,0,0,0,0.289,0,0.098,0.4,0.6,0.4,35.7
1501452000000,2017,7,2016,10,44,7,0.225,0.0644,0.161,9713.89,62.22,62.22,57.82,2,1,1.8571428571428572,372.6,359.9,385.7,266.2,222.7,106.4,97,163,0,0,0,0.285,0.253,0.423,266.2,222.7,286.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.142,0.131,0.149,0.0261,0.0147,0.0342,0.0011,0.00059,0.0014,0.312,0.283,0.389,0.013,0.011,0.016,24.43,24.28,24.52,0.938,0.932,0.958,0.971,0.97,0.98,0.911,0.904,0.939,33.52,29.46,50.82,32.35,28.58,48.2,0,0,0,0,0,0,0.321,0,0.064,0.29,0.72,0.28,43.2
1502056800000,2017,8,2016,11,45,7,0.206,0.0587,0.147,8903.69,55.7,55.7,53,2,2,2,340.8,332.7,353.1,243.8,235.7,97,97,97,0,0,0,0.285,0.275,0.292,243.8,235.7,256.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.131,0.138,0.0169,0.0158,0.0199,0.00068,0.00063,0.0008,0.258,0.248,0.273,0.01,0.0099,0.011,24.64,24.56,24.69,0.927,0.925,0.931,0.97,0.97,0.97,0.899,0.897,0.903,27.32,26.38,28.71,26.5,25.59,27.85,0,0,0,0,0,0,0.294,0,0.059,0.28,0.71,0.29,43.2
1502661600000,2017,8,2016,11,46,7,0.191,0.0587,0.132,8094.88,50.15,50.15,48.18,2,1,1.1428571428571428,315.3,302.6,328,218.3,205.6,97,97,97,0,0,0,0.308,0.296,0.321,218.3,205.6,231,990,990,990,965,964.9,965,25,25,25.1,0.125,0.12,0.129,0.0143,0.0132,0.0154,0.00057,0.00053,0.00062,0.354,0.243,0.394,0.014,0.0097,0.016,24.67,24.58,24.73,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.6,25.85,52.72,44.6,25.08,48.2,0,0,0,0,0,0,0.268,0,0.059,0.31,0.69,0.31,42.4
1503266400000,2017,8,2016,11,47,7,0.175,0.0587,0.116,7344.8,45.9,45.9,43.72,1,1,1,289.5,278.6,299,192.5,181.6,97,97,97,0,0,0,0.335,0.324,0.348,192.5,181.6,202,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.115,0.112,0.119,0.0121,0.0112,0.0129,0.00048,0.00044,0.00051,0.33,0.31,0.347,0.013,0.012,0.014,24.81,24.76,24.88,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.61,42.04,46.84,43.72,41.2,45.9,0,0,0,0,0,0,0.243,0,0.059,0.34,0.66,0.34,42
1503871200000,2017,8,2016,11,48,7,0.159,0.0524,0.107,6709.83,42.61,42.61,39.94,1,1,1,263.1,255.2,273.6,176.3,164.5,86.71,73,97,0,0,0,0.329,0.281,0.371,176.3,164.5,187,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.106,0.111,0.0107,0.00973,0.0116,0.00043,0.00039,0.00046,0.3,0.28,0.318,0.012,0.011,0.013,24.95,24.9,24.97,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.917,0.932,40.88,38.01,43.48,39.94,36.94,42.61,0,0,0,0,0,0,0.222,0,0.052,0.33,0.67,0.33,42.2
1504476000000,2017,9,2016,12,49,7,0.147,0.0442,0.103,6493.83,40.66,40.66,38.65,1,1,1,243.6,232.5,251.7,170.6,159.5,73,73,73,0,0,0,0.3,0.29,0.314,170.6,159.5,178.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.0103,0.0093,0.0109,0.0004,0.00037,0.00043,0.288,0.268,0.303,0.011,0.011,0.012,25.05,24.99,25.14,0.945,0.942,0.948,0.975,0.97,0.979,0.922,0.914,0.928,39.63,37.02,41.52,38.65,35.91,40.66,0,0,0,0,0,0,0.215,0,0.044,0.3,0.7,0.3,44.2
1505080800000,2017,9,2016,12,50,7,0.134,0.0442,0.0898,5613.57,35.37,35.37,33.41,1,1,1,221.5,218.1,230.1,148.5,145.1,73,73,73,0,0,0,0.33,0.317,0.335,148.5,145.1,157.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0963,0.1,0.00837,0.00808,0.0091,0.00033,0.00032,0.00036,0.249,0.243,0.264,0.0098,0.0095,0.01,25.22,25.16,25.25,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,34.45,33.65,36.46,33.41,32.64,35.37,0,0,0,0,0,0,0.186,0,0.0442,0.33,0.67,0.33,41.9
1505685600000,2017,9,2016,12,51,7,0.127,0.0442,0.0827,5159.7,31.52,31.52,30.71,1,1,1,209.7,203.7,213.2,136.7,130.7,73,73,73,0,0,0,0.348,0.342,0.358,136.7,130.7,140.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0933,0.0912,0.0945,0.00737,0.00686,0.00767,0.00029,0.00027,0.0003,0.228,0.217,0.234,0.0089,0.0085,0.0092,25.31,25.29,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.66,30.25,32.5,30.71,29.34,31.52,0,0,0,0,0,0,0.171,0,0.0443,0.35,0.65,0.35,40.6
1506290400000,2017,9,2016,12,52,7,0.123,0.0429,0.0799,4985.07,31.44,31.44,29.67,1,1,1,202.9,197.5,204.2,132.1,129,70.86,58,73,0,0,0,0.349,0.294,0.361,132.1,129,139.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0906,0.0929,0.00698,0.00671,0.00761,0.00027,0.00026,0.0003,0.219,0.214,0.231,0.0086,0.0084,0.009,25.36,25.36,25.37,0.931,0.93,0.934,0.97,0.97,0.97,0.903,0.902,0.906,30.59,29.85,32.41,29.67,28.95,31.44,0,0,0,0,0,0,0.165,0,0.0431,0.35,0.65,0.35,40.5
1506895200000,2017,10,2017,1,1,7,0.114,0.0351,0.0784,4890.05,30.65,30.65,29.11,1,1,1,187.7,179.5,194.2,129.7,121.5,58,58,58,0,0,0,0.309,0.299,0.323,129.7,121.5,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0865,0.0917,0.00677,0.00607,0.00732,0.00026,0.00024,0.00029,0.214,0.199,0.225,0.0084,0.0078,0.0088,25.36,25.36,25.36,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,30.01,27.97,31.6,29.11,27.13,30.65,0,0,0,0,0,0,0.162,0,0.0356,0.31,0.69,0.31,42.9
1507500000000,2017,10,2017,1,2,7,0.109,0.0351,0.0735,4561.89,28.11,28.11,27.15,1,1,1,179.6,175,183.5,121.6,117,58,58,58,0,0,0,0.323,0.316,0.331,121.6,117,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0849,0.0879,0.00608,0.00569,0.00641,0.00024,0.00022,0.00025,0.199,0.191,0.206,0.0078,0.0075,0.0081,25.36,25.36,25.36,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.99,26.85,28.98,27.15,26.05,28.11,0,0,0,0,0,0,0.151,0,0.0355,0.32,0.67,0.33,41.9
1508104800000,2017,10,2017,1,3,7,0.107,0.0351,0.0717,4441.67,28.11,28.11,26.44,1,1,1,176.6,171.9,183.5,118.6,113.9,58,58,58,0,0,0,0.329,0.316,0.337,118.6,113.9,125.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0855,0.0839,0.0879,0.00583,0.00543,0.00641,0.00023,0.00021,0.00025,0.194,0.186,0.206,0.0076,0.0073,0.0081,25.36,25.36,25.36,0.924,0.921,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.26,26.08,28.98,26.44,25.3,28.11,0,0,0,0,0,0,0.147,0,0.0353,0.33,0.67,0.33,41.5
1508709600000,2017,10,2017,1,4,7,0.113,0.0351,0.0781,4867.26,29.65,29.65,28.97,1,1,1,187.1,183,190,129.1,125,58,58,58,0,0,0,0.31,0.305,0.317,129.1,125,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0878,0.0902,0.00672,0.00638,0.00697,0.00026,0.00025,0.00027,0.213,0.205,0.218,0.0083,0.008,0.0085,25.36,25.36,25.36,0.93,0.928,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.87,28.87,30.56,28.97,28,29.65,0,0,0,0,0,0,0.161,0,0.0349,0.31,0.69,0.31,43.1
