datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1509314400000,2017,10,2017,1,5,7,0.116,0.0334,0.0822,5135.18,32.92,32.92,30.57,1,1,1,191,179.5,199.7,135.8,121.5,55.14,54,58,0,0,0,0.29,0.27,0.323,135.8,121.5,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0865,0.0947,0.0073,0.00607,0.00813,0.00029,0.00024,0.00032,0.225,0.199,0.242,0.0088,0.0078,0.0095,25.36,25.35,25.36,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,31.51,27.97,33.93,30.57,27.13,32.92,0,0,0,0,0,0,0.17,0,0.0338,0.29,0.71,0.29,44.3
1509919200000,2017,11,2017,2,6,7,0.117,0.0327,0.0844,5285.2,32.92,32.92,31.46,1,1,1,193.6,183.5,199.7,139.6,129.5,54,54,54,0,0,0,0.279,0.27,0.294,139.6,129.5,145.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.089,0.0947,0.00762,0.00675,0.00813,0.0003,0.00026,0.00032,0.231,0.213,0.242,0.009,0.0083,0.0095,25.36,25.35,25.36,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.43,29.94,33.93,31.46,29.04,32.92,0,0,0,0,0,0,0.175,0,0.0326,0.28,0.72,0.28,45.2
1510524000000,2017,11,2017,2,7,7,0.126,0.0327,0.0936,5883.16,37.2,37.2,35.02,1,1,1,208.8,203.7,218.1,154.8,149.7,54,54,54,0,0,0,0.259,0.248,0.265,154.8,149.7,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0979,0.0961,0.101,0.00891,0.00847,0.0097,0.00035,0.00033,0.00038,0.258,0.249,0.275,0.01,0.0097,0.011,25.29,25.22,25.33,0.94,0.938,0.943,0.97,0.97,0.972,0.912,0.91,0.917,36.09,34.89,38.27,35.02,33.84,37.2,0,0,0,0,0,0,0.195,0,0.0324,0.26,0.74,0.26,46.7
1511128800000,2017,11,2017,2,8,7,0.132,0.0327,0.0997,6284.63,40.79,40.79,37.41,1,1,1,218.8,212.1,232.5,164.8,158.1,54,54,54,0,0,0,0.247,0.232,0.255,164.8,158.1,178.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0991,0.106,0.00976,0.00919,0.0109,0.00038,0.00036,0.00043,0.276,0.264,0.301,0.011,0.01,0.012,25.21,25.1,25.26,0.943,0.941,0.948,0.973,0.97,0.98,0.918,0.913,0.928,38.44,36.87,41.64,37.41,35.77,40.79,0,0,0,0,0,0,0.208,0,0.0323,0.25,0.76,0.24,47.6
1511733600000,2017,11,2017,2,9,7,0.16,0.0345,0.126,7891.1,48.2,48.2,46.97,1,1,1,264.8,246.7,281.9,207.8,192.7,57,54,61,0,0,0,0.215,0.207,0.226,207.8,192.7,220.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.0134,0.0121,0.0145,0.00053,0.00048,0.00058,0.353,0.326,0.377,0.014,0.013,0.015,24.89,24.8,24.99,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.939,48.48,44.99,51.5,46.97,44.09,48.2,0,0,0,0,0,0,0.261,0,0.034,0.22,0.79,0.21,49.3
1512338400000,2017,12,2017,3,10,7,0.184,0.0369,0.147,8933.82,55.55,55.55,53.18,2,2,2,303.9,290.5,314.6,242.9,229.5,61,61,61,0,0,0,0.201,0.194,0.21,242.9,229.5,253.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.125,0.133,0.0166,0.0153,0.0187,0.00066,0.00061,0.00075,0.252,0.237,0.266,0.01,0.0094,0.011,24.83,24.76,24.9,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,27.41,25.86,28.64,26.59,25.08,27.78,0,0,0,0,0,0,0.295,0,0.037,0.2,0.8,0.2,48.6
1512943200000,2017,12,2017,3,11,7,0.217,0.0369,0.18,10927.4,74.73,74.73,65.04,2,2,2,358.4,325.1,403.1,297.4,264.1,61,61,61,0,0,0,0.171,0.151,0.188,297.4,264.1,342.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.149,0.137,0.164,0.0394,0.0237,0.0605,0.0016,0.00095,0.0025,0.331,0.281,0.398,0.013,0.011,0.016,24.48,24.19,24.69,0.939,0.932,0.947,0.97,0.97,0.973,0.911,0.904,0.921,33.51,29.81,38.42,32.52,28.92,37.37,0,0,0,0,0,0,0.361,0,0.037,0.17,0.83,0.17,50.4
1513548000000,2017,12,2017,3,12,7,0.271,0.0452,0.226,13718.8,85.52,85.52,81.66,2,2,2,448.3,419.9,477.3,373.6,358.9,74.71,61,85,0,0,0,0.166,0.139,0.19,373.6,358.9,392.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.177,0.17,0.184,0.0753,0.0684,0.0842,0.0031,0.0028,0.0035,0.447,0.424,0.476,0.018,0.017,0.02,23.94,23.78,24.09,0.952,0.949,0.954,0.979,0.977,0.98,0.931,0.927,0.935,41.72,40.25,43.63,40.83,39.31,42.76,0,0,0,0,0,0,0.454,0,0.045,0.17,0.83,0.17,50.6
1514152800000,2017,12,2017,3,13,7,0.314,0.0514,0.262,15654,96.4,96.4,93.18,2,2,2,518.5,487.6,545.1,433.5,402.6,85,85,85,0,0,0,0.164,0.156,0.174,433.5,402.6,460.1,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.199,0.188,0.208,0.104,0.089,0.116,0.0043,0.0037,0.0049,0.537,0.491,0.577,0.022,0.02,0.024,23.53,23.37,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.85,44.72,50.48,46.59,43.83,48.2,0,0,0,0,0,0,0.518,0,0.052,0.16,0.83,0.17,49.9
1514757600000,2018,1,2017,4,14,7,0.366,0.0702,0.296,16884.6,107.6,107.6,100.5,3,2,2.4285714285714284,604.9,572.7,634.6,488.9,456.7,116,116,116,0,0,0,0.192,0.183,0.203,488.9,456.7,518.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.226,0.21,0.242,0.131,0.115,0.147,0.0055,0.0048,0.0063,0.58,0.531,0.613,0.024,0.022,0.026,23.1,23,23.25,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.94,35.57,52.03,42.68,34.5,48.2,0,0,0,0,0,0,0.558,0,0.07,0.19,0.81,0.19,46.1
1515362400000,2018,1,2017,4,15,7,0.41,0.0702,0.34,19572.5,124,124,116.5,3,3,3,678.7,647.5,716.2,562.7,531.5,116,116,116,0,0,0,0.171,0.162,0.179,562.7,531.5,600.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.267,0.25,0.289,0.177,0.156,0.202,0.0076,0.0066,0.0087,0.64,0.587,0.703,0.027,0.025,0.03,22.75,22.53,22.92,0.952,0.949,0.954,0.975,0.971,0.98,0.928,0.922,0.935,39.81,37.81,42.19,38.83,36.73,41.35,0,0,0,0,0,0,0.647,0,0.07,0.17,0.83,0.17,47.7
1515967200000,2018,1,2017,4,16,7,0.455,0.0702,0.385,21928.8,137.6,137.6,130.5,3,3,3,752.7,716.2,793.2,636.7,600.2,116,116,116,0,0,0,0.154,0.146,0.162,636.7,600.2,677.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.309,0.289,0.332,0.226,0.202,0.253,0.0098,0.0087,0.011,0.765,0.703,0.833,0.033,0.03,0.036,22.32,22.09,22.53,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,44.4,42.19,46.81,43.51,41.35,45.88,0,0,0,0,0,0,0.725,0,0.07,0.15,0.85,0.15,48.2
1516572000000,2018,1,2017,4,17,7,0.533,0.0702,0.463,25060.5,167.9,167.9,149.2,4,3,3.2857142857142856,880.9,819.9,983.4,764.9,703.9,116,116,116,0,0,0,0.132,0.118,0.141,764.9,703.9,867.4,990,990,990,967.4,967.2,967.8,22.6,22.2,22.8,0.392,0.348,0.483,0.307,0.271,0.359,0.014,0.012,0.016,0.959,0.878,1.08,0.042,0.038,0.049,21.62,21.09,21.94,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.69,39.93,52.13,45.87,38.96,48.2,0,0,0,0,0,0,0.829,0,0.07,0.13,0.87,0.13,47
1517176800000,2018,1,2017,4,18,7,0.61,0.0778,0.532,28420.1,187.5,187.5,169.2,4,4,4,1008,944.3,1143,879.9,828.3,128.6,116,138,0,0,0,0.128,0.121,0.142,879.9,828.3,1005,990,990,990,967.9,967.7,968.4,22.1,21.6,22.3,0.497,0.447,0.62,0.366,0.34,0.435,0.017,0.015,0.02,1.1,1.01,1.34,0.05,0.045,0.062,20.99,20.31,21.31,0.955,0.954,0.956,0.979,0.979,0.98,0.935,0.934,0.936,43.18,41.29,47.84,42.29,40.42,46.89,0,0,0,0,0,0,0.94,0,0.078,0.13,0.87,0.13,46.6
1517781600000,2018,2,2017,5,19,7,0.862,0.0835,0.665,31937.6,192.8,192.8,190.1,4,4,4,1425,1313,1641,1287,1175,138,138,138,186.9,75.46,402.8,0.0975,0.0841,0.105,1100,1100,1100,990,990,990,969.2,968.9,969.9,20.8,20.1,21.1,0.834,0.79,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.78,1.74,1.85,0.086,0.082,0.092,18.98,18.21,19.38,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.76,46.73,49.82,47.53,45.79,48.2,0,0,0,0,0,0,1.06,0,0.197,0.097,0.77,0.23,37.1
1518386400000,2018,2,2017,5,20,7,1.26,0.0835,0.665,28372.5,177.8,177.8,168.9,4,4,4,2088,1794,2302,1950,1656,138,138,138,850.3,555.8,1064,0.0667,0.0599,0.0769,1100,1100,1100,990,990,990,971.3,970.4,971.8,18.7,18.2,19.6,0.925,0.918,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.095,0.1,16.86,16.3,17.7,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.09,41.57,45.36,42.22,40.71,44.46,0,0,0,0,0,0,0.938,0,0.595,0.066,0.53,0.47,22.5
1518991200000,2018,2,2017,5,21,7,1.54,0.0835,0.665,26228.3,158.5,158.5,156.1,4,4,4,2545,2460,2684,2407,2322,138,138,138,1307,1222,1446,0.0543,0.0514,0.0561,1100,1100,1100,990,990,990,972.4,972.2,972.8,17.6,17.2,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.37,15.92,0.944,0.942,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.99,39.08,40.55,39.03,38.07,39.63,0,0,0,0,0,0,0.867,0,0.875,0.054,0.43,0.57,17
1519596000000,2018,2,2017,5,22,7,1.78,0.109,0.665,24349.2,151,151,144.9,4,4,4,2951,2730,3114,2771,2592,179.7,138,211,1671,1492,1803,0.0606,0.0473,0.0709,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.34,15.26,0.939,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.32,36.23,38.78,36.23,35.15,37.75,0,0,0,0,0,0,0.805,0,1.115,0.061,0.37,0.63,13.7
1520200800000,2018,3,2017,6,23,7,1.92,0.128,0.665,23362.5,139.7,139.7,139.1,4,4,4,3175,3148,3185,2964,2937,211,211,211,1864,1837,1874,0.0665,0.0662,0.067,1100,1100,1100,990,990,990,973.9,973.9,974,16.1,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.2,14.17,14.25,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.908,35.84,35.78,36,34.77,34.7,34.92,0,0,0,0,0,0,0.773,0,1.255,0.067,0.35,0.65,12.2
1520805600000,2018,3,2017,6,24,7,1.97,0.128,0.665,23031.9,138.4,138.4,137.1,4,4,4,3261,3202,3345,3050,2991,211,211,211,1950,1891,2034,0.0647,0.0631,0.0659,1100,1100,1100,990,990,990,974.1,974,974.3,15.9,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.01,13.83,14.14,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.33,34.84,35.68,34.27,33.8,34.61,0,0,0,0,0,0,0.762,0,1.305,0.065,0.34,0.66,11.7
1521410400000,2018,3,2017,6,25,7,2.11,0.128,0.665,22150,134.7,134.7,131.8,4,4,4,3494,3367,3569,3283,3156,211,211,211,2183,2056,2258,0.0604,0.0591,0.0627,1100,1100,1100,990,990,990,974.6,974.3,974.8,15.4,15.2,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.52,13.36,13.79,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,33.98,33.55,34.72,32.96,32.54,33.68,0,0,0,0,0,0,0.732,0,1.445,0.061,0.32,0.68,10.5
1522015200000,2018,3,2017,6,26,7,2.22,0.132,0.665,21499.5,128.8,128.8,128,4,4,4,3667,3630,3725,3449,3419,217.6,211,257,2349,2319,2379,0.0593,0.0572,0.069,1100,1100,1100,990,990,990,975,974.9,975.1,15,14.9,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.043,1.87,1.87,1.87,0.12,0.12,0.13,13.15,13.03,13.23,0.93,0.929,0.93,0.97,0.97,0.97,0.902,0.901,0.902,32.98,32.65,33.2,31.99,31.67,32.2,0,0,0,0,0,0,0.711,0,1.555,0.059,0.3,0.7,9.68
1522620000000,2018,4,2017,7,27,7,2.32,0.155,0.665,20859.5,126.7,126.7,124.2,4,4,4,3834,3725,3945,3577,3468,257,257,257,2477,2368,2588,0.0671,0.0651,0.069,1100,1100,1100,990,990,990,975.3,975.1,975.6,14.7,14.4,14.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.8,12.56,13.03,0.927,0.925,0.929,0.97,0.97,0.97,0.899,0.897,0.901,32,31.34,32.65,31.04,30.4,31.67,0,0,0,0,0,0,0.69,0,1.655,0.067,0.29,0.71,8.99
1523224800000,2018,4,2017,7,28,7,2.45,0.155,0.665,20044.7,120.8,120.8,119.3,4,4,4,4053,3978,4124,3796,3721,257,257,257,2696,2621,2767,0.0634,0.0623,0.0646,1100,1100,1100,990,990,990,975.8,975.6,975.9,14.2,14.1,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.35,12.22,12.49,0.923,0.922,0.924,0.97,0.97,0.97,0.895,0.894,0.897,30.75,30.38,31.15,29.83,29.47,30.21,0,0,0,0,0,0,0.663,0,1.785,0.063,0.27,0.73,8.18
1523829600000,2018,4,2017,7,29,7,2.55,0.155,0.665,19497.1,117.9,117.9,116.1,4,4,4,4216,4124,4372,3959,3867,257,257,257,2859,2767,3015,0.061,0.0588,0.0623,1100,1100,1100,990,990,990,976.1,975.9,976.4,13.9,13.6,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.76,12.22,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,29.91,29.12,30.38,29.01,28.24,29.47,0,0,0,0,0,0,0.645,0,1.885,0.061,0.26,0.74,7.65
1524434400000,2018,4,2017,7,30,7,2.75,0.155,0.665,18360.4,112.6,112.6,109.3,4,4,4,4553,4393,4670,4296,4136,257,257,257,3196,3036,3313,0.0565,0.055,0.0585,1100,1100,1100,990,990,990,976.7,976.4,976.9,13.3,13.1,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.43,11.22,11.73,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.89,28.2,27.6,29.01,27.32,26.65,28.14,0,0,0,0,0,0,0.607,0,2.085,0.056,0.24,0.76,6.68
1525039200000,2018,4,2017,7,31,7,2.86,0.18,0.665,17571.6,106.6,106.6,104.6,4,4,4,4730,4670,4829,4433,4408,297.3,257,304,3333,3308,3425,0.0628,0.055,0.0645,1100,1100,1100,990,990,990,977,976.9,977.2,13,12.8,13.1,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.049,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.11,10.93,11.22,0.911,0.907,0.912,0.97,0.97,0.97,0.883,0.88,0.885,27.29,26.74,27.6,26.15,25.31,26.65,0,0,0,0,0,0,0.581,0,2.195,0.063,0.23,0.77,6.14
1525644000000,2018,5,2017,8,32,7,2.77,0.184,0.665,18263,110.7,110.7,108.7,4,4,4,4581,4485,4670,4277,4181,304,304,304,3177,3081,3266,0.0664,0.0651,0.0678,1100,1100,1100,990,990,990,976.7,976.6,976.9,13.3,13.1,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.38,11.22,11.56,0.914,0.912,0.916,0.97,0.97,0.97,0.886,0.885,0.888,28.06,27.6,28.54,27.18,26.65,27.68,0,0,0,0,0,0,0.604,0,2.105,0.066,0.24,0.76,6.59
1526248800000,2018,5,2017,8,33,7,2.59,0.184,0.665,19281.5,117.5,117.5,114.8,4,4,4,4281,4141,4449,3977,3837,304,304,304,2877,2737,3045,0.0711,0.0683,0.0734,1100,1100,1100,990,990,990,976.2,975.9,976.5,13.8,13.5,14.1,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.93,11.62,12.19,0.919,0.916,0.922,0.97,0.97,0.97,0.892,0.889,0.894,29.58,28.72,30.29,28.69,27.86,29.39,0,0,0,0,0,0,0.638,0,1.925,0.071,0.26,0.74,7.44
1526853600000,2018,5,2017,8,34,7,2.32,0.184,0.665,20859.5,130.7,130.7,124.2,4,4,4,3836,3545,4107,3532,3241,304,304,304,2432,2141,2703,0.0795,0.074,0.0858,1100,1100,1100,990,990,990,975.3,974.7,975.9,14.7,14.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.8,12.25,13.41,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.895,0.904,32,30.47,33.69,31.04,29.55,32.68,0,0,0,0,0,0,0.69,0,1.655,0.079,0.29,0.71,8.99
1527458400000,2018,5,2017,8,35,7,1.95,0.172,0.665,23168.5,142.1,142.1,137.9,4,4,4,3229,3054,3470,2944,2794,285.1,260,304,1844,1694,2066,0.0882,0.0835,0.0949,1100,1100,1100,990,990,990,974,973.6,974.6,16,15.4,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.09,13.57,14.48,0.936,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,35.54,34.12,36.63,34.48,33.1,35.53,0,0,0,0,0,0,0.766,0,1.285,0.088,0.34,0.66,11.9
1528063200000,2018,6,2017,9,36,7,1.69,0.157,0.665,25040.8,154.8,154.8,149.1,4,4,4,2800,2593,3008,2540,2333,260,260,260,1440,1233,1648,0.0931,0.0864,0.1,1100,1100,1100,990,990,990,973,972.5,973.5,17,16.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.09,14.59,15.59,0.941,0.939,0.943,0.972,0.97,0.975,0.915,0.91,0.92,38.32,36.94,39.68,37.26,35.83,38.7,0,0,0,0,0,0,0.828,0,1.025,0.093,0.39,0.61,14.8
1528668000000,2018,6,2017,9,37,7,1.44,0.157,0.665,27003.7,164.6,164.6,160.7,4,4,4,2379,2236,2540,2119,1976,260,260,260,1019,876,1180,0.11,0.102,0.116,1100,1100,1100,990,990,990,972,971.7,972.4,18,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.72,16.46,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.921,0.927,41.07,40.03,42,40.18,39.07,41.16,0,0,0,0,0,0,0.893,0,0.775,0.11,0.46,0.54,18.8
1529272800000,2018,6,2017,9,38,7,1.22,0.157,0.665,28687.7,176.8,176.8,170.8,4,4,4,2012,1823,2187,1752,1563,260,260,260,652,462.5,826.7,0.13,0.119,0.143,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.03,16.58,17.6,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.56,42.32,45.1,42.69,41.47,44.19,0,0,0,0,0,0,0.949,0,0.555,0.13,0.55,0.45,23.5
1529877600000,2018,6,2017,9,39,7,0.982,0.154,0.665,30885.9,189.6,189.6,183.8,4,4,4,1624,1466,1823,1369,1242,254.9,224,260,268.7,141.8,462.5,0.157,0.143,0.172,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.891,0.846,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.84,1.79,1.87,0.091,0.087,0.096,18.28,17.6,18.83,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.9,45.1,48.37,45.96,44.19,47.4,0,0,0,0,0,0,1.02,0,0.317,0.16,0.68,0.32,31.5
1530482400000,2018,7,2017,10,40,7,0.802,0.135,0.646,31902.9,192.8,192.8,189.9,4,4,4,1326,1226,1436,1102,1002,224,224,224,34.34,0,111.7,0.169,0.156,0.183,1068,1002,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.754,0.642,0.833,0.576,0.427,0.648,0.027,0.02,0.031,1.62,1.35,1.78,0.077,0.063,0.086,19.45,18.94,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.53,47.01,49.66,47.47,46.07,48.2,0,0,0,0,0,0,1.05,0,0.156,0.17,0.81,0.19,39.8
1531087200000,2018,7,2017,10,41,7,0.674,0.135,0.539,28214,180.9,180.9,167.9,4,4,4,1114,1030,1201,890.5,805.6,224,224,224,0,0,0,0.202,0.187,0.218,890.5,805.6,976.7,990,990,990,968.3,968,968.5,21.7,21.5,22,0.525,0.447,0.606,0.37,0.329,0.412,0.017,0.015,0.019,1.14,0.991,1.29,0.052,0.045,0.06,20.6,20.18,21.02,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.89,39.56,46.15,41.99,38.57,45.23,0,0,0,0,0,0,0.933,0,0.135,0.2,0.8,0.2,41.9
1531692000000,2018,7,2017,10,42,7,0.566,0.135,0.43,23319.1,144.6,144.6,138.8,3,3,3,935.1,861.7,1002,711.1,637.7,224,224,224,0,0,0,0.24,0.224,0.26,711.1,637.7,778.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.37,0.323,0.422,0.275,0.227,0.316,0.012,0.01,0.014,0.907,0.779,1.03,0.041,0.034,0.046,21.45,21.07,21.87,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,47.65,43.56,51.25,46.27,42.69,48.2,0,0,0,0,0,0,0.771,0,0.136,0.24,0.76,0.24,41.2
1532296800000,2018,7,2017,10,43,7,0.478,0.135,0.342,19255,124.2,124.2,114.6,3,3,3,789.5,727.1,839.1,565.5,503.1,224,224,224,0,0,0,0.284,0.267,0.308,565.5,503.1,615.1,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.282,0.247,0.31,0.179,0.137,0.212,0.0078,0.0059,0.0093,0.658,0.552,0.741,0.029,0.024,0.033,22.28,22,22.64,0.951,0.946,0.955,0.975,0.97,0.98,0.928,0.918,0.936,39.18,35.24,42.23,38.2,34.18,41.39,0,0,0,0,0,0,0.637,0,0.136,0.28,0.72,0.28,40.3
1532901600000,2018,7,2017,10,44,7,0.397,0.113,0.284,16266.8,102.2,102.2,96.83,3,2,2.142857142857143,656.8,613.6,702.3,469.2,440.6,187.6,173,224,0,0,0,0.285,0.259,0.327,469.2,440.6,496.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.224,0.209,0.237,0.12,0.107,0.133,0.0051,0.0045,0.0057,0.588,0.536,0.623,0.025,0.023,0.027,22.89,22.67,23.09,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.938,47.79,35.11,51.5,45.98,34.05,48.2,0,0,0,0,0,0,0.538,0,0.113,0.28,0.72,0.28,41
1533506400000,2018,8,2017,11,45,7,0.345,0.105,0.24,14279.7,91.44,91.44,85,2,2,2,570.4,540.2,602.6,397.4,367.2,173,173,173,0,0,0,0.304,0.287,0.32,397.4,367.2,429.6,990,990,990,966.2,966,966.3,23.8,23.7,24,0.194,0.183,0.205,0.0866,0.0723,0.102,0.0036,0.003,0.0043,0.491,0.446,0.539,0.021,0.019,0.023,23.34,23.15,23.52,0.954,0.951,0.957,0.979,0.977,0.98,0.934,0.929,0.938,43.39,40.27,46.65,42.5,39.33,45.72,0,0,0,0,0,0,0.472,0,0.105,0.3,0.7,0.3,41.4
1534111200000,2018,8,2017,11,46,7,0.299,0.105,0.195,11558.5,73.97,73.97,68.8,2,2,2,494.8,470,519.2,321.8,297,173,173,173,0,0,0,0.35,0.333,0.368,321.8,297,346.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.158,0.176,0.0509,0.0392,0.0624,0.0021,0.0016,0.0026,0.378,0.341,0.414,0.016,0.014,0.017,23.8,23.65,23.94,0.944,0.94,0.948,0.97,0.97,0.972,0.916,0.912,0.921,35.45,32.79,38.05,34.4,31.81,36.98,0,0,0,0,0,0,0.382,0,0.104,0.35,0.65,0.35,38.7
1534716000000,2018,8,2017,11,47,7,0.273,0.0979,0.175,10447.3,65.1,65.1,62.19,2,2,2,451.6,427.3,470,289.7,267.3,161.9,160,173,0,0,0,0.359,0.345,0.374,289.7,267.3,303.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.155,0.147,0.16,0.0358,0.0252,0.0422,0.0015,0.001,0.0017,0.329,0.295,0.349,0.013,0.012,0.014,24.04,23.94,24.18,0.939,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32.05,29.59,33.56,31.09,28.7,32.55,0,0,0,0,0,0,0.345,0,0.098,0.36,0.64,0.36,38.3
1535320800000,2018,8,2017,11,48,7,0.239,0.089,0.15,8951.17,58.13,58.13,53.28,2,1,1.7142857142857142,395.2,383.4,419.9,248,223.4,147.1,115,160,0,0,0,0.372,0.3,0.417,248,223.4,268.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.139,0.131,0.144,0.0194,0.0147,0.0257,0.00079,0.0006,0.001,0.312,0.256,0.401,0.013,0.01,0.016,24.31,24.23,24.39,0.939,0.926,0.959,0.973,0.97,0.98,0.913,0.898,0.939,35.12,26.37,52.24,33.53,25.57,48.2,0,0,0,0,0,0,0.296,0,0.089,0.37,0.63,0.37,37.5
1535925600000,2018,9,2017,12,49,7,0.225,0.0696,0.155,9331.52,58.13,58.13,55.54,2,2,2,371.4,359.9,383.4,256.4,244.9,115,115,115,0,0,0,0.31,0.3,0.32,256.4,244.9,268.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.135,0.143,0.0206,0.0166,0.0257,0.00083,0.00067,0.001,0.275,0.259,0.293,0.011,0.01,0.012,24.47,24.39,24.54,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.63,27.34,29.97,27.77,26.52,29.07,0,0,0,0,0,0,0.309,0,0.07,0.31,0.69,0.31,41.5
1536530400000,2018,9,2017,12,50,7,0.212,0.0696,0.142,8549.09,52.32,52.32,50.89,2,1,1.8571428571428572,350.2,338.4,356.6,235.2,223.4,115,115,115,0,0,0,0.328,0.322,0.34,235.2,223.4,241.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.127,0.134,0.0157,0.0147,0.0163,0.00063,0.00059,0.00066,0.27,0.242,0.386,0.011,0.0097,0.016,24.58,24.52,24.64,0.93,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.04,25.58,51.51,28.89,24.82,48.2,0,0,0,0,0,0,0.283,0,0.07,0.33,0.67,0.33,40.3
1537135200000,2018,9,2017,12,51,7,0.186,0.0696,0.116,7285.3,48.2,48.2,43.36,1,1,1,307.5,284.3,332.7,192.5,169.3,115,115,115,0,0,0,0.375,0.346,0.405,192.5,169.3,217.7,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.117,0.108,0.125,0.0121,0.0101,0.0143,0.00048,0.0004,0.00057,0.331,0.289,0.376,0.013,0.012,0.015,24.73,24.56,24.87,0.952,0.945,0.958,0.979,0.974,0.98,0.932,0.921,0.939,44.45,39.03,50.21,43.36,38.02,48.2,0,0,0,0,0,0,0.241,0,0.07,0.37,0.62,0.38,39.2
1537740000000,2018,9,2017,12,52,7,0.16,0.0696,0.0901,5584.77,36.61,36.61,33.24,1,1,1,264,246.7,278.6,149,131.7,115,115,115,0,0,0,0.436,0.413,0.466,149,131.7,163.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.101,0.0951,0.106,0.00841,0.00695,0.00966,0.00033,0.00027,0.00038,0.253,0.222,0.279,0.01,0.0088,0.011,24.99,24.91,25.1,0.938,0.932,0.943,0.97,0.97,0.971,0.91,0.904,0.916,34.26,30.2,37.7,33.24,29.29,36.61,0,0,0,0,0,0,0.185,0,0.0699,0.43,0.56,0.44,34.9
1538344800000,2018,10,2018,1,1,7,0.144,0.0484,0.0953,5952.56,36.87,36.87,35.43,1,1,1,237.5,230.1,243.7,157.5,150.1,80,80,80,0,0,0,0.337,0.328,0.348,157.5,150.1,163.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00914,0.00851,0.00966,0.00036,0.00033,0.00038,0.265,0.252,0.276,0.01,0.0099,0.011,25.11,25.06,25.17,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.916,36.51,34.77,37.95,35.43,33.73,36.87,0,0,0,0,0,0,0.197,0,0.0487,0.34,0.66,0.34,41.3
1538949600000,2018,10,2018,1,2,7,0.132,0.0484,0.0833,5193.86,32.96,32.96,30.92,1,1,1,217.8,209.1,226.7,137.8,129.1,80,80,80,0,0,0,0.368,0.353,0.383,137.8,129.1,146.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.094,0.091,0.0972,0.00746,0.00672,0.00822,0.00029,0.00026,0.00032,0.23,0.214,0.246,0.009,0.0084,0.0097,25.26,25.19,25.33,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.87,29.83,33.98,30.92,28.94,32.96,0,0,0,0,0,0,0.172,0,0.0487,0.37,0.63,0.37,39.3
1539554400000,2018,10,2018,1,3,7,0.125,0.0484,0.0762,4741.2,29.63,29.63,28.22,1,1,1,206,203.7,212.1,126,123.7,80,80,80,0,0,0,0.388,0.377,0.393,126,123.7,132.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0891,0.0921,0.00646,0.00626,0.00698,0.00025,0.00024,0.00027,0.209,0.205,0.22,0.0082,0.008,0.0086,25.36,25.31,25.37,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.09,28.54,30.55,28.22,27.69,29.63,0,0,0,0,0,0,0.157,0,0.0488,0.39,0.61,0.39,37.9
1540159200000,2018,10,2018,1,4,7,0.119,0.0484,0.0709,1238.85,27.28,27.28,7.374,1,1,1,197.3,189.8,202,117.3,109.8,80,80,80,0,0,0,0.406,0.396,0.422,117.3,109.8,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0842,0.0885,0.00572,0.00508,0.00612,0.00022,0.0002,0.00024,0.193,0.18,0.202,0.0076,0.007,0.0079,25.4,25.39,25.4,0.263,0,0.926,0.277,0,0.97,0.255,0,0.898,7.602,0,28.13,7.374,0,27.28,0,5,0,0,0.714,0,0.041,0.714,0.0481,0.41,0.6,0.4,10.4
1540764000000,2018,10,2018,1,5,7,0.11,0.0394,0.0703,4346.43,28.94,28.94,25.87,1,1,1,181.3,177,183.5,116.2,103.5,65.14,54,80,0,0,0,0.359,0.295,0.436,116.2,103.5,129,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0852,0.0819,0.0888,0.00563,0.00454,0.00672,0.00022,0.00018,0.00026,0.19,0.169,0.212,0.0074,0.0066,0.0083,25.37,25.35,25.4,0.922,0.913,0.93,0.97,0.97,0.97,0.894,0.886,0.902,26.67,23.52,29.83,25.87,22.82,28.94,0,0,0,0,0,0,0.144,0,0.0397,0.36,0.64,0.36,39.5
1541368800000,2018,11,2018,2,6,7,0.105,0.0314,0.0733,4546.74,28.45,28.45,27.06,1,1,1,173.2,167.1,177,121.2,117.9,52,40,54,0,0,0,0.3,0.239,0.314,121.2,117.9,127.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0849,0.0871,0.00606,0.00577,0.00655,0.00024,0.00023,0.00026,0.198,0.192,0.208,0.0078,0.0075,0.0081,25.35,25.33,25.35,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.9,27.08,29.33,27.06,26.26,28.45,0,0,0,0,0,0,0.15,0,0.0317,0.3,0.7,0.3,43.3
1541973600000,2018,11,2018,2,7,7,0.125,0.0242,0.101,6409.17,41.59,41.59,38.15,1,1,1,207.4,202,221.3,167.4,162,40,40,40,0,0,0,0.193,0.181,0.198,167.4,162,181.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0994,0.106,0.00998,0.00952,0.0112,0.00039,0.00037,0.00044,0.28,0.27,0.305,0.011,0.011,0.012,25.28,25.17,25.32,0.944,0.942,0.949,0.974,0.971,0.98,0.919,0.915,0.93,39.16,37.89,42.44,38.15,36.81,41.59,0,0,0,0,0,0,0.212,0,0.024,0.19,0.81,0.19,51.3
1542578400000,2018,11,2018,2,8,7,0.132,0.0302,0.102,6433.47,40.84,40.84,38.29,1,1,1,218.3,212.1,223.9,168.3,158.1,50,40,54,0,0,0,0.229,0.183,0.255,168.3,158.1,178.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.0991,0.105,0.0101,0.00919,0.0109,0.00039,0.00036,0.00043,0.282,0.264,0.299,0.011,0.01,0.012,25.21,25.17,25.26,0.944,0.941,0.947,0.975,0.97,0.98,0.92,0.913,0.928,39.29,36.87,41.68,38.29,35.77,40.84,0,0,0,0,0,0,0.213,0,0.03,0.23,0.77,0.23,48.7
1543183200000,2018,11,2018,2,9,7,0.136,0.0314,0.105,6619.23,41.16,41.16,39.4,1,1,1,224.8,221.3,230.1,172.8,167.3,52,47,54,0,0,0,0.231,0.207,0.244,172.8,167.3,179.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.106,0.0104,0.00997,0.011,0.00041,0.00039,0.00043,0.29,0.281,0.302,0.011,0.011,0.012,25.16,25.12,25.19,0.946,0.944,0.948,0.977,0.974,0.98,0.924,0.919,0.929,40.34,39.01,42,39.4,38,41.16,0,0,0,0,0,0,0.219,0,0.031,0.23,0.77,0.23,48.7
1543788000000,2018,12,2018,3,10,7,0.134,0.0284,0.106,6694.52,42.49,42.49,39.85,1,1,1,221.5,218.1,232.5,174.5,171.1,47,47,47,0,0,0,0.212,0.202,0.216,174.5,171.1,185.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.0106,0.0103,0.0115,0.00042,0.0004,0.00045,0.293,0.287,0.313,0.012,0.011,0.012,25.18,25.09,25.2,0.946,0.945,0.95,0.977,0.976,0.98,0.925,0.923,0.931,40.78,39.97,43.36,39.85,39.01,42.49,0,0,0,0,0,0,0.221,0,0.028,0.21,0.79,0.21,50
1544392800000,2018,12,2018,3,11,7,0.143,0.0284,0.115,7303.56,46.9,46.9,43.47,1,1,1,236.8,226.7,251.7,189.8,179.7,47,47,47,0,0,0,0.199,0.187,0.207,189.8,179.7,204.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.115,0.0119,0.011,0.0132,0.00047,0.00043,0.00052,0.32,0.302,0.347,0.013,0.012,0.014,25.06,24.95,25.14,0.951,0.948,0.956,0.98,0.98,0.98,0.932,0.929,0.936,44.36,42,47.86,43.47,41.16,46.9,0,0,0,0,0,0,0.242,0,0.028,0.2,0.8,0.2,51.1
1544997600000,2018,12,2018,3,12,7,0.17,0.0284,0.141,8745.92,61.05,61.05,52.06,2,1,1.4285714285714286,280.7,251.7,325.1,233.7,204.7,47,47,47,0,0,0,0.169,0.145,0.187,233.7,204.7,278.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.115,0.141,0.0178,0.0132,0.0303,0.00071,0.00052,0.0012,0.325,0.262,0.379,0.013,0.01,0.015,24.85,24.67,24.95,0.946,0.93,0.959,0.976,0.97,0.98,0.923,0.902,0.94,41.02,28.53,52,39.67,27.68,48.2,0,0,0,0,0,0,0.289,0,0.029,0.17,0.83,0.17,51.4
1545602400000,2018,12,2018,3,13,7,0.209,0.0284,0.181,10999.6,70.93,70.93,65.47,2,2,2,345.6,325.1,371.1,298.6,278.1,47,47,47,0,0,0,0.136,0.127,0.145,298.6,278.1,324.1,990,990,990,965.1,965,965.3,24.9,24.7,25,0.148,0.141,0.157,0.0399,0.0303,0.052,0.0016,0.0012,0.0021,0.332,0.302,0.371,0.013,0.012,0.015,24.54,24.37,24.67,0.939,0.935,0.944,0.97,0.97,0.97,0.911,0.907,0.916,33.75,31.47,36.56,32.74,30.52,35.46,0,0,0,0,0,0,0.364,0,0.028,0.14,0.87,0.13,52.6
1546207200000,2018,12,2018,3,14,7,0.238,0.0352,0.203,12328.9,77.32,77.32,73.39,2,2,2,394,383.4,413.3,335.8,323.4,58.14,47,60,0,0,0,0.148,0.118,0.157,335.8,323.4,353.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.163,0.158,0.169,0.0575,0.0516,0.0657,0.0023,0.0021,0.0027,0.389,0.371,0.416,0.016,0.015,0.017,24.24,24.12,24.31,0.946,0.944,0.949,0.972,0.97,0.975,0.919,0.916,0.925,37.76,36.39,39.64,36.69,35.3,38.66,0,0,0,0,0,0,0.408,0,0.035,0.15,0.85,0.15,51.8
1546812000000,2019,1,2018,4,15,7,0.28,0.0399,0.24,14573.6,89.57,89.57,86.75,2,2,2,462.7,439.4,477.3,396.7,379.4,66,60,74,0,0,0,0.142,0.128,0.156,396.7,379.4,410,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.185,0.178,0.189,0.0863,0.0781,0.0925,0.0035,0.0032,0.0038,0.481,0.455,0.501,0.02,0.019,0.021,23.84,23.76,23.97,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.26,42.47,45.7,43.37,41.62,44.79,0,0,0,0,0,0,0.482,0,0.04,0.14,0.86,0.14,52
1547416800000,2019,1,2018,4,16,7,0.295,0.0448,0.25,15124.1,94.28,94.28,90.02,2,2,2,487.5,470,508.7,413.5,396,74,74,74,0,0,0,0.152,0.145,0.157,413.5,396,434.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.185,0.198,0.0942,0.0859,0.104,0.0039,0.0035,0.0043,0.507,0.481,0.539,0.021,0.02,0.022,23.7,23.57,23.8,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.93,44.12,48.1,45.01,43.24,47.14,0,0,0,0,0,0,0.5,0,0.045,0.15,0.85,0.15,51.3
1548021600000,2019,1,2018,4,17,7,0.293,0.0363,0.257,15528.7,96.4,96.4,92.43,2,2,2,484.9,463.3,508.7,424.9,403.3,60,60,60,0,0,0,0.124,0.118,0.129,424.9,403.3,448.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.194,0.187,0.203,0.0996,0.0894,0.111,0.0041,0.0037,0.0046,0.523,0.491,0.559,0.022,0.02,0.023,23.69,23.55,23.82,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.23,45.01,49.66,46.22,44.11,48.2,0,0,0,0,0,0,0.514,0,0.036,0.12,0.88,0.12,53
1548626400000,2019,1,2018,4,18,7,0.293,0.0391,0.253,15338.6,92.81,92.81,91.3,2,2,2,483.7,474.2,497.5,419,414.2,64.71,60,71,0,0,0,0.134,0.123,0.146,419,414.2,426.5,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.193,0.191,0.196,0.0968,0.0945,0.1,0.004,0.0039,0.0042,0.515,0.507,0.526,0.021,0.021,0.022,23.71,23.63,23.76,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.58,46.12,47.35,45.65,45.2,46.4,0,0,0,0,0,0,0.507,0,0.04,0.13,0.86,0.14,52.4
1549231200000,2019,2,2018,5,19,7,0.346,0.0429,0.303,17444.5,114.6,114.6,103.8,3,2,2.5714285714285716,572,531,619.4,501,460,71,71,71,0,0,0,0.125,0.115,0.134,501,460,548.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.207,0.254,0.138,0.116,0.167,0.0058,0.0048,0.0071,0.579,0.506,0.61,0.024,0.021,0.026,23.25,23.01,23.43,0.952,0.945,0.957,0.975,0.97,0.98,0.928,0.916,0.938,43.61,35.02,52.63,41.5,33.97,48.2,0,0,0,0,0,0,0.577,0,0.043,0.12,0.88,0.12,50.4
1549836000000,2019,2,2018,5,20,7,0.401,0.0429,0.358,20714.4,130.7,130.7,123.3,3,3,3,663.1,630.9,702.3,592.1,559.9,71,71,71,0,0,0,0.107,0.101,0.113,592.1,559.9,631.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.278,0.26,0.301,0.196,0.175,0.223,0.0084,0.0074,0.0096,0.684,0.63,0.75,0.029,0.027,0.032,22.76,22.54,22.95,0.954,0.952,0.956,0.978,0.976,0.98,0.933,0.929,0.937,42,39.97,44.46,41.1,39.01,43.57,0,0,0,0,0,0,0.685,0,0.043,0.11,0.89,0.11,51.7
1550440800000,2019,2,2018,5,21,7,0.454,0.0429,0.411,23387,144.3,144.3,139.2,3,3,3,751,716.2,781.2,680,645.2,71,71,71,0,0,0,0.0946,0.0909,0.0991,680,645.2,710.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.328,0.309,0.345,0.255,0.232,0.275,0.011,0.01,0.012,0.832,0.773,0.883,0.036,0.033,0.038,22.26,22.09,22.46,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.35,45.3,49.08,46.4,44.4,48.1,0,0,0,0,0,0,0.773,0,0.043,0.094,0.91,0.09,51.5
1551045600000,2019,2,2018,5,22,7,0.471,0.0471,0.424,23958.2,144.6,144.6,142.6,3,3,3,779.4,771.7,786.5,701.6,687.5,77.86,71,87,0,0,0,0.0999,0.0903,0.112,701.6,687.5,715.5,990,990,990,967,967,967,23,23,23,0.342,0.335,0.348,0.27,0.26,0.279,0.012,0.011,0.012,0.869,0.847,0.892,0.038,0.037,0.039,22.11,22.06,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.53,47.65,49.38,47.54,46.7,48.2,0,0,0,0,0,0,0.792,0,0.047,0.1,0.9,0.1,50.9
1551650400000,2019,3,2018,6,23,7,0.467,0.0526,0.414,23449.6,142.1,142.1,139.6,3,3,3,771.4,756.7,786.5,684.4,669.7,87,87,87,0,0,0,0.113,0.111,0.115,684.4,669.7,699.5,990,990,990,967,966.9,967,23,23,23.1,0.333,0.325,0.342,0.258,0.248,0.268,0.011,0.011,0.012,0.842,0.817,0.867,0.037,0.035,0.038,22.17,22.09,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.48,46.63,48.33,46.53,45.7,47.37,0,0,0,0,0,0,0.775,0,0.053,0.11,0.89,0.11,50.2
1552255200000,2019,3,2018,6,24,7,0.465,0.0526,0.412,23372.8,142.1,142.1,139.1,3,3,3,768.7,747.4,786.5,681.7,660.4,87,87,87,0,0,0,0.113,0.111,0.116,681.7,660.4,699.5,990,990,990,967,966.9,967,23,23,23.1,0.332,0.319,0.342,0.256,0.242,0.268,0.011,0.01,0.012,0.837,0.801,0.867,0.036,0.035,0.038,22.19,22.09,22.31,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.32,46.08,48.33,46.37,45.16,47.37,0,0,0,0,0,0,0.773,0,0.053,0.11,0.89,0.11,50.3
1552860000000,2019,3,2018,6,25,7,0.469,0.0526,0.416,23558.5,143.2,143.2,140.2,3,3,3,775.3,756.7,793.2,688.3,669.7,87,87,87,0,0,0,0.112,0.11,0.115,688.3,669.7,706.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.335,0.325,0.345,0.261,0.248,0.273,0.011,0.011,0.012,0.848,0.817,0.878,0.037,0.035,0.038,22.15,22.05,22.26,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.7,46.63,48.71,46.74,45.7,47.74,0,0,0,0,0,0,0.779,0,0.053,0.11,0.89,0.11,50.2
1553464800000,2019,3,2018,6,26,7,0.502,0.0526,0.45,24502.1,153.3,153.3,145.8,4,3,3.142857142857143,830.5,803.3,861.7,743.5,716.3,87,87,87,0,0,0,0.105,0.101,0.108,743.5,716.3,774.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.368,0.351,0.393,0.297,0.279,0.314,0.013,0.012,0.014,0.929,0.895,0.968,0.041,0.039,0.043,21.85,21.74,21.99,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.9,39.33,51.65,46.79,38.33,48.2,0,0,0,0,0,0,0.81,0,0.052,0.1,0.9,0.1,48.8
1554069600000,2019,4,2018,7,27,7,0.543,0.0617,0.481,25952.7,162.8,162.8,154.5,4,3,3.7142857142857144,898.1,868.2,934.1,796.1,766.2,102,102,102,0,0,0,0.114,0.109,0.117,796.1,766.2,832.1,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.418,0.39,0.451,0.324,0.31,0.342,0.014,0.014,0.015,0.977,0.929,1.02,0.043,0.041,0.045,21.53,21.35,21.64,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.81,39.53,52.18,42.06,38.54,48.2,0,0,0,0,0,0,0.858,0,0.062,0.11,0.89,0.11,47.8
1554674400000,2019,4,2018,7,28,7,0.584,0.0617,0.522,28161.4,172.3,172.3,167.6,4,4,4,964.9,937.7,995.4,862.9,835.7,102,102,102,0,0,0,0.106,0.102,0.109,862.9,835.7,893.4,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.479,0.454,0.507,0.357,0.343,0.371,0.016,0.015,0.017,1.07,1.02,1.12,0.048,0.046,0.051,21.17,21,21.33,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,42.76,41.7,43.94,41.91,40.85,43.06,0,0,0,0,0,0,0.931,0,0.062,0.11,0.89,0.11,48.2
1555279200000,2019,4,2018,7,29,7,0.619,0.0617,0.557,29657.9,180.4,180.4,176.5,4,4,4,1024,1002,1049,921.7,900.1,102,102,102,0,0,0,0.0997,0.0972,0.102,921.7,900.1,947.2,990,990,990,968,967.9,968.1,22,21.9,22.1,0.533,0.513,0.556,0.385,0.375,0.397,0.017,0.017,0.018,1.17,1.13,1.22,0.053,0.051,0.055,20.85,20.73,20.96,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.03,44.2,46.01,44.13,43.32,45.09,0,0,0,0,0,0,0.981,0,0.062,0.1,0.9,0.1,47.9
1555884000000,2019,4,2018,7,30,7,0.645,0.0617,0.584,30744.3,186.6,186.6,183,4,4,4,1067,1052,1092,965.2,950.3,102,102,102,0,0,0,0.0956,0.0934,0.0969,965.2,950.3,989.9,990,990,990,968.1,968.1,968.2,21.9,21.8,21.9,0.572,0.559,0.595,0.406,0.399,0.418,0.019,0.018,0.019,1.25,1.22,1.29,0.057,0.056,0.059,20.64,20.52,20.71,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,46.68,46.13,47.6,45.75,45.2,46.65,0,0,0,0,0,0,1.02,0,0.061,0.096,0.91,0.09,47.7
1556488800000,2019,4,2018,7,31,7,0.623,0.0716,0.551,29317.5,182.2,182.2,174.5,4,4,4,1030,1002,1062,911.6,877.1,118.4,102,125,0,0,0,0.115,0.0961,0.125,911.6,877.1,959.5,990,990,990,968,967.9,968.1,22,21.9,22.1,0.524,0.493,0.567,0.38,0.364,0.403,0.017,0.016,0.018,1.15,1.09,1.24,0.052,0.05,0.056,20.85,20.67,21,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.52,43.13,46.47,43.63,42.26,45.54,0,0,0,0,0,0,0.969,0,0.072,0.11,0.88,0.12,47.1
1557093600000,2019,5,2018,8,32,7,0.605,0.0756,0.529,28350.7,170.1,170.1,168.8,4,4,4,1000,995.4,1008,875.1,870.4,125,125,125,0,0,0,0.125,0.124,0.126,875.1,870.4,883.5,990,990,990,967.9,967.9,967.9,22.1,22.1,22.1,0.491,0.486,0.498,0.363,0.36,0.367,0.016,0.016,0.017,1.09,1.08,1.11,0.049,0.049,0.05,21.01,20.97,21.04,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.05,42.86,43.38,42.19,42.01,42.51,0,0,0,0,0,0,0.938,0,0.076,0.12,0.87,0.13,46.9
1557698400000,2019,5,2018,8,33,7,0.616,0.0756,0.541,28837.5,175.1,175.1,171.7,4,4,4,1019,1008,1042,893.8,883.5,125,125,125,0,0,0,0.123,0.12,0.124,893.8,883.5,916.6,990,990,990,968,967.9,968,22,22,22.1,0.508,0.498,0.529,0.372,0.367,0.383,0.017,0.017,0.017,1.12,1.11,1.16,0.051,0.05,0.053,20.92,20.81,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.79,43.38,44.68,42.91,42.51,43.78,0,0,0,0,0,0,0.954,0,0.075,0.12,0.88,0.12,46.8
1558303200000,2019,5,2018,8,34,7,0.577,0.0756,0.502,27129.1,169.1,169.1,161.5,4,4,4,954.8,920.3,1002,829.8,795.3,125,125,125,0,0,0,0.131,0.125,0.136,829.8,795.3,877.1,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.449,0.418,0.493,0.341,0.324,0.364,0.015,0.014,0.016,1.01,0.953,1.09,0.045,0.042,0.05,21.27,21,21.47,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.27,39.89,43.13,40.37,38.93,42.26,0,0,0,0,0,0,0.897,0,0.075,0.13,0.87,0.13,47
1558908000000,2019,5,2018,8,35,7,0.539,0.0709,0.468,24950.7,154,154,148.5,4,3,3.4285714285714284,890.4,868.2,910.4,773.1,759.3,117.3,98,125,0,0,0,0.132,0.112,0.141,773.1,759.3,785.4,990,990,990,967.5,967.4,967.5,22.5,22.5,22.6,0.397,0.385,0.409,0.313,0.307,0.319,0.014,0.014,0.014,0.961,0.917,0.991,0.043,0.041,0.044,21.58,21.52,21.68,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.937,46.43,39.32,52.1,44.01,38.32,48.2,0,0,0,0,0,0,0.825,0,0.071,0.13,0.87,0.13,46.3
1559512800000,2019,6,2018,9,36,7,0.506,0.0593,0.447,24248.7,144.6,144.6,144.3,3,3,3,836.6,803.3,861.7,738.6,705.3,98,98,98,0,0,0,0.117,0.114,0.122,738.6,705.3,763.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.367,0.347,0.386,0.294,0.272,0.309,0.013,0.012,0.014,0.936,0.879,0.978,0.041,0.038,0.043,21.82,21.67,22.01,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.4,48.56,51.75,48.11,47.59,48.2,0,0,0,0,0,0,0.802,0,0.059,0.12,0.88,0.12,47.9
1560117600000,2019,6,2018,9,37,7,0.462,0.08,0.382,21724.2,140,140,129.3,3,3,3,764.4,741.1,786.5,632.1,603.1,132.3,98,138,0,0,0,0.173,0.125,0.186,632.1,603.1,688.5,990,990,990,967,966.9,967,23,23,23.1,0.31,0.294,0.338,0.223,0.204,0.261,0.0097,0.0088,0.011,0.76,0.711,0.851,0.033,0.031,0.037,22.28,22.1,22.42,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,43.98,42.19,47.61,43.1,41.35,46.66,0,0,0,0,0,0,0.718,0,0.08,0.17,0.83,0.17,47
1560722400000,2019,6,2018,9,38,7,0.422,0.0835,0.339,19402.3,122.6,122.6,115.5,3,3,3,698.1,653.2,733.2,560.1,515.2,138,138,138,0,0,0,0.198,0.188,0.211,560.1,515.2,595.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.269,0.244,0.289,0.175,0.145,0.199,0.0075,0.0062,0.0086,0.639,0.563,0.698,0.027,0.024,0.03,22.67,22.47,22.92,0.951,0.948,0.954,0.975,0.97,0.98,0.928,0.919,0.935,39.47,36.59,41.71,38.5,35.5,40.86,0,0,0,0,0,0,0.642,0,0.083,0.2,0.8,0.2,46
1561327200000,2019,6,2018,9,39,7,0.372,0.0835,0.289,16693.8,105.4,105.4,99.37,3,2,2.4285714285714284,615.1,578.9,647.5,477.1,440.9,138,138,138,0,0,0,0.225,0.213,0.238,477.1,440.9,509.5,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.223,0.206,0.241,0.125,0.107,0.141,0.0053,0.0045,0.006,0.564,0.527,0.608,0.024,0.022,0.026,23.08,22.96,23.24,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.76,35.12,51.39,42.25,34.07,48.2,0,0,0,0,0,0,0.552,0,0.083,0.22,0.78,0.22,44.9
1561932000000,2019,7,2018,10,40,7,0.327,0.0683,0.259,15433.6,96.4,96.4,91.87,2,2,2,540.8,508.7,572.7,427.8,395.7,113,113,113,0,0,0,0.209,0.197,0.222,427.8,395.7,459.7,990,990,990,966,965.9,966.2,24,23.8,24.1,0.2,0.189,0.211,0.101,0.0858,0.116,0.0042,0.0036,0.0049,0.532,0.484,0.58,0.022,0.02,0.024,23.43,23.24,23.63,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.01,43.76,50.16,45.93,42.88,48.2,0,0,0,0,0,0,0.51,0,0.068,0.21,0.79,0.21,47.2
1562536800000,2019,7,2018,10,41,7,0.288,0.0683,0.219,13201.3,83.44,83.44,78.58,2,2,2,475.5,446.9,497.5,362.5,333.9,113,113,113,0,0,0,0.238,0.227,0.253,362.5,333.9,384.5,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.167,0.185,0.0701,0.0566,0.0805,0.0029,0.0023,0.0033,0.434,0.391,0.467,0.018,0.016,0.019,23.83,23.69,24,0.95,0.946,0.953,0.976,0.97,0.98,0.928,0.918,0.934,40.24,37.17,42.57,39.29,36.06,41.72,0,0,0,0,0,0,0.437,0,0.069,0.24,0.76,0.24,45.8
1563141600000,2019,7,2018,10,42,7,0.254,0.0683,0.186,11154.9,71.26,71.26,66.4,2,2,2,419.9,398.5,442.9,306.9,285.5,113,113,113,0,0,0,0.27,0.255,0.284,306.9,285.5,329.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.157,0.15,0.165,0.0439,0.0337,0.0547,0.0018,0.0014,0.0022,0.351,0.319,0.385,0.014,0.013,0.016,24.16,24.02,24.29,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.23,31.87,36.73,33.2,30.91,35.63,0,0,0,0,0,0,0.369,0,0.068,0.27,0.73,0.27,43.9
1563746400000,2019,7,2018,10,43,7,0.226,0.0683,0.157,9464.22,59.85,59.85,56.33,2,2,2,373,356.6,389.3,260,243.6,113,113,113,0,0,0,0.303,0.29,0.317,260,243.6,276.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.135,0.146,0.0222,0.0165,0.0294,0.0009,0.00066,0.0012,0.281,0.258,0.305,0.011,0.01,0.012,24.45,24.35,24.56,0.932,0.927,0.935,0.97,0.97,0.97,0.904,0.9,0.907,29.04,27.21,30.85,28.17,26.39,29.93,0,0,0,0,0,0,0.313,0,0.069,0.3,0.69,0.31,41.9
1564351200000,2019,7,2018,10,44,7,0.206,0.0628,0.143,8644.09,53.16,53.16,51.45,2,2,2,341,328,353.1,237.2,231,103.9,97,113,0,0,0,0.304,0.284,0.328,237.2,231,244.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.132,0.129,0.134,0.0159,0.0154,0.0165,0.00064,0.00062,0.00066,0.25,0.243,0.258,0.01,0.0097,0.01,24.64,24.58,24.72,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.52,25.82,27.4,25.73,25.05,26.58,0,0,0,0,0,0,0.286,0,0.063,0.3,0.69,0.31,42
1564956000000,2019,8,2018,11,45,7,0.188,0.0587,0.129,7973.44,48.2,48.2,47.46,1,1,1,310.7,299,325.1,213.7,202,97,97,97,0,0,0,0.313,0.298,0.324,213.7,202,228.1,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0139,0.0129,0.0151,0.00056,0.00051,0.00061,0.368,0.347,0.394,0.015,0.014,0.016,24.68,24.58,24.76,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.48,46.84,52.72,47.46,45.9,48.2,0,0,0,0,0,0,0.264,0,0.059,0.31,0.69,0.31,42.4
1565560800000,2019,8,2018,11,46,7,0.171,0.0587,0.112,7049.22,45.18,45.18,41.96,1,1,1,282,269.6,295.8,185,172.6,97,97,97,0,0,0,0.344,0.328,0.36,185,172.6,198.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.108,0.118,0.0115,0.0104,0.0126,0.00046,0.00041,0.0005,0.317,0.294,0.341,0.013,0.012,0.014,24.86,24.78,24.93,0.95,0.946,0.954,0.979,0.976,0.98,0.93,0.923,0.935,42.85,39.92,46.1,41.96,38.95,45.18,0,0,0,0,0,0,0.233,0,0.059,0.34,0.65,0.35,41.2
1566165600000,2019,8,2018,11,47,7,0.154,0.05,0.104,6522.18,41.09,41.09,38.82,1,1,1,254.3,243.7,264.1,171.6,164.5,82.71,77,97,0,0,0,0.325,0.299,0.371,171.6,164.5,180.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.0103,0.00973,0.0111,0.00041,0.00039,0.00044,0.292,0.28,0.307,0.012,0.011,0.012,24.99,24.96,25.06,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.79,38.01,41.93,38.82,36.94,41.09,0,0,0,0,0,0,0.216,0,0.05,0.32,0.68,0.32,42.4
1566770400000,2019,8,2018,11,48,7,0.14,0.0448,0.0956,5985.24,37.88,37.88,35.63,1,1,1,232.3,223.9,240.7,158.1,149.7,74.14,57,77,0,0,0,0.319,0.255,0.34,158.1,149.7,166.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.099,0.104,0.00919,0.00847,0.00994,0.00036,0.00033,0.00039,0.267,0.252,0.281,0.011,0.0099,0.011,25.14,25.08,25.19,0.941,0.939,0.944,0.971,0.97,0.974,0.914,0.91,0.919,36.7,34.71,38.9,35.63,33.67,37.88,0,0,0,0,0,0,0.198,0,0.0444,0.32,0.68,0.32,42.8
1567375200000,2019,9,2018,12,49,7,0.128,0.0345,0.0938,5890.42,37.22,37.22,35.06,1,1,1,212.1,203.7,221.3,155.1,146.7,57,57,57,0,0,0,0.269,0.258,0.28,155.1,146.7,164.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0991,0.0961,0.102,0.00893,0.00822,0.00971,0.00035,0.00032,0.00038,0.26,0.245,0.276,0.01,0.0096,0.011,25.27,25.2,25.33,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.909,0.917,36.13,34.15,38.28,35.06,33.12,37.22,0,0,0,0,0,0,0.195,0,0.0342,0.27,0.73,0.27,46
1567980000000,2019,9,2018,12,50,7,0.12,0.0345,0.0852,5337.86,33.25,33.25,31.77,1,1,1,197.9,189.8,204.2,140.9,132.8,57,57,57,0,0,0,0.288,0.279,0.3,140.9,132.8,147.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0912,0.0963,0.00773,0.00704,0.00826,0.0003,0.00028,0.00032,0.235,0.22,0.246,0.0092,0.0086,0.0096,25.35,25.33,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.76,30.76,34.28,31.77,29.84,33.25,0,0,0,0,0,0,0.177,0,0.0348,0.29,0.71,0.29,44.5
1568584800000,2019,9,2018,12,51,7,0.109,0.0345,0.0746,4635.43,29.88,29.88,27.59,1,1,1,180.4,174.9,190,123.4,117.9,57,57,57,0,0,0,0.316,0.3,0.326,123.4,117.9,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0879,0.0859,0.0913,0.00624,0.00577,0.00705,0.00024,0.00023,0.00028,0.203,0.193,0.22,0.008,0.0076,0.0086,25.36,25.36,25.36,0.927,0.923,0.932,0.97,0.97,0.97,0.899,0.896,0.904,28.45,27.06,30.81,27.59,26.25,29.88,0,0,0,0,0,0,0.153,0,0.0344,0.32,0.68,0.32,42.5
1569189600000,2019,9,2018,12,52,7,0.1,0.0345,0.0656,4027.12,25.54,25.54,23.97,1,1,1,165.4,156.7,171.9,108.4,99.69,57,57,57,0,0,0,0.345,0.332,0.364,108.4,99.69,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0795,0.0849,0.00496,0.00422,0.00552,0.00019,0.00017,0.00022,0.176,0.161,0.188,0.0069,0.0063,0.0074,25.35,25.35,25.36,0.917,0.911,0.921,0.97,0.969,0.97,0.889,0.883,0.894,24.72,22.58,26.33,23.97,21.87,25.54,0,0,0,0,0,0,0.133,0,0.0344,0.35,0.66,0.34,40.3
1569794400000,2019,9,2018,12,53,7,0.091,0.0262,0.0648,3971.8,25.42,25.42,23.64,1,1,1,150.4,140.5,156.7,107.1,99.52,43.29,41,57,0,0,0,0.288,0.264,0.364,107.1,99.52,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0777,0.083,0.00485,0.00421,0.00548,0.00019,0.00017,0.00022,0.173,0.159,0.186,0.0068,0.0062,0.0073,25.33,25.32,25.35,0.916,0.911,0.921,0.97,0.968,0.97,0.888,0.883,0.894,24.38,22.54,26.2,23.64,21.83,25.42,0,0,0,0,0,0,0.131,0,0.0262,0.29,0.71,0.29,43.6
1570399200000,2019,10,2019,1,1,7,0.0811,0.0248,0.0563,3448.24,21.34,21.34,20.53,1,1,1,134.1,128.1,138.1,93.12,87.1,41,41,41,0,0,0,0.306,0.297,0.32,93.12,87.1,97.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0733,0.0769,0.00367,0.00315,0.00401,0.00014,0.00012,0.00016,0.147,0.137,0.155,0.0058,0.0054,0.0061,25.35,25.35,25.36,0.918,0.914,0.925,0.966,0.963,0.967,0.887,0.884,0.891,21.25,20.04,22.06,20.53,19.3,21.34,0,0,0,0,0,0,0.114,0,0.0248,0.31,0.69,0.31,42.5
1571004000000,2019,10,2019,1,2,7,0.0838,0.0248,0.059,3606.88,23.13,23.13,21.47,1,1,1,138.5,128.1,146,97.49,87.1,41,41,41,0,0,0,0.297,0.281,0.32,97.49,87.1,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0733,0.0796,0.00404,0.00315,0.00467,0.00016,0.00012,0.00018,0.155,0.137,0.169,0.0061,0.0054,0.0066,25.34,25.33,25.36,0.916,0.912,0.925,0.968,0.963,0.97,0.886,0.884,0.891,22.19,20.04,23.85,21.47,19.3,23.13,0,0,0,0,0,0,0.119,0,0.0248,0.3,0.7,0.3,43
1571608800000,2019,10,2019,1,3,7,0.09,0.0248,0.0652,4005.82,25.7,25.7,23.84,1,1,1,148.8,137.5,156.7,107.8,96.54,41,41,41,0,0,0,0.276,0.262,0.298,107.8,96.54,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0767,0.0834,0.00492,0.00396,0.00558,0.00019,0.00016,0.00022,0.174,0.153,0.188,0.0068,0.006,0.0074,25.33,25.32,25.35,0.918,0.914,0.922,0.969,0.967,0.97,0.89,0.884,0.894,24.6,21.94,26.49,23.84,21.22,25.7,0,0,0,0,0,0,0.132,0,0.0248,0.28,0.72,0.28,44.5
1572213600000,2019,10,2019,1,4,7,0.102,0.0245,0.0777,4832.65,30.81,30.81,28.77,1,1,1,169,161,177,128.4,120,40.57,40,41,0,0,0,0.24,0.226,0.255,128.4,120,137,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0849,0.0906,0.00667,0.00595,0.0074,0.00026,0.00023,0.00029,0.21,0.195,0.225,0.0082,0.0077,0.0088,25.33,25.33,25.33,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.66,27.56,31.76,28.77,26.73,30.81,0,0,0,0,0,0,0.16,0,0.0243,0.24,0.76,0.24,47.4
