datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1636927200000,2021,11,2021,2,7,7,0.174,0.0514,0.123,7768.19,47.16,47.16,46.24,1,1,1,288.1,284.2,292.2,203.1,199.2,85,85,85,0,0,0,0.295,0.291,0.299,203.1,199.2,207.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.119,0.013,0.0127,0.0134,0.00052,0.0005,0.00053,0.347,0.34,0.355,0.014,0.014,0.014,24.8,24.78,24.82,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.18,46.28,48.12,46.24,45.35,47.16,0,0,0,0,0,0,0.257,0,0.051,0.3,0.71,0.29,44.6
1637532000000,2021,11,2021,2,8,7,0.178,0.0514,0.126,7939.15,48.2,48.2,47.26,1,1,1,293.9,284.6,300.6,208.9,199.6,85,85,85,0,0,0,0.289,0.283,0.299,208.9,199.6,215.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.122,0.0135,0.0127,0.0141,0.00054,0.00051,0.00056,0.358,0.341,0.37,0.014,0.014,0.015,24.77,24.73,24.82,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,48.53,46.39,50.06,47.26,45.46,48.2,0,0,0,0,0,0,0.263,0,0.052,0.29,0.71,0.29,44.6
1638136800000,2021,11,2021,2,9,7,0.187,0.0514,0.135,8202.56,50.85,50.85,48.82,2,1,1.2857142857142858,308.8,302.7,318.6,223.8,217.7,85,85,85,0,0,0,0.275,0.267,0.281,223.8,217.7,233.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.123,0.128,0.0148,0.0143,0.0156,0.00059,0.00057,0.00062,0.34,0.239,0.39,0.014,0.0096,0.016,24.72,24.65,24.79,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44,25.74,52.63,41.63,24.96,48.2,0,0,0,0,0,0,0.271,0,0.052,0.27,0.72,0.28,43.9
1638741600000,2021,12,2021,3,10,7,0.202,0.0514,0.151,9141.61,56.62,56.62,54.41,2,2,2,334.7,319.6,344.8,249.7,234.6,85,85,85,0,0,0,0.254,0.247,0.266,249.7,234.6,259.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.134,0.129,0.137,0.0182,0.0157,0.0216,0.00073,0.00063,0.00087,0.263,0.245,0.277,0.011,0.0098,0.011,24.66,24.6,24.76,0.929,0.924,0.931,0.97,0.97,0.97,0.901,0.897,0.904,28.05,26.33,29.19,27.21,25.54,28.31,0,0,0,0,0,0,0.302,0,0.051,0.25,0.75,0.25,45.3
1639346400000,2021,12,2021,3,11,7,0.213,0.0514,0.162,9780.41,60.81,60.81,58.22,2,2,2,352.1,342.4,364.1,267.1,257.4,85,85,85,0,0,0,0.242,0.233,0.248,267.1,257.4,279.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.137,0.144,0.0251,0.0205,0.0308,0.001,0.00082,0.0012,0.288,0.273,0.306,0.012,0.011,0.012,24.55,24.47,24.61,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.01,28.92,31.35,29.11,28.05,30.41,0,0,0,0,0,0,0.323,0,0.051,0.24,0.76,0.24,45.9
1639951200000,2021,12,2021,3,12,7,0.226,0.039,0.187,11353.8,70.88,70.88,67.58,2,2,2,373.9,366.3,385.8,309.5,281.3,64.43,61,85,0,0,0,0.173,0.158,0.232,309.5,281.3,324.8,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.153,0.145,0.158,0.0451,0.0318,0.0523,0.0018,0.0013,0.0021,0.35,0.309,0.372,0.014,0.012,0.015,24.38,24.3,24.46,0.942,0.936,0.944,0.97,0.97,0.97,0.913,0.908,0.916,34.84,31.59,36.54,33.79,30.64,35.44,0,0,0,0,0,0,0.375,0,0.039,0.17,0.83,0.17,50.2
1640556000000,2021,12,2021,3,13,7,0.273,0.0391,0.234,14148.6,96.4,96.4,84.22,2,2,2,452.2,420.5,533.8,387.5,359.5,64.71,61,74,0,0,0,0.143,0.136,0.153,387.5,359.5,459.8,990,990,990,965.6,965.5,966,24.4,24,24.5,0.181,0.171,0.207,0.0819,0.0687,0.116,0.0034,0.0028,0.0048,0.467,0.424,0.576,0.019,0.017,0.024,23.9,23.42,24.08,0.952,0.95,0.957,0.979,0.977,0.98,0.932,0.927,0.938,43.22,40.31,50.56,42.11,39.37,48.2,0,0,0,0,0,0,0.468,0,0.039,0.14,0.86,0.14,51.8
1641160800000,2022,1,2021,4,14,7,0.417,0.0448,0.372,21339.5,142.8,142.8,127,3,3,3,688.9,566.2,775.8,614.9,492.2,74,74,74,0,0,0,0.109,0.0954,0.131,614.9,492.2,701.8,990,990,990,966.7,966.1,967,23.3,23,23.9,0.291,0.222,0.341,0.212,0.131,0.27,0.0091,0.0055,0.012,0.723,0.517,0.869,0.031,0.022,0.038,22.62,22.13,23.34,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,43.29,35.49,48.59,42.34,34.43,47.61,0,0,0,0,0,0,0.706,0,0.045,0.11,0.89,0.11,51.2
1641765600000,2022,1,2021,4,15,7,0.44,0.0665,0.374,21367.1,141.7,141.7,127.2,3,3,3,727.8,691.9,769.2,617.8,575.9,110,74,116,0,0,0,0.152,0.0962,0.168,617.8,575.9,695.2,990,990,990,966.8,966.7,967,23.2,23,23.3,0.298,0.275,0.337,0.214,0.186,0.265,0.0092,0.008,0.012,0.732,0.662,0.858,0.032,0.028,0.037,22.46,22.17,22.67,0.955,0.953,0.957,0.979,0.977,0.98,0.935,0.931,0.938,43.28,40.66,48.21,42.4,39.74,47.25,0,0,0,0,0,0,0.707,0,0.066,0.15,0.85,0.15,48.6
1642370400000,2022,1,2021,4,16,7,0.479,0.0702,0.408,23013.7,144.6,144.6,137,3,3,3,791.4,727.2,842.5,675.4,611.2,116,116,116,0,0,0,0.147,0.138,0.16,675.4,611.2,726.5,990,990,990,967.1,966.8,967.3,22.9,22.7,23.2,0.331,0.295,0.36,0.252,0.209,0.286,0.011,0.009,0.013,0.83,0.722,0.916,0.036,0.031,0.04,22.1,21.81,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.65,42.87,49.57,45.66,42.01,48.2,0,0,0,0,0,0,0.761,0,0.071,0.15,0.85,0.15,48
1642975200000,2022,1,2021,4,17,7,0.54,0.0702,0.47,25467.7,155.2,155.2,151.6,4,3,3.7142857142857144,893.2,861.1,906.9,777.2,745.1,116,116,116,0,0,0,0.13,0.128,0.135,777.2,745.1,790.9,990,990,990,967.5,967.3,967.5,22.5,22.5,22.7,0.4,0.371,0.413,0.315,0.299,0.322,0.014,0.013,0.014,0.944,0.925,0.982,0.042,0.041,0.044,21.58,21.53,21.71,0.954,0.952,0.957,0.977,0.975,0.98,0.931,0.928,0.938,42.88,39.31,51.64,41.34,38.31,48.2,0,0,0,0,0,0,0.842,0,0.07,0.13,0.87,0.13,47.2
1643580000000,2022,1,2021,4,18,7,0.558,0.0816,0.477,25516.8,156.2,156.2,151.9,4,3,3.7142857142857144,923.4,908.4,938.7,788.6,779.9,134.9,116,138,0,0,0,0.146,0.128,0.15,788.6,779.9,800.7,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.414,0.406,0.425,0.321,0.316,0.327,0.014,0.014,0.015,0.967,0.939,1.01,0.043,0.042,0.045,21.44,21.38,21.52,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,43.27,39.4,52.28,41.41,38.4,48.2,0,0,0,0,0,0,0.844,0,0.081,0.15,0.85,0.15,45.7
1644184800000,2022,2,2021,5,19,7,0.588,0.0778,0.511,27504,169.3,169.3,163.7,4,4,4,972.8,947.1,992.9,844.2,809.1,128.6,116,138,0,0,0,0.132,0.117,0.146,844.2,809.1,876.9,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.463,0.433,0.49,0.348,0.331,0.363,0.016,0.015,0.016,1.04,0.979,1.09,0.047,0.044,0.049,21.17,21.04,21.33,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.81,40.35,43.2,40.93,39.41,42.33,0,0,0,0,0,0,0.91,0,0.077,0.13,0.87,0.13,46.8
1644789600000,2022,2,2021,5,20,7,0.611,0.0702,0.541,28890.6,176.3,176.3,172,4,4,4,1010,994.5,1038,894.1,878.5,116,116,116,0,0,0,0.115,0.112,0.117,894.1,878.5,922.3,990,990,990,967.9,967.9,968,22.1,22,22.1,0.505,0.491,0.531,0.372,0.364,0.385,0.017,0.016,0.018,1.12,1.09,1.17,0.051,0.049,0.053,20.95,20.81,21.03,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.87,43.26,44.96,42.99,42.39,44.06,0,0,0,0,0,0,0.955,0,0.07,0.11,0.89,0.11,47.3
1645394400000,2022,2,2021,5,21,7,0.663,0.0702,0.589,30670.3,192.8,192.8,182.6,4,4,4,1097,1045,1260,980.5,929,116,116,116,6.288,0,44.02,0.106,0.0921,0.111,974.3,929,1100,990,990,990,968.2,968,968.7,21.8,21.3,22,0.589,0.537,0.768,0.436,0.389,0.648,0.02,0.018,0.03,1.29,1.18,1.72,0.059,0.054,0.081,20.5,19.57,20.78,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,46.74,45.22,50.34,45.64,44.32,48.2,0,0,0,0,0,0,1.01,0,0.074,0.11,0.89,0.11,46.3
1645999200000,2022,2,2021,5,22,7,0.75,0.093,0.651,32337.2,192.8,192.8,192.5,4,4,4,1241,1203,1338,1087,1045,153.7,116,160,11.11,0,77.73,0.124,0.0964,0.133,1076,1045,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.733,0.685,0.799,0.594,0.524,0.648,0.028,0.024,0.031,1.62,1.5,1.75,0.076,0.07,0.083,19.72,19.29,19.96,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.82,50.41,48.12,47.85,48.2,0,0,0,0,0,0,1.07,0,0.099,0.12,0.87,0.13,43.1
1646604000000,2022,3,2021,6,23,7,0.95,0.0968,0.665,31209.7,192.3,192.3,185.8,4,4,4,1570,1394,1805,1410,1234,160,160,160,310.3,133.6,544.6,0.103,0.0887,0.115,1100,1100,1100,990,990,990,969.7,969.1,970.5,20.3,19.5,20.9,0.878,0.822,0.92,0.648,0.648,0.648,0.032,0.031,0.033,1.83,1.77,1.87,0.09,0.085,0.096,18.46,17.66,19.09,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,47.39,45.26,49.05,46.44,44.36,48.07,0,0,0,0,0,0,1.03,0,0.285,0.1,0.7,0.3,32.9
1647208800000,2022,3,2021,6,24,7,1.31,0.0968,0.665,27971.2,173,173,166.5,4,4,4,2166,1933,2311,2006,1773,160,160,160,905.7,672.9,1051,0.0741,0.0692,0.0828,1100,1100,1100,990,990,990,971.5,970.9,971.9,18.5,18.1,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.63,16.27,17.24,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.926,0.93,42.48,41.51,44.12,41.62,40.65,43.24,0,0,0,0,0,0,0.925,0,0.645,0.074,0.51,0.49,21.4
1647813600000,2022,3,2021,6,25,7,1.42,0.0968,0.665,27118.3,162.5,162.5,161.4,4,4,4,2354,2316,2404,2194,2156,160,160,160,1094,1056,1144,0.068,0.0665,0.0691,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.17,16.05,16.26,0.946,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.23,40.91,41.48,40.35,40.01,40.62,0,0,0,0,0,0,0.897,0,0.755,0.068,0.47,0.53,19.1
1648418400000,2022,3,2021,6,26,7,1.48,0.105,0.665,26699.2,159.7,159.7,158.9,4,4,4,2445,2416,2475,2271,2256,173.3,160,191,1171,1156,1184,0.0708,0.0656,0.0778,1100,1100,1100,990,990,990,972.2,972.1,972.2,17.8,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.88,16.02,0.945,0.945,0.945,0.977,0.977,0.978,0.923,0.923,0.924,40.65,40.45,40.83,39.73,39.52,39.93,0,0,0,0,0,0,0.883,0,0.815,0.071,0.45,0.55,18
1649023200000,2022,4,2021,7,27,7,1.52,0.116,0.665,26344.3,157.7,157.7,156.8,4,4,4,2520,2488,2610,2329,2297,191,191,191,1229,1197,1319,0.0758,0.0732,0.0768,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.77,15.55,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.922,0.92,0.922,40.15,39.56,40.37,39.2,38.58,39.43,0,0,0,0,0,0,0.871,0,0.855,0.076,0.44,0.56,17.3
1649628000000,2022,4,2021,7,28,7,1.58,0.116,0.665,25910.3,156.3,156.3,154.2,4,4,4,2613,2539,2694,2422,2348,191,191,191,1322,1248,1403,0.0731,0.0709,0.0752,1100,1100,1100,990,990,990,972.6,972.4,972.8,17.4,17.2,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.35,15.73,0.943,0.942,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.54,39.01,40.03,38.56,37.99,39.07,0,0,0,0,0,0,0.857,0,0.915,0.073,0.42,0.58,16.4
1650232800000,2022,4,2021,7,29,7,1.72,0.116,0.665,24867.8,151.3,151.3,148,4,4,4,2837,2719,2955,2646,2528,191,191,191,1546,1428,1664,0.0674,0.0646,0.0703,1100,1100,1100,990,990,990,973.1,972.8,973.4,16.9,16.6,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.72,15.29,0.941,0.939,0.942,0.972,0.97,0.974,0.914,0.911,0.917,38.08,37.29,38.85,37.01,36.18,37.83,0,0,0,0,0,0,0.822,0,1.055,0.067,0.39,0.61,14.5
1650837600000,2022,4,2021,7,30,7,1.85,0.124,0.665,23883.9,143.9,143.9,142.2,4,4,4,3052,2985,3100,2847,2794,205,191,289,1747,1694,1792,0.0671,0.062,0.0932,1100,1100,1100,990,990,990,973.6,973.5,973.8,16.4,16.2,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.49,14.37,14.65,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.911,36.64,36.32,37.09,35.54,35.23,35.98,0,0,0,0,0,0,0.79,0,1.185,0.067,0.36,0.64,12.9
1651442400000,2022,5,2021,8,31,7,1.85,0.175,0.665,23825.3,142.8,142.8,141.8,4,4,4,3066,3028,3102,2777,2739,289,289,289,1677,1639,1713,0.0943,0.0932,0.0955,1100,1100,1100,990,990,990,973.7,973.6,973.8,16.3,16.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.36,14.55,0.938,0.937,0.938,0.97,0.97,0.97,0.91,0.909,0.91,36.55,36.31,36.81,35.45,35.22,35.7,0,0,0,0,0,0,0.788,0,1.185,0.095,0.36,0.64,12.9
1652047200000,2022,5,2021,8,32,7,1.79,0.175,0.665,24263.6,146.2,146.2,144.4,4,4,4,2967,2902,3016,2678,2613,289,289,289,1578,1513,1627,0.0974,0.0958,0.0996,1100,1100,1100,990,990,990,973.4,973.3,973.6,16.6,16.4,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.69,14.57,14.85,0.939,0.938,0.94,0.97,0.97,0.971,0.911,0.91,0.913,37.21,36.88,37.65,36.11,35.78,36.56,0,0,0,0,0,0,0.802,0,1.125,0.098,0.37,0.63,13.6
1652652000000,2022,5,2021,8,33,7,1.66,0.175,0.665,25264.6,154.1,154.1,150.4,4,4,4,2752,2619,2861,2463,2330,289,289,289,1363,1230,1472,0.105,0.101,0.11,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.21,14.95,15.53,0.942,0.941,0.943,0.973,0.972,0.975,0.916,0.914,0.919,38.64,37.92,39.5,37.6,36.84,38.51,0,0,0,0,0,0,0.835,0,0.995,0.11,0.4,0.6,15.2
1653256800000,2022,5,2021,8,34,7,1.48,0.175,0.665,26677.4,162,162,158.8,4,4,4,2449,2334,2560,2160,2045,289,289,289,1060,945.2,1171,0.118,0.113,0.124,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.67,16.22,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.921,0.926,40.62,39.89,41.36,39.7,38.93,40.49,0,0,0,0,0,0,0.882,0,0.815,0.12,0.45,0.55,18
1653861600000,2022,5,2021,8,35,7,1.31,0.148,0.665,27941.4,170.4,170.4,166.3,4,4,4,2170,2009,2309,1926,1783,244,226,289,825.5,683.3,925.6,0.112,0.1,0.128,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.28,17,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.43,41.53,43.47,41.58,40.67,42.6,0,0,0,0,0,0,0.924,0,0.645,0.11,0.51,0.49,21.3
1654466400000,2022,6,2021,9,36,7,1.08,0.137,0.665,29885.3,183.5,183.5,177.9,4,4,4,1792,1632,1952,1566,1406,226,226,226,465.7,305.9,626.2,0.127,0.116,0.138,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.918,0.904,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.092,0.098,17.71,17.18,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.38,43.95,46.8,44.47,43.07,45.87,0,0,0,0,0,0,0.988,0,0.415,0.13,0.62,0.38,27.7
1655071200000,2022,6,2021,9,37,7,0.885,0.137,0.665,31805.4,192.8,192.8,189.3,4,4,4,1464,1324,1597,1238,1098,226,226,226,137.9,0,270.7,0.155,0.142,0.171,1100,1098,1100,990,990,990,969.4,968.9,969.8,20.6,20.2,21.1,0.846,0.786,0.899,0.647,0.643,0.648,0.031,0.03,0.032,1.79,1.73,1.85,0.087,0.082,0.091,18.84,18.36,19.35,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.38,47.12,49.66,47.33,46.17,48.2,0,0,0,0,0,0,1.05,0,0.22,0.15,0.75,0.25,35.9
1655676000000,2022,6,2021,9,38,7,0.735,0.137,0.599,30587.1,192.1,192.1,182.1,4,4,4,1216,1129,1299,990.1,903,226,226,226,0,0,0,0.186,0.174,0.2,990.1,903,1073,990,990,990,968.6,968.3,968.8,21.4,21.2,21.7,0.637,0.538,0.75,0.452,0.376,0.587,0.021,0.017,0.028,1.36,1.16,1.63,0.064,0.054,0.077,20.06,19.53,20.53,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.45,43.41,49.01,45.52,42.54,48.03,0,0,0,0,0,0,1.01,0,0.136,0.19,0.81,0.19,41.6
1656280800000,2022,6,2021,9,39,7,0.604,0.13,0.474,24975.8,162.2,162.2,148.7,4,3,3.2857142857142856,998,920.8,1078,783.6,721.8,214.4,199,226,0,0,0,0.215,0.204,0.227,783.6,721.8,852,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.427,0.368,0.492,0.317,0.283,0.351,0.014,0.013,0.016,1.01,0.918,1.07,0.046,0.041,0.049,21.12,20.78,21.5,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,47.77,40.29,51.99,45.75,39.35,48.2,0,0,0,0,0,0,0.826,0,0.13,0.22,0.78,0.22,41.4
1656885600000,2022,7,2021,10,40,7,0.496,0.12,0.376,21102.7,137.3,137.3,125.6,3,3,3,820.8,759.6,887.9,621.8,560.6,199,199,199,0,0,0,0.243,0.224,0.262,621.8,560.6,688.9,990,990,990,967.2,966.9,967.5,22.8,22.5,23.1,0.311,0.276,0.349,0.216,0.175,0.261,0.0095,0.0076,0.012,0.75,0.647,0.863,0.033,0.028,0.038,22.07,21.69,22.42,0.954,0.951,0.957,0.978,0.974,0.98,0.934,0.927,0.938,42.79,39.08,46.72,41.87,38.06,45.78,0,0,0,0,0,0,0.698,0,0.12,0.24,0.76,0.24,42.5
1657490400000,2022,7,2021,10,41,7,0.415,0.12,0.295,16836.7,110.4,110.4,100.2,3,2,2.4285714285714284,686.2,636.8,740.8,487.2,437.8,199,199,199,0,0,0,0.291,0.269,0.312,487.2,437.8,541.8,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.235,0.209,0.266,0.131,0.106,0.163,0.0056,0.0045,0.007,0.587,0.545,0.628,0.025,0.023,0.027,22.77,22.52,23,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.94,35.24,51.53,42.47,34.18,48.2,0,0,0,0,0,0,0.557,0,0.12,0.29,0.71,0.29,40.6
1658095200000,2022,7,2021,10,42,7,0.355,0.12,0.234,13845.4,91.25,91.25,82.41,2,2,2,586.3,549.8,629.7,387.3,350.8,199,199,199,0,0,0,0.34,0.316,0.362,387.3,350.8,430.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.192,0.179,0.207,0.0818,0.0646,0.102,0.0034,0.0027,0.0043,0.477,0.423,0.542,0.02,0.018,0.023,23.29,23.04,23.5,0.953,0.949,0.957,0.978,0.972,0.98,0.932,0.923,0.938,42.14,38.36,46.56,41.21,37.3,45.62,0,0,0,0,0,0,0.458,0,0.121,0.34,0.66,0.34,39
1658700000000,2022,7,2021,10,43,7,0.313,0.12,0.192,11360.7,72.5,72.5,67.62,2,2,2,516.9,493.1,540.4,317.9,294.1,199,199,199,0,0,0,0.385,0.368,0.404,317.9,294.1,341.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.159,0.175,0.049,0.0378,0.0601,0.002,0.0016,0.0025,0.373,0.338,0.408,0.016,0.014,0.017,23.7,23.56,23.84,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.86,32.31,37.36,33.81,31.34,36.25,0,0,0,0,0,0,0.376,0,0.121,0.38,0.61,0.39,36.3
1659304800000,2022,8,2021,11,44,7,0.285,0.0968,0.189,11236.5,70.19,70.19,66.88,2,2,2,471.9,454.4,487.7,311.9,294.4,160,160,160,0,0,0,0.339,0.328,0.352,311.9,294.4,327.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.168,0.0462,0.0379,0.0537,0.0019,0.0016,0.0022,0.362,0.335,0.386,0.015,0.014,0.016,23.91,23.82,24.02,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.48,32.58,36.18,33.44,31.6,35.09,0,0,0,0,0,0,0.372,0,0.096,0.34,0.66,0.34,39.4
1659909600000,2022,8,2021,11,45,7,0.261,0.0968,0.164,9804.67,61.67,61.67,58.36,2,2,2,431.7,418.8,447.2,271.7,258.8,160,160,160,0,0,0,0.371,0.358,0.382,271.7,258.8,287.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.144,0.154,0.0273,0.0211,0.0345,0.0011,0.00086,0.0014,0.302,0.282,0.325,0.012,0.012,0.013,24.16,24.06,24.23,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.08,28.65,31.79,29.18,27.79,30.83,0,0,0,0,0,0,0.324,0,0.097,0.37,0.63,0.37,37.6
1660514400000,2022,8,2021,11,46,7,0.244,0.0968,0.147,8730.94,54.45,54.45,51.97,2,1,1.8571428571428572,402.8,389.6,413.5,242.8,229.6,160,160,160,0,0,0,0.397,0.387,0.411,242.8,229.6,253.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.134,0.142,0.0167,0.0153,0.0186,0.00068,0.00062,0.00076,0.283,0.251,0.401,0.012,0.01,0.016,24.31,24.25,24.38,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.897,0.939,30.71,25.88,52.31,29.43,25.1,48.2,0,0,0,0,0,0,0.289,0,0.097,0.4,0.6,0.4,35.8
1661119200000,2022,8,2021,11,47,7,0.224,0.0968,0.127,7850.46,48.2,48.2,46.73,1,1,1,369.6,355.4,378.9,209.6,195.4,160,160,160,0,0,0,0.433,0.422,0.45,209.6,195.4,218.9,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.121,0.13,0.0136,0.0124,0.0144,0.00055,0.0005,0.00058,0.365,0.34,0.382,0.015,0.014,0.015,24.39,24.32,24.48,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.93,44.74,50.02,46.73,43.85,48.2,0,0,0,0,0,0,0.26,0,0.097,0.43,0.57,0.43,35
1661724000000,2022,8,2021,11,48,7,0.208,0.076,0.132,8038.37,52.94,52.94,47.85,2,1,1.5714285714285714,343.4,333.9,354.2,217.7,185.7,125.7,100,160,0,0,0,0.365,0.291,0.463,217.7,185.7,243.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.118,0.133,0.0143,0.0115,0.0165,0.00057,0.00046,0.00066,0.285,0.245,0.338,0.011,0.0098,0.014,24.6,24.49,24.69,0.937,0.924,0.953,0.974,0.97,0.98,0.913,0.897,0.934,33.89,26.17,44.46,33.06,25.38,43.58,0,0,0,0,0,0,0.266,0,0.076,0.37,0.63,0.37,38.6
1662328800000,2022,9,2021,12,49,7,0.195,0.0605,0.135,8138.07,49.89,49.89,48.44,2,1,1.1428571428571428,322.4,314.4,329.9,222.4,214.4,100,100,100,0,0,0,0.31,0.303,0.318,222.4,214.4,229.9,990,990,990,965,965,965,25,25,25,0.125,0.123,0.128,0.0147,0.014,0.0153,0.00059,0.00056,0.00061,0.361,0.241,0.393,0.014,0.0097,0.016,24.63,24.57,24.71,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.895,0.94,47.51,25.71,52.7,44.88,24.94,48.2,0,0,0,0,0,0,0.269,0,0.06,0.31,0.69,0.31,41.7
1662933600000,2022,9,2021,12,50,7,0.182,0.0605,0.122,7688.89,47.88,47.88,45.77,1,1,1,301.6,290,311,201.6,190,100,100,100,0,0,0,0.332,0.322,0.345,201.6,190,211,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.114,0.121,0.0129,0.0119,0.0137,0.00051,0.00047,0.00055,0.345,0.325,0.362,0.014,0.013,0.014,24.74,24.68,24.82,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.7,43.99,48.86,45.77,43.11,47.88,0,0,0,0,0,0,0.254,0,0.06,0.33,0.67,0.33,42.2
1663538400000,2022,9,2021,12,51,7,0.17,0.0605,0.11,6894.98,42.55,42.55,41.04,1,1,1,281.1,273.6,287.5,181.1,173.6,100,100,100,0,0,0,0.356,0.348,0.366,181.1,173.6,187.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.113,0.0111,0.0105,0.0117,0.00044,0.00042,0.00046,0.309,0.295,0.32,0.012,0.012,0.013,24.87,24.83,24.91,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.92,40.14,43.42,41.04,39.19,42.55,0,0,0,0,0,0,0.228,0,0.06,0.36,0.65,0.35,40.6
1664143200000,2022,9,2021,12,52,7,0.16,0.0586,0.102,6360.66,39.33,39.33,37.86,1,1,1,265,261.9,270.8,168.2,163.5,96.86,89,100,0,0,0,0.365,0.339,0.379,168.2,163.5,173.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.105,0.108,0.01,0.00965,0.0105,0.0004,0.00038,0.00042,0.286,0.277,0.296,0.011,0.011,0.012,24.95,24.93,24.97,0.945,0.943,0.947,0.974,0.971,0.977,0.92,0.916,0.924,38.88,37.77,40.27,37.86,36.68,39.33,0,0,0,0,0,0,0.21,0,0.058,0.37,0.64,0.36,39.8
1664748000000,2022,10,2022,1,1,7,0.155,0.0538,0.101,6347.9,39.03,39.03,37.79,1,1,1,256.7,252,261.7,167.7,163,89,89,89,0,0,0,0.347,0.34,0.353,167.7,163,172.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.104,0.107,0.01,0.00961,0.0104,0.0004,0.00038,0.00041,0.285,0.276,0.293,0.011,0.011,0.012,24.99,24.96,25.02,0.945,0.943,0.946,0.973,0.971,0.976,0.92,0.916,0.923,38.81,37.73,39.99,37.79,36.64,39.03,0,0,0,0,0,0,0.21,0,0.054,0.35,0.65,0.35,41
1665352800000,2022,10,2022,1,2,7,0.147,0.0492,0.098,6124.26,37.75,37.75,36.45,1,1,1,243.3,236.8,250.6,162,156.8,81.29,80,89,0,0,0,0.334,0.324,0.355,162,156.8,167.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.104,0.00952,0.00908,0.00997,0.00038,0.00036,0.00039,0.273,0.264,0.283,0.011,0.01,0.011,25.07,25.02,25.12,0.943,0.941,0.944,0.971,0.97,0.973,0.915,0.913,0.919,37.54,36.34,38.79,36.45,35.25,37.75,0,0,0,0,0,0,0.203,0,0.049,0.33,0.67,0.33,41.7
1665957600000,2022,10,2022,1,3,7,0.141,0.0484,0.0923,5762.12,35.25,35.25,34.3,1,1,1,232.6,228.8,236.8,152.6,148.8,80,80,80,0,0,0,0.344,0.338,0.35,152.6,148.8,156.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0993,0.0979,0.101,0.00872,0.0084,0.00908,0.00034,0.00033,0.00036,0.256,0.25,0.264,0.01,0.0098,0.01,25.15,25.12,25.18,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.36,34.47,36.34,34.3,33.44,35.25,0,0,0,0,0,0,0.191,0,0.0487,0.34,0.65,0.35,40.9
1666562400000,2022,10,2022,1,4,7,0.143,0.0484,0.0946,5908.64,36.49,36.49,35.17,1,1,1,236.4,233.8,242.1,156.4,153.8,80,80,80,0,0,0,0.338,0.33,0.342,156.4,153.8,162.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0997,0.103,0.00905,0.00882,0.00953,0.00036,0.00035,0.00038,0.263,0.259,0.274,0.01,0.01,0.011,25.12,25.07,25.14,0.941,0.94,0.943,0.97,0.97,0.971,0.913,0.912,0.915,36.25,35.64,37.59,35.17,34.57,36.49,0,0,0,0,0,0,0.195,0,0.0484,0.34,0.66,0.34,41.3
1667167200000,2022,10,2022,1,5,7,0.145,0.0458,0.0993,6226.99,41.13,41.13,37.07,1,1,1,239.9,232.8,255.7,164.2,152.8,75.71,75,80,0,0,0,0.316,0.293,0.344,164.2,152.8,180.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0994,0.108,0.00971,0.00874,0.0111,0.00038,0.00034,0.00044,0.277,0.257,0.306,0.011,0.01,0.012,25.09,24.97,25.15,0.943,0.94,0.949,0.973,0.97,0.98,0.917,0.912,0.93,38.11,35.42,41.97,37.07,34.36,41.13,0,0,0,0,0,0,0.206,0,0.0457,0.32,0.68,0.32,42.9
1667772000000,2022,11,2022,2,6,7,0.163,0.048,0.115,7300.83,44.79,44.79,43.46,1,1,1,270.1,258.2,281.7,190.8,183.2,79.29,75,85,0,0,0,0.293,0.277,0.31,190.8,183.2,196.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.116,0.012,0.0113,0.0125,0.00047,0.00045,0.0005,0.325,0.311,0.336,0.013,0.012,0.013,24.89,24.84,24.96,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,44.34,42.58,45.7,43.46,41.73,44.79,0,0,0,0,0,0,0.241,0,0.048,0.29,0.71,0.29,44.8
1668376800000,2022,11,2022,2,7,7,0.186,0.0514,0.134,8253.94,51.44,51.44,49.13,2,1,1.5714285714285714,307,287.2,321.2,222,202.2,85,85,85,0,0,0,0.277,0.265,0.296,222,202.2,236.2,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.117,0.129,0.0146,0.0129,0.0158,0.00058,0.00051,0.00063,0.291,0.239,0.367,0.012,0.0095,0.015,24.77,24.74,24.81,0.938,0.923,0.957,0.974,0.97,0.98,0.914,0.895,0.938,35.59,25.66,49.74,34.65,24.89,48.2,0,0,0,0,0,0,0.273,0,0.052,0.28,0.72,0.28,44.4
1668981600000,2022,11,2022,2,8,7,0.196,0.0514,0.144,8733.08,52.99,52.99,51.98,2,2,2,323.7,320.9,328.2,238.7,235.9,85,85,85,0,0,0,0.263,0.259,0.265,238.7,235.9,243.2,990,990,990,965,965,965,25,25,25,0.13,0.129,0.132,0.016,0.0158,0.0164,0.00064,0.00063,0.00066,0.25,0.247,0.255,0.01,0.0099,0.01,24.73,24.7,24.75,0.926,0.925,0.927,0.97,0.97,0.97,0.898,0.897,0.899,26.8,26.48,27.31,25.99,25.68,26.49,0,0,0,0,0,0,0.289,0,0.052,0.26,0.73,0.27,44.6
1669586400000,2022,11,2022,2,9,7,0.217,0.0552,0.162,9788.12,60.84,60.84,58.26,2,2,2,359,338.1,375.9,267.7,253.1,91.29,85,96,0,0,0,0.254,0.239,0.264,267.7,253.1,279.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.146,0.0254,0.0184,0.0311,0.001,0.00074,0.0013,0.29,0.267,0.309,0.012,0.011,0.012,24.52,24.41,24.64,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.03,28.44,31.36,29.13,27.58,30.42,0,0,0,0,0,0,0.324,0,0.055,0.25,0.75,0.25,45.1
1670191200000,2022,12,2022,3,10,7,0.248,0.0581,0.19,11469.4,71.17,71.17,68.27,2,2,2,410.7,381.1,424.4,314.7,285.1,96,96,96,0,0,0,0.234,0.226,0.252,314.7,285.1,328.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.158,0.148,0.163,0.0475,0.0336,0.054,0.0019,0.0014,0.0022,0.361,0.316,0.381,0.015,0.013,0.016,24.19,24.11,24.38,0.943,0.937,0.945,0.97,0.97,0.97,0.914,0.909,0.917,35.19,31.94,36.69,34.14,30.98,35.59,0,0,0,0,0,0,0.379,0,0.058,0.23,0.77,0.23,46.2
1670796000000,2022,12,2022,3,11,7,0.263,0.0581,0.205,12372.9,75.8,75.8,73.65,2,2,2,435.5,423.3,445,339.5,327.3,96,96,96,0,0,0,0.221,0.216,0.227,339.5,327.3,349,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.163,0.17,0.0593,0.0535,0.0637,0.0024,0.0022,0.0026,0.398,0.38,0.412,0.016,0.015,0.017,24.04,23.99,24.12,0.947,0.945,0.948,0.972,0.97,0.974,0.92,0.916,0.923,37.89,36.57,38.92,36.82,35.47,37.9,0,0,0,0,0,0,0.409,0,0.058,0.22,0.78,0.22,47
1671400800000,2022,12,2022,3,12,7,0.284,0.0533,0.231,13973,87.65,87.65,83.17,2,2,2,470,448.6,487.6,381.9,352.6,88.14,85,96,0,0,0,0.188,0.174,0.214,381.9,352.6,402.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.181,0.172,0.188,0.0792,0.0654,0.089,0.0033,0.0027,0.0037,0.46,0.417,0.491,0.019,0.017,0.02,23.82,23.71,23.96,0.953,0.949,0.955,0.979,0.975,0.98,0.932,0.925,0.936,42.49,39.31,44.72,41.59,38.3,43.83,0,0,0,0,0,0,0.462,0,0.053,0.19,0.81,0.19,49.2
1672005600000,2022,12,2022,3,13,7,0.309,0.0528,0.256,15437.9,96.4,96.4,91.89,2,2,2,511.3,489.5,531.9,424.1,404.5,87.29,85,101,0,0,0,0.171,0.16,0.195,424.1,404.5,446.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.189,0.203,0.0992,0.0899,0.11,0.0041,0.0037,0.0046,0.523,0.494,0.558,0.022,0.02,0.023,23.58,23.45,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.89,44.91,49.23,45.95,44.01,48.2,0,0,0,0,0,0,0.511,0,0.053,0.17,0.83,0.17,50
1672610400000,2023,1,2022,4,14,7,0.332,0.0611,0.271,15984.5,96.4,96.4,95.15,2,2,2,549.6,528.4,576.1,448.6,427.4,101,101,101,0,0,0,0.184,0.175,0.191,448.6,427.4,475.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.198,0.215,0.111,0.101,0.123,0.0046,0.0042,0.0052,0.561,0.529,0.601,0.023,0.022,0.025,23.37,23.21,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.19,47.1,51.7,47.57,46.16,48.2,0,0,0,0,0,0,0.529,0,0.061,0.18,0.82,0.18,48.1
1673215200000,2023,1,2022,4,15,7,0.404,0.0611,0.343,19719.5,131,131,117.4,3,3,3,667.5,610.3,738.2,566.5,509.3,101,101,101,0,0,0,0.152,0.137,0.165,566.5,509.3,637.2,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.267,0.234,0.307,0.179,0.141,0.227,0.0077,0.006,0.0098,0.643,0.547,0.763,0.027,0.023,0.033,22.79,22.38,23.11,0.951,0.947,0.956,0.975,0.97,0.98,0.928,0.919,0.937,40.11,36.45,44.57,39.13,35.35,43.67,0,0,0,0,0,0,0.652,0,0.061,0.15,0.85,0.15,48.8
1673820000000,2023,1,2022,4,16,7,0.482,0.0637,0.418,23435.2,144.6,144.6,139.5,3,3,3,796.9,746.1,867.2,691.6,645.1,105.3,101,116,0,0,0,0.132,0.125,0.139,691.6,645.1,751.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.339,0.311,0.377,0.263,0.232,0.303,0.011,0.01,0.013,0.856,0.776,0.959,0.037,0.034,0.042,22.06,21.67,22.34,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.04,50.92,46.5,44.14,48.2,0,0,0,0,0,0,0.775,0,0.064,0.13,0.87,0.13,48.6
1674424800000,2023,1,2022,4,17,7,0.575,0.0702,0.505,27153.4,169.9,169.9,161.6,4,3,3.857142857142857,951.5,887.8,996.9,835.5,771.8,116,116,116,0,0,0,0.122,0.116,0.131,835.5,771.8,880.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.454,0.395,0.495,0.343,0.313,0.365,0.015,0.014,0.017,1.03,0.963,1.1,0.046,0.043,0.05,21.26,21.01,21.56,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,43.42,40.24,52,42.13,39.29,48.2,0,0,0,0,0,0,0.898,0,0.07,0.12,0.88,0.12,47.2
1675029600000,2023,1,2022,4,18,7,0.695,0.0797,0.61,31222.4,192.8,192.8,185.8,4,4,4,1150,1033,1301,1018,916.5,131.7,116,138,9.044,0,63.31,0.115,0.106,0.126,1009,916.5,1100,990,990,990,968.4,968,968.8,21.6,21.2,22,0.64,0.528,0.785,0.49,0.383,0.648,0.023,0.017,0.031,1.41,1.16,1.73,0.065,0.053,0.082,20.22,19.42,20.84,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,47.69,44.74,50.35,46.46,43.84,48.2,0,0,0,0,0,0,1.03,0,0.085,0.11,0.88,0.12,44.9
1675634400000,2023,2,2022,5,19,7,1.2,0.0835,0.665,28994.8,189.9,189.9,172.6,4,4,4,1978,1456,2331,1840,1318,138,138,138,740.2,218,1093,0.0718,0.0592,0.0948,1100,1100,1100,990,990,990,970.9,969.3,971.9,19.1,18.1,20.7,0.912,0.85,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.8,1.87,0.098,0.087,0.1,17.21,16.23,18.86,0.948,0.946,0.952,0.98,0.979,0.98,0.929,0.926,0.933,44.04,41.38,48.44,43.15,40.52,47.47,0,0,0,0,0,0,0.959,0,0.535,0.07,0.55,0.45,24.2
1676239200000,2023,2,2022,5,20,7,1.49,0.0835,0.665,26600.7,161.2,161.2,158.3,4,4,4,2465,2364,2551,2327,2226,138,138,138,1227,1126,1313,0.056,0.0541,0.0584,1100,1100,1100,990,990,990,972.2,972,972.4,17.8,17.6,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.7,16.15,0.945,0.944,0.945,0.977,0.976,0.979,0.923,0.921,0.925,40.51,39.95,41.17,39.58,38.99,40.29,0,0,0,0,0,0,0.88,0,0.825,0.056,0.45,0.55,17.9
1676844000000,2023,2,2022,5,21,7,1.57,0.0835,0.665,25986,155.6,155.6,154.7,4,4,4,2597,2562,2617,2459,2424,138,138,138,1359,1324,1379,0.0531,0.0527,0.0539,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.54,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.92,0.921,39.65,39.52,39.88,38.67,38.53,38.91,0,0,0,0,0,0,0.859,0,0.905,0.053,0.42,0.58,16.6
1677448800000,2023,2,2022,5,22,7,1.57,0.115,0.665,26017,155.7,155.7,154.9,4,4,4,2590,2560,2619,2400,2349,190.1,138,211,1300,1249,1381,0.0735,0.0527,0.0824,1100,1100,1100,990,990,990,972.5,972.5,972.6,17.5,17.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.6,15.53,15.67,0.943,0.943,0.944,0.975,0.975,0.976,0.92,0.919,0.921,39.69,39.5,39.89,38.72,38.51,38.92,0,0,0,0,0,0,0.86,0,0.905,0.073,0.42,0.58,16.6
1678053600000,2023,3,2022,6,23,7,1.52,0.128,0.665,26370.3,158.4,158.4,157,4,4,4,2515,2462,2551,2304,2251,211,211,211,1204,1151,1240,0.0839,0.0827,0.0857,1100,1100,1100,990,990,990,972.3,972.2,972.4,17.7,17.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.78,15.7,15.91,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.19,39.95,40.53,39.24,38.99,39.61,0,0,0,0,0,0,0.872,0,0.855,0.084,0.44,0.56,17.3
1678658400000,2023,3,2022,6,24,7,1.44,0.128,0.665,26956.8,162,162,160.5,4,4,4,2389,2332,2442,2178,2121,211,211,211,1078,1021,1131,0.0883,0.0864,0.0905,1100,1100,1100,990,990,990,972,971.9,972.2,18,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.96,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.924,0.926,41.01,40.66,41.38,40.11,39.75,40.51,0,0,0,0,0,0,0.891,0,0.775,0.089,0.46,0.54,18.7
1679263200000,2023,3,2022,6,25,7,1.37,0.101,0.665,27502.7,165.3,165.3,163.7,4,4,4,2271,2208,2314,2104,2048,167.3,160,211,1004,948.3,1049,0.0736,0.0693,0.0912,1100,1100,1100,990,990,990,971.8,971.6,971.9,18.2,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.27,16.52,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.78,41.5,42.18,40.93,40.63,41.34,0,0,0,0,0,0,0.909,0,0.705,0.074,0.49,0.51,20.1
1679868000000,2023,3,2022,6,26,7,1.28,0.102,0.665,28148.4,169.6,169.6,167.5,4,4,4,2122,2042,2198,1953,1851,168.9,160,191,852.9,751.4,937.7,0.0798,0.0728,0.0935,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.55,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.74,42.25,43.26,41.89,41.4,42.39,0,0,0,0,0,0,0.931,0,0.615,0.08,0.52,0.48,22
1680472800000,2023,4,2022,7,27,7,1.19,0.116,0.665,28883.2,173.9,173.9,171.9,4,4,4,1964,1905,2028,1773,1714,191,191,191,673.3,613.9,736.7,0.0973,0.0942,0.1,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.1,17.15,16.96,17.33,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.86,43.35,44.37,42.98,42.49,43.48,0,0,0,0,0,0,0.955,0,0.525,0.097,0.56,0.44,24.3
1681077600000,2023,4,2022,7,28,7,1.13,0.0803,0.665,29466.8,176,176,175.4,4,4,4,1862,1845,1889,1729,1698,132.7,123,191,629.1,597.5,656.8,0.0712,0.0654,0.101,1100,1100,1100,990,990,990,970.7,970.6,970.7,19.3,19.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.097,17.47,17.39,17.53,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.74,44.51,44.89,43.85,43.62,44,0,0,0,0,0,0,0.974,0,0.465,0.071,0.59,0.41,26.1
1681682400000,2023,4,2022,7,29,7,1.14,0.0744,0.665,29348.2,176,176,174.7,4,4,4,1882,1845,1947,1759,1722,123,123,123,659.4,621.8,724.2,0.0654,0.0632,0.0667,1100,1100,1100,990,990,990,970.7,970.6,970.9,19.3,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.2,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.56,44,44.89,43.67,43.12,44,0,0,0,0,0,0,0.971,0,0.475,0.065,0.58,0.42,25.7
1682287200000,2023,4,2022,7,30,7,1.29,0.0744,0.665,28111.5,170.7,170.7,167.3,4,4,4,2130,1997,2265,2007,1874,123,123,123,907.4,774.3,1042,0.0578,0.0543,0.0616,1100,1100,1100,990,990,990,971.4,971.1,971.7,18.6,18.3,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.71,16.39,17.03,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.69,41.81,43.56,41.83,40.97,42.69,0,0,0,0,0,0,0.93,0,0.625,0.058,0.52,0.48,21.8
1682892000000,2023,5,2022,8,31,7,1.47,0.103,0.665,26743.9,162.6,162.6,159.2,4,4,4,2435,2313,2562,2265,2143,170,170,170,1165,1043,1292,0.0699,0.0663,0.0735,1100,1100,1100,990,990,990,972.1,971.9,972.5,17.9,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.98,15.67,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.71,39.88,41.5,39.8,38.91,40.64,0,0,0,0,0,0,0.884,0,0.805,0.07,0.45,0.55,18.2
1683496800000,2023,5,2022,8,32,7,1.63,0.132,0.665,25514.1,154.7,154.7,151.9,4,4,4,2698,2595,2764,2481,2425,217.4,170,253,1381,1325,1415,0.0803,0.0633,0.0934,1100,1100,1100,990,990,990,972.8,972.5,972.9,17.2,17.1,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.34,15.18,15.59,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,38.99,38.56,39.66,37.97,37.52,38.68,0,0,0,0,0,0,0.844,0,0.965,0.081,0.41,0.59,15.7
1684101600000,2023,5,2022,8,33,7,1.65,0.156,0.665,25349.4,152.2,152.2,150.9,4,4,4,2734,2685,2768,2476,2396,258.1,253,289,1376,1296,1415,0.0945,0.0914,0.108,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.25,15.17,15.37,0.942,0.942,0.942,0.973,0.973,0.974,0.917,0.916,0.918,38.76,38.53,39.07,37.72,37.48,38.06,0,0,0,0,0,0,0.838,0,0.985,0.095,0.4,0.6,15.4
1684706400000,2023,5,2022,8,34,7,1.54,0.175,0.665,26227.6,158.9,158.9,156.1,4,4,4,2545,2445,2648,2256,2156,289,289,289,1156,1056,1259,0.114,0.109,0.118,1100,1100,1100,990,990,990,972.4,972.2,972.7,17.6,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.46,15.95,0.944,0.943,0.945,0.976,0.975,0.977,0.921,0.919,0.923,39.99,39.31,40.65,39.03,38.31,39.73,0,0,0,0,0,0,0.867,0,0.875,0.11,0.43,0.57,17
1685311200000,2023,5,2022,8,35,7,1.39,0.153,0.665,27389.6,166.7,166.7,163,4,4,4,2294,2157,2411,2041,1931,253,226,289,941.4,830.9,1022,0.11,0.0978,0.124,1100,1100,1100,990,990,990,971.8,971.5,972.1,18.2,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.03,16.65,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.62,40.87,42.51,40.76,39.96,41.66,0,0,0,0,0,0,0.906,0,0.725,0.11,0.48,0.52,19.7
1685916000000,2023,6,2022,9,36,7,1.18,0.137,0.665,28981.1,177.8,177.8,172.5,4,4,4,1953,1794,2113,1727,1568,226,226,226,626.9,467.5,787,0.116,0.107,0.126,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.095,0.1,17.2,16.75,17.7,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.01,42.8,45.36,43.13,41.94,44.46,0,0,0,0,0,0,0.958,0,0.515,0.12,0.56,0.44,24.6
1686520800000,2023,6,2022,9,37,7,0.973,0.137,0.665,30972.2,188.9,188.9,184.4,4,4,4,1608,1484,1742,1382,1258,226,226,226,282.4,158.4,416.1,0.141,0.13,0.152,1100,1100,1100,990,990,990,969.8,969.4,970.3,20.2,19.7,20.6,0.893,0.856,0.915,0.648,0.648,0.648,0.032,0.032,0.033,1.84,1.8,1.86,0.091,0.088,0.094,18.32,17.87,18.76,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.03,45.83,48.18,46.09,44.91,47.22,0,0,0,0,0,0,1.02,0,0.308,0.14,0.68,0.32,31.8
1687125600000,2023,6,2022,9,38,7,0.797,0.137,0.644,31890.9,192.8,192.8,189.8,4,4,4,1317,1224,1440,1091,997.8,226,226,226,26.58,0,113.7,0.172,0.157,0.185,1064,997.8,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.748,0.64,0.837,0.569,0.422,0.648,0.027,0.02,0.031,1.61,1.34,1.79,0.076,0.063,0.086,19.49,18.93,20.06,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.49,46.86,49.62,47.46,45.93,48.2,0,0,0,0,0,0,1.05,0,0.153,0.17,0.81,0.19,40
1687730400000,2023,6,2022,9,39,7,0.667,0.132,0.535,28077.5,180.4,180.4,167.1,4,4,4,1103,1018,1199,884.3,819.2,218.3,199,226,0,0,0,0.198,0.188,0.213,884.3,819.2,973.4,990,990,990,968.2,968,968.5,21.8,21.5,22,0.52,0.455,0.604,0.367,0.335,0.41,0.017,0.015,0.019,1.13,1.01,1.29,0.052,0.046,0.06,20.65,20.19,21.03,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.68,40.28,46.02,41.78,39.33,45.1,0,0,0,0,0,0,0.928,0,0.132,0.2,0.8,0.2,42.1
1688335200000,2023,7,2022,10,40,7,0.553,0.12,0.433,23402,144.6,144.6,139.3,3,3,3,914.5,844,987.2,715.5,645,199,199,199,0,0,0,0.218,0.202,0.236,715.5,645,788.2,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.37,0.324,0.427,0.277,0.232,0.32,0.012,0.01,0.014,0.911,0.789,1.04,0.041,0.035,0.047,21.53,21.11,21.94,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.12,44.2,52.02,46.43,43.32,48.2,0,0,0,0,0,0,0.774,0,0.12,0.22,0.78,0.22,42.3
1688940000000,2023,7,2022,10,41,7,0.462,0.12,0.342,19309.6,128.1,128.1,114.9,3,3,3,763.7,701,833.1,564.7,502,199,199,199,0,0,0,0.261,0.239,0.284,564.7,502,634.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.279,0.243,0.318,0.178,0.136,0.225,0.0077,0.0059,0.0099,0.654,0.548,0.771,0.028,0.024,0.034,22.39,22,22.75,0.951,0.946,0.955,0.975,0.97,0.98,0.927,0.918,0.936,39.3,35.33,43.56,38.31,34.27,42.69,0,0,0,0,0,0,0.639,0,0.12,0.26,0.74,0.26,41.8
1689544800000,2023,7,2022,10,42,7,0.382,0.12,0.262,15280.1,96.4,96.4,90.95,2,2,2,632.1,590.1,680.8,433.1,391.1,199,199,199,0,0,0,0.316,0.292,0.337,433.1,391.1,481.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.209,0.193,0.232,0.103,0.0836,0.126,0.0044,0.0035,0.0054,0.547,0.483,0.626,0.023,0.02,0.027,23.02,22.75,23.26,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.74,42.55,51.41,45.48,41.69,48.2,0,0,0,0,0,0,0.505,0,0.12,0.31,0.69,0.31,40
1690149600000,2023,7,2022,10,43,7,0.33,0.12,0.209,12372.8,80.46,80.46,73.65,2,2,2,545.1,513.2,576.3,346.1,314.2,199,199,199,0,0,0,0.366,0.345,0.388,346.1,314.2,377.3,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.177,0.166,0.188,0.0624,0.0473,0.0771,0.0026,0.002,0.0032,0.416,0.368,0.462,0.017,0.015,0.019,23.53,23.34,23.72,0.948,0.943,0.952,0.973,0.97,0.978,0.922,0.915,0.931,37.85,34.47,41.12,36.82,33.44,40.23,0,0,0,0,0,0,0.409,0,0.121,0.36,0.63,0.37,37.5
1690754400000,2023,7,2022,10,44,7,0.297,0.1,0.197,11690.1,73.44,73.44,69.58,2,2,2,490.7,476,510,325.1,311,165.6,160,199,0,0,0,0.337,0.318,0.39,325.1,311,343,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.168,0.164,0.174,0.0525,0.0458,0.0609,0.0022,0.0019,0.0025,0.382,0.363,0.408,0.016,0.015,0.017,23.81,23.73,23.89,0.945,0.943,0.947,0.97,0.97,0.971,0.917,0.914,0.92,35.86,34.13,37.81,34.79,33.11,36.72,0,0,0,0,0,0,0.387,0,0.1,0.34,0.66,0.34,39.4
1691359200000,2023,8,2022,11,45,7,0.273,0.0968,0.176,10520.3,66.62,66.62,62.62,2,2,2,451.7,436.9,470.6,291.7,276.9,160,160,160,0,0,0,0.354,0.34,0.366,291.7,276.9,310.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.15,0.162,0.0367,0.0297,0.0456,0.0015,0.0012,0.0019,0.331,0.309,0.36,0.014,0.013,0.015,24.04,23.92,24.12,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.28,30.65,34.34,31.31,29.73,33.31,0,0,0,0,0,0,0.348,0,0.097,0.35,0.64,0.36,38.5
1691964000000,2023,8,2022,11,46,7,0.25,0.0968,0.153,9153.06,58.09,58.09,54.48,2,2,2,413.7,402.9,430.5,253.7,242.9,160,160,160,0,0,0,0.387,0.372,0.397,253.7,242.9,270.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.148,0.0198,0.0164,0.0267,0.00081,0.00067,0.0011,0.276,0.261,0.3,0.011,0.011,0.012,24.26,24.16,24.33,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.9,0.906,28.08,26.87,29.94,27.24,26.06,29.04,0,0,0,0,0,0,0.303,0,0.097,0.39,0.61,0.39,36.6
1692568800000,2023,8,2022,11,47,7,0.232,0.0968,0.136,8196.31,50.93,50.93,48.79,2,1,1.2857142857142858,384.2,372.1,397.5,224.2,212.1,160,160,160,0,0,0,0.417,0.403,0.43,224.2,212.1,237.5,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.136,0.0148,0.0138,0.0159,0.0006,0.00056,0.00065,0.346,0.252,0.401,0.014,0.01,0.016,24.33,24.25,24.38,0.948,0.925,0.958,0.977,0.97,0.98,0.927,0.897,0.939,43.27,25.9,52.3,41.56,25.13,48.2,0,0,0,0,0,0,0.271,0,0.096,0.42,0.59,0.41,35.3
1693173600000,2023,8,2022,11,48,7,0.213,0.0851,0.128,7815.43,50.66,50.66,46.52,2,1,1.1428571428571428,352.5,339.6,366.3,211.8,194.4,140.7,115,160,0,0,0,0.398,0.329,0.452,211.8,194.4,234.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.131,0.0138,0.0123,0.0157,0.00055,0.00049,0.00063,0.345,0.247,0.394,0.014,0.01,0.016,24.49,24.41,24.61,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.897,0.94,44.65,26.11,52.44,42.9,25.33,48.2,0,0,0,0,0,0,0.258,0,0.085,0.4,0.6,0.4,36.7
1693778400000,2023,9,2022,12,49,7,0.2,0.0696,0.131,8056.26,48.2,48.2,47.95,1,1,1,331.4,322.1,338.6,216.4,207.1,115,115,115,0,0,0,0.347,0.34,0.357,216.4,207.1,223.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.122,0.127,0.0141,0.0134,0.0148,0.00057,0.00053,0.00059,0.374,0.357,0.387,0.015,0.014,0.016,24.57,24.52,24.63,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.93,47.83,51.55,47.95,46.88,48.2,0,0,0,0,0,0,0.266,0,0.069,0.35,0.66,0.34,40.3
1694383200000,2023,9,2022,12,50,7,0.188,0.0696,0.118,7433.25,46.24,46.24,44.25,1,1,1,310.4,299.6,319.3,195.4,184.6,115,115,115,0,0,0,0.371,0.36,0.384,195.4,184.6,204.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.114,0.121,0.0124,0.0114,0.0131,0.00049,0.00046,0.00052,0.336,0.317,0.352,0.013,0.013,0.014,24.71,24.65,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.936,45.15,42.62,47.19,44.25,41.76,46.24,0,0,0,0,0,0,0.246,0,0.07,0.37,0.63,0.37,39.5
1694988000000,2023,9,2022,12,51,7,0.174,0.0696,0.105,6541.72,40.91,40.91,38.94,1,1,1,288,281.9,295.9,173,166.9,115,115,115,0,0,0,0.399,0.389,0.408,173,166.9,180.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.108,0.112,0.0105,0.00994,0.0111,0.00042,0.00039,0.00044,0.296,0.285,0.31,0.012,0.011,0.012,24.85,24.81,24.89,0.946,0.945,0.949,0.976,0.973,0.98,0.924,0.919,0.93,39.9,38.48,41.76,38.94,37.43,40.91,0,0,0,0,0,0,0.216,0,0.069,0.4,0.6,0.4,37.6
1695592800000,2023,9,2022,12,52,7,0.165,0.0673,0.0975,6067.11,40.71,40.71,36.11,1,1,1,272.5,268.3,280.1,161.2,153.3,111.3,89,115,0,0,0,0.408,0.332,0.429,161.2,153.3,179.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.105,0.103,0.11,0.00945,0.00878,0.011,0.00037,0.00035,0.00044,0.275,0.261,0.305,0.011,0.01,0.012,24.94,24.9,24.97,0.943,0.94,0.948,0.972,0.97,0.979,0.916,0.912,0.929,37.16,35.3,41.56,36.11,34.24,40.71,0,0,0,0,0,0,0.201,0,0.0675,0.41,0.59,0.41,36.8
1696197600000,2023,10,2023,1,1,7,0.162,0.0538,0.108,6799.79,40.96,40.96,40.47,1,1,1,267.4,263.2,269.3,178.4,174.2,89,89,89,0,0,0,0.333,0.33,0.338,178.4,174.2,180.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.108,0.11,0.0109,0.0106,0.0111,0.00043,0.00042,0.00044,0.304,0.296,0.307,0.012,0.012,0.012,24.93,24.92,24.95,0.948,0.947,0.949,0.979,0.977,0.98,0.928,0.925,0.93,41.35,40.36,41.8,40.47,39.42,40.96,0,0,0,0,0,0,0.225,0,0.054,0.33,0.67,0.33,42
1696802400000,2023,10,2023,1,2,7,0.155,0.0538,0.101,6324.74,38.04,38.04,37.65,1,1,1,256.1,252.9,257.7,167.1,163.9,89,89,89,0,0,0,0.348,0.345,0.352,167.1,163.9,168.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00996,0.00968,0.0101,0.00039,0.00038,0.0004,0.284,0.278,0.286,0.011,0.011,0.011,24.99,24.98,25.01,0.944,0.943,0.945,0.973,0.972,0.974,0.919,0.917,0.92,38.68,37.92,39.06,37.65,36.84,38.04,0,0,0,0,0,0,0.209,0,0.054,0.35,0.65,0.35,40.8
1697407200000,2023,10,2023,1,3,7,0.148,0.0538,0.0942,5869.81,36.46,36.46,34.94,1,1,1,244.7,238.2,251.3,155.7,149.2,89,89,89,0,0,0,0.364,0.354,0.374,155.7,149.2,162.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0991,0.104,0.00899,0.00844,0.00955,0.00035,0.00033,0.00038,0.263,0.252,0.275,0.01,0.0099,0.011,25.07,25.02,25.12,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.91,0.915,36.02,34.51,37.56,34.94,33.47,36.46,0,0,0,0,0,0,0.194,0,0.0538,0.36,0.64,0.36,39.7
1698012000000,2023,10,2023,1,4,7,0.159,0.0538,0.105,6588.73,41.47,41.47,39.22,1,1,1,262.4,251.3,271.5,173.4,162.3,89,89,89,0,0,0,0.339,0.328,0.354,173.4,162.3,182.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.104,0.111,0.0105,0.00955,0.0113,0.00042,0.00038,0.00045,0.295,0.275,0.311,0.012,0.011,0.012,24.96,24.9,25.02,0.946,0.943,0.949,0.976,0.971,0.98,0.924,0.915,0.93,40.17,37.56,42.32,39.22,36.46,41.47,0,0,0,0,0,0,0.218,0,0.054,0.34,0.66,0.34,41.4
1698616800000,2023,10,2023,1,5,7,0.165,0.0521,0.113,7115.21,42.85,42.85,42.35,1,1,1,272.4,267.4,276.4,186.3,182.4,86.14,85,89,0,0,0,0.316,0.311,0.322,186.3,182.4,188.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.113,0.0116,0.0113,0.0118,0.00046,0.00045,0.00047,0.317,0.31,0.321,0.013,0.012,0.013,24.89,24.87,24.92,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.22,42.3,43.72,42.35,41.46,42.85,0,0,0,0,0,0,0.235,0,0.052,0.32,0.68,0.32,43.1
1699221600000,2023,11,2023,2,6,7,0.168,0.0514,0.117,7364.37,45.58,45.58,43.84,1,1,1,277.6,270.9,285.2,192.6,185.9,85,85,85,0,0,0,0.306,0.298,0.314,192.6,185.9,200.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.117,0.0121,0.0116,0.0128,0.00048,0.00046,0.00051,0.329,0.317,0.342,0.013,0.013,0.014,24.86,24.82,24.9,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.73,43.15,46.51,43.84,42.28,45.58,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,43.8
1699826400000,2023,11,2023,2,7,7,0.18,0.0514,0.129,8040.48,48.2,48.2,47.86,1,1,1,297.9,287.6,303.8,212.9,202.6,85,85,85,0,0,0,0.285,0.28,0.296,212.9,202.6,218.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.123,0.0138,0.013,0.0143,0.00055,0.00052,0.00057,0.365,0.347,0.376,0.015,0.014,0.015,24.74,24.71,24.8,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.44,47.08,50.79,47.86,46.14,48.2,0,0,0,0,0,0,0.266,0,0.051,0.29,0.72,0.28,44.7
