datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1700431200000,2023,11,2023,2,8,7,0.187,0.0514,0.136,8131.79,49.62,49.62,48.4,2,1,1.1428571428571428,309.6,307.5,313.1,224.6,222.5,85,85,85,0,0,0,0.275,0.271,0.276,224.6,222.5,228.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.125,0.127,0.0148,0.0147,0.0151,0.00059,0.00058,0.0006,0.364,0.238,0.39,0.015,0.0095,0.016,24.69,24.65,24.8,0.954,0.922,0.959,0.979,0.97,0.98,0.933,0.895,0.94,48.19,25.58,52.63,44.86,24.81,48.2,0,0,0,0,0,0,0.269,0,0.051,0.27,0.73,0.27,43.5
1701036000000,2023,11,2023,2,9,7,0.188,0.0514,0.137,8240.67,51,51,49.05,2,1,1.4285714285714286,311,303.3,319.3,226,218.3,85,85,85,0,0,0,0.273,0.266,0.28,226,218.3,234.3,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.128,0.015,0.0143,0.0157,0.0006,0.00057,0.00063,0.322,0.239,0.39,0.013,0.0095,0.016,24.72,24.65,24.79,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.6,25.66,52.63,38.3,24.89,48.2,0,0,0,0,0,0,0.273,0,0.051,0.27,0.73,0.27,43.8
1701640800000,2023,12,2023,3,10,7,0.209,0.0514,0.158,9539.01,62.05,62.05,56.78,2,2,2,345.6,322.2,369.9,260.6,237.2,85,85,85,0,0,0,0.246,0.23,0.264,260.6,237.2,284.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.138,0.129,0.146,0.0228,0.0159,0.0335,0.00092,0.00064,0.0014,0.279,0.248,0.315,0.011,0.0099,0.013,24.59,24.44,24.74,0.931,0.925,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.27,26.62,31.98,28.39,25.82,31.03,0,0,0,0,0,0,0.315,0,0.051,0.25,0.76,0.24,45.6
1702245600000,2023,12,2023,3,11,7,0.249,0.0514,0.197,11918.8,77.81,77.81,70.95,2,2,2,411.2,384,442.1,326.2,299,85,85,85,0,0,0,0.207,0.192,0.221,326.2,299,357.1,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.161,0.151,0.172,0.0529,0.0401,0.0675,0.0022,0.0016,0.0028,0.376,0.336,0.423,0.015,0.014,0.017,24.18,23.99,24.34,0.945,0.94,0.949,0.971,0.97,0.976,0.917,0.912,0.926,36.51,33.55,39.87,35.47,32.55,38.91,0,0,0,0,0,0,0.394,0,0.052,0.21,0.79,0.21,47.9
1702850400000,2023,12,2023,3,12,7,0.273,0.0514,0.222,13438.7,82.95,82.95,79.99,2,2,2,451.7,440.9,464.9,366.7,355.9,85,85,85,0,0,0,0.188,0.183,0.193,366.7,355.9,379.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.175,0.171,0.18,0.0721,0.067,0.0783,0.003,0.0027,0.0032,0.437,0.421,0.457,0.018,0.017,0.019,23.93,23.85,23.99,0.951,0.949,0.952,0.978,0.975,0.98,0.93,0.926,0.933,40.9,39.75,42.32,40,38.77,41.47,0,0,0,0,0,0,0.444,0,0.051,0.19,0.81,0.19,49.2
1703455200000,2023,12,2023,3,13,7,0.295,0.0514,0.244,14726,91.7,91.7,87.65,2,2,2,487.7,474.8,507.8,402.7,389.8,85,85,85,0,0,0,0.174,0.167,0.179,402.7,389.8,422.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.188,0.183,0.195,0.0891,0.083,0.0986,0.0037,0.0034,0.0041,0.491,0.472,0.521,0.02,0.019,0.022,23.71,23.59,23.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.72,43.37,46.79,43.83,42.5,45.85,0,0,0,0,0,0,0.487,0,0.051,0.17,0.83,0.17,49.9
1704060000000,2024,1,2023,4,14,7,0.338,0.0611,0.277,16268,105.5,105.5,96.83,3,2,2.2857142857142856,558.9,515.6,607.3,457.9,414.6,101,101,101,0,0,0,0.181,0.166,0.196,457.9,414.6,506.3,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.21,0.193,0.232,0.115,0.0947,0.139,0.0048,0.0039,0.0059,0.545,0.51,0.594,0.023,0.021,0.025,23.34,23.13,23.57,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.84,35.3,51.27,43.46,34.24,48.2,0,0,0,0,0,0,0.538,0,0.061,0.18,0.82,0.18,48.1
1704664800000,2024,1,2023,4,15,7,0.379,0.0611,0.318,18366.5,111.9,111.9,109.3,3,3,3,626.6,611.4,639.1,525.6,510.4,101,101,101,0,0,0,0.161,0.158,0.165,525.6,510.4,538.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.235,0.25,0.152,0.142,0.16,0.0064,0.006,0.0068,0.575,0.549,0.596,0.024,0.023,0.025,23.02,22.95,23.11,0.949,0.947,0.95,0.971,0.97,0.972,0.921,0.919,0.924,37.52,36.52,38.34,36.44,35.42,37.28,0,0,0,0,0,0,0.607,0,0.061,0.16,0.84,0.16,48.5
1705269600000,2024,1,2023,4,16,7,0.395,0.0611,0.334,19288.2,115.7,115.7,114.8,3,3,3,653.5,647.6,657.9,552.5,546.6,101,101,101,0,0,0,0.155,0.154,0.156,552.5,546.6,556.9,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.259,0.255,0.261,0.17,0.166,0.173,0.0072,0.0071,0.0074,0.62,0.61,0.627,0.026,0.026,0.027,22.87,22.84,22.9,0.951,0.95,0.951,0.974,0.974,0.975,0.927,0.925,0.928,39.27,38.89,39.55,38.27,37.87,38.57,0,0,0,0,0,0,0.638,0,0.061,0.15,0.85,0.15,48.8
1705874400000,2024,1,2023,4,17,7,0.409,0.0611,0.348,20083.7,122.6,122.6,119.5,3,3,3,676.7,664.4,691.9,575.7,563.4,101,101,101,0,0,0,0.149,0.146,0.152,575.7,563.4,590.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.272,0.265,0.28,0.186,0.177,0.196,0.0079,0.0076,0.0084,0.659,0.638,0.685,0.028,0.027,0.029,22.73,22.65,22.8,0.953,0.952,0.954,0.978,0.976,0.98,0.931,0.929,0.934,40.76,39.97,41.72,39.85,39.01,40.88,0,0,0,0,0,0,0.664,0,0.061,0.15,0.85,0.15,49.1
1706479200000,2024,1,2023,4,18,7,0.43,0.0559,0.374,21483.5,132,132,127.9,3,3,3,710.9,693.6,726.4,618.5,592.6,92.43,86,101,0,0,0,0.13,0.118,0.146,618.5,592.6,640.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.295,0.281,0.307,0.214,0.197,0.229,0.0092,0.0084,0.0099,0.73,0.687,0.766,0.031,0.029,0.033,22.53,22.43,22.64,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.5,41.83,44.89,42.63,40.99,43.99,0,0,0,0,0,0,0.71,0,0.056,0.13,0.87,0.13,50
1707084000000,2024,2,2023,5,19,7,0.444,0.052,0.392,22377.1,134.3,134.3,133.2,3,3,3,733.3,727.2,739.4,647.3,641.2,86,86,86,0,0,0,0.117,0.116,0.118,647.3,641.2,653.4,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.307,0.314,0.233,0.229,0.237,0.01,0.0099,0.01,0.778,0.768,0.788,0.034,0.033,0.034,22.39,22.35,22.42,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,45.31,44.94,45.67,44.4,44.04,44.76,0,0,0,0,0,0,0.74,0,0.052,0.12,0.88,0.12,50.4
1707688800000,2024,2,2023,5,20,7,0.451,0.052,0.399,22740.4,136.2,136.2,135.4,3,3,3,745.6,740.8,750.2,659.6,654.8,86,86,86,0,0,0,0.115,0.115,0.116,659.6,654.8,664.2,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.318,0.315,0.32,0.242,0.238,0.245,0.01,0.01,0.011,0.799,0.791,0.807,0.035,0.034,0.035,22.32,22.29,22.35,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.04,45.75,46.32,45.12,44.84,45.39,0,0,0,0,0,0,0.752,0,0.052,0.12,0.88,0.12,50.4
1708293600000,2024,2,2023,5,21,7,0.455,0.052,0.403,22934.3,137.3,137.3,136.5,3,3,3,752.2,748.9,756.7,666.2,662.9,86,86,86,0,0,0,0.114,0.114,0.115,666.2,662.9,670.7,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.322,0.32,0.324,0.246,0.244,0.249,0.011,0.011,0.011,0.81,0.804,0.818,0.035,0.035,0.035,22.28,22.26,22.3,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.43,46.24,46.7,45.5,45.31,45.77,0,0,0,0,0,0,0.758,0,0.052,0.11,0.89,0.11,50.4
1708898400000,2024,2,2023,5,22,7,0.451,0.0523,0.398,22706.6,135.9,135.9,135.2,3,3,3,745,736.6,748.9,658.5,649.6,86.43,86,87,0,0,0,0.116,0.115,0.118,658.5,649.6,662.9,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.318,0.313,0.32,0.241,0.235,0.244,0.01,0.01,0.011,0.797,0.783,0.804,0.034,0.034,0.035,22.32,22.3,22.37,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,45.97,45.43,46.24,45.05,44.52,45.31,0,0,0,0,0,0,0.751,0,0.053,0.12,0.88,0.12,50.3
1709503200000,2024,3,2023,6,23,7,0.43,0.0526,0.378,21687.3,132.5,132.5,129.1,3,3,3,711.5,690.5,730.4,624.5,603.5,87,87,87,0,0,0,0.122,0.119,0.126,624.5,603.5,643.4,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.287,0.31,0.218,0.204,0.231,0.0094,0.0087,0.01,0.741,0.705,0.773,0.032,0.03,0.033,22.51,22.41,22.63,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.91,42.62,45.06,43.03,41.77,44.16,0,0,0,0,0,0,0.717,0,0.052,0.12,0.88,0.12,50.4
1710108000000,2024,3,2023,6,24,7,0.399,0.0526,0.346,20017.8,123.5,123.5,119.2,3,3,3,659.2,641.8,680.8,572.2,554.8,87,87,87,0,0,0,0.132,0.128,0.136,572.2,554.8,593.8,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.269,0.259,0.282,0.183,0.172,0.198,0.0078,0.0073,0.0085,0.653,0.623,0.689,0.028,0.026,0.029,22.81,22.69,22.91,0.952,0.951,0.954,0.977,0.975,0.98,0.931,0.927,0.935,40.64,39.52,42.01,39.72,38.53,41.17,0,0,0,0,0,0,0.662,0,0.053,0.13,0.87,0.13,50.2
1710712800000,2024,3,2023,6,25,7,0.38,0.0526,0.328,18960.2,114.3,114.3,112.9,3,3,3,628.5,615.5,635.3,541.5,528.5,87,87,87,0,0,0,0.138,0.137,0.141,541.5,528.5,548.3,990,990,990,966.4,966.4,966.4,23.6,23.6,23.6,0.252,0.244,0.256,0.163,0.154,0.167,0.0069,0.0065,0.0071,0.601,0.579,0.612,0.025,0.024,0.026,22.99,22.95,23.06,0.95,0.949,0.951,0.973,0.971,0.974,0.925,0.922,0.926,38.66,37.81,39.1,37.62,36.72,38.09,0,0,0,0,0,0,0.627,0,0.052,0.14,0.86,0.14,49.9
1711317600000,2024,3,2023,6,26,7,0.382,0.0526,0.33,19079.2,120.8,120.8,113.6,3,3,3,632,610.1,667.1,545,523.1,87,87,87,0,0,0,0.138,0.13,0.143,545,523.1,580.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.241,0.274,0.165,0.15,0.188,0.007,0.0064,0.008,0.607,0.57,0.666,0.026,0.024,0.028,22.97,22.77,23.09,0.95,0.949,0.953,0.974,0.971,0.978,0.925,0.921,0.932,38.88,37.45,41.14,37.86,36.35,40.26,0,0,0,0,0,0,0.631,0,0.052,0.14,0.86,0.14,49.9
1711922400000,2024,4,2023,7,27,7,0.393,0.0617,0.332,19146.7,114.9,114.9,114,3,3,3,650.6,646.3,655.2,548.6,544.3,102,102,102,0,0,0,0.157,0.156,0.158,548.6,544.3,553.2,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.259,0.257,0.262,0.167,0.165,0.171,0.0071,0.007,0.0073,0.616,0.609,0.624,0.026,0.026,0.027,22.88,22.86,22.91,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.925,0.927,39.01,38.73,39.3,37.99,37.69,38.3,0,0,0,0,0,0,0.633,0,0.061,0.16,0.84,0.16,48.7
1712527200000,2024,4,2023,7,28,7,0.392,0.0617,0.33,19035,113.6,113.6,113.3,3,3,3,647.3,646.3,648.8,545.3,544.3,102,102,102,0,0,0,0.158,0.157,0.158,545.3,544.3,546.8,990,990,990,966.5,966.5,966.5,23.5,23.5,23.5,0.257,0.257,0.258,0.165,0.165,0.166,0.007,0.007,0.0071,0.611,0.609,0.613,0.026,0.026,0.026,22.9,22.89,22.91,0.95,0.95,0.95,0.973,0.973,0.974,0.925,0.925,0.925,38.8,38.73,38.89,37.77,37.69,37.87,0,0,0,0,0,0,0.629,0,0.062,0.16,0.84,0.16,48.6
1713132000000,2024,4,2023,7,29,7,0.401,0.0617,0.339,19557.7,119.1,119.1,116.4,3,3,3,662.6,650.8,675.9,560.6,548.8,102,102,102,0,0,0,0.154,0.151,0.157,560.6,548.8,573.9,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.266,0.259,0.274,0.175,0.168,0.184,0.0075,0.0071,0.0079,0.636,0.616,0.659,0.027,0.026,0.028,22.81,22.74,22.88,0.952,0.951,0.953,0.976,0.974,0.977,0.928,0.926,0.931,39.78,39.02,40.63,38.8,38,39.71,0,0,0,0,0,0,0.647,0,0.062,0.15,0.85,0.15,48.8
1713736800000,2024,4,2023,7,30,7,0.424,0.0617,0.362,20838.2,129.4,129.4,124,3,3,3,701.3,674.5,730.4,599.3,572.5,102,102,102,0,0,0,0.146,0.14,0.151,599.3,572.5,628.4,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.273,0.305,0.201,0.183,0.221,0.0086,0.0078,0.0095,0.702,0.656,0.751,0.03,0.028,0.032,22.59,22.43,22.75,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.931,0.936,42.22,40.54,44.02,41.35,39.62,43.14,0,0,0,0,0,0,0.689,0,0.062,0.15,0.85,0.15,49.1
1714341600000,2024,4,2023,7,31,7,0.456,0.0716,0.384,21871.7,132.6,132.6,130.2,3,3,3,753.4,733.3,774.4,634.9,623.9,118.4,102,125,0,0,0,0.157,0.138,0.167,634.9,623.9,649.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.309,0.303,0.317,0.225,0.218,0.235,0.0098,0.0094,0.01,0.762,0.744,0.787,0.033,0.032,0.034,22.32,22.22,22.41,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.28,43.56,45.1,43.4,42.69,44.19,0,0,0,0,0,0,0.723,0,0.072,0.16,0.84,0.16,48
1714946400000,2024,5,2023,8,32,7,0.481,0.0756,0.405,22868.8,140,140,136.1,3,3,3,794.9,775.2,818.1,669.9,650.2,125,125,125,0,0,0,0.157,0.153,0.161,669.9,650.2,693.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.318,0.342,0.249,0.235,0.264,0.011,0.01,0.012,0.821,0.788,0.86,0.036,0.034,0.038,22.1,21.97,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.3,45.14,47.63,45.37,44.24,46.68,0,0,0,0,0,0,0.756,0,0.076,0.16,0.84,0.16,47.5
1715551200000,2024,5,2023,8,33,7,0.506,0.0756,0.431,24026.7,144.6,144.6,143,3,3,3,837.1,822.7,851.1,712.1,697.7,125,125,125,0,0,0,0.149,0.147,0.152,712.1,697.7,726.1,990,990,990,967.2,967.2,967.3,22.8,22.7,22.8,0.353,0.345,0.361,0.277,0.267,0.286,0.012,0.012,0.013,0.892,0.868,0.916,0.039,0.038,0.04,21.86,21.78,21.94,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.69,47.89,49.46,47.67,46.93,48.2,0,0,0,0,0,0,0.795,0,0.075,0.15,0.85,0.15,47.5
1716156000000,2024,5,2023,8,34,7,0.524,0.0756,0.449,24292.8,144.6,144.6,144.6,3,3,3,867,858.1,875.5,742,733.1,125,125,125,0,0,0,0.144,0.143,0.146,742,733.1,750.5,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.37,0.365,0.377,0.297,0.291,0.302,0.013,0.013,0.013,0.943,0.928,0.959,0.042,0.041,0.042,21.69,21.64,21.74,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,50.34,49.85,50.79,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.075,0.14,0.86,0.14,46.4
1716760800000,2024,5,2023,8,35,7,0.525,0.0709,0.455,24292.8,144.6,144.6,144.6,3,3,3,868.9,859.6,875.5,751.6,742.2,117.3,98,125,0,0,0,0.135,0.113,0.144,751.6,742.2,766.2,990,990,990,967.4,967.3,967.4,22.6,22.6,22.7,0.377,0.37,0.388,0.302,0.297,0.31,0.013,0.013,0.014,0.959,0.943,0.983,0.042,0.042,0.043,21.67,21.64,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.93,50.35,51.89,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.07,0.14,0.87,0.13,46.3
1717365600000,2024,6,2023,9,36,7,0.494,0.0593,0.435,24033.3,144.6,144.6,143.1,3,3,3,817.6,775.6,849.6,719.6,677.6,98,98,98,0,0,0,0.12,0.115,0.126,719.6,677.6,751.6,990,990,990,967.2,967,967.3,22.8,22.7,23,0.356,0.331,0.375,0.282,0.254,0.303,0.012,0.011,0.013,0.903,0.833,0.958,0.04,0.036,0.042,21.93,21.74,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.35,46.99,51.12,47.69,46.05,48.2,0,0,0,0,0,0,0.795,0,0.059,0.12,0.88,0.12,48.7
1717970400000,2024,6,2023,9,37,7,0.424,0.08,0.344,19699.9,136.2,136.2,117.3,3,3,3,701.6,636.8,764.3,569.3,498.8,132.3,98,138,0,0,0,0.19,0.128,0.217,569.3,498.8,666.3,990,990,990,966.7,966.4,967,23.3,23,23.6,0.274,0.234,0.325,0.181,0.134,0.246,0.0078,0.0057,0.011,0.654,0.536,0.814,0.028,0.023,0.035,22.64,22.23,23.02,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,40.06,35.51,46.33,39.09,34.45,45.41,0,0,0,0,0,0,0.651,0,0.08,0.19,0.81,0.19,46.5
1718575200000,2024,6,2023,9,38,7,0.347,0.0835,0.264,15474.9,96.4,96.4,92.11,2,2,2,573.9,531.9,620.4,435.9,393.9,138,138,138,0,0,0,0.241,0.222,0.259,435.9,393.9,482.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.205,0.19,0.225,0.105,0.0849,0.127,0.0044,0.0035,0.0054,0.547,0.483,0.62,0.023,0.02,0.026,23.27,23,23.52,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.54,43.35,52.02,46.06,42.48,48.2,0,0,0,0,0,0,0.512,0,0.083,0.24,0.76,0.24,44.6
1719180000000,2024,6,2023,9,39,7,0.3,0.0835,0.217,12979.3,82.83,82.83,77.26,2,2,2,496.5,474.8,521.5,358.5,336.8,138,138,138,0,0,0,0.278,0.265,0.291,358.5,336.8,383.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.17,0.186,0.0682,0.058,0.08,0.0028,0.0024,0.0033,0.43,0.397,0.467,0.018,0.016,0.019,23.74,23.59,23.87,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.61,37.31,42.26,38.63,36.2,41.42,0,0,0,0,0,0,0.429,0,0.083,0.28,0.72,0.28,43.3
1719784800000,2024,7,2023,10,40,7,0.274,0.0683,0.205,12330.4,77.6,77.6,73.4,2,2,2,452.4,436.9,471.1,339.4,323.9,113,113,113,0,0,0,0.25,0.24,0.259,339.4,323.9,358.1,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.169,0.163,0.175,0.0592,0.0519,0.068,0.0024,0.0021,0.0028,0.4,0.376,0.428,0.016,0.015,0.018,23.96,23.85,24.06,0.947,0.944,0.95,0.972,0.97,0.976,0.92,0.916,0.926,37.76,36.09,39.77,36.7,35,38.8,0,0,0,0,0,0,0.408,0,0.069,0.25,0.75,0.25,45
1720389600000,2024,7,2023,10,41,7,0.249,0.0683,0.181,10865.5,66.18,66.18,64.68,2,2,2,411.7,404.5,418.8,298.7,291.5,113,113,113,0,0,0,0.275,0.27,0.279,298.7,291.5,305.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.154,0.152,0.157,0.04,0.0366,0.0433,0.0016,0.0015,0.0018,0.338,0.328,0.349,0.014,0.013,0.014,24.21,24.17,24.25,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,33.34,32.54,34.12,32.34,31.57,33.09,0,0,0,0,0,0,0.359,0,0.068,0.27,0.73,0.27,43.6
1720994400000,2024,7,2023,10,42,7,0.237,0.0683,0.169,10152.3,63.02,63.02,60.43,2,2,2,392,380.8,404,279,267.8,113,113,113,0,0,0,0.288,0.28,0.297,279,267.8,291,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.147,0.143,0.152,0.0307,0.0254,0.0364,0.0012,0.001,0.0015,0.309,0.292,0.327,0.013,0.012,0.013,24.33,24.26,24.4,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,31.15,29.91,32.49,30.22,29.02,31.51,0,0,0,0,0,0,0.336,0,0.068,0.29,0.71,0.29,42.8
1721599200000,2024,7,2023,10,43,7,0.22,0.0683,0.152,9141.72,56.91,56.91,54.41,2,2,2,364.1,354.2,375.6,251.1,241.2,113,113,113,0,0,0,0.31,0.301,0.319,251.1,241.2,262.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.142,0.0185,0.0163,0.0229,0.00075,0.00065,0.00093,0.268,0.256,0.284,0.011,0.01,0.011,24.51,24.44,24.57,0.929,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,28.05,26.93,29.33,27.21,26.13,28.45,0,0,0,0,0,0,0.302,0,0.068,0.31,0.69,0.31,41.6
1722204000000,2024,7,2023,10,44,7,0.207,0.0628,0.144,8702.3,53.43,53.43,51.8,2,2,2,342.6,334.6,350.2,238.7,231.6,103.9,97,113,0,0,0,0.303,0.283,0.328,238.7,231.6,245.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.131,0.134,0.016,0.0154,0.0166,0.00064,0.00062,0.00067,0.252,0.245,0.259,0.01,0.0098,0.01,24.63,24.6,24.68,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,26.7,25.84,27.54,25.9,25.06,26.71,0,0,0,0,0,0,0.288,0,0.063,0.3,0.7,0.3,42
1722808800000,2024,8,2023,11,45,7,0.195,0.0587,0.137,8240.13,50.58,50.58,49.05,2,1,1.4285714285714286,322.7,314.8,329.9,225.7,217.8,97,97,97,0,0,0,0.301,0.294,0.308,225.7,217.8,232.9,990,990,990,965,965,965,25,25,25,0.127,0.124,0.13,0.0149,0.0143,0.0155,0.0006,0.00057,0.00062,0.323,0.241,0.388,0.013,0.0097,0.016,24.66,24.6,24.73,0.943,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.41,25.65,52.09,38.3,24.89,48.2,0,0,0,0,0,0,0.272,0,0.058,0.3,0.7,0.3,42.3
1723413600000,2024,8,2023,11,46,7,0.183,0.0587,0.124,7834.85,48.2,48.2,46.64,1,1,1,302.7,294.9,312,205.7,197.9,97,97,97,0,0,0,0.321,0.311,0.329,205.7,197.9,215,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0132,0.0126,0.014,0.00053,0.0005,0.00056,0.354,0.34,0.37,0.014,0.014,0.015,24.73,24.67,24.78,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.68,45.88,49.81,46.64,44.96,48.2,0,0,0,0,0,0,0.259,0,0.059,0.32,0.68,0.32,42.8
1724018400000,2024,8,2023,11,47,7,0.17,0.0587,0.111,6997.73,43.29,43.29,41.65,1,1,1,280.7,270.5,287.6,183.7,173.5,97,97,97,0,0,0,0.346,0.337,0.359,183.7,173.5,190.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.0114,0.0105,0.012,0.00045,0.00042,0.00048,0.314,0.296,0.327,0.012,0.012,0.013,24.86,24.82,24.92,0.95,0.946,0.952,0.979,0.976,0.98,0.93,0.924,0.933,42.54,40.14,44.17,41.65,39.19,43.29,0,0,0,0,0,0,0.231,0,0.059,0.35,0.65,0.35,41.2
1724623200000,2024,8,2023,11,48,7,0.159,0.0566,0.102,6412.97,41.6,41.6,38.17,1,1,1,262.9,255.6,268.3,169.4,163.9,93.57,73,97,0,0,0,0.356,0.286,0.372,169.4,163.9,182.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.105,0.11,0.0101,0.00969,0.0113,0.0004,0.00038,0.00045,0.288,0.279,0.31,0.011,0.011,0.012,24.96,24.93,24.98,0.945,0.943,0.949,0.974,0.971,0.98,0.921,0.917,0.93,39.18,37.89,42.45,38.17,36.81,41.6,0,0,0,0,0,0,0.212,0,0.057,0.36,0.64,0.36,40.3
1725228000000,2024,9,2023,12,49,7,0.149,0.0442,0.105,6635.62,41.74,41.74,39.5,1,1,1,247.1,238.2,256.2,174.1,165.2,73,73,73,0,0,0,0.296,0.285,0.306,174.1,165.2,183.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.0105,0.0098,0.0113,0.00042,0.00039,0.00045,0.295,0.279,0.311,0.012,0.011,0.012,25.03,24.96,25.09,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.918,0.93,40.43,38.37,42.59,39.5,37.32,41.74,0,0,0,0,0,0,0.219,0,0.044,0.3,0.7,0.3,44.5
1725832800000,2024,9,2023,12,50,7,0.14,0.0442,0.0963,6027.73,37.07,37.07,35.88,1,1,1,232.3,229.1,237.2,159.3,156.1,73,73,73,0,0,0,0.314,0.308,0.319,159.3,156.1,164.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.1,0.103,0.00929,0.00902,0.00971,0.00037,0.00035,0.00038,0.268,0.262,0.277,0.011,0.01,0.011,25.14,25.1,25.16,0.942,0.941,0.943,0.97,0.97,0.972,0.914,0.912,0.917,36.97,36.25,38.13,35.88,35.16,37.07,0,0,0,0,0,0,0.199,0,0.0437,0.32,0.69,0.31,43.1
1726437600000,2024,9,2023,12,51,7,0.138,0.0442,0.0941,5890.67,37.07,37.07,35.06,1,1,1,228.7,217.9,237.2,155.7,144.9,73,73,73,0,0,0,0.32,0.308,0.335,155.7,144.9,164.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0962,0.103,0.00898,0.00806,0.00971,0.00035,0.00032,0.00038,0.262,0.242,0.277,0.01,0.0095,0.011,25.17,25.1,25.25,0.94,0.937,0.943,0.97,0.97,0.972,0.913,0.908,0.917,36.13,33.6,38.13,35.06,32.59,37.07,0,0,0,0,0,0,0.195,0,0.0439,0.32,0.68,0.32,42.7
1727042400000,2024,9,2023,12,52,7,0.138,0.0442,0.0939,5873,35.59,35.59,34.96,1,1,1,228.3,221.4,231.1,155.3,148.4,73,73,73,0,0,0,0.32,0.316,0.33,155.3,148.4,158.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0999,0.0974,0.101,0.00895,0.00836,0.00919,0.00035,0.00033,0.00036,0.261,0.249,0.266,0.01,0.0098,0.01,25.17,25.15,25.22,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,36.04,34.43,36.69,34.96,33.4,35.59,0,0,0,0,0,0,0.194,0,0.0441,0.32,0.68,0.32,42.6
1727647200000,2024,9,2023,12,53,1,0.0188,0.00631,0.0125,782.218,32.59,32.59,32.59,1,1,1,217.9,217.9,217.9,144.9,144.9,73,73,73,0,0,0,0.335,0.335,0.335,144.9,144.9,144.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0962,0.0962,0.0962,0.00806,0.00806,0.00806,0.00032,0.00032,0.00032,0.242,0.242,0.242,0.0095,0.0095,0.0095,25.25,25.25,25.25,0.937,0.937,0.937,0.97,0.97,0.97,0.908,0.908,0.908,33.6,33.6,33.6,32.59,32.59,32.59,0,0,0,0,0,0,0.181,0,0.0063,0.34,0.66,0.34,41.6